WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113118.5842,0,113118.5842,37.99370814,15.95237861,650.9682674,5.27E+01,37.99,,1.00E-06,0.152465,7.41242,35.6896,3.30517,44434.5,43381.6,1629816.905,593.156,37460,2509.75,3.08167,633.759,2219.44,19546.2,40000,113149,0.0630652,7.06684,92932.3,2117.02,155860,1.00E-06,169910,569910,5918.94,2593.41,1.28324,1604.84,6117.11,2541.39,3.4778,1546.01,169910,6065.67,2534.64,0.261614,1536.98,6098.58,2522.61,2.1942,1525.14
96103.55582,0,96103.55582,13.26771818,20.69111423,596.842445,0.00E+00,13.27,,0.455874,0.0647652,0.356544,32.589,3.15088,20876.8,11415.3,549094.4992,503.74,12784.1,681.934,2.67605,1619.39,1124.7,10149.6,40000,96092.3,0.0202442,0.0476052,71616.8,2556.91,110045,1.33E-05,152853,552853,2548.46,828.895,2.41148,449.154,2596.71,816.757,3.5878,436.23,152853,2591.97,812.142,0.956811,428.938,2590.61,809.768,1.94694,427.407
113562.354,25696.0305,139258.3845,27.21358926,34.11592743,714.1687281,1.11E+01,22.19,,0.0869243,0.131351,0.548295,45.8749,3.76796,44183.1,42931.6,1043968.888,729.97,24095.8,1506.57,2.99157,2505.94,2207.61,19447.1,40000,139247,0.0378643,0.0955943,72295,3713.28,137675,1.93E-06,196008,596008,5133.64,1553.18,2.14385,889.938,5265.76,1524.88,3.76369,858.46,196008,5246.64,1520.18,0.511232,850.68,5254.06,1514.57,2.05142,845.892
105997.9391,0,105997.9391,11.44464613,26.68653381,706.2326979,0.00E+00,11.44,,0.303947,0.0756556,0.387756,38.5188,3.34324,25371.9,14874.8,715554.8125,555.601,16601.1,947.219,2.79961,538.345,1286.2,11564.9,40000,105985,0.0294738,0.0253232,85938.8,2011.13,91355.5,6.71E-06,162746,562746,2975.38,1205.89,2.2686,646.588,3035,1188.18,3.7128,627.158,162746,3028.31,1182.91,0.66111,618.897,3026.22,1178.95,2.26659,616.177
113562.354,80060.36347,193622.7175,21.75026428,35.98300335,531.4969548,1.31E+01,12.76,,0.0888092,0.0875083,0.503804,50.2727,4.43233,40104.3,33310.9,867339.179,1014.99,20003.7,1266.99,3.04909,1634.77,1938.82,17181,40000,193616,0.0246994,0.02355,72959.3,3320.7,126656,1.80E-06,250377,650377,3409.39,1014.3,2.76403,619.983,3506.05,994.696,4.2768,598.641,250377,3502.12,991.3,1.16732,591.98,3500.33,987.976,2.60974,589.702
113562.354,20825.14516,134387.4992,11.59576192,17.59906071,528.854868,0.00E+00,9.8,,0.490877,0.0600984,0.387677,37.0408,3.63154,23976.5,13617.8,607406.0185,704.429,14097.1,798.97,2.7877,1307.99,1229.88,11072.5,40000,134375,0.0193357,0.0391013,73157,2443.74,104760,1.24E-05,191136,591136,2363.09,791.404,2.88054,437.766,2409.4,779.8,3.74685,424.897,191136,2405.24,775.376,1.39225,417.892,2403.94,773.429,2.18205,416.567
95783.39679,0,95783.39679,18.20221542,37.79459265,538.4673173,6.94E-01,18.2,,0.822581,0.0767555,0.520714,29.4341,3.46803,23535.1,13967.1,575879.5679,502.059,13448.5,674.413,2.80667,1586.42,1245.77,11211.6,40000,95771.6,0.0183076,0.2363,75708.2,3409.38,135929,2.95E-05,152533,552533,3017.28,750.464,2.53607,401.73,3073.76,739.252,3.33072,389.783,152533,3070.46,734.004,1.2373,382.44,3070.22,732.305,1.77987,381.215
110661.2402,0,110661.2402,25.72664717,17.21086446,604.9470099,1.76E+01,25.73,,0.139608,0.12932,0.42523,33.1806,3.07484,36389.6,32785.9,1014114.141,580.106,23468.2,1402.01,2.87274,2825.03,1923.15,17048,40000,110660,0.0370895,0.0983357,70402,3883.3,145498,3.02E-06,167421,567421,5049.38,1524.17,1.80001,885.975,5186.48,1494.95,3.63003,853.906,167421,5164.01,1489.78,0.426219,845.849,5172.79,1483.58,2.06563,840.549
79431.54043,0,79431.54043,32.5719018,36.65269183,714.2435342,1.99E+01,32.57,,0.0962977,0.137194,0.535721,38.6104,3.37639,32201.7,26340.6,939042.6006,416.414,21709.4,1319.75,2.85595,2541.16,1719.9,15315.2,40000,79434.2,0.0373573,0.151765,72220.6,3918.86,147851,2.25E-06,136195,536195,5362.21,1537.36,1.43916,885.845,5503.67,1507.02,3.53129,853.27,136195,5470.81,1501.69,0.31265,845.355,5487.75,1494.29,2.0433,838.879
104081.5556,0,104081.5556,34.67079235,28.41480158,472.6255801,5.63E+01,34.67,,1.00E-06,0.126168,6.73836,26.8146,2.8936,34723.6,29743.5,1465055.943,545.821,33723.1,2206.04,2.96719,427.831,1829.85,16254.6,40000,104120,0.0526072,6.48429,92159.6,2298.05,158331,1.00E-06,160881,560881,4876.58,2168.69,1.1918,1390.89,5064.28,2121.41,3.46416,1337.92,160881,5017.41,2115.4,0.291596,1329.62,5046.72,2104.29,2.23449,1318.88
113562.354,42273.8319,155836.1859,33.75757247,38.61367176,744.4570426,2.90E+01,24.6,,8.30E-05,0.150878,0.606055,50.6324,4.1796,54838,61501.4,1391727.179,816.946,32022.8,2108.02,3.12296,1787.34,2655.26,23162.1,40000,155839,0.0482445,0.106806,81135.5,3400.27,142525,1.00E-06,212600,612600,5878.59,1981.5,1.96623,1200.97,6052.67,1942.31,3.94376,1157.14,212600,6020.67,1937.5,0.427807,1149.22,6035.11,1929.78,2.22008,1142.22
110122.35,0,110122.35,15.90959745,41.98441165,617.5249438,0.00E+00,15.91,,0.84006,0.0868467,0.380412,33.6603,3.76139,28738.6,18407,768412.3032,577.214,17940.3,904.3,2.93587,497.105,1433.14,12843.8,40000,110108,0.0259832,0.0572839,89405,2980.07,119434,2.29E-05,166869,566869,3418.7,1064.22,2.52163,561.848,3482.24,1048.83,3.40042,545.091,166869,3475.52,1041.82,1.12236,535.807,3473.87,1039.33,1.96707,534.01
95640.74977,0,95640.74977,15.63732698,15.06768291,662.1760636,0.00E+00,15.64,,0.345402,0.0786989,0.388208,35.8816,3.2049,23910.7,14395.2,610388.9243,501.307,14187,782.223,2.73852,1843.6,1264.99,11379.7,40000,95628.1,0.0242115,0.0442037,72063.2,2780.72,115368,9.83E-06,152389,552389,3093.76,991.275,2.25015,530.774,3154.95,976.428,3.58457,514.862,152389,3149.16,971.605,0.726794,507.222,3147.96,968.461,1.96103,505.067
113562.354,51146.20325,164708.5573,35.46944958,19.92855985,611.2981138,4.90E+01,24.46,,1.00E-06,0.119069,6.87135,47.4059,3.97714,45764,44592.8,1480091.373,863.583,33907.2,2390.67,3.0728,222.702,2250.99,19810.3,40000,164735,0.0499781,6.41292,92856,2237.63,131005,1.00E-06,221496,621496,4600.95,2054.42,1.7967,1326.13,4771.13,2011.93,3.80683,1277.92,221496,4737.34,2007.84,0.421713,1270.82,4762.74,1999.13,2.13651,1262.54
101810.9312,0,101810.9312,13.46121673,41.89018988,678.4745936,0.00E+00,13.46,,0.716122,0.0789965,0.387202,36.8742,3.73338,26111.6,15206.3,739331.1233,533.651,17248.2,883.211,2.89011,1.05059,1300.66,11691.2,40000,101798,0.0270867,0.036709,92188,2392.43,102478,1.80E-05,158559,558559,3113.6,1108.99,2.38663,584.791,3169.03,1093.26,3.49255,567.782,158559,3161.94,1086.38,0.968488,558.439,3159.86,1083.47,2.08515,556.466
113562.354,57308.19696,170870.551,20.29104648,29.92822288,551.0700157,6.24E+00,13.49,,0.132376,0.0852965,0.483247,46.7384,3.96969,35496.2,27787.4,751967.6454,895.687,17359.9,1081.41,2.94817,2376.58,1767.43,15721.9,40000,170859,0.0231663,0.0340851,65398.2,3369.6,129087,3.11E-06,227620,627620,3332.46,949.993,2.75358,556.632,3416.85,933.028,4.07108,537.989,227620,3412.95,929.611,1.09569,531.396,3411.86,926.651,2.3213,529.31
106777.3123,0,106777.3123,37.49445738,46.65463589,585.4163496,5.49E+01,37.49,,0.293192,0.140485,8.99883,32.3875,3.54354,39749.4,35933.6,1692808.071,559.936,39090.9,2423.65,3.04054,133.776,2015.41,17829.4,40000,106812,0.0585654,8.68752,95461.8,2142.82,151199,3.72E-06,163573,563573,5456.94,2412.82,1.33014,1490.28,5639.65,2362.7,3.31317,1434.27,163573,5593.1,2353.59,0.341914,1423.19,5619.38,2342.61,2.18161,1412.6
82276.31245,0,82276.31245,23.91028957,34.12574426,745.3645956,0.00E+00,23.91,,0.287795,0.101412,0.523619,39.7265,3.33402,26390.8,17763.1,602375.9407,431.24,13978.9,793.812,2.77045,2796.13,1407.45,12620.8,40000,82262.2,0.0252237,0.131436,64383.4,3515.88,136566,1.01E-05,139023,539023,3983.61,1033.42,2.03227,542.372,4062.13,1017.31,3.46062,525.392,139023,4052.94,1012.56,0.563053,517.932,4056.48,1008.95,1.73432,515.215
113562.354,12392.95045,125955.3045,23.33682986,33.10550494,571.6595826,1.39E+01,21.04,,0.214955,0.112666,0.399251,36.2609,3.31395,35580.3,30359.3,936176.0296,660.266,21717.7,1241.15,2.89805,2498.94,1849.09,16418.5,40000,125951,0.031925,0.0469583,71516.7,3739.81,141236,4.74E-06,182712,582712,4398.16,1311.41,2.07704,764.866,4516.3,1286.78,3.71366,737.902,182712,4506.06,1281.76,0.597008,729.886,4506.65,1277,2.19778,726.169
113562.354,40133.3325,153695.6865,11.41796541,29.46546628,496.2110152,0.00E+00,8.44,,0.462379,0.0547976,0.429365,41.1911,4.01895,24573.4,13674.2,577502.4631,805.647,13355.2,807.513,2.83506,1328.71,1232.45,11095.1,40000,153683,0.0167855,0.0422048,69540.3,2415.81,103246,1.18E-05,210444,610444,2154.16,686.956,3.16028,385.019,2196.26,676.824,3.8646,373.667,210444,2192.93,672.962,1.7374,367.396,2191.9,671.421,2.32942,366.295
113562.354,70903.40516,184465.7592,17.3296858,25.80372257,719.3869435,0.00E+00,10.67,,0.013182,0.0850979,0.561434,54.2291,4.32389,39165.5,30181.8,790161.5446,966.92,18165.9,1212.08,3.03551,1297.04,1843.57,16371.4,40000,184447,0.0275138,0.0403374,75873,2598.78,104995,1.00E-06,241208,641208,3334.22,1125.24,2.96727,637.197,3409.59,1107.09,4.24071,616.704,241208,3404.04,1103.92,0.975259,610.066,3403.92,1100.55,2.30487,607.577
113562.354,38404.96059,151967.3146,37.6181268,28.48016382,589.3494102,5.84E+01,28.11,,1.00E-06,0.13957,3.89301,44.1048,3.79167,49827.8,52435.2,1629530.248,796.829,37367.6,2595.12,3.13111,587.067,2446.15,21435.8,40000,152001,0.056329,3.46481,90966.7,2259.27,152101,1.00E-06,208762,608762,5395.38,2316.93,1.53006,1502.86,5592.78,2268.2,3.69647,1447.64,208762,5552.96,2263.38,0.346618,1440.03,5582.82,2253.16,2.19437,1430.14
113562.354,69247.48129,182809.8353,29.16522423,31.27711378,470.3815817,4.38E+01,18.12,,1.02E-06,0.0854904,7.90599,46.0767,4.0703,36357.5,30083.9,1240604.245,958.469,28385.3,2039.37,2.94736,15.1191,1840.51,16345.4,40000,182835,0.0373188,7.46549,93118.6,2362.45,105342,1.00E-06,239596,639596,3286.24,1535.59,2.07128,1020.72,3422.87,1502.32,4.03929,983.402,239596,3400.69,1499.3,0.657645,977.138,3419.62,1492.75,2.15849,971.157
113562.354,13773.70229,127336.0563,31.4319801,23.60468296,545.6228799,4.30E+01,28.03,,1.62E-06,0.106508,10.321,35.4233,3.27304,34305.3,28234.8,1337790.79,667.66,30747.8,2060.28,2.92002,21.6535,1781.89,15845.4,40000,127361,0.0470107,9.9831,95138.7,2205.43,127424,1.00E-06,184122,584122,4119.6,1934.17,1.60477,1219.98,4273.39,1894.26,3.60843,1175.05,184122,4237.03,1889.25,0.373972,1167.32,4260.32,1880.43,2.09354,1158.98
105397.1941,0,105397.1941,11.16564343,22.94656555,619.1080194,0.00E+00,11.17,,0.413661,0.0658336,0.347914,33.9813,3.20453,22523.2,12471.3,628959.6562,552.457,14626.1,798.553,2.73081,866.101,1176.25,10602.6,40000,105385,0.0238655,0.0293077,80297.2,2171.04,97110.2,1.01E-05,162146,562146,2590.71,976.765,2.41842,528.791,2640.71,962.572,3.68029,513.389,162146,2635.27,957.554,0.883939,505.522,2633.35,954.62,2.14292,503.625
113562.354,2689.354117,116251.7081,35.00829004,32.98745612,727.6709432,3.49E+01,34.2,,1.00E-06,0.124217,13.8032,40.2,3.47684,38066.8,32418.8,1399764.18,609.504,32170.6,2157.32,2.97631,35.8743,1912.12,16954.4,40000,116267,0.0553783,13.4159,96974.5,1973.58,124119,1.00E-06,173028,573028,4832.79,2273.91,1.56051,1359.13,4986.77,2231.14,3.50539,1310.67,173028,4943.2,2224.98,0.304043,1302,4968.69,2215.13,2.04298,1292.5
113562.354,94278.84298,207841.197,17.15243943,46.1557124,671.7300575,0.00E+00,9.37,,0.361494,0.07905,0.559503,56.2113,5.35937,41525.3,31026.1,857236.4529,1089.46,19737.8,1285.13,3.17064,259.374,1869.72,16594,40000,207822,0.0237755,0.0253499,83918,2575.93,103268,7.94E-06,264583,664583,3104.59,973.833,3.43934,549.033,3168.13,958.434,4.12196,531.85,264583,3163.67,953.422,1.75549,524.261,3162,951.021,2.72614,522.576
90211.9797,0,90211.9797,33.17892218,18.67130241,571.2251843,3.65E+01,33.18,,1.56E-06,0.0917292,15.1336,31.5272,3.04207,24666.3,16736.9,1111618.333,473.034,25618.2,1643.21,2.73434,0.505797,1365.55,12256.5,40000,90234.8,0.0418948,14.8363,92702.2,2114.61,119237,1.00E-06,146996,546996,3554.21,1725.81,1.3785,1073.53,3687.7,1689.99,3.45663,1033.82,146996,3648.67,1684.61,0.320703,1025.99,3669.17,1675.79,2.08924,1017.77
113562.354,83140.1135,196702.4675,16.31890167,21.96383422,640.3632191,0.00E+00,9.42,,0.018503,0.0750063,0.545931,53.6207,4.42168,36973.6,26912.4,709908.1568,1031.07,16298.1,1111.74,3.03,1411.12,1738.83,15477.3,40000,196685,0.0228549,0.0338306,71323.9,2619.09,105558,1.00E-06,253446,653446,2939.46,934.875,3.18076,534.436,3004.7,919.772,4.35553,517.502,253446,3001.11,916.885,1.29538,511.282,3000.25,914.196,2.43765,509.389
113562.354,34889.39871,148451.7527,26.7056162,23.47587469,623.0245031,1.93E+01,20.43,,0.00618647,0.122382,0.519619,44.4976,3.68954,42736,41258.5,1060388.672,778.209,24451.5,1553.55,2.97158,2472.61,2163.11,19073.7,40000,148449,0.0363668,0.0835922,71941.6,3692.58,138190,1.00E-06,205210,605210,4768.41,1493.52,2.09364,896.873,4906.96,1464.26,3.94446,864.45,205210,4887.96,1460.39,0.521792,857.311,4895.29,1454.67,2.14411,852.446
98678.23123,0,98678.23123,23.92609568,48.46744148,737.2839973,0.00E+00,23.93,,0.789141,0.118867,0.465056,39.5293,3.98055,34459.3,25889.2,849150.9284,517.207,19824.1,1000.54,3.00221,1246.59,1704.81,15186,40000,98661.2,0.0308614,0.0745397,84281.6,3601.56,135630,2.46E-05,155422,555422,4675.65,1264.7,2.23787,654.411,4763.51,1245.73,3.3164,634.102,155422,4755.81,1237.75,0.843306,623.89,4754.67,1234.46,1.87628,621.416
113562.354,77350.15164,190912.5056,25.70402365,24.24026208,734.6010896,3.95E+00,15.29,,2.30E-06,0.107741,0.614368,55.33,4.38373,47463.8,45405.6,902861.8254,1000.71,20752,1389.85,3.05968,2317.53,2271.94,19985.4,40000,190894,0.0304586,0.0746705,68615.4,3391.11,126814,1.00E-06,247655,647655,4210.88,1247.2,2.83213,722.323,4316.07,1225.31,4.22652,697.673,247655,4306.41,1222.28,0.843491,691.109,4309.65,1218.34,2.1856,687.972
113562.354,62044.26545,175606.6195,20.08903804,33.36957849,664.3125112,0.00E+00,12.99,,0.129425,0.0899108,0.537298,51.1414,4.2085,38806.5,31001.7,769885.5494,920.476,17742.2,1138.53,3.00964,1980.58,1868.97,16587.6,40000,175588,0.0254567,0.0433859,69782.2,3128.63,120547,3.17E-06,232349,632349,3522.61,1041.97,2.92798,585.58,3601.63,1024.97,4.03408,566.53,232349,3596.87,1021.29,1.07231,559.687,3596.43,1018.27,2.23924,557.457
113562.354,75112.87695,188675.231,37.64483666,43.15468988,544.2958409,6.33E+01,22.66,,1.06E-06,0.129007,3.13312,49.4201,4.50692,54597.2,60148.4,1725848.259,989.278,39534.5,2790.33,3.18004,148.717,2625.02,22913.5,40000,188712,0.0514036,2.654,92671.2,2336.31,143294,1.00E-06,245473,645473,4974.53,2115.98,1.84348,1407.2,5165.36,2069.52,3.91528,1354.99,245473,5134.06,2064.99,0.514776,1347.55,5160.29,2056.14,2.23646,1339.15
113562.354,80499.4563,194061.8103,31.6796937,33.65336591,544.1728139,4.40E+01,18.54,,1.00E-06,0.0936317,7.72645,50.1086,4.35024,41574.8,37088.6,1323831.853,1017.44,30270.6,2195.15,3.01684,5.51839,2048.29,18107.1,40000,194085,0.040272,7.24517,93467.6,2294.33,106517,1.00E-06,250846,650846,3606.6,1655.73,2.17505,1090.11,3748.83,1620.77,4.08131,1050.7,250846,3725.44,1617.64,0.647247,1044.29,3745.27,1610.88,2.16875,1038.07
113562.354,65922.07296,179484.427,17.10102641,43.68371129,700.5926831,0.00E+00,10.82,,0.40677,0.0852815,0.534049,53.2719,4.82443,39489.5,29351.9,872966.7106,940.808,20170,1238.7,3.11583,395.137,1817.52,16149.4,40000,179466,0.0268083,0.0253999,85736.2,2618.91,105432,8.94E-06,236227,636227,3349.45,1097.78,3.08837,610.352,3418.49,1080.65,3.93439,591.218,236227,3413.21,1075.21,1.35417,583.036,3411.26,1072.33,2.52376,581.024
113562.354,64121.23094,177683.5849,30.41704965,16.44401718,551.1234561,3.91E+01,19.44,,1.00E-06,0.124056,0.549087,47.967,4.0553,49083.4,52254.9,1294208.716,931.539,29755.2,1984.07,3.05711,1913.87,2441.83,21399.9,40000,177698,0.0407133,0.0820879,77597.9,3422.49,140180,1.00E-06,234459,634459,4807.37,1674.45,1.99773,1082.72,4976.5,1638.36,4.19599,1042.56,234459,4951.9,1635.29,0.53901,1036.04,4962.24,1628.53,2.32113,1030.08
76633.74146,0,76633.74146,36.55909021,26.14747611,449.165637,4.73E+01,36.56,,1.00E-06,0.0945459,12.26,25.6712,2.8616,22938.4,15362.6,1142326.119,401.913,26356.1,1658.39,2.74459,1.04024,1307.43,11750.2,40000,76668,0.041403,12.0219,91762.6,2332.44,142355,1.00E-06,133429,533429,3649.64,1711.1,1.07754,1113.52,3804.18,1671.79,3.38422,1070.21,133429,3758.6,1666.24,0.300496,1062.44,3781.83,1656.12,2.26887,1052.93
113562.354,73530.77156,187093.1256,29.35094089,26.24073995,662.4364835,2.36E+01,17.82,,1.08E-06,0.121757,0.600977,52.7636,4.28325,50856.5,54043.3,1155736.208,980.783,26563.8,1779.56,3.063,2204.19,2484.42,21752.9,40000,187092,0.0374152,0.0852289,73528,3527.75,132708,1.00E-06,243853,643853,4734.9,1536.02,2.35424,953.588,4881.39,1505.21,4.23487,919.132,243853,4862.24,1502.25,0.620982,912.622,4870.28,1496.61,2.24539,907.788
113562.354,40122.14522,153684.4992,11.76805462,21.1446987,683.471181,0.00E+00,8.7,,0.178753,0.0720902,0.479958,48.2335,3.94816,30853.7,19557.9,746325.8421,805.576,17228,1074.95,2.94271,450.075,1478.01,13232.6,40000,153670,0.0271097,0.0234573,83756.6,1973.39,88411.4,3.59E-06,210431,610431,2830.99,1108.77,2.76655,616.3,2890.48,1091.85,4.01856,597.301,210431,2885.42,1087.79,0.934509,589.989,2883.61,1084.39,2.40853,587.678
113562.354,36226.83776,149789.1918,25.84287313,26.38726429,716.2614517,6.39E+00,19.59,,0.0574695,0.120424,0.561325,48.1845,3.85371,43241.8,40630.4,944359.4171,785.154,21780.2,1379.34,2.98689,2589.84,2146.18,18931.5,40000,149774,0.0341271,0.087614,69425.5,3612.31,134524,1.34E-06,206535,606535,4708.62,1398.64,2.35484,795.09,4825.98,1373.95,3.85501,767.523,206535,4811.73,1369.87,0.599933,760.221,4816.96,1365.08,2.0384,756.254
113562.354,58137.50646,171699.8605,21.73220068,29.3100341,545.3007913,1.15E+01,14.37,,0.0658581,0.0912747,0.482399,46.7635,3.93977,37358.9,30917.4,830648.7006,900.057,19174.8,1196.09,2.96032,2311.55,1866.37,16565.5,40000,171693,0.0257161,0.0326005,67542,3433.79,130980,1.40E-06,228454,628454,3557.84,1055.5,2.5779,634.776,3656.97,1035.45,4.13489,612.798,228454,3651.89,1032.23,0.922462,606.223,3650.99,1028.65,2.36515,603.639
113562.354,63711.08257,177273.4366,17.92821854,30.19145557,705.8420394,0.00E+00,11.48,,0.0494444,0.086953,0.549117,52.7604,4.22102,38482.9,29796.8,784806.3984,929.216,18061.3,1185.35,3.01551,1517.12,1831.53,16268.8,40000,177255,0.0273231,0.0412458,74285.6,2748.78,109521,1.09E-06,234016,634016,3407.01,1117.69,2.90289,629.827,3483.88,1099.65,4.13704,609.489,234016,3478.29,1096.28,0.956213,602.748,3478.12,1092.92,2.26205,600.266
113562.354,9602.423193,123164.7772,30.55285229,38.70739614,527.5837889,4.21E+01,28.17,,0.203958,0.101669,11.4694,33.1501,3.38015,32134.1,25501.1,1376656.682,645.793,31771.7,1989.53,2.87233,0.214174,1691.74,15073.9,40000,123190,0.0454097,11.155,94926.9,2184.94,122156,2.44E-06,179951,579951,3937.22,1869.82,1.66361,1169.89,4080.4,1831.32,3.47012,1126.81,179951,4047.76,1824.52,0.456884,1117.48,4066.75,1816.39,2.09466,1109.93
113562.354,65074.85213,178637.2061,32.62665634,36.61433203,580.6874696,4.31E+01,20.74,,1.02E-06,0.131895,0.553535,49.1624,4.23943,52930.7,58217.8,1421321.365,936.552,32695.4,2161.19,3.1242,1346.36,2581.32,22553.5,40000,178654,0.0443335,0.074914,83140.1,3257.53,142444,1.00E-06,235415,635415,5112.28,1823.55,1.97213,1176.71,5291.23,1784.29,4.1763,1133.03,235415,5265.62,1780.61,0.519085,1126.01,5275.81,1773.34,2.38536,1119.55
113562.354,82023.56439,195585.9184,17.77800135,29.21162079,703.4104903,0.00E+00,10.32,,0.00157273,0.0832091,0.57011,55.2049,4.44326,40035.9,31218.2,773333.5899,1025.21,17760.1,1205.19,3.04989,1396.41,1875.62,16644.2,40000,195567,0.0260688,0.0400993,73711.5,2655.73,106266,1.00E-06,252328,652328,3259.53,1066.14,3.09226,608.133,3333.45,1048.82,4.34454,588.582,252328,3328.58,1045.89,1.09073,582.163,3328.36,1042.75,2.35919,579.872
113562.354,31251.90478,144814.2588,23.59829007,26.10201965,579.9277158,1.39E+01,18.51,,0.105523,0.1078,0.458148,42.0337,3.57986,37702.8,32936.2,923714.8046,759.125,21363.7,1289.55,2.92703,2531.28,1927.65,17086.2,40000,144809,0.0308706,0.0497198,69420,3640.89,137505,2.24E-06,201570,601570,4203.67,1267.56,2.22968,750.977,4320.53,1243.42,3.8796,724.404,201570,4310.63,1239.4,0.643176,717.185,4312,1234.82,2.19799,713.59
113562.354,54268.82696,167831.181,35.1377214,35.51286712,676.8475904,4.08E+01,23.78,,1.00E-06,0.140413,0.58127,50.4641,4.23645,53310.7,59769.5,1441234.452,879.89,33143.6,2201.34,3.11228,1585.31,2616.5,22843.3,40000,167846,0.0467901,0.0873102,81290.7,3253.88,147458,1.00E-06,224607,624607,5447.84,1924.35,1.97939,1238.54,5633.08,1883.4,4.08678,1192.64,224607,5603.06,1879.47,0.454606,1185.45,5616.5,1871.61,2.33261,1178.31
113562.354,45624.33743,159186.6914,30.7356641,16.70124568,714.7415608,2.24E+01,21.93,,1.06E-06,0.13799,0.61474,50.0272,4.00308,50505,54403.3,1209677.49,834.484,27812.2,1854.02,3.04719,2430.34,2492.91,21823.2,40000,159184,0.0424198,0.121616,74371.4,3600.8,137967,1.00E-06,215945,615945,5377.49,1741.3,2.0819,1051.18,5534.61,1707.33,3.99403,1013.14,215945,5506.06,1703.51,0.466426,1006,5519.61,1696.79,2.13543,1000.02
86337.06537,0,86337.06537,15.94341997,41.85507794,718.5228217,0.00E+00,15.94,,0.583548,0.0796105,0.418637,38.68,3.62424,24185.9,13510.7,636255.8747,452.537,14833.5,770.086,2.86148,213.857,1224.96,11029.5,40000,86324.8,0.0247982,0.0468044,89032.9,2603.7,109569,1.71E-05,143086,543086,3136.71,1015.52,2.21087,532.926,3192.57,1000.88,3.47099,517.48,143086,3186.12,994.86,0.80864,508.935,3184.42,991.926,1.94679,506.976
110796.7391,0,110796.7391,35.39665707,31.0895885,656.6527258,4.28E+01,35.4,,1.00E-06,0.129224,11.4464,35.8451,3.27403,37797.4,32797.4,1444763.229,580.948,33219.4,2212.08,2.98507,225.611,1923.5,17050.9,40000,110820,0.0560111,11.1019,94957.8,2070.84,138089,1.00E-06,167581,567581,5018.37,2302.53,1.41141,1406,5187.37,2257.22,3.48542,1354.85,167581,5141.28,2251,0.286574,1346.23,5168.96,2240.44,2.10771,1335.99
113562.354,49433.21465,162995.5687,12.91909493,43.48181026,749.2332408,0.00E+00,9,,0.471051,0.0804479,0.516038,52.5899,4.66949,35593.5,24242.2,909719.169,854.378,21063.5,1246.52,3.04408,0.359805,1648.66,14704.2,40000,162979,0.0300763,0.0188384,89522.9,1959.32,87145.4,9.15E-06,219740,619740,3165.45,1231,2.91309,676.767,3226.83,1212.59,3.89121,656.122,219740,3220.45,1206.44,1.18184,647.126,3217.92,1203.05,2.65057,644.88
89199.0012,0,89199.0012,29.93902419,45.26827083,701.0923762,1.68E+01,29.94,,0.393109,0.13762,0.453482,38.0481,3.60082,35406.1,29299.8,1008882.955,467.597,23445,1296.92,2.96205,1690.18,1815.87,16135.4,40000,89197.6,0.0374262,0.0765861,81829.9,3874.99,144783,9.44E-06,145959,545959,5386.16,1539.04,1.65146,868.721,5518.63,1510.21,3.46664,837.798,145959,5500.14,1503.15,0.428252,828.238,5504.79,1497.05,2.10969,823.189
113562.354,22629.7114,136192.0654,29.81894785,48.78614858,699.6248788,2.11E+01,24.86,,0.412513,0.147222,0.49749,44.8799,4.2065,49157.6,50317.8,1322324.762,713.938,30666.1,1762.69,3.10326,1493.36,2394.91,21010.3,40000,136189,0.0433211,0.0552131,85203,3791.49,139523,8.43E-06,192950,592950,5755.52,1780.65,2.01242,1037.83,5906.58,1746.79,3.63571,1000.7,192950,5887.49,1739.03,0.574697,990.288,5888.87,1732.84,2.28639,985.083
88314.23215,0,88314.23215,37.97693772,19.0228335,451.2869014,5.79E+01,37.98,,1.00E-06,0.123994,7.10509,25.8586,2.88827,31105.1,24923.5,1397868.492,463.181,32209.1,2072.33,2.93344,443.249,1672.1,14905.5,40000,88355.4,0.0512722,6.86149,91139.3,2333.53,163010,1.00E-06,145116,545116,4790.97,2116.34,1.00878,1368.24,4980.73,2068.91,3.3976,1315.44,145116,4929.99,2062.64,0.267109,1307.06,4959.75,2050.89,2.31711,1295.7
113562.354,81559.8482,195122.2022,17.10350682,17.86491672,740.9351089,0.00E+00,9.95,,0.000213634,0.0844303,0.580933,56.2335,4.47779,40765,31828,805077.0926,1022.78,18486.9,1256.87,3.06342,1118.54,1894.24,16802.5,40000,195103,0.0278853,0.0410817,77111.6,2478.8,101160,1.00E-06,251864,651864,3307.7,1140.18,3.06176,649.786,3382.76,1121.76,4.3537,628.902,251864,3377.14,1118.81,1.00596,622.382,3377.21,1115.41,2.35109,619.872
99416.33083,0,99416.33083,36.82692818,42.84151792,517.5354194,5.57E+01,36.83,,0.176288,0.129543,8.66816,29.0355,3.26506,35079.2,29615.2,1564242.971,521.362,36109.7,2251.91,2.98504,70.8731,1825.82,16220.2,40000,99453.8,0.0541633,8.39166,94884.2,2216.34,153089,2.17E-06,156215,556215,5020.36,2233.6,1.22985,1403.27,5202.11,2185.39,3.32931,1349.54,156215,5155.2,2177.49,0.320599,1339.64,5181.73,2166.53,2.21635,1329.11
113562.354,60506.98335,174069.3374,19.13988773,23.85522587,606.3912603,0.00E+00,12.49,,0.162683,0.082895,0.515778,49.0092,4.10908,35773.3,27190.9,704674.1161,912.424,16241.5,1039.98,2.9673,2257.95,1747.98,15555.6,40000,174052,0.022487,0.043797,65466,3184.88,122882,4.20E-06,230813,630813,3247.88,920.533,2.98329,518.415,3319.97,905.591,4.02736,501.735,230813,3316.42,902.069,1.21911,495.163,3315.8,899.481,2.2396,493.283
113562.354,55913.56218,169475.9162,35.08421795,45.56999766,620.7621809,4.67E+01,23.51,,0.104643,0.113539,8.15977,48.5888,4.39838,45048.6,42755.3,1563055.566,888.565,35897.6,2434.89,3.0621,0.410533,2202.96,19408.1,40000,169501,0.048065,7.69084,94224.2,2185.66,120790,1.27E-06,226262,626262,4393.57,1977.24,1.98503,1259.78,4549.31,1936.37,3.72808,1213.86,226262,4520.38,1930.53,0.549075,1205.24,4541.58,1922.6,2.14099,1197.83
113562.354,31399.5499,144961.9039,30.39318192,29.3827139,670.4592435,2.61E+01,23.81,,2.58E-06,0.14041,0.570523,45.5572,3.74685,47640.5,50070.5,1231013.668,759.939,28326.9,1862.57,3.02015,2414.52,2388.86,20960,40000,144964,0.0436236,0.121386,75129.6,3615.02,142291,1.00E-06,201725,601725,5469.9,1791.95,1.89927,1084.84,5633.09,1756.4,3.91328,1045.18,201725,5601.45,1752.21,0.418034,1037.8,5616.41,1744.94,2.14432,1031.27
113562.354,81317.95205,194880.3061,22.16271465,25.00998965,457.4447502,2.25E+01,12.91,,2.65E-06,0.0868807,0.484418,48.3062,4.19409,38868.3,33144.6,908541.5506,1021.63,20937.1,1344.04,2.99305,1981.72,1933.87,17139,40000,194883,0.0258487,0.0238427,69818.4,3383.71,129807,1.00E-06,251644,651644,3368.75,1062.8,2.4918,683.095,3481.2,1040.31,4.44574,658.705,251644,3476.59,1037.85,0.988668,652.671,3475.23,1033.95,2.61573,649.877
113562.354,41090.19716,154652.5512,14.29853001,23.59378068,569.5587014,0.00E+00,10.5,,0.299692,0.0694723,0.45247,44.0306,3.88403,29125.8,18711.7,654043.784,810.652,15120.8,919.018,2.8914,1610.5,1445.15,12947.9,40000,154638,0.0210449,0.0336493,70761.8,2704.07,110540,7.41E-06,211399,611399,2726.95,861.35,2.93034,480.544,2784,848.111,3.90474,465.808,211399,2780.23,844.123,1.29678,458.968,2778.89,841.797,2.2652,457.367
76466.96279,0,76466.96279,26.92011155,15.51826299,469.9933307,2.46E+01,26.92,,0.137209,0.0501186,15.8529,26.3938,2.79544,14585.8,7529.2,728459.6832,400.94,16877.8,986.999,2.38908,0.172413,911.21,8262.85,40000,76482.5,0.0242716,15.6113,85835.8,1977.32,93028.2,1.90E-06,133243,533243,1928.2,1002.94,1.63548,655.049,2010.4,980.556,3.48485,630.984,133243,1994.09,976.274,0.533557,624.036,2004.74,970.862,2.05428,619.555
113562.354,62976.8064,176539.1604,21.48833655,48.5059126,505.5717949,1.51E+01,13.82,,0.576181,0.0905771,0.468214,46.8362,4.84626,39656,31541.4,985293.4809,925.443,22880,1283.41,3.12668,461.759,1885.51,16728.3,40000,176535,0.0253295,0.0229293,87247.4,3373.05,128439,1.17E-05,233296,633296,3536.69,1042.03,2.7098,627.618,3631.08,1022.31,3.88735,606.425,233296,3625.4,1016.06,1.50354,597.682,3623.08,1013.18,2.71402,595.766
102399.9042,0,102399.9042,14.29908923,47.19518989,482.4219936,0.00E+00,14.3,,2.67182,0.0611733,1.20223,26.4915,5.61943,21555.2,11192.7,641721.4022,536.748,14966.4,771.223,2.84086,0.119534,1113.54,10051.5,40000,102389,0.0157119,0.949797,89222.1,2917.05,120575,9.25E-05,159150,559150,2417.72,642.634,3.24894,329.692,2453.41,634.706,3.01789,320.502,159150,2448.26,629.435,1.59872,313.869,2446.93,628.475,1.68198,312.955
78361.77797,0,78361.77797,15.09326488,42.26996726,533.6709802,0.00E+00,15.09,,1.43217,0.0519028,1.10826,29.1643,4.14745,17404.3,7895.8,446079.3956,410.743,10407.6,532.084,2.73275,0.203236,933.365,8459.49,40000,78352.4,0.0126001,0.831377,85806.8,2684.95,117443,6.13E-05,135113,535113,2050.18,515.891,2.84321,274.279,2081.19,509.121,3.13514,266.928,135113,2077.15,504.971,1.55447,261.245,2076.11,504.003,1.76468,260.473
113562.354,68886.4791,182448.8331,25.94309152,47.12678836,702.2544644,8.23E+00,16.15,,0.342966,0.111931,0.546178,53.7921,4.85085,48536.7,45666.1,1061272.293,956.367,24555.8,1470.92,3.14355,1310.12,2278.61,20041.2,40000,182434,0.0315278,0.026227,80596.7,3432.99,127997,7.53E-06,239195,639195,4377.81,1293.8,2.78166,748.803,4485.75,1270.71,3.93653,723.381,239195,4479.46,1264.94,1.07539,714.72,4477.24,1261.11,2.56166,711.964
113562.354,37678.98286,151241.3369,15.39711151,29.67504278,491.6454665,0.00E+00,11.56,,0.466518,0.0661354,0.450348,40.2018,3.92557,27044.2,17141.3,592068.6401,792.773,13707.7,812.235,2.83878,2395.72,1382.21,12401.4,40000,151228,0.0170619,0.0674164,62036.4,3128.99,124586,1.36E-05,207989,607989,2594.99,698.672,3.07438,389.146,2648.36,687.984,3.7644,377.234,207989,2646.08,684.034,1.63097,370.892,2645.42,682.477,2.1742,369.723
113562.354,43964.15908,157526.5131,11.24948568,14.85312264,526.0030291,0.00E+00,8.11,,0.369451,0.0566589,0.438952,43.229,4.00259,25774.8,14581.7,601672.224,825.727,13901.4,854.054,2.86682,1059.86,1273.28,11452.1,40000,157514,0.0182594,0.0323097,72514,2275.26,98358.5,8.89E-06,214275,614275,2227.1,747.178,3.10848,419.491,2271.13,736.057,3.94802,407.071,214275,2267.6,732.22,1.59658,400.598,2266.35,730.375,2.37238,399.342
112777.0121,0,112777.0121,12.58475252,24.40884521,684.2018241,0.00E+00,12.58,,0.315676,0.0814317,0.380288,37.3935,3.31663,27406.1,17248.5,754525.6625,591.133,17508.6,995.443,2.82693,888.192,1386.59,12439.5,40000,112763,0.0301626,0.0273373,84054.3,2291.72,99370.6,7.03E-06,169524,569524,3200.42,1234.16,2.32458,663.15,3266.08,1215.87,3.69224,642.927,169524,3259.25,1210.44,0.694734,634.524,3257.27,1206.51,2.24877,631.763
95852.53039,0,95852.53039,20.37498702,38.1901145,477.9035685,1.22E+01,20.37,,0.508517,0.0866143,0.299153,26.9391,3.05267,25179.6,16301.9,722267.7673,502.477,16887.4,825.548,2.8372,1329.04,1347.41,12098.7,40000,95851.3,0.0227496,0.0430034,81455.9,3601.39,142723,1.28E-05,152612,552612,3386.34,936.387,2.01363,549.7,3472.33,918.769,3.56387,531.218,152612,3466.49,913.124,0.843992,522.912,3464.57,909.983,2.15963,520.87
113562.354,51387.67602,164950.03,22.63043461,33.36294324,690.1512939,0.00E+00,15.58,,0.138313,0.101293,0.547428,50.1071,4.08146,40555.8,34627.9,809305.9985,864.606,18668.5,1178.98,2.99898,2369.28,1977.63,17509.8,40000,164930,0.0276947,0.0592909,68065.8,3401.32,128298,3.53E-06,221691,621691,3967.83,1133.81,2.76601,631.897,4057.43,1115.13,3.91452,610.975,221691,4050.94,1111.17,0.913366,603.867,4051.74,1107.79,2.1091,601.263
101217.4506,0,101217.4506,17.33911383,24.36618088,604.1864508,0.00E+00,17.34,,0.413263,0.0826082,0.37832,32.8808,3.13325,24966.8,16028.2,612582.8501,530.538,14256.7,766.327,2.74088,2504.27,1335.88,11998.2,40000,101204,0.0226225,0.0612328,66375.5,3210.13,128389,1.28E-05,157965,557965,3245.18,926.538,2.36004,497.815,3310.16,912.496,3.53641,482.713,157965,3305.16,907.612,0.857666,475.131,3304.33,904.898,1.89014,473.248
113562.354,33956.16356,147518.5176,34.69618021,40.5233358,696.645494,3.73E+01,26.71,,0.0625587,0.113143,11.2932,47.0184,4.06256,40991.7,36225.9,1452316.624,773.419,33371.8,2244.92,3.00575,0.39181,2023.78,17900.1,40000,147536,0.0497239,10.8396,95623.3,2047.2,114101,1.00E-06,204297,604297,4391.83,2043.05,1.8996,1255.12,4537.65,2003.12,3.62189,1209.98,204297,4504.36,1997.22,0.443915,1201.36,4525.73,1988.95,2.06154,1193.57
113562.354,2418.406139,115980.7601,36.49466771,23.43499924,716.5193494,4.10E+01,35.73,,1.00E-06,0.136304,11.555,39.6415,3.45966,41159.5,37316.2,1492876.361,608.108,34303.8,2307.61,3.02683,267.315,2054.71,18161.3,40000,116001,0.0589507,11.1719,95428.5,2021.2,136556,1.00E-06,172762,572762,5299.34,2421.57,1.45694,1464.83,5470.5,2375.09,3.49872,1412.16,172762,5423.59,2368.74,0.283408,1403.38,5452.15,2358.03,2.09461,1392.95
113562.354,92364.3743,205926.7283,38.31103843,34.42137499,568.6775963,6.29E+01,21.13,,1.00E-06,0.127888,2.59418,52.5214,4.55859,57811.2,66425.9,1652962.734,1079.71,37795.6,2741.78,3.19117,425.443,2762.75,24043.4,40000,205962,0.0507365,2.08452,90184.6,2356.94,141607,1.00E-06,262723,662723,4926.74,2086.41,1.92976,1406.93,5119.27,2041.28,4.05367,1355.82,262723,5089.35,2037.97,0.525334,1349.29,5115.53,2029.46,2.25079,1341.23
113562.354,85330.73223,198893.0862,11.1362332,31.44031068,614.6190898,0.00E+00,6.36,,0.0282224,0.060344,0.527183,53.4282,4.48825,32375.8,19951.5,663959.8364,1042.57,15222.5,1060.5,3.02474,398.376,1493.06,13362.8,40000,198878,0.0211302,0.0235248,77292.9,1859.03,83557.2,1.00E-06,255639,655639,2369.33,863.927,3.30321,495.812,2418.3,850.476,4.48093,480.756,255639,2415.15,847.679,1.48664,474.657,2413.76,845.207,2.63258,473.026
113562.354,85683.66955,199246.0236,23.43218398,37.07816059,481.6913877,2.40E+01,13.36,,0.019679,0.0924506,0.494884,49.8628,4.49004,42406.3,37529.8,996428.2541,1044.52,22986.1,1450.38,3.06999,1374.55,2060.72,18212,40000,199249,0.0276012,0.0200182,77289.9,3384.83,128885,1.00E-06,256010,656010,3586.97,1135.26,2.51555,726.26,3704.82,1111.29,4.4026,700.33,256010,3700.12,1108.14,1.01946,693.735,3698.02,1104.05,2.75746,690.87
113562.354,83740.23929,197302.5933,29.19389594,38.92087018,689.041034,2.02E+01,16.8,,1.34E-05,0.119677,0.593742,55.0066,4.63364,53109.3,56197.1,1165711.304,1034.28,26829.6,1758.39,3.11955,1756.1,2534.84,22169.9,40000,197297,0.0361121,0.0578652,77179,3479.68,129596,1.00E-06,254058,654058,4658.74,1482.4,2.55402,910.311,4796.93,1453.12,4.27475,877.772,254058,4783.58,1449.59,0.741672,870.756,4787.07,1444.48,2.36227,866.563
113562.354,56420.64904,169983.003,36.31533615,31.98925672,592.2677447,5.38E+01,24.26,,1.00E-06,0.124376,5.30927,47.7631,4.03602,48662,49703.9,1540711.399,891.251,35286.8,2497.72,3.10877,335.969,2379.86,20885.2,40000,170013,0.0511342,4.84667,91829.1,2274.93,137943,1.00E-06,226774,626774,4802.38,2102.52,1.76156,1372.76,4982.46,2058.35,3.82878,1322.66,226774,4948.47,2054.32,0.423309,1315.62,4975.06,2045.37,2.1663,1307.09
87037.36498,0,87037.36498,17.46792629,16.48234433,750.2550851,0.00E+00,17.47,,0.257247,0.0859373,0.443886,40.2097,3.33783,24530.5,14956.5,616074.1135,456.204,14288.8,819.847,2.75279,1845.68,1289.78,11596.2,40000,87024.5,0.0265207,0.0547828,72398.5,2778.72,114932,7.40E-06,143785,543785,3377.97,1085.72,2.07083,575.107,3445.1,1069.3,3.56568,557.59,143785,3437.35,1064.59,0.55794,550.036,3437.49,1060.83,1.90402,547.294
113562.354,84958.93303,198521.287,16.11721302,45.47173858,467.1833145,1.77E+00,9.22,,0.862355,0.0640658,0.544353,49.0945,6.12018,33843.7,21582.5,713452.8371,1040.63,16428.2,1068.57,3.14537,252.539,1553.95,13888.8,40000,198508,0.0155876,0.079593,80602.3,2987.55,116649,2.32E-05,255269,655269,2516.09,639.019,3.64355,359.722,2565.43,629.019,3.85118,348.572,255269,2563.23,624.506,2.41248,342.443,2562.63,623.505,2.58934,341.512
89497.62856,0,89497.62856,28.17550293,23.09457632,556.0124619,2.47E+01,28.18,,0.060959,0.121249,0.414225,30.815,2.94114,30050.1,24408,941230.2469,469.212,21775.3,1307.5,2.79303,2821.57,1654.39,14753.5,40000,89505.8,0.0344456,0.112377,69363.5,3906.73,150059,1.25E-06,146267,546267,4724.16,1419.19,1.48688,856.47,4864.54,1389.37,3.63084,824.325,146267,4837.18,1384.74,0.357364,816.901,4849.94,1377.82,2.12907,810.958
113562.354,12036.79393,125599.1479,30.85838816,15.89426888,618.5443961,3.33E+01,27.9,,6.81E-06,0.146836,0.49154,38.3003,3.36918,44751.6,45736.4,1303842.107,658.478,30035,1940.52,3.00642,2168.73,2280.41,20056.2,40000,125610,0.0472974,0.114817,77629.5,3468.29,151604,1.00E-06,182371,582371,5716.59,1944.72,1.62284,1184.75,5892.86,1905.28,3.81921,1140.89,182371,5855.71,1900.37,0.347092,1133.03,5873.44,1891.9,2.21288,1125.26
113562.354,33596.67063,147159.0246,30.12822932,33.51360567,608.1898739,3.20E+01,23.25,,8.77E-06,0.13596,0.530717,43.7404,3.72712,46686.2,48357.9,1271922.859,771.49,29287.7,1905.03,3.02913,2066.05,2346.56,20608,40000,147168,0.0431325,0.101633,77844.3,3561.61,143989,1.00E-06,203929,603929,5287.65,1773.38,1.85309,1096.83,5455.15,1736.85,3.9461,1056.23,203929,5425.27,1732.62,0.435654,1048.84,5438.4,1725.3,2.21807,1042.29
86606.83584,0,86606.83584,35.22207575,20.6741496,595.1284712,3.81E+01,35.22,,1.05E-06,0.0973358,15.083,32.7584,3.11377,25455.6,17520.9,1139126.814,454.141,26248.3,1687.73,2.76545,0.670933,1397.67,12535.8,40000,86631,0.0438274,14.7729,92419.9,2106.37,124377,1.00E-06,143392,543392,3773.58,1805.54,1.30262,1120.68,3913.66,1768.07,3.43372,1079.15,143392,3871.5,1762.48,0.296945,1071.19,3893.43,1753.1,2.11408,1062.38
100908.0704,0,100908.0704,19.42198535,39.78629247,580.7519422,1.84E-01,19.42,,0.790204,0.088952,0.449613,31.5722,3.55446,27094.7,17620.5,661722.0352,528.913,15453,775.12,2.8722,1571.64,1401.7,12570.8,40000,100894,0.021903,0.142078,77820.2,3516.34,136660,2.66E-05,157655,557655,3496.68,897.631,2.48023,474.498,3562.75,884.254,3.34016,460.151,157655,3558.54,878.224,1.11778,451.925,3558.08,876.121,1.79282,450.391
113562.354,94532.07405,208094.4281,13.31094179,48.97931435,497.1145553,0.00E+00,7.26,,1.06779,0.0582226,0.550562,51.3707,7.00898,33000.6,19854.1,741496.3019,1090.81,17034.2,1150.31,3.13834,0.256904,1489.35,13330.7,40000,208080,0.0155752,0.066306,79423.5,2467.57,100536,2.70E-05,264841,664841,2293.89,637.643,3.90831,352.741,2332.8,628.475,3.88118,342.313,264841,2329.57,623.91,2.5433,336.256,2328.9,623.007,2.6611,335.374
113562.354,3564.363088,117126.7171,23.5670493,17.94268215,637.6017465,7.51E+00,22.85,,0.217487,0.119263,0.425903,36.0507,3.22198,35734.5,30705.6,891685.0526,613.95,20671.5,1196.25,2.87722,2863.73,1859.83,16509.9,40000,117116,0.0329561,0.0718028,68219,3765.74,141314,5.41E-06,173877,573877,4666.84,1351.83,2.08952,755.782,4780.14,1328.21,3.61609,729.806,173877,4767.6,1323,0.553438,721.664,4770.53,1318.24,2.01432,717.826
107243.4413,0,107243.4413,35.49051287,38.80123053,462.9877282,6.15E+01,35.49,,0.0192887,0.136188,5.53833,26.3652,3.05075,38108.1,34402,1627141.167,562.416,37496.4,2407.73,3.03125,277.395,1971.02,17453.9,40000,107285,0.0558367,5.28761,94176,2289.9,162967,1.00E-06,164046,564046,5268.53,2302.69,1.19708,1471.64,5465.45,2252.03,3.42551,1414.97,164046,5417.51,2244.96,0.306918,1405.79,5447.5,2233.47,2.25468,1394.65
89694.25551,0,89694.25551,34.78868839,33.40835024,591.220866,3.87E+01,34.79,,0.000772353,0.099402,14.7383,32.5576,3.13101,26369,18539.6,1178800.076,470.328,27168.9,1740.08,2.78288,0.391498,1438.38,12889.2,40000,89718.6,0.0446665,14.4299,92781.9,2107.07,124939,1.00E-06,146480,546480,3854.32,1839.88,1.33494,1138.91,3996.04,1801.83,3.43267,1096.67,146480,3954.16,1796.02,0.306227,1088.5,3976.08,1786.66,2.10899,1079.7
92606.50946,0,92606.50946,34.93318599,34.57841073,574.0482474,4.18E+01,34.93,,0.00235941,0.104988,13.53,31.7319,3.12436,28040.7,20519.7,1248680.391,485.607,28780.8,1841.93,2.82493,0.470167,1514.54,13548.5,40000,92633.2,0.0465435,13.2293,93314.2,2139.02,130797,1.00E-06,149394,549394,4069.41,1917.46,1.32041,1191.03,4219.47,1877.49,3.43021,1146.58,149394,4176.42,1871.43,0.306939,1138.2,4199.5,1861.74,2.13076,1129.04
113562.354,78345.72822,191908.0822,31.80280837,15.50740071,550.2671255,4.37E+01,18.82,,1.00E-06,0.0943226,7.79363,49.958,4.26873,41421.3,37017.4,1308693.259,1006.15,29919.6,2174.89,3.01035,78.8573,2046.28,18090.1,40000,191931,0.0406472,7.31356,92895.7,2295.04,107464,1.00E-06,248692,648692,3633.59,1670.81,2.14545,1099.62,3776.89,1635.7,4.06912,1059.94,248692,3752.69,1632.74,0.617585,1053.67,3772.91,1625.89,2.15614,1047.35
113562.354,7275.013301,120837.3673,31.64747712,17.00273612,727.1082579,2.41E+01,29.74,,6.64E-05,0.158523,0.560309,41.6926,3.50427,47214.3,49604.6,1272636.851,633.462,29299.4,1910.84,3.01695,2476.56,2377.42,20864.9,40000,120838,0.0492635,0.146039,75774.4,3567.3,148708,1.00E-06,177599,577599,6189.37,2022.89,1.67384,1185.05,6360.91,1984.34,3.74793,1142.05,177599,6320.41,1979.04,0.329344,1133.86,6340.93,1970.54,2.10969,1126.02
113562.354,447.4547004,114009.8087,17.65029792,42.28790612,573.1247449,0.00E+00,17.58,,1.00128,0.0903563,0.40587,31.4872,3.87409,29787.4,20042.7,769113.1655,597.59,17967.3,894.488,2.94524,940.693,1496.53,13392.8,40000,113995,0.0242214,0.10112,85490.5,3367.14,130779,2.97E-05,170756,570756,3554.27,992.397,2.64184,523.352,3621.26,977.9,3.31742,507.492,170756,3615.46,970.933,1.26698,498.464,3614.25,968.857,1.87226,496.873
113562.354,52596.32413,166158.6781,32.81960753,36.09610424,483.4056371,5.43E+01,22.43,,1.09E-06,0.109528,5.81366,43.3506,3.94118,42287.4,39454.9,1482188.904,871.22,33986.8,2362.51,3.04918,4.83385,2114.16,18662.2,40000,166192,0.0456901,5.39688,93576.5,2356.55,133216,1.00E-06,222953,622953,4219.1,1881.36,1.76128,1241.96,4387.49,1840.1,3.82892,1195.65,222953,4357.33,1835.87,0.499135,1188.49,4381.11,1827.6,2.17566,1180.72
113562.354,45963.92166,159526.2757,21.53496407,39.08663695,674.002966,0.00E+00,15.33,,0.358231,0.0990796,0.512805,48.7266,4.28599,39564.9,32233.9,838972.3584,836.177,19420.6,1154.42,3.03596,1736.14,1906.54,16907,40000,159507,0.0271389,0.040369,74877.5,3338.58,126644,9.23E-06,216268,616268,3885.75,1111.62,2.80995,612.587,3969.51,1093.8,3.77781,592.792,216268,3964.41,1088.59,1.09597,584.775,3963.19,1085.56,2.21162,582.53
113562.354,45348.61207,158910.9661,13.48863015,32.12507049,634.6265464,0.00E+00,9.64,,0.208307,0.0721471,0.47702,47.3961,3.97469,31094.7,20247.9,709287.5422,832.973,16373.7,1020.92,2.94018,1005.76,1504.3,13460,40000,158896,0.0242811,0.0267296,77508,2366.03,99856.2,4.59E-06,215657,615657,2832.01,993.399,2.87068,554.611,2891.89,978.085,4.00054,537.475,215657,2887.49,974.154,1.09841,530.43,2885.88,971.245,2.35128,528.452
113562.354,10939.737,124502.091,25.00709895,20.33929739,581.2747375,1.83E+01,22.81,,0.117442,0.121965,0.430238,36.1105,3.24109,37381.4,33835.2,1013411.159,652.665,23446.5,1406.47,2.89614,2681.99,1954.36,17312.7,40000,124501,0.0354567,0.0767089,70916.8,3809.57,143099,2.43E-06,181262,581262,4756.73,1457.02,1.92857,860.714,4890.66,1428.7,3.72844,829.555,181262,4872.74,1423.99,0.485768,821.826,4878.61,1418.27,2.12284,817.027
113562.354,43604.29709,157166.6511,31.02208786,43.30525163,503.8157816,4.62E+01,22.42,,0.193308,0.0983282,8.73457,42.0502,4.05076,36907.8,31346.7,1436688.714,824.051,33080.1,2153.36,2.95265,0.191457,1879.56,16677.7,40000,157194,0.0425953,8.3324,93650.1,2275.57,116813,2.23E-06,213955,613955,3796.88,1754.39,1.89535,1131.67,3940.28,1717.16,3.66342,1090.12,213955,3915.09,1711.03,0.614602,1081.26,3933.13,1703.81,2.14174,1074.62
113562.354,31243.33244,144805.6864,18.3451169,47.08398436,746.6870017,0.00E+00,14.39,,0.62853,0.100655,0.497245,48.7892,4.54637,39014.1,29689,961387.9909,759.012,22332.6,1244.55,3.09177,380.667,1828.14,16240,40000,144787,0.0320791,0.0280748,90710.6,2814.76,111720,1.44E-05,201548,601548,3957.18,1313.87,2.68361,708.786,4035.94,1293.9,3.62304,686.694,201548,4028.58,1286.6,1.07188,676.833,4026.19,1283.16,2.35035,674.365
113562.354,67386.97717,180949.3312,17.078871,37.08817686,547.917658,0.00E+00,10.72,,0.398582,0.0726409,0.507099,48.5036,4.61444,33968,23418.6,690034.6234,948.497,15920.1,1002.36,3.0289,1371.7,1619.89,14456.9,40000,180933,0.0191309,0.0442821,72194.2,3033.18,118580,1.05E-05,237694,637694,2850.17,783.57,3.26416,439.018,2909.38,771.263,3.93721,425.297,237694,2906.6,767.028,1.75255,418.619,2905.64,765.236,2.40181,417.278
113562.354,55849.80015,169412.1542,26.66357136,17.78436021,715.8718085,9.10E+00,17.87,,0.00149154,0.117402,0.588592,51.7293,4.09939,46275.2,45075.7,978270.5857,888.03,22521.5,1469.68,3.02623,2415.35,2263.46,19914.5,40000,169399,0.0339445,0.0817712,70258.1,3535.27,131764,1.00E-06,226160,626160,4583.96,1391.31,2.47924,812.026,4704.71,1365.99,4.06071,783.685,226160,4690.91,1362.53,0.650432,776.793,4696.08,1357.78,2.12274,772.872
113562.354,6419.33922,119981.6932,11.50107099,32.21498661,448.8542897,0.00E+00,10.89,,1.04964,0.0529374,0.409722,28.076,3.87936,20267.1,10684.7,547625.616,628.917,12740.4,689.611,2.70105,1460.14,1087.66,9823.56,40000,119971,0.015038,0.147975,71747,2706.51,115590,3.19E-05,176732,576732,2084.11,615.466,3.09077,337.024,2121.86,606.949,3.45062,327.375,176732,2118.23,602.607,1.7485,321.162,2117.5,601.519,2.0061,320.253
98174.13125,0,98174.13125,11.19046903,38.42790976,720.7903202,0.00E+00,11.19,,0.524855,0.0721746,0.393696,39.2412,3.60521,24023.5,13197.8,708602.0525,514.59,16497.9,879.909,2.81066,0.334107,1210.5,10902.8,40000,98162,0.0280359,0.0245999,89876.4,1890.12,87816.4,1.21E-05,154923,554923,2845.13,1147.45,2.28503,608.405,2896.32,1131.16,3.63535,590.818,154923,2889.45,1124.9,0.798702,581.791,2886.98,1121.43,2.26426,579.551
89414.63714,0,89414.63714,28.537234,26.80317656,487.0390639,3.15E+01,28.54,,0.0771298,0.0678386,16.0267,27.2692,2.84837,19061.7,11442.8,942895.9571,468.84,21779.6,1344.05,2.54395,0.254444,1126.07,10161.7,40000,89434.9,0.0327148,15.7745,91984,2151.53,99452.3,1.00E-06,146196,546196,2619.92,1349.55,1.54998,860.588,2727.84,1320.4,3.47273,828.583,146196,2698.88,1315.57,0.42912,821.15,2713.54,1308.59,2.06228,814.945
80271.62456,0,80271.62456,11.4232605,19.10749641,628.3340216,0.00E+00,11.42,,0.437702,0.0506587,0.371184,34.0992,3.15709,16786.3,7816,444323.6922,420.756,10344,552.627,2.57032,1070.54,928.587,8417.1,40000,80262.3,0.0168891,0.0492753,71790.6,2030.45,95658.8,1.40E-05,137023,537023,1996.95,691.646,2.33584,379.696,2031.84,681.61,3.62547,369.434,137023,2027.65,677.654,0.954064,362.793,2026.35,675.566,1.90451,361.568
113562.354,65499.79973,179062.1537,32.8256363,17.95012804,718.7508931,2.88E+01,20.82,,1.00E-06,0.137609,0.631724,53.3967,4.27412,55242.9,62683.8,1302307.289,938.7,29910.2,2027.68,3.1011,2171.7,2681.43,23377,40000,179064,0.0440144,0.107403,76597.5,3409.2,137376,1.00E-06,235825,635825,5352.62,1806.97,2.15355,1122.93,5518.99,1770.81,4.14529,1082.27,235825,5491.14,1767.45,0.49777,1075.44,5504.37,1760.57,2.23043,1069.3
110933.1147,0,110933.1147,28.79712961,36.88686695,583.7993183,2.96E+01,28.8,,0.171779,0.143848,0.428941,32.2942,3.20873,40488.4,38756.8,1242875.89,581.585,28737.2,1743.18,2.97003,1985.52,2094.93,18500.3,40000,110942,0.0437417,0.110577,80116.1,3790.81,150327,3.23E-06,167703,567703,5609.25,1800.19,1.60909,1076.61,5774.12,1763.64,3.62062,1036.43,167703,5740.73,1757.47,0.381052,1027.57,5753.92,1749.67,2.18326,1020.61
113562.354,76938.16426,190500.5183,19.5691203,21.79169509,541.7155109,4.91E+00,11.67,,0.067325,0.0788635,0.511024,49.8527,4.24726,36345.5,27945,712751.8932,998.585,16402.7,1076.88,2.98538,2248.75,1772.54,15765.5,40000,190488,0.021078,0.0337375,63984.8,3239.23,124574,1.60E-06,247249,647249,3081.81,863.961,2.98887,509.075,3158.48,848.652,4.25762,492.258,247249,3155.52,845.702,1.33022,486.124,3154.54,843.122,2.42643,484.319
113562.354,58037.88476,171600.2388,32.55294453,38.94494136,737.214249,2.59E+01,21.54,,1.60E-06,0.141522,0.623143,52.919,4.36383,55392.4,62264.2,1328646.713,899.568,30559,2024.83,3.11886,1900.14,2672.17,23301,40000,171599,0.0441959,0.102375,79533.8,3522.06,136663,1.00E-06,228360,628360,5512.45,1814.91,2.17532,1106.09,5676.43,1778.92,4.04689,1065.87,228360,5649.37,1774.63,0.512376,1058.32,5660.9,1767.83,2.22164,1052.28
83113.97584,0,83113.97584,12.32000861,20.66773047,674.2864254,0.00E+00,12.32,,0.355084,0.0596825,0.383457,36.489,3.20077,18930.6,9443.6,503637.655,435.651,11710.2,641.047,2.63812,1052.13,1021.78,9242.3,40000,83103.8,0.0203905,0.037521,74692.7,2122.43,97095.7,1.04E-05,139865,539865,2350.52,834.847,2.22801,451.641,2393.72,822.617,3.64486,438.922,139865,2388.85,818.351,0.764753,431.813,2387.3,815.62,1.9667,430.122
106578.659,0,106578.659,34.67162757,31.83749838,752.1199709,2.93E+01,34.67,,1.09E-05,0.113416,16.4361,40.4657,3.45691,33417,25988.5,1268878.911,558.776,29177.6,1940.48,2.89753,1.0607,1708.14,15214.5,40000,106591,0.0518914,16.0472,96388.8,1903.77,113786,1.00E-06,163352,563352,4417.98,2130.27,1.55558,1254.58,4555.57,2091.04,3.47648,1210.33,163352,4513.57,2084.98,0.301859,1201.76,4536.62,2075.66,2.00063,1192.86
113562.354,64537.64539,178099.9994,37.07155659,36.18707149,622.2567165,5.30E+01,23.64,,1.00E-06,0.124246,5.6635,50.1073,4.27301,50662.2,52546.3,1582855.703,933.795,36246.7,2571.37,3.13066,162.786,2448.81,21457.9,40000,178129,0.0511357,5.17789,93220.2,2248.3,133667,1.00E-06,234890,634890,4799.39,2102.36,1.88322,1367.33,4976.86,2058.33,3.86983,1317.43,234890,4943.95,2054.15,0.460267,1310.24,4969.85,2045.43,2.17053,1301.94
