WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,60030.34815,173592.7022,16.30201374,36.40604007,563.1664991,0.00E+00,10.66,,0.390884,0.0725982,0.493841,47.6885,4.45051,33030,22383.3,694792.275,909.934,16044.3,994.837,3.00805,1261.23,1583.03,14139.5,40000,173577,0.0201176,0.0390097,73950,2917.03,115438,1.00E-05,230338,630338,2849.42,823.834,3.16829,460.333,2908.47,811.007,3.91594,446.033,230338,2905.08,806.677,1.6123,439.147,2903.93,804.703,2.36642,437.716
113562.354,65309.31132,178871.6653,32.84067334,34.61424818,515.8555928,5.08E+01,20.85,,1.00E-06,0.104795,6.41933,46.8392,4.12938,43059.6,40147.2,1431182.288,937.845,32772.7,2325.72,3.04877,15.9037,2133.07,18821.3,40000,178901,0.044066,5.96866,93380.6,2334.73,124140,1.00E-06,235662,635662,4036.7,1813.19,1.92122,1197.21,4196.99,1774.04,3.93669,1153.15,235662,4169.22,1770.36,0.544916,1146.38,4191.82,1762.64,2.16922,1139.17
113562.354,16158.39707,129720.7511,17.48533849,40.26262508,585.3463248,0.00E+00,15.31,,0.754322,0.0866111,0.425934,37.8127,4.00473,31176.8,21342.4,759754.4838,679.948,17695.8,936.475,2.96123,1121.22,1545.13,13812.7,40000,129705,0.0238234,0.0613825,81631.2,3227.72,125966,2.10E-05,186466,586466,3404.13,975.984,2.74155,524.203,3471,961.358,3.48779,508.11,186466,3465.76,955.144,1.28391,499.596,3464.44,952.938,2.0159,497.955
113562.354,66533.8456,180096.1996,17.54323429,39.25752805,488.0130333,4.14E+00,11.06,,0.505109,0.0717011,0.485276,46.6069,4.75025,33406.4,22871.4,719061.6116,944.048,16625.3,1009.02,3.04491,1107.55,1600.51,14290.1,40000,180084,0.01839,0.042386,75352.3,3184.23,123611,1.28E-05,236845,636845,2808.97,754.51,3.16854,434.991,2872.25,741.829,3.90618,421.086,236845,2869.14,737.286,1.88913,414.287,2868.04,735.602,2.49913,413.044
104748.4581,0,104748.4581,25.87030328,48.24290717,499.6083899,2.76E+01,25.87,,0.579784,0.125183,0.305143,28.6075,3.4108,35683.8,29572.3,1155244.446,549.167,26965,1366.3,3.01665,704.08,1824.47,16208.7,40000,104758,0.0362544,0.0314053,93746.6,3884.22,146592,1.14E-05,161519,561519,4884.89,1494.36,1.68586,897.15,5022.84,1463.97,3.55044,864.57,161519,5010.2,1455.84,0.589433,853.887,5007.33,1450.18,2.56562,849.656
113562.354,22766.10768,136328.4617,21.18028075,39.42377888,736.7952062,0.00E+00,17.64,,0.375093,0.110288,0.49012,46.2727,4.02287,39051.4,31945.1,904244.9561,714.569,20969.1,1206.67,3.01323,1585.38,1897.8,16832.7,40000,136309,0.0325318,0.0400513,79540.5,3254.29,124563,9.36E-06,193070,593070,4328.35,1332.18,2.48872,719.872,4420.24,1311.24,3.63655,696.647,193070,4412.69,1305.17,0.805931,687.764,4411.5,1301.27,2.15793,684.808
113562.354,4108.011703,117670.3657,29.60891746,28.62595963,592.5173837,3.20E+01,28.58,,0.0329505,0.0938214,14.4597,34.0773,3.16438,29427.4,21753.4,1199010.829,616.944,27597.4,1807.23,2.80608,0.606928,1560.2,13942.7,40000,117687,0.0437691,14.1366,96036.5,2056.59,107459,1.00E-06,174448,574448,3639.24,1799.21,1.71656,1098.61,3766.92,1764.05,3.54266,1059.06,174448,3733.61,1758.71,0.389763,1051.01,3752.85,1750.77,2.014,1043.62
113562.354,37103.6033,150665.9573,34.00027646,24.28098594,723.454558,3.21E+01,25.63,,1.00E-06,0.151115,0.593157,48.9053,3.945,53099.5,59181.6,1375527.995,789.861,31626.3,2107.25,3.09466,2040.2,2603.22,22734,40000,150672,0.0495799,0.11151,78801.3,3279.19,146316,1.00E-06,207433,607433,5883.25,2036.15,1.82736,1247.2,6062.38,1995.75,3.95438,1201.84,207433,6027.42,1991.41,0.378789,1194.32,6044.58,1983.2,2.22593,1186.78
85610.97576,0,85610.97576,20.63698532,16.07582758,739.1317621,0.00E+00,20.64,,0.260227,0.0937044,0.468471,39.5186,3.29748,25494.9,16508.5,607415.2747,448.723,14091.1,805.197,2.7523,2506.59,1356.06,12173.9,40000,85597.4,0.0257369,0.082057,66600.8,3199.89,127366,8.30E-06,142358,542358,3681.49,1054.02,2.05793,556.827,3755.01,1037.78,3.51456,539.587,142358,3746.56,1033.14,0.560911,532.154,3748.17,1029.48,1.80814,529.436
113562.354,50525.28773,164087.6417,15.20950181,33.23061149,694.3333016,0.00E+00,10.53,,0.147142,0.0812711,0.511843,50.4151,4.10957,34961.4,24775.4,775983.6391,860.102,17896.3,1133.98,2.99197,1011.36,1667.03,14862,40000,164071,0.0273401,0.0299489,79318.1,2458.45,101873,3.15E-06,220832,620832,3187.97,1118.45,2.82677,624.268,3257.33,1100.89,4.02229,604.525,220832,3252.13,1096.96,0.95762,597.359,3250.85,1093.6,2.33159,594.975
113562.354,19699.9368,133262.2908,24.40528677,28.20986948,632.1084259,1.08E+01,20.8,,0.132873,0.117031,0.468996,40.9736,3.48416,38327.3,34134.4,935479.571,698.548,21640.3,1301.47,2.9211,2678.21,1963.17,17387.4,40000,133253,0.033159,0.0676838,69324.3,3706.45,138956,3.01E-06,190014,590014,4571.76,1360.63,2.15822,783.102,4690.79,1335.76,3.75081,755.629,190014,4677.88,1331.24,0.569489,748.013,4681.25,1326.36,2.08291,744.05
113562.354,23122.34005,136684.6941,12.99661001,45.51363422,591.3764391,0.00E+00,10.8,,1.18658,0.0720205,0.440345,40.2075,4.77395,28859.7,17442.3,802918.8867,716.463,18702.4,988.442,2.97048,0.279509,1394.48,12508.1,40000,136671,0.0232403,0.0576423,89360,2461.85,103230,2.84E-05,193432,593432,2839.49,951.638,3.00317,508.637,2888.67,938.231,3.45337,493.655,193432,2882.22,931.39,1.59143,484.836,2880.82,929.613,2.09155,483.438
113562.354,635.4285207,114197.7825,28.78167279,35.92442959,506.3685208,3.87E+01,28.62,,0.202951,0.0932149,12.9473,28.5482,3.07892,28240,20962.5,1276018.426,598.776,29474.5,1818.67,2.78669,0.188833,1531.07,13691.4,40000,114221,0.042794,12.6797,95213.3,2175.95,116952,2.43E-06,170982,570982,3609.47,1762.35,1.6487,1099.19,3742.98,1726.2,3.44813,1058.8,170982,3711.05,1719.59,0.45173,1049.65,3728.6,1711.76,2.07704,1042.44
113562.354,18976.47617,132538.8302,30.31144163,34.76719245,667.0649107,2.62E+01,25.97,,0.00492995,0.145864,0.541114,42.3663,3.62136,46477.9,48052.6,1255569.54,694.817,28928.4,1863.28,3.01963,2230.78,2338.94,20544.6,40000,132542,0.0450376,0.122508,77338.6,3655.03,144993,1.00E-06,189303,589303,5687.07,1850.64,1.79914,1106.57,5852.78,1814.1,3.81148,1065.99,189303,5819.11,1809.13,0.391283,1058.02,5834.54,1801.51,2.14297,1051.14
113562.354,53931.06191,167493.4159,20.42387956,26.34908213,558.3408144,5.89E+00,13.85,,0.145277,0.0867846,0.480988,46.3095,3.92981,35476.2,27887.5,755754.5366,877.981,17454.5,1079.68,2.94336,2413,1770.68,15749.6,40000,167482,0.0235479,0.0353802,65473.7,3391.68,129772,3.45E-06,224243,624243,3391.4,965.566,2.72723,562.984,3476.5,948.441,4.03349,544.144,224243,3472.41,944.921,1.0629,537.463,3471.38,941.917,2.29248,535.333
113562.354,49403.45612,162965.8101,16.64604872,20.97987184,691.8898212,0.00E+00,11.6,,0.122946,0.0851083,0.516104,50.0277,4.04334,35685.9,26300.2,773165.5918,854.218,17828.4,1132.77,2.97883,1427.15,1718.55,15303.7,40000,162949,0.0274075,0.0357176,75729.1,2679.04,108208,2.74E-06,219710,619710,3336.76,1121.27,2.79087,625.837,3410.6,1103.48,4.00281,605.832,219710,3405.12,1099.69,0.916757,598.792,3404.33,1096.3,2.25241,596.33
108253.7802,0,108253.7802,19.0169169,18.56803575,630.723803,0.00E+00,19.02,,0.360161,0.0958228,0.392606,34.2595,3.17476,28958,20736.2,699079.8172,567.414,16249.9,894.385,2.80164,2645.18,1522.64,13618.6,40000,108239,0.0263152,0.0598559,67301.1,3404.99,132362,1.06E-05,165000,565000,3761.57,1077.69,2.32161,577.175,3839.56,1061.08,3.54519,559.067,165000,3833.26,1055.88,0.759987,551.086,3832.91,1052.61,1.92319,548.687
113562.354,2290.552403,115852.9064,18.34868485,19.72884839,695.8550734,0.00E+00,17.99,,0.274678,0.1027,0.422828,38.4623,3.35201,32457.8,24368.8,801248.2018,607.244,18578.7,1071.17,2.86959,2107.89,1653.04,14741.8,40000,115836,0.031601,0.0500805,74233.4,3139.59,123166,6.98E-06,172597,572597,4030.54,1293.53,2.27897,693.272,4116.55,1273.55,3.60387,671.143,172597,4107.92,1268.15,0.641405,662.832,4107.99,1264.04,2.02575,659.675
113562.354,4522.442312,118084.7963,37.34733295,18.63695584,569.3925613,5.97E+01,35.92,,1.00E-06,0.151936,4.59374,33.449,3.21631,45118.3,45174.9,1668390.839,619.225,38346,2569.74,3.0951,742.903,2266.01,19935.9,40000,118122,0.0616074,4.27041,91540.6,2213.42,163537,1.00E-06,174883,574883,5885.99,2535.66,1.25087,1606.63,6093.91,2482.72,3.50534,1546.82,174883,6044.02,2476.32,0.273181,1538.1,6077.45,2464.3,2.23636,1526.28
113562.354,50896.32467,164458.6787,14.27668125,14.72427937,516.5335603,0.00E+00,9.86,,0.357849,0.0668048,0.46679,44.2481,4.0264,29253.7,18864.5,615912.3541,862.058,14234.4,870.28,2.90042,2050.18,1451.14,12999.8,40000,164444,0.0182822,0.0455256,65484.9,2950.79,118127,9.75E-06,221205,621205,2621.63,748.239,3.04435,415.794,2675.86,736.821,3.88224,403.13,221205,2673.13,733.049,1.59252,396.789,2672.19,731.288,2.27636,395.528
113562.354,86595.86619,200158.2202,26.45679904,34.24089459,725.2275576,7.41E+00,15.01,,2.17E-06,0.108399,0.611193,56.2405,4.54838,49501.9,48645.1,957937.0961,1049.2,22019.1,1473.42,3.08708,2115.72,2353.7,20667.5,40000,200142,0.0311129,0.0637381,70715.3,3377.44,126228,1.00E-06,256903,656903,4231.65,1274.72,2.84813,752.67,4342.7,1251.59,4.30895,726.712,256903,4333.3,1248.58,0.869491,720.135,4335.95,1244.52,2.27507,716.911
113562.354,8547.396732,122109.7507,19.45936945,41.99367675,549.9165008,3.67E+00,18.1,,0.828339,0.0944379,0.393442,33.6583,3.85232,31741,22739.4,808027.9889,640.066,18868,948.138,2.96414,1237.39,1595.8,14249.5,40000,122097,0.0246455,0.0677141,82509.4,3556.97,136139,2.30E-05,178858,578858,3706.69,1011.06,2.54999,552.733,3784.68,994.942,3.43492,535.24,178858,3778.95,988.168,1.22223,526.214,3777.52,985.819,2.00751,524.491
84390.57214,0,84390.57214,36.66633369,18.27605613,567.0137866,4.29E+01,36.67,,1.00E-06,0.103194,13.7039,31.4395,3.08009,26260.1,18558.9,1191109.205,442.546,27447.9,1762.95,2.80124,1.96802,1439.14,12895.8,40000,84419.1,0.0455537,13.4066,92681.3,2175.71,134032,1.00E-06,141180,541180,3997.09,1877.91,1.20017,1179.01,4149.16,1837.99,3.41638,1134.77,141180,4103.85,1832.22,0.282396,1126.72,4127.76,1822.15,2.17551,1117.18
76487.33992,0,76487.33992,25.36759184,23.86937268,519.0494474,1.76E+01,25.37,,0.152715,0.091952,0.343328,28.9591,2.81303,22447.1,14804,689339.6736,400.991,16020,885.417,2.67777,2877.62,1283.09,11537.8,40000,76492.1,0.0243043,0.0649456,64654.6,3686.61,149086,3.59E-06,133253,533253,3581.86,1002.45,1.58814,611.785,3686.53,981.075,3.61545,589.439,133253,3675.19,977.065,0.454815,582.558,3678.08,972.171,2.1335,578.86
113562.354,65788.75143,179351.1054,36.76032708,46.24810237,737.38407,3.96E+01,23.28,,0.000642018,0.150744,0.60712,54.2722,4.67249,61634,73332.8,1587520.099,940.259,36533.6,2398.86,3.21219,1032.75,2907.4,25222.8,40000,179362,0.0505833,0.0755369,87294.1,3138.8,142236,1.00E-06,236123,636123,5861.08,2078.99,2.07268,1301.7,6047.14,2036.17,4.09531,1253.93,236123,6019.2,2031.18,0.492389,1245.8,6029.74,2023.33,2.40176,1238.75
113562.354,82354.69018,195917.0442,33.0523008,46.10913326,711.1333286,3.04E+01,19.16,,0.0217001,0.135218,0.61159,55.5261,4.85264,59266.8,68360.1,1408913.557,1027.06,32426,2126.3,3.17681,1383.36,2803.94,24380,40000,195919,0.0425508,0.0686553,83465.6,3477.43,132625,1.00E-06,252680,652680,5259.61,1748.6,2.37882,1091.26,5423.24,1712.75,4.19406,1051.49,252680,5402.73,1708.29,0.654397,1043.74,5408.71,1702.03,2.38903,1038.36
113562.354,48190.88359,161753.2376,11.07104209,30.16701293,733.6357799,0.00E+00,7.77,,0.147493,0.0645137,2.52238,50.7879,4.11551,29668.4,17705.7,789200.4481,847.878,18103,1251.41,2.90174,0.170814,1405.14,12600.7,40000,161739,0.0287658,2.03663,85166.1,1166.42,64087.2,2.53E-06,218500,618500,2530.49,1175.84,2.88396,654.788,2582.92,1158.46,3.81438,634.659,218500,2573.43,1154.16,0.951002,627.306,2580.55,1150.63,1.89657,624.261
113562.354,86950.03529,200512.3893,33.17485969,20.04498064,490.5388916,5.46E+01,18.79,,1.00E-06,0.103795,5.05856,49.5495,4.33871,46252.8,45456.8,1424718.843,1051.3,32560.7,2379.21,3.0761,219.318,2273.25,19996.4,40000,200544,0.0428856,4.58134,90647.4,2408.99,125104,1.00E-06,257305,657305,3989.91,1764.26,1.98937,1192.86,4154.57,1725.62,4.09398,1149.31,257305,4129.01,1722.83,0.605294,1143.22,4151.82,1715.43,2.21048,1136.33
92866.15317,0,92866.15317,16.40096833,20.61960268,617.8485245,0.00E+00,16.4,,0.40574,0.0748589,0.383166,33.5301,3.13194,22410.9,13226.5,555063.165,486.764,12919,693.41,2.69669,2276.02,1211.83,10914.5,40000,92854,0.0209471,0.0608944,66743.1,2984.68,122729,1.29E-05,149615,549615,2942.88,857.923,2.3167,461.567,3000.07,845.033,3.54173,447.91,149615,2995.28,840.451,0.846224,440.633,2994.36,837.883,1.86782,438.918
113562.354,73914.42454,187476.7785,25.32707859,26.91714063,735.4024276,2.64E+00,15.34,,0.0002382,0.107133,0.611579,54.9049,4.34139,46637.2,44000.6,883022.1362,982.697,20299.7,1355.6,3.05255,2348.86,2235.62,19681.6,40000,187457,0.0300662,0.0758332,68246.3,3392.85,126936,1.00E-06,244218,644218,4189.23,1230.91,2.83194,707.061,4291.55,1209.61,4.1896,683.071,244218,4282.21,1206.48,0.848357,676.455,4285.32,1202.65,2.16267,673.405
113562.354,39712.42976,153274.7838,37.70851859,17.9752071,538.2665992,6.42E+01,27.94,,1.00E-06,0.143063,2.06772,42.5592,3.74273,51039.3,55179.3,1676383.394,803.71,38453.2,2658.55,3.14821,711.05,2511.13,21973.9,40000,153314,0.0567575,1.65451,89815.1,2314.74,159358,1.00E-06,210075,610075,5524.68,2335.87,1.45749,1536.04,5732.66,2285.53,3.70148,1479.09,210075,5692.64,2280.76,0.346601,1471.55,5722.52,2270.3,2.23514,1461.42
77059.81475,0,77059.81475,12.70000649,20.0733344,700.7285026,0.00E+00,12.7,,0.327473,0.0581918,0.398653,37.7605,3.21947,18098.1,8779.4,473157.7679,403.915,10997.9,605.856,2.61421,1073.47,984.782,8915.12,40000,77050,0.0196483,0.0396067,73429.1,2084.71,96411.8,1.00E-05,133811,533811,2292.24,804.537,2.16533,435.446,2333.87,792.707,3.64411,423.312,133811,2329.12,788.664,0.717234,416.406,2327.67,785.931,1.93121,414.734
105687.8249,0,105687.8249,35.04194554,19.98732731,729.8394598,3.24E+01,35.04,,8.18E-06,0.115849,15.5337,39.388,3.41325,33737.1,26595.8,1295037.289,554.122,29781.1,1978.49,2.90942,2.05537,1728.37,15387.8,40000,105703,0.0524113,15.1553,96170.5,1948.23,119098,1.00E-06,162464,562464,4509.09,2152.54,1.50423,1279.57,4653.14,2112.15,3.47395,1234.05,162464,4609.99,2106.06,0.295076,1225.5,4633.97,2096.45,2.02686,1216.3
82602.60994,0,82602.60994,14.83848832,41.55397518,546.9342086,0.00E+00,14.84,,1.21406,0.056772,0.709383,29.8398,3.93078,18787,8921.1,482281.9453,432.972,11258.1,569.418,2.77221,0.489422,992.783,8985.93,40000,82592.7,0.0144905,0.425294,87254.2,2728.41,117489,4.73E-05,139354,539354,2240.49,593.486,2.71658,315.187,2276,585.408,3.20371,306.541,139354,2271.76,580.788,1.46837,300.226,2270.88,579.618,1.77137,299.338
101785.8151,0,101785.8151,38.42712674,30.18922984,477.2956765,6.55E+01,38.43,,1.00E-06,0.148885,3.25978,27.193,2.95525,39864.7,37486.4,1622963.639,533.822,37352.5,2449.18,3.0553,830.318,2059.5,18201.7,40000,101831,0.0595699,2.99963,90171.2,2307.19,173426,1.00E-06,158592,558592,5758.98,2456.02,1.03461,1581.79,5974.54,2402.25,3.43707,1521.46,158592,5921.31,2395.55,0.256054,1512.65,5955.42,2382.8,2.33278,1500.13
79169.29099,0,79169.29099,36.87624928,32.52144636,491.8741087,4.64E+01,36.88,,1.00E-06,0.0989645,12.707,27.7638,2.95955,24332.5,16700,1178866.133,415.197,27194.4,1716.2,2.77217,0.626473,1364.02,12243.2,40000,79202.1,0.043306,12.4473,91930.6,2266.85,140204,1.00E-06,135963,535963,3825.81,1788.16,1.11857,1146.24,3980.9,1748.21,3.38841,1102.13,135963,3935.03,1742.41,0.293765,1094.13,3958.58,1732.24,2.23643,1084.53
103935.9352,0,103935.9352,22.54662774,41.80027727,651.2768791,2.49E+00,22.55,,0.619798,0.110653,0.40888,35.3234,3.58044,32622.5,24486.2,811156.5475,544.785,18924,968.863,2.93695,1742.21,1657.09,14776.6,40000,103922,0.0286684,0.0623903,78782.6,3668.53,138786,1.84E-05,160683,560683,4345,1175.54,2.23452,627.685,4434.19,1156.95,3.41874,607.708,160683,4427.27,1150.04,0.822967,598.332,4426.1,1146.74,1.94715,595.912
113562.354,75457.0484,189019.4024,13.20262019,15.00205331,612.46782,0.00E+00,7.93,,0.0799664,0.066078,0.518449,51.8671,4.34399,32966.5,21466.2,675354.7621,990.806,15514.1,1048.35,3.00247,920.374,1549.68,13852,40000,189004,0.0215999,0.0268473,74488.8,2253.31,95494,1.73E-06,245765,645765,2592.65,883.454,3.18914,503.585,2647.79,869.574,4.30336,488.034,245765,2644.43,866.514,1.3843,481.769,2643.12,863.997,2.50581,480.068
78534.71745,0,78534.71745,36.36175752,32.02514463,737.3438944,2.65E+01,36.36,,0.000436591,0.0867139,20.2291,39.7129,3.3956,22603,14020.7,977324.9842,411.772,22520.4,1447.59,2.67292,0.282667,1248.19,11232.8,40000,78548.7,0.0407341,19.8504,91140,1873.29,101527,1.00E-06,135310,535310,3375.85,1675.47,1.39241,999.537,3488.48,1643.21,3.42087,964.009,135310,3450.15,1637.78,0.291378,956.153,3468.56,1629.36,2.00462,948.394
113562.354,33601.14441,147163.4984,11.95416269,33.50416996,696.4830321,0.00E+00,9.22,,0.227281,0.0748103,0.471297,47.4132,3.92788,30944.9,19711.4,771192.4286,771.391,17825.2,1087.58,2.94611,335.73,1483.9,13283.5,40000,147149,0.028328,0.022756,86162.4,1995.05,89194.4,4.58E-06,203910,603910,2938.81,1158.76,2.69201,639.404,2999.91,1141.19,3.94313,619.722,203910,2994.41,1136.67,0.896093,612.026,2992.41,1133.12,2.41753,609.607
88896.36215,0,88896.36215,18.58574879,31.28570455,505.1154745,4.45E+00,18.59,,0.462382,0.071005,0.359318,27.9077,2.93047,20419,12019,519847.0746,465.98,12136.5,612.268,2.63939,2966.28,1154.44,10411.1,40000,88889.3,0.0169333,0.0921824,59775.5,3424.65,140248,1.54E-05,145650,545650,2783.65,695.591,2.26147,397.193,2844.55,683.662,3.53455,384.859,145650,2840.91,679.432,0.997268,378.058,2840.2,677.332,1.88356,376.737
113562.354,87601.75774,201164.1117,14.64597425,28.23879445,449.6056282,0.00E+00,8.27,,0.168505,0.0565376,0.522293,49.1442,4.70515,29744.2,18351,544529.3931,1054.48,12464.8,889.279,2.96561,2146.57,1430.93,12824.5,40000,201150,0.0137051,0.0597721,57455.2,2916.61,115780,4.83E-06,257911,657911,2216.75,561.058,3.55619,321.504,2262.31,552.232,4.20489,311.644,257911,2261.78,549.375,2.33488,306.599,2261.5,548.203,2.70426,305.631
111808.2558,0,111808.2558,11.90293343,45.42110126,618.6007249,0.00E+00,11.9,,1.24831,0.073985,0.377644,33.74,4.25634,25982.1,15113.9,810564.8432,586.059,18949,929.352,2.87369,0.147132,1296.65,11656.1,40000,111795,0.0258708,0.0581523,91250.4,2298.44,99444.2,2.98E-05,168556,568556,2921.04,1059.16,2.69349,555.811,2968.82,1044.74,3.34582,539.889,168556,2961.09,1036.94,1.35628,530.085,2959.4,1034.83,1.98581,528.499
113562.354,80337.9361,193900.2901,31.98205863,29.48644388,568.1162923,4.24E+01,18.73,,1.00E-06,0.124703,0.574298,51.077,4.30683,53015,58852.6,1349953.94,1016.56,31011.7,2094.67,3.10044,1737.98,2595.77,22672.5,40000,193917,0.0418415,0.0776496,78799.8,3276.1,138897,1.00E-06,250678,650678,4828,1720.31,2.07781,1126.65,5001.76,1683.18,4.31091,1085.21,250678,4978.04,1680.42,0.572523,1078.88,4988.12,1673.66,2.37511,1072.92
112955.2525,0,112955.2525,31.16125355,43.733083,746.7067264,2.03E+01,31.16,,0.322599,0.165443,0.521068,40.3322,3.7664,47803.4,49396.3,1331118.978,592.122,30798.1,1846.36,3.05848,1905.86,2372.29,20822.2,40000,112952,0.0489388,0.117968,82018.7,3805.58,145845,6.89E-06,169713,569713,6475.43,2010.51,1.74404,1141.42,6639.49,1973.18,3.52013,1100.28,169713,6605.54,1965.3,0.40538,1089.9,6617.71,1957.55,2.09941,1082.92
95726.35921,0,95726.35921,35.06348628,33.58312651,702.5167211,3.19E+01,35.06,,0.00073593,0.104632,16.6488,38.0167,3.35852,29067.7,21014.4,1192129.835,501.909,27446.2,1789.68,2.82578,0.4409,1533,13708,40000,95742.9,0.0477498,16.2852,94204.8,1953.03,114985,1.00E-06,152504,552504,4070.48,1962.83,1.45802,1173.13,4204.86,1925.17,3.44651,1131.05,152504,4163.46,1919.18,0.300347,1122.64,4185.27,1909.99,2.02872,1113.96
113562.354,89224.69723,202787.0512,33.07190786,30.72065766,556.923186,4.71E+01,18.52,,1.00E-06,0.124742,0.577116,52.0343,4.42671,55010.4,62409.7,1401948.972,1063.17,32198.3,2183.2,3.12577,1545.98,2675.38,23327.4,40000,202807,0.0428956,0.0721821,80204.7,3146.76,139584,1.00E-06,259568,659568,4823.76,1763.73,2.07055,1171.11,5003.15,1725.3,4.37856,1128.19,259568,4979.89,1722.7,0.586048,1121.97,4989.68,1715.82,2.42832,1115.89
105458.6426,0,105458.6426,34.63202895,47.85122384,666.6243684,3.74E+01,34.63,,0.459685,0.114051,15.3118,36.2567,3.73424,32966.4,25942.5,1455887.808,552.948,33721.7,1982.6,2.88921,0.155041,1706.6,15201.3,40000,105479,0.05107,14.965,94896,1987.74,119507,5.99E-06,162240,562240,4443.85,2101.18,1.58756,1252.7,4581.78,2061.04,3.30568,1207.98,162240,4544.99,2051.32,0.441149,1196.07,4562.06,2042.8,2.05001,1188.13
113562.354,92405.34794,205967.7019,25.48071967,25.05673754,490.0477093,2.97E+01,14.05,,1.41E-06,0.0982034,0.525881,50.6982,4.38844,44793.6,42983.2,1058744.165,1079.77,24359.6,1605.12,3.03654,1896.37,2208.97,19458.5,40000,205975,0.0304748,0.0384201,72699.4,3422.66,129881,1.00E-06,262736,662736,3801.98,1252.99,2.413,818.071,3935.73,1225.88,4.49133,788.316,262736,3926.88,1223.63,0.859306,782.407,3928.14,1218.99,2.51004,778.747
113562.354,570.1059541,114132.46,27.50820815,24.73453088,553.2105262,2.94E+01,27.37,,0.0419427,0.136961,0.427526,30.9622,2.98995,38695.6,36968,1179030.869,598.358,27214.3,1700.34,2.90867,2533.61,2044.88,18078.3,40000,114141,0.0419443,0.123229,74435.7,3806.29,150362,1.00E-06,170902,570902,5334.77,1725.98,1.61863,1044.43,5497.51,1690.56,3.7174,1005.38,170902,5462.97,1685.49,0.369859,997.443,5478.43,1677.77,2.15686,990.525
113562.354,56145.13135,169707.4854,24.18409959,46.6916961,701.2477219,2.63E+00,16.18,,0.485386,0.108039,0.533653,51.6243,4.75891,44920.6,39572.6,973963.7972,889.552,22568.7,1316.86,3.11969,1335.71,2117.38,18689.4,40000,169689,0.0294364,0.0330065,80002.9,3431.48,128245,1.19E-05,226450,626450,4235.13,1207,2.84975,673.966,4329.26,1186.93,3.77198,651.828,226450,4323.44,1180.67,1.18908,642.917,4321.55,1177.46,2.36903,640.555
113562.354,78780.28166,192342.6357,29.43682344,19.03815822,497.5023445,4.17E+01,17.38,,1.00E-06,0.0843719,8.01285,48.473,4.22428,37506.2,31263.1,1222804.184,1008.43,27952,2036.14,2.96091,33.966,1877,16655.9,40000,192366,0.036802,7.54894,92646.6,2323.25,100327,1.00E-06,249127,649127,3244.95,1513.44,2.19186,1003.34,3377.38,1481.14,4.11704,967.034,249127,3356.53,1478.36,0.697016,960.918,3374.88,1472.08,2.16631,955.207
113562.354,89675.65655,203238.0106,19.50885684,42.92691498,474.8892014,1.19E+01,10.9,,0.31196,0.0769034,0.497546,50.3737,5.01941,38410,28936.5,844273.68,1065.39,19488.3,1216.73,3.12355,704.278,1804.35,16037.1,40000,203232,0.0208894,0.0216462,79928.7,3185.05,122547,6.51E-06,259993,659993,3001.64,858.75,3.01057,523.779,3081.69,842.477,4.17999,506.317,259993,3077.96,837.979,1.80126,499.241,3076.14,835.578,2.85654,497.655
113562.354,10755.08536,124317.4394,18.58222134,33.80039412,677.7555016,0.00E+00,16.97,,0.3167,0.0993794,0.434252,40.3846,3.53587,33185.8,24895,794926.2505,651.616,18440.4,1054.43,2.90254,1966.45,1671.13,14897.1,40000,124301,0.0297429,0.0434086,74730.4,3169.15,123741,8.12E-06,181062,581062,3900.2,1217.68,2.40953,656.912,3983.08,1198.79,3.63381,636.002,181062,3976.04,1193.41,0.756134,627.733,3975.17,1189.71,2.07479,624.976
113562.354,35750.09023,149312.4442,22.72439006,46.44205715,490.6656793,2.07E+01,17.28,,0.534513,0.102067,0.405346,40.4071,4.17415,38223.4,31342.9,1056588.324,782.744,24607.6,1304.25,3.07085,670.64,1879.44,16676.7,40000,149314,0.0294275,0.0211502,89103.5,3586.88,136089,1.04E-05,206075,606075,3979.47,1211.6,2.27165,735.684,4092.59,1187.71,3.7818,710.005,206075,4085.72,1180.99,1.05144,700.576,4082.67,1177.1,2.68904,697.969
113562.354,32642.302,146204.656,36.95090163,46.33738593,522.5220565,6.34E+01,28.7,,0.116805,0.138592,3.94997,40.1974,3.97894,48215.7,49523.5,1784354.036,766.65,41049.7,2709.93,3.13497,178.159,2375.42,20848.3,40000,146244,0.0557078,3.561,93917.4,2281.67,153685,1.42E-06,203005,603005,5359.74,2295.42,1.5264,1485.08,5554.67,2245.26,3.55128,1428.89,203005,5516.29,2238.42,0.411993,1419.68,5543.68,2228.31,2.21631,1409.98
83766.09997,0,83766.09997,34.13027639,38.5307596,737.7405921,2.29E+01,34.13,,0.093928,0.150586,0.581965,39.8167,3.49675,36034.7,31696.5,1063128.836,439.144,24543.2,1529.05,2.9129,2356.48,1890.24,16768.5,40000,83770.1,0.0422206,0.184227,75209.1,3923.63,148641,2.09E-06,140531,540531,5887.43,1737.26,1.41123,1000.93,6044.12,1703.06,3.53115,963.895,140531,6001.77,1697.18,0.297924,955.516,6023.44,1688.82,2.06126,947.995
95518.52684,0,95518.52684,34.58049754,27.75542125,732.6399971,2.78E+01,34.58,,5.31E-05,0.160555,0.556871,39.6832,3.4015,40925.8,39601.9,1201700.023,500.767,27679.2,1791.38,2.95657,2479.3,2118.19,18696.1,40000,95525.1,0.0487859,0.161663,74046.5,3625.25,153552,1.00E-06,152286,552286,6269.78,2005.71,1.38598,1175.96,6444.62,1966.52,3.66293,1132.83,152286,6397.08,1960.89,0.273028,1124.57,6422.19,1951.43,2.14164,1115.79
113562.354,64465.86558,178028.2196,17.52227078,37.7844842,684.7371462,0.00E+00,11.18,,0.23104,0.0851222,0.531366,52.4056,4.48289,38503.7,29001.7,811244.5019,933.174,18713.1,1181.92,3.06302,1014.62,1806.42,16054.8,40000,178010,0.0261582,0.0293446,79216.4,2750.61,109495,5.22E-06,234771,634771,3339.1,1070.74,3.00819,599.397,3411.12,1053.72,4.01775,580.33,234771,3406.42,1049.33,1.18948,572.929,3404.89,1046.33,2.41431,570.805
113562.354,54962.82143,168525.1754,22.06502895,18.39021878,700.7918549,0.00E+00,14.87,,0.0856357,0.099445,0.557482,51.0686,4.09103,40629.9,34496.5,805012.6661,883.348,18548.9,1193.29,2.99972,2302.11,1973.79,17477.3,40000,168505,0.0279621,0.0606321,68356.9,3290.78,125062,2.12E-06,225266,625266,3894.76,1144.46,2.78325,640.399,3983.55,1125.59,3.98229,619.206,225266,3976.64,1121.94,0.886665,612.308,3977.8,1118.48,2.11709,609.635
113562.354,59531.04317,173093.3972,35.34451882,34.95481163,610.6184633,4.87E+01,23.19,,1.00E-06,0.115753,6.97415,48.8767,4.15884,46410.3,45226.6,1494144.503,907.536,34222.7,2419.81,3.08283,69.8874,2267.34,19947,40000,173119,0.0486438,6.50175,93893.6,2238.11,126548,1.00E-06,229880,629880,4471.39,1999.74,1.90627,1293.17,4637.54,1958.18,3.86028,1246.08,229880,4605.84,1954.09,0.470116,1238.96,4630.13,1945.75,2.1442,1231.08
113562.354,62088.82863,175651.1826,35.83366204,45.1421395,690.652313,4.16E+01,23.17,,0.00105342,0.14749,0.583721,52.2673,4.54449,59194.3,68778.9,1567790.098,920.879,36091.4,2357.2,3.1974,984.125,2812.79,24452.2,40000,175665,0.0496555,0.0726289,87522.9,3152.68,143345,1.00E-06,232426,632426,5730.92,2041.59,2.00899,1286.19,5917.01,1998.99,4.08635,1238.77,232426,5889.47,1994.07,0.488415,1230.71,5899.6,1986.22,2.41336,1223.67
88099.83165,0,88099.83165,38.43265516,31.32512645,703.5786354,3.77E+01,38.43,,1.00E-06,0.11377,15.5634,38.182,3.3785,29764.5,21997.6,1231608.594,461.957,28350.6,1853.46,2.86612,6.13396,1569.08,14019.4,40000,88121.8,0.0503678,15.1974,93757.2,2018.31,128257,1.00E-06,144883,544883,4422.63,2072.11,1.26964,1255.44,4572.74,2031.19,3.42221,1209.85,144883,4525.92,2025.02,0.262757,1201.42,4550.78,2014.71,2.10892,1191.56
113562.354,10388.82012,123951.1741,27.43741904,37.05083329,495.6644695,3.54E+01,25.14,,0.248207,0.0825666,13.1563,31.9153,3.30515,26843,19139.1,1209497.259,649.892,27954.5,1707.3,2.74183,0.129825,1461.84,13092.5,40000,123972,0.0386874,12.8564,95054.6,2182.62,102405,2.93E-06,180733,580733,3194.44,1593.11,1.8231,999.322,3313.75,1560.66,3.51444,963.123,180733,3288.18,1554.21,0.561506,954.004,3302.66,1547.5,2.05964,947.952
113562.354,60119.16777,173681.5218,36.08395247,23.4431836,591.4587141,5.32E+01,23.59,,1.00E-06,0.121996,5.40665,48.3807,4.07549,48552.1,49444.1,1522898.29,910.637,34868.8,2478.87,3.10472,322.708,2373.47,20832,40000,173711,0.0502778,4.93825,91733.1,2281.58,135670,1.00E-06,230472,630472,4709.22,2067.14,1.79961,1352.83,4886.79,2023.72,3.8582,1303.57,230472,4853.77,2019.86,0.438005,1296.66,4879.86,2011.11,2.16582,1288.34
79082.23664,0,79082.23664,13.00860234,46.52980313,577.1449228,0.00E+00,13.01,,1.73119,0.0517175,0.714349,31.2967,4.57791,17437.1,7909.3,509919.6456,414.52,11911.4,593.907,2.69278,0.0633943,934.174,8466.67,40000,79072.9,0.0146604,0.416943,83817.5,2321.31,104352,6.39E-05,135834,535834,2047.39,599.977,2.83353,313.588,2075.03,592.459,3.10493,305.346,135834,2069.84,587.5,1.52227,298.883,2068.7,586.416,1.73275,297.992
113562.354,72928.74985,186491.1039,18.71539197,25.75309011,661.4904735,0.00E+00,11.4,,0.0502398,0.0839077,0.548389,52.7233,4.29275,38478,29920.2,744728.2283,977.537,17125.9,1137.87,3.01663,1812.58,1835.39,16301.8,40000,186473,0.0245758,0.0412465,69772.7,2920.2,114338,1.18E-06,243234,643234,3286.89,1005.53,3.03665,570.552,3361.11,989.118,4.20257,552.122,243234,3356.71,985.968,1.12985,545.664,3356.31,983.033,2.30531,543.527
113562.354,72533.40157,186095.7556,28.36255441,34.16481854,687.2336487,1.77E+01,17.31,,1.82E-06,0.119009,0.594217,53.3871,4.34381,50096.5,51702.9,1097298.527,975.527,25244.1,1666.13,3.07028,2116.19,2428.54,21289.7,40000,186089,0.0356489,0.0727137,73573.8,3515.56,131141,1.00E-06,242850,642850,4634.9,1462.75,2.47314,889.237,4770.03,1434.33,4.20844,857.497,242850,4754.97,1431.1,0.672126,850.756,4760.36,1425.96,2.24839,846.466
77666.22268,0,77666.22268,25.44180187,38.93327508,553.1165393,1.56E+01,25.44,,0.314495,0.0971209,0.348893,30.6923,3.05311,24660.3,16058.7,723843.6882,407.158,16867,884.596,2.81542,1561.36,1337.17,12009.5,40000,77668.5,0.0253156,0.0527238,79320.3,3672.05,145691,7.83E-06,134429,534429,3792.26,1043.18,1.65937,616.905,3893.75,1022.23,3.54865,595.047,134429,3884.67,1017.14,0.507575,587.218,3884.83,1012.62,2.15334,583.952
113562.354,7755.28472,121317.6387,13.39676311,34.90040605,664.4618179,0.00E+00,12.54,,0.404142,0.0815175,0.397393,39.0868,3.55191,28823.5,18439.1,766673.9297,635.903,17805.8,996.168,2.88614,711.823,1434.41,12854.8,40000,121303,0.0286489,0.0271544,85597.7,2441.57,103306,9.22E-06,178064,578064,3204.57,1172.51,2.46378,632.444,3269.18,1155.12,3.6828,613.228,178064,3262.85,1149.44,0.849168,604.679,3260.7,1145.96,2.25744,602.281
104252.418,0,104252.418,29.81200712,29.78085284,482.9619535,4.09E+01,29.81,,0.00234702,0.0923744,12.3223,27.1437,2.85218,26453.6,19071.6,1192184.067,546.656,27469.5,1767.71,2.76935,0.791896,1459.21,13069.8,40000,104279,0.0419192,12.0687,94235,2237.83,124899,1.00E-06,161040,561040,3569.51,1727.39,1.46681,1096,3710.52,1690.58,3.51421,1054.99,161040,3674.19,1685.35,0.367632,1047.19,3694.97,1676.77,2.109,1039.2
113562.354,60507.66277,174070.0168,20.2694122,15.9700016,725.8062661,0.00E+00,13.22,,0.0435029,0.0953308,0.564604,52.8281,4.19071,40631.5,33552.9,815581.8726,912.417,18774.7,1226.69,3.01857,1859.26,1946.01,17241.9,40000,174051,0.0287527,0.0528651,72310.9,2999.7,116533,1.00E-06,230812,630812,3733.93,1176.37,2.82737,660.87,3819.25,1157.15,4.07645,639.196,230812,3812.36,1153.68,0.876519,632.36,3813.23,1150.11,2.17775,629.625
98342.3934,0,98342.3934,34.8354338,45.1183122,579.705113,4.36E+01,34.84,,0.350371,0.110796,13.512,32.0036,3.44612,30438.2,23330.2,1411379.298,515.68,32669.4,1943.37,2.8622,0.212844,1616.77,14430.1,40000,98369.8,0.0487892,13.208,93648.9,2107.16,129814,4.40E-06,155131,555131,4303.95,2010.32,1.42577,1233.5,4452.07,1969.26,3.30964,1187.89,155131,4412.78,1960.63,0.394176,1177.1,4431.82,1951.57,2.12015,1168.64
113562.354,1236.00687,114798.3609,26.46112506,48.71189429,539.7090424,2.75E+01,26.18,,0.59103,0.136009,0.336562,31.0468,3.58376,40494.9,36791.1,1268072.356,601.839,29559.7,1538.6,3.0494,973.865,2039.87,18036,40000,114805,0.0399516,0.0360952,91769.9,3902.58,145421,1.15E-05,171566,571566,5311.6,1645.36,1.77085,978.077,5458.17,1612.69,3.55939,942.766,171566,5442.95,1604.02,0.591598,931.558,5440.37,1598.06,2.50216,926.9
112166.1296,0,112166.1296,17.18141787,30.26750574,685.3220538,0.00E+00,17.18,,0.298241,0.0974546,0.402869,37.1696,3.29094,30581.2,21935.6,774083.8731,587.921,17961,1022.69,2.84498,1960.69,1566.83,14000,40000,112150,0.0306317,0.0444471,75196.1,3022.51,120205,7.55E-06,168911,568911,3826.03,1253.82,2.27206,670.918,3906.66,1234.67,3.59992,649.782,168911,3898.78,1229.24,0.65598,641.462,3898.19,1225.27,2.04756,638.482
80519.1766,0,80519.1766,11.22113752,16.16928132,491.5715198,0.00E+00,11.22,,1.03151,0.0365368,0.62245,27.3272,3.62522,13610.9,5838.1,353553.2508,422.06,8220.4,450.166,2.43569,1847.31,801.38,7285.04,40000,80511.2,0.00972078,0.369711,60304.7,2211.2,106096,4.46E-05,137272,537272,1442.63,397.993,2.96202,226.717,1465.12,392.627,3.34762,220.916,137272,1462.19,389.628,1.75144,216.278,1461.47,388.831,1.96003,215.668
105643.7062,0,105643.7062,20.37854229,36.04192243,623.4071925,0.00E+00,20.38,,0.517319,0.0988515,0.405389,33.8216,3.34461,29624.1,21180.8,709351.8871,553.73,16525.3,870.898,2.85303,2292.72,1539.17,13761.2,40000,105628,0.0255018,0.0750646,71418.1,3564.12,136853,1.62E-05,162389,562389,3882.36,1044.78,2.35482,554.79,3960.05,1028.81,3.45803,537.527,162389,3954.54,1022.98,0.867395,529.129,3954.06,1020.07,1.87241,527.006
109240.0538,0,109240.0538,29.10805437,48.91434073,688.9474014,1.92E+01,29.11,,0.543305,0.152562,0.436838,37.5795,3.81602,43797.7,41849,1253441.019,572.65,29146.8,1592.68,3.05434,1522.31,2178.91,19206.4,40000,109237,0.043543,0.0641408,85972.9,3910.96,143689,1.20E-05,165998,565998,5973.81,1789.98,1.80134,1015.02,6121.16,1756.88,3.48358,979.054,165998,6100.48,1748.07,0.509462,967.798,6102.47,1741.72,2.20194,962.462
113562.354,10191.07879,123753.4328,23.53345812,44.82188524,528.8059176,1.92E+01,21.6,,0.560965,0.11519,0.351757,34.019,3.66307,36992.3,30824.9,1071305.292,648.75,24994.1,1278.67,3.0166,1063.67,1863.52,16541.2,40000,123754,0.0329329,0.0260822,87965.9,3753,141396,1.17E-05,180515,580515,4498.6,1355.18,2.03681,798.574,4619.19,1329.28,3.62098,770.657,180515,4610.74,1321.85,0.781679,760.545,4607.61,1317.32,2.53385,757.355
113562.354,31590.8431,145153.1971,23.53807958,42.75499246,667.5871055,4.17E+00,18.42,,0.474084,0.111369,0.480109,45.613,4.20055,40713.3,34712.9,941180.4999,760.848,21860.6,1220.98,3.04584,1636.46,1980.11,17530.8,40000,145138,0.0303681,0.0363511,78690.9,3559.01,133192,1.19E-05,201899,601899,4364.7,1245.42,2.54241,691.716,4463.13,1224.6,3.65868,668.876,201899,4456.61,1218.26,0.961537,659.823,4454.78,1214.72,2.2438,657.219
113562.354,3302.150219,116864.5042,28.41618114,47.68119909,510.319769,3.70E+01,27.61,,0.623301,0.0888227,14.2603,29.8487,3.58115,27515.3,20030.9,1350868.144,612.749,31431.6,1697.19,2.74821,0.0633069,1496.08,13388.9,40000,116887,0.0413741,13.9805,94870.3,2136.5,104591,7.50E-06,173648,573648,3449.9,1704.38,1.79514,1050.3,3567.16,1670.95,3.36701,1013.27,173648,3542.71,1661.19,0.681115,1001.12,3552.91,1654.96,2.06496,995.595
113562.354,39779.13394,153341.4879,26.70728536,46.1197153,741.3315882,6.48E+00,19.78,,0.411992,0.125598,0.524426,50.2313,4.47145,47101.2,44641,1082673.305,803.771,25109.6,1441.96,3.10278,1595.85,2252.24,19820.7,40000,153325,0.0352614,0.0339947,80434.3,3585.97,132772,9.65E-06,210086,610086,4918.97,1446.43,2.48817,812.417,5034.06,1421.45,3.70502,784.894,210086,5025.69,1414.79,0.837207,775.448,5023.91,1410.46,2.34558,772.149
113562.354,4048.968008,117611.322,17.96319448,20.46915824,555.5509739,0.00E+00,17.34,,0.462624,0.0865254,0.379699,32.1195,3.20801,27783.3,19431.3,661798.5723,616.471,15402.4,827.597,2.78422,2819.39,1473.14,13190.4,40000,117597,0.0225598,0.0694654,64263,3481.49,135473,1.41E-05,174358,574358,3395.72,924.115,2.54327,500.294,3465.9,909.909,3.54686,484.75,174358,3461.67,904.872,1.02395,477.082,3461.02,902.39,1.92232,475.293
113562.354,33972.2971,147534.6511,13.35799635,18.02964412,636.2109458,0.00E+00,10.28,,0.244751,0.0736214,0.454542,45.0056,3.80744,29956.3,19331,711489.1747,773.337,16450.9,997.713,2.90714,1073.73,1469.27,13156.9,40000,147520,0.0250311,0.0270829,77972.6,2395.4,101237,5.47E-06,204281,604281,2890.56,1024.16,2.75229,567.409,2951.31,1008.5,3.90966,549.939,204281,2946.55,1004.28,1.01285,542.637,2944.86,1001.24,2.30227,540.571
92979.50095,0,92979.50095,35.6872529,33.1959756,524.3717613,4.84E+01,35.69,,1.00E-06,0.112937,10.948,29.3392,3.02317,29800.8,22808.6,1321481.101,487.592,30446.9,1961.2,2.88464,19.4126,1598.27,14270.8,40000,93011.9,0.0486879,10.6704,93995.5,2225.41,143968,1.00E-06,149773,549773,4370.92,2007.18,1.21342,1267.76,4537.5,1964.06,3.42808,1219.74,149773,4491.57,1957.99,0.292277,1211.42,4517.47,1947.52,2.1944,1201.41
113562.354,25022.67189,138585.0259,13.2586733,38.46035022,562.0149772,0.00E+00,10.86,,0.722643,0.0691085,0.421305,39.621,4.1434,27894.6,16729.3,705252.1196,726.426,16393,902.655,2.94434,353.863,1365.23,12253.8,40000,138571,0.0214952,0.0453052,85587.6,2601.85,108013,1.81E-05,195332,595332,2719.36,880.097,2.92579,478.742,2770.81,867.28,3.61854,464.498,195332,2765.72,861.741,1.474,456.639,2764.34,859.808,2.16443,455.24
113562.354,93672.45634,207234.8103,20.05446026,25.59123191,531.7970269,7.56E+00,10.99,,2.02E-05,0.0782078,0.526693,52.0684,4.45083,38354.6,30345,737607.0623,1086.32,16944.3,1144.83,3.01919,2097.6,1848.65,16414.7,40000,207224,0.0212917,0.0295302,64626.6,3192.77,122531,1.00E-06,263985,663985,3051.49,872.996,3.03006,527.415,3132.22,856.892,4.4848,509.829,263985,3129.38,854.37,1.37195,503.93,3128.31,851.668,2.55644,502.065
113562.354,29488.79112,143051.1451,20.98735229,30.86348875,547.7005931,8.87E+00,16.66,,0.202531,0.0944829,0.424937,40.3541,3.53446,33635.4,26680.6,802394.4225,749.866,18596.1,1081.88,2.88853,2572.63,1731.18,15411.8,40000,143043,0.026057,0.0359684,66931.8,3553.22,135853,4.72E-06,199804,599804,3690.27,1069.43,2.4075,623.359,3786.01,1050.01,3.85232,602.114,199804,3780.43,1045.85,0.834267,594.843,3779.31,1042.28,2.2339,592.276
110522.2847,0,110522.2847,14.18879673,16.7357876,707.0497624,0.00E+00,14.19,,0.286816,0.088114,0.399126,38.4193,3.34333,28637.2,18831.8,766909.2902,579.31,17786,1021.74,2.83989,1193.34,1449.86,12988.7,40000,110508,0.0312113,0.0331595,81833.5,2501.92,105323,6.61E-06,167269,567269,3461.62,1277.12,2.26086,683.68,3533.5,1257.99,3.65641,662.546,167269,3525.94,1252.58,0.635965,654.182,3524.56,1248.45,2.164,651.168
113562.354,4633.232605,118195.5866,13.22835671,17.42405149,474.1455971,0.00E+00,12.71,,0.77182,0.0615833,0.378149,28.492,3.46112,21808.7,12601,565973.3426,619.549,13181,698.972,2.68989,2297.54,1182.44,10656.8,40000,118184,0.0168167,0.109836,65146.7,2991.91,123778,2.37E-05,174945,574945,2420.98,688.596,2.89168,376.802,2467.66,678.647,3.49298,365.74,174945,2464.1,674.083,1.52575,359.034,2463.33,672.667,1.97022,357.964
81495.00037,0,81495.00037,28.85955094,39.93192953,552.6763668,2.43E+01,28.86,,0.244732,0.117678,0.376902,30.7597,3.11989,28939.1,21606.7,923134.5584,427.263,21441,1198.02,2.86983,1638.59,1554.83,13896.5,40000,81503.8,0.0325916,0.0771862,81560,3860.72,149248,5.19E-06,138265,538265,4587.87,1343.94,1.46507,807.093,4720.29,1315.61,3.53611,776.922,138265,4700.8,1310,0.396618,768.691,4707.13,1303.66,2.21148,763.487
76395.43385,0,76395.43385,13.66320296,35.83091592,699.0918224,0.00E+00,13.66,,0.418985,0.0611101,0.405727,37.6303,3.32346,18911.4,9194.4,487947.2358,400.431,11358.7,607.754,2.68946,537.765,1008.05,9120.97,40000,76385.4,0.0196804,0.0466836,80395,2231.73,100627,1.33E-05,133146,533146,2408.35,805.977,2.18537,432.508,2450.78,794.247,3.57547,420.484,133146,2445.82,789.79,0.777914,413.308,2444.4,787.218,1.89655,411.731
113562.354,86389.24895,199951.603,35.44005084,35.59283361,691.0220283,4.03E+01,20.13,,1.00E-06,0.10532,8.41003,55.0915,4.60126,47999.7,46375.2,1411041.263,1048.29,32255.5,2348.98,3.08376,15.4773,2296.69,20192.2,40000,199969,0.0451458,7.87807,94489.6,2159.46,105978,1.00E-06,256730,656730,4071.85,1853.55,2.29805,1191.69,4218.22,1816.4,4.06985,1149.37,256730,4191.81,1812.99,0.591264,1142.65,4212.8,1805.83,2.15519,1136.01
113562.354,18487.94253,132050.2965,11.77326776,18.01849284,667.4160467,0.00E+00,10.12,,0.272155,0.0739632,0.425009,42.4991,3.61798,28284.5,17500.2,736867.7887,692.168,17064.7,1006.3,2.8732,629.237,1396.83,12528.5,40000,132036,0.0277202,0.0239171,83903.9,2104.92,93221.1,5.77E-06,188797,588797,2906.23,1134.05,2.56267,620.603,2966.2,1117.06,3.83975,601.692,188797,2960.56,1112.32,0.846916,593.854,2958.53,1108.81,2.33505,591.476
113562.354,19378.02855,132940.3826,24.26776268,47.83721515,659.6335747,7.40E+00,20.73,,0.667103,0.119814,0.447245,42.3302,4.21384,41056.3,35301.7,1033079.18,696.841,24072,1263.31,3.06893,1258.7,1997.21,17675.5,40000,132928,0.0329331,0.0348967,84585,3648,135919,1.63E-05,189689,589689,4696.65,1351.81,2.36732,750.891,4802.91,1328.91,3.54085,726.009,189689,4794.99,1321.1,0.936335,715.685,4792.54,1317.33,2.27635,712.923
113562.354,35167.25376,148729.6078,17.32632054,29.78518384,497.112326,2.45E+00,13.23,,0.377433,0.074125,0.430817,39.7731,3.73953,28808.4,19666.3,640908.9352,779.613,14856,861.698,2.84918,2591.96,1482.17,13268.6,40000,148717,0.019014,0.0503764,62228,3349.48,131014,1.04E-05,205478,605478,2903.71,779.403,2.84676,442.235,2968.78,766.631,3.79969,428.213,205478,2965.95,762.569,1.38732,421.503,2965,760.559,2.17383,420.081
113562.354,75467.66265,189030.0167,17.06025256,28.68918948,527.502355,0.00E+00,10.25,,0.164125,0.0691877,0.514656,49.1923,4.3427,32969.9,22877.9,621755.5513,990.859,14289.6,958.379,2.96539,2218.94,1600.74,14292.1,40000,189014,0.0177968,0.0456116,61602.2,3074.69,119975,4.43E-06,245775,645775,2711.33,728.594,3.26839,414.736,2769.96,716.865,4.14292,401.679,245775,2768.12,713.714,1.70454,395.787,2767.51,711.874,2.42108,394.434
113562.354,35451.18914,149013.5431,34.07114028,39.27802377,450.388341,6.19E+01,25.97,,4.30E-05,0.124189,3.99411,38.1569,3.7124,43731,42425.4,1621174.377,781.376,37244.6,2513.2,3.08613,105.497,2194.24,19334.9,40000,149053,0.0505051,3.62711,93635.2,2369.11,150936,1.00E-06,205814,605814,4788.31,2081.47,1.51415,1371.31,4976.42,2035.03,3.67897,1319.3,205814,4940.8,2029.72,0.423091,1311.36,4967.56,2020.2,2.21563,1302.28
113562.354,86947.43626,200509.7903,23.36167032,31.64649435,576.7825213,1.34E+01,13.23,,2.52E-06,0.0930656,0.539173,52.3113,4.36319,42839.2,38212,883888.224,1051.08,20337.6,1338.94,3.03311,2112.59,2079.8,18372.9,40000,200502,0.0267273,0.0355975,68476,3344.53,126767,1.00E-06,257263,657263,3623.33,1096.58,2.76025,672.721,3728.29,1075.36,4.42189,649.327,257263,3722.8,1072.77,0.993249,643.151,3722.62,1069.09,2.45027,640.436
113562.354,54263.69939,167826.0534,23.09477114,48.60016551,660.5001688,3.50E+00,15.63,,0.623225,0.103045,0.517291,49.9425,4.8598,43027.1,36274.6,965123.5041,879.699,22394.8,1273.96,3.12645,1041.72,2025.17,17911.9,40000,167809,0.0278654,0.0341941,82549.4,3404.38,127855,1.52E-05,224570,624570,4040.47,1143.04,2.88376,639.065,4129.49,1124.1,3.71665,618.279,224570,4123.72,1117.46,1.33709,609.171,4121.79,1114.62,2.36845,607.097
102928.4148,0,102928.4148,24.71030281,19.22694284,655.0900869,8.46E+00,24.71,,0.203962,0.119596,0.435187,35.5461,3.15847,33059.5,27172.3,845317.1444,539.53,19597.5,1133.12,2.83981,2948.69,1747.37,15550.4,40000,102919,0.0323899,0.0849089,66948.9,3788.28,142902,5.26E-06,159680,559680,4680.35,1329.22,1.92979,741.275,4793.54,1305.7,3.56851,715.691,159680,4779.35,1300.59,0.484469,707.719,4783.86,1295.6,1.96749,703.672
99966.22934,0,99966.22934,24.38244351,28.47312465,535.097373,1.87E+01,24.38,,0.172712,0.110977,0.353066,29.7935,2.90265,29859.6,23726.5,882295.0955,524.061,20475.4,1162.07,2.79241,2820.65,1630.7,14549.9,40000,99968.6,0.0310916,0.0638932,68479.8,3830.47,147230,3.75E-06,156730,556730,4326.71,1279.5,1.74186,760.943,4449.59,1253.87,3.63588,733.288,156730,4435.47,1249.09,0.46347,725.613,4439.09,1243.66,2.1481,721.255
106968.1682,0,106968.1682,11.66212339,40.15571376,523.0525326,0.00E+00,11.66,,1.31858,0.0602513,0.397968,28.805,4.11466,21778.2,11361,635934.4354,560.695,14844.5,751.203,2.80974,0.332408,1121.99,10125.8,40000,106957,0.0187517,0.126847,88922.1,2489.79,107338,3.75E-05,163718,563718,2377.67,767.635,2.86995,407.554,2416.68,757.271,3.30754,396.038,163718,2411.14,751.466,1.54146,388.41,2410.05,750.067,1.88082,387.284
113562.354,5266.771107,118829.1251,36.88163408,43.75131609,546.8239477,6.06E+01,35.25,,0.159071,0.146793,5.78484,32.6132,3.50428,44105,43043.8,1771319.497,623.134,40819.8,2620.17,3.09461,288.09,2210.57,19471.8,40000,118868,0.0599404,5.47042,94733.9,2206.09,158624,1.99E-06,175629,575629,5691.57,2469.52,1.34414,1554,5889.01,2416.97,3.39312,1495.05,175629,5842.26,2408.95,0.332846,1484.96,5871.7,2397.62,2.21098,1473.94
113562.354,40050.77813,153613.1321,23.87845855,44.65215414,745.8773507,0.00E+00,17.65,,0.467404,0.114103,0.528447,50.2836,4.49254,43850.1,38413.9,962227.9819,805.17,22311.8,1285.95,3.08841,1512.92,2085.42,18420.2,40000,153592,0.0317004,0.0382605,79623.9,3419.18,128144,1.19E-05,210353,610353,4477.33,1298.8,2.69642,707.794,4572.38,1278.02,3.66527,684.774,210353,4565.7,1271.54,0.999925,675.618,4564.1,1268.02,2.22941,672.951
86246.04054,0,86246.04054,14.09865188,33.7328197,464.0696208,0.00E+00,14.1,,1.24778,0.0454044,1.40168,25.8399,3.84181,15948.8,7324.4,398034.89,452.077,9262.43,499.007,2.59933,1400.95,898.606,8150.88,40000,86237.1,0.0105128,1.1604,70191.9,2757.61,122182,5.56E-05,142998,542998,1790.28,430.365,3.0417,237.116,1819.61,424.594,3.24525,230.7,142998,1816.98,421.296,1.72178,225.847,1816.18,420.511,1.8786,225.194
113562.354,88211.83241,201774.1864,15.49494817,49.08866709,517.6868441,0.00E+00,8.72,,1.0091,0.0653402,0.554924,50.9354,6.50563,35193.5,22645.8,762177.2053,1057.67,17546.9,1144.79,3.16612,2.54379,1592.45,14220.7,40000,201758,0.0168348,0.0717323,82836,2765.54,109395,2.63E-05,258519,658519,2570.76,689.652,3.77289,380.727,2617.42,679.366,3.82644,369.137,258519,2614.32,674.442,2.37529,362.603,2613.61,673.393,2.54708,361.619
113562.354,38086.57258,151648.9266,12.83111038,44.89064604,667.9298673,0.00E+00,9.61,,0.755722,0.0757366,0.474687,47.2417,4.67912,32248.6,20657.7,857311.0735,794.902,19914.7,1110.06,3.01301,0.301239,1519.71,13593.2,40000,151634,0.0265253,0.0269636,88967.7,2176.54,93941.7,1.61E-05,208395,608395,2983.45,1086.05,2.95886,590.07,3038,1070.25,3.69308,572.446,208395,3031.46,1063.54,1.41986,563.312,3029.47,1061.01,2.40567,561.561
94608.54469,0,94608.54469,23.9040209,41.73393561,602.1135671,1.04E+01,23.9,,0.493472,0.108692,0.367964,33.1027,3.35244,30180.7,21932.8,822098.3267,495.934,19181.9,979.3,2.90845,1540.35,1566.73,13999.1,40000,94603.3,0.0286131,0.0458942,80991.5,3715.31,142133,1.30E-05,151364,551364,4256.51,1175.96,1.93685,660.92,4357.05,1154.99,3.49906,638.671,151364,4349.19,1148.54,0.64972,629.593,4347.67,1144.52,2.1195,626.72
113562.354,40303.50773,153865.8617,25.49157975,33.9921216,518.4209728,2.67E+01,18.81,,0.0520215,0.112482,0.459258,42.0617,3.71752,40559,37636.7,1089295.37,806.636,25164.1,1549.86,2.97842,2019.23,2063.72,18237.3,40000,153872,0.0340972,0.0517004,76072.5,3677.23,138862,1.00E-06,210633,610633,4370.42,1402.72,2.05205,874.94,4510.41,1373.31,3.98715,842.672,210633,4496.23,1369.38,0.601409,835.501,4499.27,1363.89,2.32272,831.003
113562.354,50846.31804,164408.672,28.36013187,29.51796512,462.3682476,4.21E+01,19.59,,0.0172842,0.0885691,9.19562,42.1608,3.75938,35058.7,28166.1,1238629.858,861.999,28391.9,1984.35,2.94078,10.2178,1779.68,15826.5,40000,164433,0.0388366,8.79335,93351.1,2286.39,108739,1.00E-06,221194,621194,3412.96,1597.98,1.90808,1041.43,3548.49,1563.96,3.86284,1003.24,221194,3523.72,1560.36,0.571576,996.554,3542.77,1553.46,2.11375,990.22
113562.354,58125.9228,171688.2768,23.47108435,32.85663685,716.5934468,0.00E+00,15.52,,0.0689995,0.103729,0.577396,52.0679,4.15763,42615.5,37630.7,828160.9409,899.925,19073.5,1236.38,3.01685,2380.4,2063.55,18235.9,40000,171668,0.0286903,0.0694359,67970.5,3381.9,127274,1.72E-06,228429,628429,4061.81,1174.33,2.78867,658.054,4154.99,1154.81,3.996,636.103,228429,4147.25,1151.18,0.870974,629.197,4149.16,1147.61,2.10241,626.403
113562.354,20380.95073,133943.3047,19.2691855,30.60937219,643.249495,0.00E+00,16.34,,0.269137,0.0952719,0.45157,41.579,3.57095,33221.7,25235.1,750235.0621,702.077,17382.6,1016.22,2.89015,2399.63,1682.72,14996.6,40000,133926,0.0269523,0.0485067,68817.7,3305.92,127741,7.14E-06,190687,590687,3736.43,1103.49,2.53441,602.385,3817.31,1086.08,3.70321,583.083,190687,3811.38,1081.39,0.844886,575.444,3810.87,1078.09,2.04795,572.995
113562.354,30238.30992,143800.6639,33.14216362,28.92675355,595.0755894,4.32E+01,26.17,,1.75E-06,0.110599,9.39744,42.247,3.64163,38820.1,34000.1,1381295.797,753.963,31695.5,2179.5,2.98556,67.8339,1959.22,17353.9,40000,143824,0.0480911,8.99117,94588.2,2189.28,124796,1.00E-06,200585,600585,4278.39,1977.19,1.72668,1251.32,4435.01,1936.85,3.69562,1205.69,200585,4400.2,1932.27,0.396279,1198.25,4423.94,1923.64,2.09172,1190.07
