WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,41877.31328,155439.6673,11.27468665,48.41441405,468.0203458,0.00E+00,8.24,,2.62591,0.0537224,0.568222,40.1718,7.21402,25395.2,13480,728038.5052,814.79,16836.3,1018.17,2.95466,0.0826847,1223.55,11017.1,40000,155427,0.0153492,0.187398,82069.8,2385.49,101062,7.13E-05,212188,612188,2123.56,627.332,3.78121,332.856,2153.72,619.497,3.40167,323.539,212188,2149.65,614.768,2.01184,317.359,2148.89,613.969,2.04017,316.518
77872.84256,0,77872.84256,20.18208927,20.90111435,518.7075198,6.44E+00,20.18,,0.353354,0.0694861,0.351993,28.6085,2.83068,18871,10709.9,488728.2642,408.206,11408.1,577.508,2.59848,3050.41,1088.96,9835.01,40000,77868.4,0.0163015,0.0780178,58250.8,3405.5,142026,1.17E-05,134629,534629,2721.12,670.707,2.05688,393.862,2784.11,658.295,3.57846,381.323,134629,2780.13,654.47,0.823437,374.76,2779.44,652.059,1.90018,373.3
113562.354,70638.86232,184201.2163,19.07515747,19.7044756,455.778377,1.26E+01,11.76,,0.0713989,0.0758075,0.464081,46.4156,4.07001,33786.7,25334.7,749492.5264,965.607,17285.2,1095.41,2.95046,2138.25,1686.1,15025.6,40000,184197,0.0210598,0.0232435,65649.1,3294.04,127902,1.47E-06,240958,640958,2951.58,865.126,2.71624,535.233,3037.01,848.18,4.28656,516.948,240958,3033.97,845.284,1.25668,510.801,3032.3,842.391,2.56324,508.871
102244.6736,0,102244.6736,18.33378134,42.94492578,743.785106,0.00E+00,18.33,,0.589431,0.102341,0.427097,40.1423,3.78337,31510.7,21589.7,824410.7483,535.911,19201.8,1016.11,2.95965,724.928,1554.21,13891.1,40000,102229,0.0317146,0.0388759,88421.1,2959.79,117831,1.56E-05,158990,558990,4026.51,1298.73,2.23029,680.143,4103.65,1279.53,3.46286,659.351,158990,4095.67,1272.32,0.755764,649.61,4093.65,1268.58,2.08182,646.904
113562.354,41842.93987,155405.2939,25.85807317,21.7566819,723.1965729,5.69E+00,18.9,,0.0431593,0.118861,0.573785,49.5246,3.93464,43988.5,41521.5,937433.9772,814.59,21608.5,1381.2,2.99894,2558.26,2170.16,19132.9,40000,155389,0.0336337,0.0872742,69262.4,3583.22,133445,1.00E-06,212150,612150,4647.56,1378.16,2.42326,784.467,4763.05,1353.91,3.90179,757.348,212150,4749.42,1350,0.627655,750.168,4754.46,1345.35,2.04813,746.329
103727.7968,0,103727.7968,28.47503375,24.21233673,681.1466505,1.71E+01,28.48,,0.0764317,0.141118,0.517613,36.91,3.23223,37985.1,35137.1,1035716.996,543.753,23911.6,1488.4,2.89052,2887.66,1992.44,17635.2,40000,103725,0.0401826,0.150454,70114.9,3909.28,145545,1.71E-06,160486,560486,5516.01,1650.77,1.68825,946.66,5661.22,1619.53,3.60976,912.394,160486,5629.15,1614.36,0.359846,904.405,5644.71,1607.31,2.00494,898.168
95197.02542,0,95197.02542,30.42368844,32.54776632,747.6470323,1.50E+01,30.42,,0.0405665,0.145454,0.576125,40.1841,3.36795,37271.6,33853.8,992486.8209,499.023,22897.6,1442.22,2.88336,2959.73,1954.91,17317.3,40000,95192.5,0.0405626,0.17476,68874.9,3912.78,145322,1.00E-06,151953,551953,5690.88,1665.9,1.61442,940.368,5834.7,1634.94,3.58861,906.577,151953,5799.95,1629.8,0.32743,898.688,5818.17,1622.5,1.96814,892.195
111284.1324,0,111284.1324,31.30857054,41.96072865,457.8576834,5.11E+01,31.31,,0.3065,0.110573,9.7277,25.9868,3.15686,32078.2,26100.7,1491409.232,583.558,34502.3,2073.13,2.89343,0.352943,1711.89,15246.7,40000,111318,0.0480071,9.48385,94800.3,2277.08,140061,3.61E-06,168079,568079,4279.46,1979.87,1.43794,1255.86,4439.36,1937.37,3.37107,1208.52,168079,4402.67,1929.28,0.434429,1198.15,4422.92,1920.28,2.17373,1189.74
113562.354,64024.43718,177586.7912,21.90191972,47.19084634,621.5856606,3.84E+00,14.01,,0.58014,0.0945102,0.518502,50.3461,4.95001,41677,33884,913629.6123,930.873,21169.7,1236.22,3.12624,968.369,1955.8,17324.9,40000,177571,0.0252975,0.0338403,81472.5,3332.37,125889,1.40E-05,234332,634332,3704.49,1037.85,3.01476,586.417,3787.12,1020.48,3.80446,567.353,234332,3782.15,1014.43,1.49928,558.86,3780.41,1011.9,2.43349,557.024
113562.354,63451.04236,177013.3964,20.76305828,35.44475807,614.2790532,9.32E-01,13.32,,0.228704,0.0881688,0.521449,49.8188,4.32043,38293.6,30373.4,761557.8139,927.857,17572.8,1103.7,3.01852,2007.14,1849.53,16422.2,40000,176996,0.0233852,0.0409651,69080.3,3310.4,125961,5.86E-06,233757,633757,3453.85,957.897,2.98985,540.664,3531.31,942.091,3.98279,523.095,233757,3527.67,938.042,1.26771,516.119,3526.75,935.408,2.29024,514.2
113562.354,48439.19283,162001.5468,31.37182369,38.61279729,704.8752647,2.56E+01,21.99,,0.00574976,0.140183,0.596696,50.2595,4.1905,52391.1,57051.2,1294740.03,849.253,29803.5,1948.8,3.09203,1942.05,2554.58,22332.9,40000,162002,0.0433079,0.101899,79227.4,3600.13,137758,1.00E-06,218763,618763,5461.43,1778.98,2.09789,1079.54,5623.24,1743.6,3.97997,1040.14,218763,5596.16,1739.1,0.49763,1032.44,5607.34,1732.32,2.2007,1026.44
113562.354,28533.28335,142095.6374,37.68545891,24.75289275,639.3894352,5.32E+01,30.12,,1.00E-06,0.140143,5.8017,43.7028,3.7275,47928.1,48779.2,1600508.969,745.057,36719.3,2531.7,3.10969,505.331,2357.03,20695.2,40000,142125,0.057585,5.37748,92279.5,2188.31,147911,1.00E-06,198886,598886,5426.99,2367.49,1.51955,1505.1,5617.86,2319.06,3.63797,1450.16,198886,5575.82,2313.81,0.323665,1442.21,5605.7,2303.4,2.16545,1432.11
113562.354,65263.68787,178826.0419,15.46501899,31.39741539,691.6014312,0.00E+00,9.82,,0.0597467,0.0792366,0.536276,52.6513,4.24216,36333.5,26217.3,759909.2297,937.361,17484.4,1151.67,3.0132,1097.39,1715.79,15280,40000,178809,0.0262905,0.0327169,76983.1,2441.18,100890,1.26E-06,235570,635570,3106.45,1075.26,2.96063,607.143,3175.15,1058.16,4.18832,587.865,235570,3170.34,1054.84,1.02388,581.166,3169.46,1051.62,2.35088,578.873
113562.354,81798.07267,195360.4267,38.40336468,34.9530465,661.0446423,5.32E+01,22.32,,1.00E-06,0.125458,5.14266,53.7408,4.50858,54970.4,60033.4,1593563.548,1024.27,36445.8,2634.87,3.16107,254.812,2622.44,22892.2,40000,195387,0.0512822,4.62115,92382.1,2250.95,131304,1.00E-06,252148,652148,4845.2,2107.13,2.0107,1381.5,5023.89,2063.41,3.9829,1331.77,252148,4992.55,2059.74,0.492797,1324.92,5018.33,2051.29,2.19438,1316.9
113562.354,11215.40453,124777.7585,30.35617245,46.75636531,548.3384761,3.92E+01,27.63,,0.476685,0.0981008,12.8646,34.6427,3.72819,31541.6,24529.4,1415456.924,654.235,32812.4,1900.37,2.84561,0.0968165,1658.58,14789.4,40000,124800,0.0444086,12.5359,94821.1,2129.3,111695,5.78E-06,181561,581561,3808.42,1828.59,1.78591,1128.53,3937.42,1792.38,3.41611,1088.24,181561,3910.2,1783.39,0.600685,1076.81,3924.03,1776.35,2.07291,1070.4
113562.354,70445.98587,184008.3399,16.47942132,27.81962426,547.2484129,0.00E+00,10.17,,0.172589,0.0698811,0.506608,48.9683,4.26883,32770.4,22567,637331.1446,964.535,14661.6,968.356,2.96232,2019.96,1589.63,14196.4,40000,183992,0.0188767,0.0396674,64253,2957.07,116654,4.48E-06,240753,640753,2739.38,772.687,3.19962,438.825,2798.57,760.337,4.12114,425.063,240753,2796.09,757.082,1.57846,418.97,2795.24,755.067,2.39395,417.525
113562.354,41376.96549,154939.3195,28.84086599,25.52037705,555.5145652,3.35E+01,21.14,,1.58E-06,0.0839323,11.1994,43.3002,3.72545,32139.5,24426.1,1163190.516,812.32,26678.4,1847.77,2.86108,0.950094,1655.02,14758.8,40000,154956,0.0384039,10.7861,94647.5,2162.61,95705.5,1.00E-06,211717,611717,3242.05,1578.53,2.04355,1000.86,3364.08,1546.63,3.84037,964.922,211717,3339.68,1542.79,0.547723,957.979,3357.29,1536.15,2.05291,951.917
113562.354,35917.72782,149480.0818,26.81214718,29.64086561,595.820495,2.26E+01,20.37,,0.000519979,0.121798,0.512079,43.7284,3.66864,42550,41271.9,1086289.752,783.618,25042.9,1597.35,2.96865,2430.74,2163.47,19076.7,40000,149481,0.0366334,0.0841385,72592.6,3705.26,138982,1.00E-06,206242,606242,4741.19,1505.19,2.04436,916.477,4884.26,1475.01,3.96891,883.08,206242,4864.01,1471.23,0.516964,876.012,4871.91,1465.34,2.16835,870.969
113562.354,75085.76615,188648.1202,37.60925628,24.88288827,572.3859032,6.02E+01,22.64,,1.00E-06,0.128854,3.10686,50.2332,4.25861,54268.7,60016.1,1603979.028,989.119,36698.9,2637.2,3.16072,525.114,2622.05,22889,40000,188682,0.051542,2.61936,89854.5,2334.97,143482,1.00E-06,245443,645443,4968.19,2119.42,1.7962,1414.69,5159.24,2074.08,3.94066,1363.29,245443,5127.16,2070.54,0.457303,1356.59,5154.16,2061.68,2.21559,1348.16
82375.4794,0,82375.4794,35.84830044,35.84904716,738.2254195,2.65E+01,35.85,,0.0729552,0.0892023,20.0004,39.7379,3.46841,23696.8,15046.5,1033965.656,431.904,23848.4,1508.65,2.69727,0.153521,1293.71,11630.5,40000,82389,0.0418691,19.6212,91735.4,1856.66,100829,1.02E-06,139150,539150,3475.04,1721.91,1.45838,1018.39,3587.99,1689.07,3.37551,982.111,139150,3550.41,1683.05,0.313991,973.731,3568.09,1674.77,1.9893,966.098
84332.18641,0,84332.18641,33.87428647,48.32883657,651.6469014,2.93E+01,33.87,,0.514708,0.0833844,19.5964,35.4419,3.63313,22392.7,14065,1119400.483,442.179,26025.4,1426.86,2.6422,0.0483498,1250.19,11250.3,40000,84349,0.0394204,19.261,91155.2,1917.6,96290.7,6.96E-06,141110,541110,3250.74,1623.48,1.56983,969.286,3355.23,1592.4,3.27872,935.188,141110,3324.75,1583.61,0.48056,924.137,3335.38,1576.81,2.01526,918.161
113562.354,62488.06687,176050.4209,20.12674114,27.27419171,498.9966065,1.13E+01,12.98,,0.0863293,0.0822626,0.467811,46.1769,3.97817,34950.4,27224.8,776109.6377,922.868,17915,1118.37,2.947,2245.03,1749.09,15565.1,40000,176044,0.0228993,0.0267154,66325.6,3360.01,129461,1.84E-06,232805,632805,3205.9,940.203,2.66952,570.945,3295.71,922.235,4.18768,551.386,232805,3292.01,919.11,1.10043,544.985,3290.5,915.972,2.45897,542.83
79708.47897,0,79708.47897,37.35187246,43.68485892,625.7631784,3.76E+01,37.35,,0.270786,0.0962588,17.1641,34.2845,3.44583,24278.3,16190,1188691.581,417.979,27515.3,1636.26,2.73149,0.0951968,1342.71,12057.7,40000,79732.7,0.0433769,16.839,90823.4,2037.1,119739,3.53E-06,136494,536494,3741.5,1788.32,1.32846,1092.47,3873.3,1751.51,3.28267,1051.91,136494,3832.82,1743.91,0.347935,1042.18,3850.35,1735.08,2.11171,1034.04
113562.354,9616.969656,123179.3237,14.86221476,32.00754966,627.5707837,0.00E+00,13.7,,0.345694,0.0820981,0.394509,37.8074,3.40508,28468,18878.6,716372.9474,645.661,16628.5,939.883,2.83712,1637.26,1451.69,13004.6,40000,123165,0.0263131,0.0339672,75623.5,2785.89,113779,8.55E-06,179926,579926,3224.18,1077.02,2.49838,584.726,3291.19,1060.74,3.68713,566.742,179926,3285.56,1055.72,0.870795,558.818,3283.92,1052.52,2.13822,556.584
113562.354,41173.34421,154735.6982,34.33242443,35.96049151,545.0442148,5.25E+01,25.2,,1.00E-06,0.118245,6.48701,43.0237,3.84271,43314.9,40987.5,1519325.882,811.326,34859.5,2400.56,3.06093,53.5119,2155.82,19012.5,40000,154767,0.0494563,6.07226,94126.7,2276.03,136265,1.00E-06,211528,611528,4565.83,2035.27,1.70091,1317.3,4738.8,1991.92,3.73717,1268.44,211528,4704.45,1987.18,0.427526,1260.89,4729.81,1978.25,2.15439,1252.41
95481.60599,0,95481.60599,16.23387647,18.54109263,483.0496208,3.61E-01,16.23,,0.777044,0.0616273,0.770264,26.7173,3.2692,19259.1,10731.9,472882.9359,500.484,11024,573.016,2.6075,3020.6,1090.09,9845.01,40000,95471.1,0.014175,0.516122,57307.5,3274.78,135611,3.03E-05,152232,552232,2421.38,580.939,2.71382,318.897,2466.7,572.317,3.37588,309.648,152232,2465.03,568.269,1.42854,303.581,2465.09,567.001,1.82325,302.658
113562.354,58739.03769,172301.3917,17.09669624,26.73888043,652.1775023,0.00E+00,11.27,,0.121429,0.081492,0.518067,50.2889,4.12229,35627.9,26222.4,735654.2872,903.158,16950,1091.24,2.98266,1649.37,1715.96,15281.5,40000,172284,0.0247717,0.0355653,71899.3,2802.2,111655,2.82E-06,229045,629045,3194.34,1013.58,2.92823,569.975,3265.03,997.366,4.06882,551.783,229045,3260.59,993.836,1.07892,545.048,3259.68,990.866,2.28718,542.924
113562.354,47720.36711,161282.7211,13.10169066,36.95512074,519.3622478,0.00E+00,9.23,,0.629243,0.0619646,0.461869,43.7562,4.51452,28349.2,16735.1,653748.4008,845.413,15129,903.574,2.97492,569.39,1365.47,12255.9,40000,161269,0.0180985,0.0479121,79447,2597.54,107333,1.61E-05,218030,618030,2436.6,740.993,3.23607,410.43,2483.4,730.026,3.78038,398.118,218030,2479.61,725.454,1.82095,391.34,2478.58,723.939,2.3319,390.189
106872.2796,0,106872.2796,23.21430838,36.31345477,455.9025256,2.45E+01,23.21,,0.315985,0.108234,0.282366,26.264,2.94605,30840.8,24344.5,982987.5834,560.293,22889.8,1217.06,2.87361,1754.19,1652.2,14734.6,40000,106880,0.0314477,0.0334651,80982.9,3824.52,147459,6.14E-06,163641,563641,4213.47,1295.98,1.74682,791.542,4340.8,1268.99,3.65359,762.489,163641,4330.68,1263.22,0.56047,753.881,4329.36,1257.91,2.45648,749.896
112643.5332,0,112643.5332,26.57547186,45.37631151,564.8842982,2.50E+01,26.58,,0.490707,0.136904,0.354802,31.5915,3.47265,39996.5,36446.5,1220528.053,590.531,28408.1,1524.22,3.01851,1345.14,2030.07,17953.3,40000,112648,0.0399279,0.0466866,87661.2,3907.99,145477,9.87E-06,169409,569409,5347.57,1643.47,1.77069,968.265,5493.4,1611.22,3.55816,933.279,169409,5476.44,1603.2,0.538624,922.684,5476.17,1597.11,2.36059,917.753
113562.354,4797.5455,118359.8995,22.2438755,25.46969917,641.4044548,2.81E+00,21.34,,0.271933,0.111744,0.42692,36.5967,3.2672,34279,28150.9,812181.5403,620.394,18844.4,1073.6,2.866,2898.04,1779.19,15822.3,40000,118345,0.03007,0.0680834,66666.4,3699.54,139423,7.41E-06,175106,575106,4378.79,1232.34,2.24826,673.645,4477.55,1212.01,3.59407,651.289,175106,4468.47,1206.8,0.658241,643.187,4469.76,1202.8,1.96483,640.072
113562.354,4088.423264,117650.7773,12.14895662,22.42642876,662.5647882,0.00E+00,11.73,,0.327196,0.0773484,0.381969,37.7905,3.36226,27018.3,16727.1,736545.0038,616.684,17091.8,971.284,2.82629,844.62,1365.14,12253,40000,117637,0.0285829,0.0259178,83484.5,2254.61,98269.2,7.27E-06,174398,574398,3040.13,1169.54,2.412,632.238,3102.25,1152.22,3.72548,613.069,174398,3096.02,1146.97,0.770869,604.832,3093.94,1143.32,2.26759,602.331
113562.354,57397.92373,170960.2777,13.51290854,29.57354086,480.966155,0.00E+00,8.98,,0.365702,0.0581093,0.470003,44.5531,4.25912,27173.7,16223,572500.1131,896.147,13196.9,843.135,2.89099,1868.16,1344.1,12069.8,40000,170947,0.0157584,0.0493255,63496.4,2766.42,112772,9.96E-06,227708,627708,2281.15,645.049,3.29913,364.077,2327.47,635.224,3.95794,353.055,227708,2325.13,631.739,1.90942,347.22,2324.37,630.336,2.41901,346.165
113562.354,15584.64888,129147.0029,33.52365788,42.73641628,660.5057048,3.74E+01,29.48,,0.13992,0.158735,0.496592,41.379,3.82284,50363.2,53574.8,1501668.539,677.088,34663.6,2163.43,3.12049,1213.17,2473.33,21661,40000,129160,0.0518386,0.0892621,86930.4,3348.55,151972,2.39E-06,185921,585921,6184.79,2132.4,1.65104,1291.85,6370.86,2088.98,3.70956,1243.7,185921,6335.86,2082.37,0.373539,1234.44,6349.42,2073.54,2.30881,1226.37
113562.354,91379.44757,204941.8016,25.67452247,45.77682695,671.9292158,1.06E+01,14.23,,0.196725,0.104326,0.561224,55.8537,5.04686,49706.6,47099.7,1041002.007,1074.29,24020.8,1508.81,3.15975,1246.49,2315.03,20345.2,40000,204929,0.0296401,0.0241721,79333.3,3339.99,125037,4.09E-06,261690,661690,4073.68,1216.56,2.93458,723.665,4180.45,1194.01,4.18347,698.88,261690,4175.13,1189.31,1.17625,691.099,4173.06,1185.61,2.69099,688.488
113562.354,8673.33414,122235.6881,38.74883043,23.71646187,571.3919562,6.40E+01,36,,1.00E-06,0.160427,2.79298,35.1109,3.32376,48589.1,51248.4,1739612.693,640.999,39972.4,2689.99,3.1335,880.429,2417.55,21198.5,40000,122276,0.0639468,2.45215,90660.8,2232.24,168299,1.00E-06,179037,579037,6213.95,2631.99,1.22178,1680.34,6433.26,2576.7,3.5198,1617.82,179037,6382.49,2570.27,0.268518,1609.07,6417.09,2557.87,2.27032,1596.84
113562.354,48861.70913,162424.0631,18.14739691,38.60499863,670.1028665,0.00E+00,12.69,,0.345208,0.0884709,0.5046,49.2679,4.3238,37071.6,27743,814347.983,851.376,18836.9,1134.23,3.03668,1136.16,1765.99,15709.6,40000,162406,0.0264487,0.0313996,79486.4,2923.5,114999,8.21E-06,219167,619167,3471.9,1082.95,2.87702,598.904,3545.53,1065.93,3.84982,579.941,219167,3540.48,1060.92,1.15286,572.069,3538.84,1057.95,2.32212,569.953
113562.354,24040.71318,137603.0672,38.49302166,38.90696029,672.171129,5.22E+01,31.77,,1.00E-06,0.143969,6.87626,43.9174,3.86726,48469.5,49109.6,1679534.991,721.5,38571,2618.04,3.12449,275.552,2365.21,20763.3,40000,137632,0.0594239,6.44958,94557.2,2129.06,145988,1.00E-06,194393,594393,5583.45,2443.47,1.5551,1527.61,5772.76,2393.8,3.58265,1471.41,194393,5728.99,2387.59,0.331518,1462.71,5758.75,2376.95,2.15258,1452.37
113562.354,54798.53789,168360.8919,16.54932196,42.6918923,463.2802912,3.59E+00,11.16,,0.941658,0.068668,0.490268,43.3437,5.18159,31307.3,20059.2,721015.0799,882.531,16706.1,976.127,3.0592,508.63,1497.16,13398.2,40000,168350,0.0172632,0.0782085,81992.1,3172.85,124012,2.49E-05,225111,625111,2694.43,708.191,3.24944,400.591,2750.92,696.795,3.67565,387.993,225111,2747.56,691.772,2.04488,381.153,2746.72,690.53,2.35322,380.106
113562.354,57013.44436,170575.7984,36.23454353,46.22778824,641.2839117,4.83E+01,24.12,,0.0796869,0.119183,7.68776,49.4737,4.44708,47430.1,46577.1,1612323.482,894.334,37013.6,2527.14,3.09219,0.652162,2301.82,20234.9,40000,170601,0.0500007,7.20934,94436.6,2179.2,124597,1.00E-06,227362,627362,4613.25,2056.64,1.96403,1309.87,4775.36,2014.14,3.73449,1262.07,227362,4744.86,2008.29,0.522707,1253.47,4767.34,2000.03,2.14775,1245.7
113562.354,92996.2551,206558.6091,16.01734024,15.66287426,513.9870471,0.00E+00,8.81,,0.0613886,0.0641099,0.530373,51.5695,4.59044,33400,22526,599400.497,1082.75,13724,975.742,3.00358,1977.05,1588.16,14183.7,40000,206543,0.0166037,0.0416369,61351.7,2893.21,113943,1.61E-06,263304,663304,2512.64,679.575,3.43456,390.864,2566.58,668.597,4.34468,378.683,263304,2564.99,665.842,1.94767,373.208,2564.4,664.146,2.61581,371.954
104747.1545,0,104747.1545,35.68821352,48.39481359,469.6498768,6.00E+01,35.69,,0.384826,0.131362,7.56743,26.6687,3.36546,36435,31807,1676601.139,549.326,38797,2320.09,3.00165,46.6181,1893.6,16797.1,40000,104788,0.0545419,7.3144,95275.1,2266.54,155592,4.64E-06,161549,561549,5091.82,2250.51,1.25688,1424.74,5273.94,2201.57,3.29718,1370.32,161549,5230.59,2192.13,0.384776,1358.9,5254.49,2181.68,2.23497,1348.94
79809.93346,0,79809.93346,20.30646084,40.82255998,556.8733119,3.98E+00,20.31,,0.663522,0.0757985,0.439891,30.4052,3.29661,21694.9,12040.1,539409.5259,418.344,12614.9,613.619,2.81306,958.118,1155.47,10420.1,40000,79802.4,0.017695,0.14601,81872.2,3386.31,137289,2.36E-05,136563,536563,2977.45,726.82,2.2053,402.529,3036.95,714.856,3.38942,390.285,136563,3032.59,709.814,1.02518,382.946,3031.94,707.799,1.81795,381.661
113562.354,16473.19149,130035.5455,27.23237655,33.36412432,565.4850334,2.72E+01,23.78,,0.0635422,0.130604,0.470593,37.2556,3.37037,40846.6,39428.8,1161838.375,681.711,26817,1676.01,2.94926,2354.8,2113.44,18656.2,40000,130042,0.0395081,0.104889,75564.9,3821.97,144289,1.18E-06,186803,586803,5085.82,1625.16,1.80678,988.142,5240.86,1591.88,3.78585,951.438,186803,5213.01,1587.14,0.44242,943.696,5224.15,1580.33,2.15716,937.717
76805.3635,0,76805.3635,36.89773776,18.6532249,576.0980165,3.89E+01,36.9,,1.00E-06,0.0919757,15.9477,31.8707,3.09195,22806.6,14857.3,1076111.59,402.77,24816.3,1574.34,2.71117,0.500421,1285.43,11558.2,40000,76831.4,0.0413569,15.6475,90982.1,2140.85,126021,1.00E-06,133592,533592,3563.25,1705.84,1.20147,1072.58,3700.94,1669.28,3.40411,1032.31,133592,3657.74,1663.76,0.289343,1024.5,3679.03,1654.28,2.16371,1015.64
113562.354,65371.5907,178933.9447,30.73036919,35.28266943,677.6379163,2.64E+01,19.5,,1.27E-06,0.130439,0.606147,52.0748,4.28588,52525,57266.9,1246050.73,938.021,28647.9,1910.34,3.08484,2053.52,2559.54,22373.9,40000,178935,0.0404948,0.0956137,76798.2,3557.26,134833,1.00E-06,235696,635696,5074.42,1663.16,2.23563,1029.26,5231.25,1629.59,4.14299,991.787,235696,5207.59,1626.04,0.563103,984.824,5217.57,1619.79,2.23407,979.359
89108.50201,0,89108.50201,19.01742998,44.55709818,603.4879694,0.00E+00,19.02,,0.980115,0.0814868,0.560863,32.6219,3.80114,24615.3,14238.6,608370.6625,467.063,14219.2,700.527,2.89927,532.679,1257.99,11318.5,40000,89095.9,0.0200008,0.243559,87118.6,3287.25,130824,3.54E-05,145857,545857,3208.73,819.623,2.47867,427.695,3264.66,807.823,3.24109,415.2,145857,3260.02,801.829,1.1913,407.25,3259.47,800.032,1.73245,405.94
110541.9388,0,110541.9388,19.9231522,45.22610648,694.3537516,0.00E+00,19.92,,0.773163,0.109378,0.415505,37.5745,3.89697,34431.7,25518.5,885614.2831,579.4,20664.9,1053.97,3.00009,961.398,1692.32,15079,40000,110525,0.0313502,0.0495703,87310.8,3317.21,127545,2.13E-05,167286,567286,4302.16,1284.33,2.36642,673.206,4384.86,1265.22,3.38722,652.441,167286,4377.02,1257.28,0.926373,642.167,4375.11,1254.01,2.01324,639.741
113562.354,33064.4891,146626.8431,35.03186028,16.03082586,660.2479137,4.23E+01,27.13,,1.00E-06,0.118367,9.45467,45.4595,3.79793,42146.5,38605.9,1430336.996,768.767,32805.7,2271.99,3.02795,114.443,2090.75,18465.1,40000,146648,0.0511314,9.01559,94733.7,2137.24,125569,1.00E-06,203409,603409,4585.46,2100.81,1.74169,1317.08,4746.37,2058.91,3.69251,1269.51,203409,4709.8,2054.2,0.376111,1261.94,4734.69,2045.26,2.0886,1253.41
82701.52939,0,82701.52939,29.73429394,24.58154091,712.76243,1.41E+01,29.73,,0.0790987,0.127004,0.509464,38.4369,3.25583,30627.3,24371.4,834795.2384,433.53,19308.2,1164.38,2.80343,3019.59,1653.13,14742.6,40000,82699.1,0.0339341,0.128271,65904,3852.5,146156,1.99E-06,139460,539460,4965.78,1394.84,1.57493,792.136,5091.77,1368.38,3.55772,763.776,139460,5068.1,1363.69,0.34133,756.334,5080.16,1357.36,1.97359,750.956
113562.354,6956.270616,120518.6246,18.32014361,18.38824702,594.0027002,0.00E+00,17.26,,0.384192,0.0910052,0.393954,35.1106,3.28928,29604.4,21315,700866.9999,631.708,16288.4,899.714,2.82078,2622.01,1544.12,13804,40000,120503,0.0248109,0.0544104,66741.4,3398.02,131987,1.10E-05,177264,577264,3571.22,1016.09,2.49131,550.013,3646.15,1000.38,3.59712,532.762,177264,3641.02,995.339,0.908653,524.945,3640.21,992.436,1.9768,522.842
113562.354,32586.39415,146148.7482,15.5784547,24.95544266,563.5882745,0.00E+00,12.1,,0.342744,0.0739359,0.438199,41.6764,3.74677,29072.3,19263.8,655992.8892,766.072,15191.7,895.918,2.86761,2003.06,1466.67,13134.4,40000,146134,0.0212454,0.0400362,68297.2,2958.69,118529,9.01E-06,202895,602895,2901.53,869.775,2.84304,482.106,2962.47,856.357,3.806,467.222,202895,2958.65,852.14,1.23743,460.218,2957.44,849.816,2.16853,458.591
103632.3165,0,103632.3165,37.4330399,44.56063277,527.9937217,5.88E+01,37.43,,0.212978,0.139207,7.46728,29.5736,3.3576,38414.2,34388.9,1671061.684,543.472,38570.8,2410.44,3.03249,193.046,1970.64,17450.6,40000,103671,0.0574282,7.18421,94718,2210.6,157537,2.64E-06,160432,560432,5398.19,2367.73,1.2371,1484.89,5588.48,2316.9,3.32319,1428.13,160432,5540.38,2308.47,0.321881,1417.76,5568.29,2297.13,2.22401,1406.79
113562.354,49708.49996,163270.854,18.37177639,16.73341149,647.0351828,0.00E+00,12.78,,0.160745,0.0860994,0.506708,48.455,3.99663,35512.7,26804.4,740496.0603,855.816,17086.2,1073.78,2.96076,1975.49,1735.27,15446.8,40000,163253,0.0251352,0.0399296,69899.3,3024.99,118386,3.92E-06,220014,620014,3374.67,1028.71,2.83324,574.69,3449.43,1012.21,3.9608,556.235,220014,3444.72,1008.42,1.02313,549.313,3443.97,1005.41,2.20806,547.123
113562.354,93396.19921,206958.5532,26.23284749,15.53627814,697.3364965,9.71E+00,14.39,,1.71E-06,0.1052,0.608917,56.2425,4.55313,49188.7,48335.6,951330.9342,1084.86,21852.4,1478.11,3.07887,2172.53,2346,20603.4,40000,206945,0.0304286,0.0624994,69465.8,3357.82,125796,1.00E-06,263706,663706,4102.34,1246.89,2.85929,748.52,4214.44,1223.77,4.4034,722.583,263706,4205.25,1221.18,0.890421,716.332,4207.99,1217.14,2.30853,713.141
106532.2185,0,106532.2185,36.37739707,30.81783722,694.9816528,4.03E+01,36.38,,1.00E-06,0.128364,12.6862,37.7439,3.3602,36877.1,31223.8,1408265.623,558.582,32381.2,2155.21,2.97352,176.343,1875.79,16645.7,40000,106554,0.0559906,12.3229,95106.2,2028.95,134567,1.00E-06,163315,563315,4989.47,2301.16,1.39463,1392.6,5153.98,2256.51,3.46974,1342.27,163315,5107.23,2250.19,0.277906,1333.58,5134.54,2239.62,2.09531,1323.35
104571.7749,0,104571.7749,22.44555339,46.46440027,582.272416,9.08E+00,22.45,,0.766987,0.109223,0.360723,32.0898,3.6426,32617.9,24169.8,895375.7119,548.153,20943.1,1015.16,2.98635,950.285,1646.15,14682.6,40000,104564,0.0289905,0.0488756,87871.3,3692.13,140194,2.00E-05,161325,561325,4282.83,1191.03,2.13461,660.836,4378.77,1170.72,3.42677,639.182,161325,4371.07,1162.96,0.896847,629.045,4368.92,1159.62,2.10356,626.689
102618.0024,0,102618.0024,23.1243401,40.06141043,704.6302553,0.00E+00,23.12,,0.521209,0.114486,0.445216,37.9147,3.58326,33278.8,25418.2,795219.758,537.861,18515.7,986.328,2.92443,2040.58,1688.93,15049.9,40000,102601,0.0298914,0.0716382,75587.4,3630.24,137134,1.60E-05,159362,559362,4497.76,1224.67,2.22437,642.907,4587.24,1205.84,3.42144,622.566,159362,4579.57,1199.22,0.73631,613.419,4579.42,1195.65,1.89036,610.714
113562.354,66288.89375,179851.2478,24.72200541,27.8972204,502.6602068,2.59E+01,15.61,,2.03E-06,0.101273,0.493383,46.9149,4.00524,41446.5,38285,1021599.031,942.852,23548.7,1505.07,2.99049,2108.66,2081.84,18390,40000,179856,0.030802,0.0411641,72051.1,3526.77,133906,1.00E-06,236617,636617,3928.2,1266.47,2.28139,806.38,4059.19,1239.68,4.27034,776.992,236617,4049.46,1236.87,0.743529,770.657,4050.91,1232.08,2.41001,766.866
113562.354,9430.16764,122992.5216,31.12752608,36.19231843,589.4928463,3.73E+01,28.74,,0.115423,0.102512,12.7278,35.8901,3.402,32673.5,25773.5,1330190.91,644.864,30645.4,1976.3,2.87776,0.297852,1700.92,15152.7,40000,123013,0.0463516,12.3858,95521.3,2097.64,116413,1.42E-06,179774,579774,3975.56,1906.48,1.70291,1172.91,4114.7,1868.5,3.49685,1130.21,179774,4080.58,1862.32,0.412995,1121.45,4100.49,1854.07,2.05353,1113.73
113562.354,22461.68842,136024.0424,12.76330465,20.72926481,685.9363548,0.00E+00,10.66,,0.234562,0.0781152,0.445945,44.2883,3.69623,29985.9,19371.4,758542.0017,712.995,17551.2,1051.34,2.89988,766.606,1470.83,13170.4,40000,136009,0.028645,0.0259267,83137.7,2216.24,96128.1,4.96E-06,192770,592770,3067.72,1171.82,2.56339,642.139,3132.27,1154.08,3.85096,622.318,192770,3126.41,1149.44,0.81256,614.553,3124.61,1145.8,2.31265,612.018
81347.22244,0,81347.22244,30.05563303,34.17088828,689.6172942,1.64E+01,30.06,,0.109887,0.126435,0.489053,37.3384,3.25414,30321.5,23880.4,856904.9419,426.443,19834.1,1180.7,2.81558,2770.07,1636.08,14596.1,40000,81347.3,0.0339493,0.119424,68773,3865.06,146973,2.67E-06,138108,538108,4941.05,1396.44,1.53789,801.532,5069.53,1369.33,3.54335,772.508,138108,5045.88,1364.42,0.343796,764.894,5057.4,1357.97,2.01637,759.433
88156.55255,0,88156.55255,30.29215515,26.73842404,470.5582545,3.68E+01,30.29,,0.00159832,0.0767548,14.5733,26.5265,2.81896,20760.9,13120.1,1017841.499,462.269,23487.1,1474.52,2.62312,0.343686,1206.88,10871.1,40000,88181.3,0.0357439,14.3278,92130,2228.48,114773,1.00E-06,144942,544942,2962.66,1475.12,1.40777,947.999,3086.41,1442.57,3.47987,912.186,144942,3052.41,1437.7,0.380223,904.781,3070.19,1429.75,2.11826,897.548
113562.354,33060.14361,146622.4976,13.25716496,30.06767317,745.4500658,0.00E+00,10.27,,0.142495,0.0829159,0.497713,49.0364,3.92315,33281.5,22669.8,813993.6373,768.549,18788.4,1174.04,2.96011,577.303,1593.31,14228.1,40000,146607,0.0313111,0.0302231,85547.4,2105.03,92201.7,2.83E-06,203368,603368,3254.13,1280.5,2.59154,705.511,3324.46,1260.8,3.93728,683.311,203368,3317.68,1256.47,0.739164,675.715,3316.64,1252.44,2.30041,672.761
89883.64196,0,89883.64196,27.48796317,42.60083059,573.7086169,2.15E+01,27.49,,0.36442,0.121499,0.365277,31.8713,3.26946,31659.8,24573.5,967837.9797,471.219,22523.2,1212.13,2.9232,1449,1660.1,14802.4,40000,89888.5,0.0336263,0.0547356,83995.9,3853.53,146822,7.98E-06,146650,546650,4743.56,1385.02,1.61269,814.731,4872.7,1357.26,3.52699,785.088,146650,4858.21,1350.83,0.459491,776.04,4859.94,1345.05,2.25226,771.461
99715.50405,0,99715.50405,32.1485146,38.45782686,655.2285053,2.94E+01,32.15,,0.237175,0.0928218,17.327,35.6014,3.40262,26744.9,18472.9,1178826.988,522.813,27240,1669.64,2.75316,0.126217,1435.75,12866.4,40000,99730.5,0.0435248,16.9888,94226.6,1944.4,102958,3.12E-06,156492,556492,3612.53,1789.96,1.63354,1067.11,3730.36,1755.85,3.36937,1029.1,156492,3696.68,1748.76,0.402659,1019.59,3712.87,1740.99,1.99544,1012.46
106201.6159,0,106201.6159,13.12609095,43.96088053,521.7680354,0.00E+00,13.13,,1.7208,0.065201,0.504666,28.6167,4.59949,22973,12400.2,670180.6625,556.674,15648.8,786.76,2.85648,0.237822,1172.85,10572.7,40000,106190,0.0188029,0.232768,90115.3,2741.69,114527,5.16E-05,162951,562951,2573.59,769.717,2.93996,402.616,2614.81,759.469,3.18235,391.162,162951,2609.13,753.405,1.56075,383.473,2608.04,752.118,1.79174,382.361
113562.354,52161.87111,165724.2251,38.27959239,17.28004558,702.8544872,4.82E+01,26.23,,1.00E-06,0.131413,6.7226,50.7426,4.12929,50806,52731.4,1554337.194,868.892,35600.2,2518.48,3.12417,337.691,2453.24,21494.6,40000,165748,0.054642,6.22965,93011.6,2169.57,133963,1.00E-06,222509,622509,5088.13,2244.42,1.7845,1432.16,5265.94,2199.35,3.78298,1380.81,222509,5229.35,2194.94,0.382886,1373.41,5256.53,2185.68,2.14036,1364.53
113562.354,84182.9443,197745.2983,20.49232287,33.81466066,609.121427,6.11E-01,11.77,,0.0846955,0.0830218,0.550522,52.7823,4.49962,39552.5,31512.9,727912.0988,1036.54,16730.3,1121.07,3.03992,2052.99,1884.64,16720.9,40000,197727,0.0219166,0.0430718,66241.2,3204.21,122236,2.13E-06,254488,654488,3250.58,897.379,3.17837,513.494,3324.46,882.378,4.22635,496.789,254488,3321.39,879.15,1.39968,490.476,3320.87,876.664,2.38712,488.661
78840.40471,0,78840.40471,28.88170671,38.56091508,482.6081041,2.88E+01,28.88,,0.318316,0.0591688,16.98,27.07,3.01746,16359.2,9056.6,879377.9619,413.4,20441.1,1124.83,2.4468,0.0479079,1000.38,9053.15,40000,78859.2,0.0286117,16.731,88194,2050.73,94129.4,4.17E-06,135620,535620,2286.67,1181.86,1.58304,756.272,2378.48,1156.34,3.3819,728.568,135620,2356.83,1150.24,0.543971,719.978,2366.75,1144.47,2.08298,715.126
113562.354,39968.59469,153530.9487,19.85608577,18.51755811,690.519145,0.00E+00,14.69,,0.154617,0.0962565,0.514718,48.0596,3.90408,37169,29579,791688.2077,804.752,18279.8,1135.62,2.96176,2104.44,1824.68,16210.5,40000,153513,0.0282834,0.0487678,70918,3145.41,121725,3.78E-06,210274,610274,3772.48,1157.58,2.66434,640.832,3856.66,1138.95,3.86708,619.96,210274,3850.13,1134.85,0.840835,612.712,3850.26,1131.34,2.1173,610.049
113562.354,21293.24728,134855.6013,13.20294871,20.05671404,570.5567468,0.00E+00,11.12,,0.3901,0.0690789,0.403135,38.939,3.58536,26527.1,16304.7,652120.4086,706.877,15125.7,866.949,2.82792,1481.94,1347.53,12099.7,40000,134842,0.0219646,0.034085,73605.4,2611.26,108991,9.70E-06,191603,591603,2713.89,899.018,2.7509,495.117,2769.13,885.545,3.76557,480.203,191603,2764.68,881.023,1.16674,472.889,2763.16,878.582,2.17908,471.235
113562.354,58248.70414,171811.0581,20.56412376,26.46976734,618.4981237,0.00E+00,13.59,,0.150339,0.0881369,0.52417,48.9453,4.07437,37069.9,29353.9,722715.98,900.582,16661,1062.94,2.97026,2453.05,1817.58,16150,40000,171793,0.0233585,0.0507442,64487.7,3329.91,126933,3.96E-06,228554,628554,3452.37,956.296,2.9269,537.24,3529.58,940.637,3.99388,519.763,228554,3525.65,937.065,1.14108,513.115,3525.47,934.34,2.18063,511.097
113562.354,58215.20428,171777.5583,15.86492032,15.85557668,662.4690799,0.00E+00,10.49,,0.120407,0.0790126,0.516269,50.5942,4.12966,34964,24986.3,739430.9844,900.414,17035.3,1098.56,2.98492,1349.04,1674.25,14923.9,40000,171761,0.0252255,0.032226,74640,2602.06,105893,2.68E-06,228522,628522,3098.07,1031.97,2.92512,580.216,3166.12,1015.6,4.08917,561.823,228522,3161.6,1012.07,1.06053,555.052,3160.5,1009.02,2.32277,552.891
113562.354,43411.65714,156974.0111,19.49879994,37.6993385,624.5238848,0.00E+00,14.11,,0.403418,0.0895696,0.489086,46.4461,4.20042,36003.9,27224.8,776083.1331,822.806,17974.3,1058.42,3.00365,1654.13,1749.09,15565.1,40000,156957,0.0244736,0.040925,74372.1,3245.14,124754,1.06E-05,213718,613718,3513.97,1002.42,2.86956,552.51,3588.46,986.595,3.76922,534.95,213718,3584.07,981.566,1.22317,527.209,3582.78,978.945,2.20547,525.299
91505.24552,0,91505.24552,13.35774716,41.03910582,686.5104786,0.00E+00,13.36,,0.654882,0.0722564,0.394995,37.1609,3.63459,23245.9,12534.5,647196.5121,479.632,15097.5,774.395,2.83255,0.73225,1179.27,10629,40000,91493.5,0.0243835,0.0412504,89937.1,2309.63,100887,1.78E-05,148254,548254,2849.12,998.342,2.316,526.871,2898.54,984.224,3.49877,511.849,148254,2892.11,978.06,0.92462,503.188,2890.25,975.34,2.00569,501.404
113562.354,69292.44569,182854.7997,22.81699992,39.28460482,475.1078516,2.27E+01,14.17,,0.163203,0.0931133,0.465357,47.0982,4.34968,40246.9,34264,998278.6808,958.587,23092.4,1389.46,3.0622,1188.76,1966.98,17419.6,40000,182858,0.0274774,0.0180431,80263.1,3433.62,130973,2.93E-06,239619,639619,3617.31,1130.75,2.44303,713.517,3732.05,1107.21,4.17473,688.082,239619,3727.19,1103.13,1.02997,680.818,3724.53,1099.1,2.787,678.08
111031.1133,0,111031.1133,23.9038111,20.7384549,537.3493315,1.90E+01,23.9,,0.178879,0.116962,0.355436,29.9276,2.93433,33191.3,28280.3,964062.098,582.059,22359.4,1283.33,2.83479,2771.71,1783.36,15857.9,40000,111032,0.0335825,0.064416,70192.1,3853.85,146234,3.76E-06,167793,567793,4560.91,1381.09,1.82842,817.868,4690.03,1353.91,3.65897,788.216,167793,4674.6,1348.87,0.481691,780.244,4678.47,1343.3,2.16041,775.697
102335.6751,0,102335.6751,33.19096513,46.31926576,736.1062547,2.53E+01,33.19,,0.337934,0.165072,0.512577,39.8658,3.78067,44991.6,44355.8,1325578.708,536.485,30682.5,1826.09,3.05809,1584.37,2244.85,19758.9,40000,102339,0.048893,0.114675,84270.2,3752.08,148858,7.01E-06,159100,559100,6457.22,2010.53,1.58396,1154.06,6625.52,1972,3.50108,1111.89,159100,6589.63,1963.97,0.368845,1101.48,6602.87,1955.72,2.14691,1094.04
113562.354,64692.07853,178254.4325,22.55426498,37.84987726,544.4574869,1.43E+01,14.37,,0.182778,0.0942693,0.484694,48.2017,4.29556,40134.3,33898.7,924086.6841,934.427,21368,1294.37,3.0437,1562.06,1956.23,17328.6,40000,178249,0.0268335,0.0232966,76005.6,3421.03,129869,3.71E-06,235010,635010,3674.06,1102.39,2.60442,668.007,3777.68,1081.13,4.0956,644.828,235010,3772.86,1076.99,1.03976,637.535,3770.77,1073.34,2.5825,635.009
113562.354,8927.628992,122489.983,25.41743194,41.08247252,466.5636264,3.20E+01,23.56,,0.333603,0.12292,0.338524,30.5436,3.33646,37742.2,33666,1202653.372,642.189,27942.9,1551.06,2.9874,1306.6,1949.36,17270.3,40000,122502,0.0371694,0.0446117,87285.4,3867.44,146310,5.90E-06,179263,579263,4783.52,1531.92,1.73657,946.984,4933.03,1499.44,3.68425,911.699,179263,4916.4,1492.92,0.550497,902.407,4916.78,1486.78,2.43759,897.426
85953.27084,0,85953.27084,14.70228282,21.74213977,575.8815713,0.00E+00,14.7,,0.516182,0.0600852,0.391906,31.3597,3.12928,18625.7,9718.3,463625.9095,450.534,10803.9,566.096,2.60807,2181.3,1036.71,9374.17,40000,85942.9,0.0163686,0.0929975,64108.1,2755.27,118477,1.83E-05,142704,542704,2364.68,670.552,2.4345,366.009,2407.99,660.661,3.50389,355.722,142704,2404.21,656.565,1.07551,349.166,2403.41,654.746,1.82129,348.016
113562.354,17817.02085,131379.3749,24.54003765,28.0086866,713.4404742,2.46E+00,21.21,,0.164094,0.120866,0.520908,43.7857,3.60595,39605.2,35327.9,884168.3569,688.632,20441.8,1241.61,2.93838,2775.92,1997.97,17681.9,40000,131362,0.0333202,0.089281,68148.2,3668.46,136757,4.25E-06,188123,588123,4734.55,1364.96,2.2902,749.622,4843.33,1342.15,3.66993,724.248,188123,4830.42,1337.34,0.60083,716.419,4834.66,1332.81,1.95678,712.705
95560.61485,0,95560.61485,28.39220771,42.0132289,685.9950523,1.51E+01,28.39,,0.355348,0.135235,0.441623,37.2772,3.50798,36002.9,30418.7,1001647.208,500.935,23268.5,1295.97,2.94756,1953.7,1850.94,16434.2,40000,95557.2,0.0370638,0.0729087,79090.3,3865.54,144262,8.52E-06,152318,552318,5292.3,1523.37,1.73718,858.699,5422.6,1495.2,3.49318,828.308,152318,5405.39,1488.44,0.4491,818.96,5409.41,1482.55,2.09768,814.11
113562.354,90337.0766,203899.4306,35.87877341,19.86233478,621.7465906,4.92E+01,19.98,,1.00E-06,0.133646,0.599067,54.0179,4.51372,59424.9,70650.3,1489347.584,1069,34199.1,2325.77,3.1672,1411.21,2852.01,24772.1,40000,203920,0.0471022,0.0740304,82157.7,2958.32,141944,1.00E-06,260681,660681,5171.77,1935.61,2.04569,1280.03,5360.1,1894.33,4.3653,1233.67,260681,5334.55,1891.52,0.530979,1227.24,5345.82,1884.09,2.4489,1220.58
89992.80203,0,89992.80203,11.50247247,29.76764088,675.9448105,0.00E+00,11.5,,0.350793,0.0625091,0.377299,36.7158,3.23223,20336.2,10468.5,558127.2155,471.709,12971.1,716.453,2.68192,781.893,1076.46,9724.92,40000,89982,0.0226832,0.0307951,78782.9,2022.8,93201.4,9.26E-06,146743,546743,2461.37,928.461,2.25068,500.491,2507.46,914.934,3.67518,486.171,146743,2502.18,910.358,0.747557,478.699,2500.36,907.329,2.06725,476.782
113562.354,53443.00988,167005.3639,19.98161069,31.26627546,566.1789218,3.60E+00,13.59,,0.172308,0.0849928,0.485731,46.4309,3.95184,34960.1,26955.4,726957.1188,875.412,16786.9,1041.05,2.94102,2439.14,1740.25,15489.4,40000,166992,0.0227214,0.0387291,64674.3,3360.1,128787,4.30E-06,223753,623753,3324.89,931.209,2.8093,535.333,3404.38,915.23,4.00092,517.7,223753,3400.64,911.629,1.13476,511.021,3399.71,908.858,2.25574,509.047
113562.354,71642.90733,185205.2613,32.61231751,47.904773,612.8143709,3.96E+01,20,,0.0870212,0.133537,0.550257,51.349,4.68749,55988.7,62224,1478581.836,970.96,34094.7,2166.15,3.17998,922.569,2671.28,23293.7,40000,185218,0.0433461,0.0509382,87785.5,3388.89,137704,1.38E-06,241979,641979,5185.57,1783.63,2.14041,1135.54,5357.14,1745.49,4.09756,1093.51,241979,5337.85,1740.49,0.623796,1085.4,5341.48,1733.84,2.50432,1079.73
105443.8575,0,105443.8575,36.91582206,41.69546041,722.4283829,3.87E+01,36.92,,0.17829,0.12735,14.2588,39.0731,3.65587,36671,30544,1480986.004,552.869,34144,2175.81,2.97021,0.933285,1854.83,16467.3,40000,105464,0.0559286,13.8824,96155.9,1968.43,128681,2.37E-06,162225,562225,4958.92,2299.41,1.48687,1367.85,5114.6,2255.19,3.34683,1318.2,162225,5070.1,2247.21,0.325666,1308.06,5093.99,2237.14,2.06448,1298.4
83295.52496,0,83295.52496,13.00479334,42.72530387,469.1322322,0.00E+00,13,,2.37783,0.0409441,1.82032,25.9349,5.1758,15425.1,6540,444367.8529,436.612,10343.1,554.61,2.64119,0.0624993,848.645,7706.44,40000,83287,0.0100675,1.57788,82510.3,2414.4,109883,0.000106411,140048,540048,1621.98,411.304,3.53783,216.318,1643.35,406.798,3.08451,210.674,140048,1638.94,403.351,1.73961,205.909,1637.77,402.7,1.76574,205.258
113562.354,23092.33357,136654.6876,20.55980217,27.4566572,631.8017945,0.00E+00,17.09,,0.267999,0.0975114,0.463447,41.7732,3.59244,34053.5,26646.1,745208.1648,716.288,17263.2,1012.34,2.89383,2666.84,1730.04,15402,40000,136637,0.0262148,0.0569189,66037,3482.26,132659,7.41E-06,193398,593398,3823.04,1073.49,2.56619,587.25,3906.17,1056.36,3.70454,568.275,193398,3900.52,1051.77,0.878005,560.751,3900.46,1048.59,2.01237,558.369
113562.354,22109.33113,135671.6851,11.63213515,36.04801746,509.7285,0.00E+00,9.74,,0.820784,0.059172,0.404721,36.569,4.12181,24495.1,13469.5,633514.2013,711.161,14721.7,814.649,2.87704,375.961,1223.07,11012.9,40000,135659,0.0183745,0.0602638,83074.8,2477.35,105510,2.14E-05,192420,592420,2329.71,752.167,3.04574,411.061,2372.44,741.449,3.59835,399.059,192420,2367.95,736.474,1.66166,391.949,2366.88,734.98,2.14033,390.815
96287.55305,0,96287.55305,32.00126343,18.76211358,599.4116196,3.31E+01,32,,0.003715,0.0911816,15.7466,32.8718,3.08876,25562.4,17512.3,1113169.87,504.864,25645.5,1653.96,2.74125,0.457464,1397.32,12532.8,40000,96306.7,0.0422508,15.4358,93631.1,2052.79,112014,1.00E-06,153068,553068,3537.03,1738.74,1.49088,1066.12,3664.5,1703.85,3.47719,1027.3,153068,3627.6,1698.46,0.335312,1019.38,3647.26,1690.03,2.04135,1011.55
82196.83634,0,82196.83634,29.32209495,19.24745131,589.672187,2.27E+01,29.32,,0.0448843,0.120026,0.432815,32.4679,3.00061,28608.1,22372.5,882774.6244,430.933,20426.6,1222.63,2.77401,2890.12,1582.64,14136.2,40000,82203.7,0.0332686,0.114148,67809.6,3886.45,150022,1.00E-06,138965,538965,4679.03,1370.71,1.44583,820.823,4814.4,1342.1,3.61311,790.188,138965,4788.2,1337.58,0.34028,782.902,4801.03,1330.74,2.1091,777.062
85742.85867,0,85742.85867,36.95115877,46.12852121,504.5493892,4.94E+01,36.95,,0.31757,0.108508,12.4766,28.3668,3.28946,27442.1,20133.5,1376162.066,449.666,31872.2,1876.9,2.82987,0.274849,1499.97,13422.6,40000,85777.3,0.0469209,12.2095,92332,2213.57,140273,3.87E-06,142538,542538,4206.04,1937.06,1.21836,1217.99,4363.17,1894.86,3.2675,1171.35,142538,4320.01,1886.55,0.360385,1161.02,4340.34,1876.84,2.21043,1151.95
113562.354,22886.97955,136449.3336,20.82099854,24.95771138,671.8840096,0.00E+00,17.33,,0.22395,0.10224,0.480235,43.3982,3.6377,35612,28532.4,784984.5906,715.208,18168.5,1082.52,2.91632,2502.33,1791.45,15927,40000,136431,0.0286119,0.0572792,68467.8,3400.39,129818,5.92E-06,193192,593192,4008.42,1171.4,2.50311,639.709,4096.3,1152.69,3.71304,618.902,193192,4089.15,1148.06,0.778316,611.27,4089.59,1144.48,2.01783,608.523
111193.2999,0,111193.2999,30.67545125,40.04692327,606.9923786,3.32E+01,30.68,,0.309465,0.0979761,15.326,33.2318,3.38725,29553.1,21928.1,1300653.403,582.995,30079.7,1817.62,2.80712,0.131994,1566.56,13997.6,40000,111211,0.0453988,15.0111,95493.2,2019.82,108989,3.93E-06,167972,567972,3809.63,1867.39,1.70419,1124.9,3935.22,1831.49,3.38684,1084.75,167972,3902.9,1823.66,0.457679,1074.48,3919.04,1815.95,2.0232,1067.38
112370.8507,0,112370.8507,36.59304977,44.47336859,603.4516465,5.30E+01,36.59,,0.240622,0.141225,9.03386,33.2624,3.52843,41318.9,38169.7,1697993.996,589.245,39173,2468.73,3.05301,140.827,2078.62,18363,40000,112403,0.0592225,8.71372,95967.7,2122.66,148961,3.07E-06,169164,569164,5486.02,2438.47,1.39474,1500.64,5668.17,2388.48,3.3439,1444.6,169164,5622.17,2379.79,0.340317,1433.86,5649.01,2368.9,2.16098,1423.32
113562.354,80676.06831,194238.4223,36.03347983,24.60734577,682.7373853,4.31E+01,21.07,,1.00E-06,0.110578,7.73005,54.1649,4.4451,48818.1,48394.5,1425143.324,1018.35,32579.2,2371.12,3.09017,142.693,2347.47,20615.6,40000,194258,0.0469921,7.20624,93391.7,2195.29,113824,1.00E-06,251019,651019,4273.9,1929.41,2.1507,1247.51,4429.11,1890.58,4.01963,1203.22,251019,4400.53,1887.28,0.52643,1196.61,4423.13,1879.68,2.14755,1189.51
97862.91542,0,97862.91542,25.14896963,22.86027234,563.801927,1.78E+01,25.15,,0.159597,0.114566,0.378275,31.1683,2.95662,30387.1,24360.7,881670.4032,513.029,20447.4,1174.75,2.79953,2866.97,1652.76,14739.4,40000,97864.2,0.0318297,0.0740603,68044.5,3844.18,147118,3.55E-06,154625,554625,4469.36,1309.48,1.7222,771.472,4593.43,1283.56,3.61778,743.499,154625,4577.57,1278.78,0.439602,735.837,4582.66,1273.19,2.10403,731.287
100928.8162,0,100928.8162,27.86920504,23.27251319,523.0162612,3.01E+01,27.87,,0.103083,0.0743052,15.8851,29.0111,2.92801,21923.9,13978.9,1017905.926,529.187,23494.3,1468.9,2.61928,0.294288,1246.3,11216.3,40000,100946,0.0358916,15.6146,93901.8,2095.26,97121,1.28E-06,157707,557707,2875.97,1478.02,1.66683,920.06,2985.8,1447.83,3.48538,886.569,157707,2957.07,1442.65,0.434127,878.735,2972.21,1435.66,2.0172,872.457
90632.46953,0,90632.46953,21.96941398,41.41686529,649.6117993,8.18E-01,21.97,,0.634803,0.0967594,0.454175,35.0084,3.51598,27445.8,18028.5,658171.4424,475.048,15361.3,779.745,2.87864,1615.32,1418.09,12713.2,40000,90619.1,0.023636,0.11063,77593.4,3550.54,137421,2.19E-05,147380,547380,3803.3,968.933,2.24898,510.728,3875.87,954.124,3.37097,495.108,147380,3870.62,948.085,0.873835,486.694,3870.38,945.439,1.7862,484.818
89326.05078,0,89326.05078,31.85339581,39.76453073,707.9823274,2.11E+01,31.85,,0.193758,0.146178,0.53381,38.3141,3.47287,36527.5,32129.1,1063976.575,468.281,24605.6,1487.44,2.92691,2240.34,1903.37,16880.1,40000,89328.1,0.0408258,0.151819,76792.9,3939.34,146941,4.35E-06,146089,546089,5715.92,1679.47,1.52157,964.317,5865.94,1646.78,3.5088,928.911,146089,5830.99,1640.59,0.34083,920.192,5847.1,1633.03,2.05102,913.508
113562.354,40672.89785,154235.2519,33.16078411,16.4840787,605.9471823,4.21E+01,24.42,,1.00E-06,0.107363,9.25691,45.0601,3.80978,39787.8,35110.2,1365394.686,808.657,31304.7,2180.34,2.99454,57.848,1991.66,17628.6,40000,154257,0.0467317,8.82313,94517.2,2191.52,119479,1.00E-06,211018,611018,4151.55,1920.77,1.83657,1220.78,4304.03,1881.67,3.76664,1176.49,211018,4271.65,1877.46,0.43171,1169.31,4294.5,1869.27,2.08968,1161.59
113562.354,14485.16844,128047.5224,19.35992145,40.1490879,507.6665403,7.92E+00,17.17,,0.663831,0.0906056,0.371421,34.0697,3.73306,31280.9,22454.5,816691.8839,671.216,19058,970.612,2.95132,1274.38,1585.59,14161.6,40000,128040,0.0242015,0.0446938,81597.1,3550.76,136656,1.66E-05,184801,584801,3548.47,994.035,2.46396,565.758,3631.67,976.93,3.5736,547.301,184801,3626.01,970.664,1.18427,538.57,3624.22,968.059,2.17825,536.761
113562.354,66369.99376,179932.3478,13.71913142,21.64862153,565.0510255,0.00E+00,8.66,,0.178894,0.064624,0.494065,48.9441,4.23311,30940.4,19759.6,640956.9289,943.173,14749.2,969.675,2.95902,1337.15,1485.74,13299.5,40000,179917,0.0196667,0.0301491,70288.1,2505.68,103576,4.23E-06,236678,636678,2535.94,804.717,3.17816,456.447,2589.3,792.166,4.14908,442.424,236678,2586.18,788.834,1.51715,436.166,2584.96,786.669,2.4504,434.681
113562.354,19830.41308,133392.7671,14.76729937,26.47841111,581.5559398,0.00E+00,12.57,,0.370829,0.0751744,0.408063,38.918,3.54649,27826.9,18052.2,669687.5552,699.204,15536.2,887.267,2.83576,1811.39,1419.04,12721.4,40000,133379,0.0228462,0.0370806,71633.4,2846.63,115687,9.52E-06,190140,590140,2951.77,935.234,2.69228,513.505,3012.98,921.036,3.73563,497.806,190140,3008.42,916.438,1.08896,490.391,3006.97,913.849,2.135,488.603
113562.354,61152.46614,174714.8201,36.52187872,32.58835406,721.3156637,4.05E+01,23.74,,1.00E-06,0.116138,8.85005,52.6942,4.25249,47343.6,45983.4,1438094.272,915.992,32916.3,2351.63,3.07803,114.651,2286.72,20108.9,40000,174732,0.0498596,8.33978,94529.7,2129.51,116488,1.00E-06,231493,631493,4497.74,2046.82,2.00807,1295.8,4654.18,2006.49,3.86735,1249.77,231493,4621.9,2002.55,0.446242,1242.68,4645.5,1994.38,2.1052,1234.96
113562.354,47259.86028,160822.2143,33.35323191,22.26144449,512.910563,5.28E+01,23.55,,1.00E-06,0.112658,6.0198,43.2143,3.78656,42285.8,39704.7,1450617.069,843.236,33248.2,2326.84,3.0394,210.38,2121,18719.8,40000,160854,0.0471401,5.60371,92197.1,2333,135195,1.00E-06,217615,617615,4342.91,1939.91,1.71189,1273.78,4513.85,1898.14,3.80186,1226.64,217615,4481.35,1894.19,0.44326,1219.72,4506.32,1885.6,2.15587,1211.59
99169.45086,0,99169.45086,17.70296902,22.19073717,494.0187984,3.50E+00,17.7,,0.520793,0.0736729,0.35402,27.3775,2.99512,22070.7,13638.5,561037.2133,519.825,13094.6,664.318,2.67064,3001.34,1230.82,11080.8,40000,99160.6,0.0179635,0.0921806,60341.4,3472.34,139900,1.68E-05,155922,555922,2888.98,737.249,2.39723,414.739,2951.22,725.099,3.5212,401.901,155922,2947.65,720.568,1.09417,394.869,2946.92,718.542,1.89978,393.531
113562.354,23974.09829,137536.4523,38.82392118,25.00363858,627.0579624,5.82E+01,32.06,,1.00E-06,0.150935,4.08561,42.1154,3.65733,50121.4,53026.6,1677724.117,721.177,38503.7,2640.93,3.13858,694.842,2460.29,21553,40000,137570,0.0608508,3.67596,91296.2,2202.45,157035,1.00E-06,194331,594331,5845.55,2502.53,1.40785,1597.19,6050.44,2450.87,3.6038,1538.62,194331,6005.21,2445.24,0.299797,1530.41,6037.4,2434.03,2.20708,1519.45
113562.354,43810.59256,157372.9466,31.18712427,16.48174819,503.9911081,4.67E+01,22.51,,1.00E-06,0.100179,7.91287,42.0804,3.71122,37463.6,32293.7,1338765.342,825.134,30694.7,2137.28,2.96843,64.3315,1908.35,16922.3,40000,157401,0.0432752,7.50961,93507.5,2316.19,122887,1.00E-06,214162,614162,3861.24,1780.8,1.79971,1161.69,4014.68,1742.73,3.81331,1118.82,214162,3984.96,1738.88,0.481008,1111.96,4007.17,1731.01,2.12438,1104.61
113562.354,50935.84152,164498.1955,18.485173,28.24772661,750.8063645,0.00E+00,12.76,,0.0615437,0.0947022,0.553582,52.2166,4.11746,39192,31151.5,834754.8699,862.243,19228.1,1243.49,3.00973,1502.15,1873.57,16626.8,40000,164479,0.0306406,0.0488425,76715.7,2764.68,110173,1.34E-06,221240,621240,3710.96,1253.38,2.71884,698.98,3794.92,1233.24,4.01138,676.227,221240,3787.29,1229.49,0.784713,669.135,3788.09,1225.62,2.17207,666.155
113562.354,62567.68731,176130.0413,25.79963399,26.8158868,530.0952001,2.64E+01,16.63,,1.77E-06,0.10734,0.508272,47.0345,3.97628,42897.6,40931.5,1063353.514,923.344,24500.4,1577.36,2.99598,2158.67,2154.31,18999.8,40000,176135,0.0328086,0.0527732,72651.5,3567.92,134829,1.00E-06,232896,632896,4165.96,1348.77,2.23261,853.42,4303.11,1320.46,4.21937,822.215,232896,4290.25,1317.49,0.677356,815.754,4293.62,1312.34,2.33657,811.547
