WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,60838.94034,174401.2943,12.53934202,44.27547696,449.2241452,0.00E+00,8.17,,1.58712,0.0542588,0.569261,44.007,6.54395,27635.9,15136.5,666023.7675,914.188,15351,982.616,3.04596,0.305969,1297.63,11664.7,40000,174388,0.0141632,0.153121,81634.4,2613.51,107283,4.48E-05,231149,631149,2138.52,579.319,3.78117,315.197,2173.68,571.455,3.62395,306.016,231149,2170.91,567.289,2.24805,300.334,2170.35,566.529,2.29139,299.536
113562.354,2242.849654,115805.2037,22.94016484,28.2602229,509.9383225,1.93E+01,22.5,,0.193266,0.1118,0.336848,29.6036,2.93589,32746.8,27569.5,953178.9143,607.089,22124.3,1251.53,2.83316,2721.77,1760.35,15661.4,40000,115807,0.0322096,0.0509936,70271.5,3826.16,145808,3.99E-06,172568,572568,4357,1324.86,1.88666,791.535,4482.72,1298.58,3.69325,762.882,172568,4470.28,1293.63,0.528755,754.954,4471.99,1288.38,2.22477,750.782
113562.354,31591.19035,145153.5444,38.81687493,16.52216514,654.1822959,5.52E+01,30.37,,1.00E-06,0.146015,4.91547,45.0311,3.80403,50639.5,53482.6,1645251.943,761.091,37736.9,2611.38,3.13816,598.75,2471.14,21642.9,40000,145184,0.059307,4.47738,91737.2,2188.19,150943,1.00E-06,201945,601945,5655.01,2438.07,1.50636,1554.91,5852.39,2388.21,3.64842,1498.31,201945,5809.74,2382.93,0.318034,1490.33,5840.59,2372.28,2.1821,1479.97
113562.354,44179.93735,157742.2914,17.47974729,16.28965081,597.794991,0.00E+00,12.58,,0.238664,0.0804975,0.477728,45.6258,3.90067,32690.9,23436.8,693603.3209,826.84,16026.7,983.279,2.92251,2109.54,1620.53,14462.4,40000,157726,0.0227334,0.039493,67702.3,3071.66,120602,6.14E-06,214487,614487,3156.33,930.62,2.86303,518.677,3224.82,915.883,3.89931,502.271,214487,3220.93,911.945,1.15682,495.372,3219.9,909.335,2.19853,493.513
113562.354,42602.4311,156164.7851,17.29396546,29.17128609,486.2502466,3.53E+00,12.58,,0.33128,0.0723649,0.437635,41.3189,3.83067,29242.8,19976.3,645057.2672,818.596,14935.5,883.932,2.86605,2500.22,1494,13371,40000,156153,0.0187098,0.0434188,62360.4,3313.5,129665,8.80E-06,212914,612914,2832.83,767.176,2.87526,441.535,2898.49,754.278,3.88273,427.41,212914,2895.66,750.422,1.43624,420.858,2894.6,748.391,2.25889,419.44
113562.354,78718.33718,192280.6912,34.4289074,37.78318367,671.3283417,3.91E+01,20.33,,1.00E-06,0.13646,0.608043,53.8952,4.54312,58305.8,67749.6,1445691.705,1008.04,33222.3,2231.95,3.1605,1455.87,2791,24274.3,40000,192292,0.0454837,0.0817058,82409.8,3224.09,138859,1.00E-06,249053,649053,5295.56,1869.08,2.16234,1194.46,5473.24,1829.99,4.24407,1150.72,249053,5447.59,1826.45,0.546424,1143.75,5458.41,1819.35,2.371,1137.42
113562.354,62549.14892,176111.5029,33.10117182,44.71285395,622.096225,4.02E+01,21.34,,0.0164969,0.137282,0.552896,50.1372,4.46461,55108,61136.8,1475387.016,923.293,33992.9,2189.6,3.16481,1016.15,2647.14,23095.4,40000,176125,0.0451798,0.064085,86937.5,3328.02,140721,1.00E-06,232886,632886,5331.07,1858.59,2.03467,1178.7,5507.64,1819.12,4.09188,1135.03,232886,5484.17,1814.35,0.5434,1127.11,5491.27,1807.19,2.42618,1120.84
113562.354,23692.4641,137254.8181,31.76743883,33.63780174,706.3708132,2.67E+01,26.28,,4.75E-06,0.150057,0.572508,45.2337,3.74046,49103.5,52383.4,1292306.503,719.536,29743.4,1949.22,3.04643,2252.64,2444.91,21425.5,40000,137257,0.0471601,0.125382,77170.4,3524.44,145502,1.00E-06,194018,594018,5850.32,1937,1.80849,1160.25,6020.54,1899.08,3.85073,1117.91,194018,5985.23,1894.32,0.377192,1110.1,6002.3,1886.4,2.15186,1102.88
113562.354,80406.92464,193969.2786,16.01412692,16.70249695,547.5749318,0.00E+00,9.38,,0.112284,0.0677584,0.518632,50.6107,4.39475,33377.3,22832.3,632140.0414,1016.75,14514.2,988.449,2.98606,1861.99,1599.11,14278.1,40000,193953,0.0185273,0.0372163,64600.6,2849.79,112978,2.84E-06,250714,650714,2656.14,758.25,3.28549,433.212,2713.56,746.093,4.2378,419.667,250714,2711.18,743.083,1.66313,413.774,2710.34,741.093,2.48262,412.354
113562.354,8958.318372,122520.6724,20.78812834,21.89292494,719.5020534,0.00E+00,19.27,,0.223185,0.111257,0.473401,41.6334,3.49963,35743.1,28959.6,835724.9371,642.19,19348.6,1146.78,2.90678,2383.18,1805.08,16043.4,40000,122503,0.0327231,0.0662825,71834,3349.55,128323,5.76E-06,179264,579264,4363.89,1339.55,2.29555,721.036,4458.74,1318.4,3.62118,697.519,179264,4448.44,1313.22,0.619996,689.391,4450.28,1308.92,1.97453,685.969
107356.3472,0,107356.3472,30.79670729,25.2276879,689.2484569,2.40E+01,30.8,,0.00217485,0.153729,0.53124,37.4366,3.27568,42047.3,41601.5,1188094.208,562.801,27377.7,1759.21,2.95153,2627.74,2172.3,19150.9,40000,107359,0.0463522,0.158743,73727.3,3739.81,149636,1.00E-06,164120,564120,6003.23,1904.68,1.57427,1112.36,6169.63,1867.89,3.68434,1071.69,164120,6128.13,1862.51,0.316991,1063.52,6149.15,1854.09,2.08685,1055.8
79283.03828,0,79283.03828,27.0833933,31.67781775,687.383974,9.46E+00,27.08,,0.157618,0.10945,0.472122,37.0703,3.16372,26706.5,19120.1,697380.5889,415.595,16166.8,935.813,2.74911,3063.15,1461.1,13086.1,40000,79277.9,0.0279707,0.106719,63182.3,3729.56,144343,4.44E-06,136039,536039,4282.81,1149.33,1.70954,645.844,4386.58,1128.19,3.53675,623.512,136039,4371.78,1123.78,0.41194,616.294,4378.01,1118.83,1.90862,612.368
113562.354,24993.11677,138555.4708,35.93363464,24.16266891,566.8944333,5.53E+01,29.45,,1.00E-06,0.13365,5.44656,39.863,3.54368,44697.7,43899.7,1568019.261,726.516,35991.4,2462.82,3.07842,472.617,2232.99,19659.6,40000,138588,0.0549761,5.06124,91972.8,2246.89,150115,1.00E-06,195349,595349,5168.22,2261.95,1.47878,1452.21,5357.84,2214.44,3.62941,1398.48,195349,5316.76,2209.3,0.334437,1390.67,5345.99,2199.04,2.17501,1380.75
113562.354,71005.92317,184568.2772,24.95802968,36.11016721,736.3547797,1.34E+00,15.36,,0.0728991,0.106699,0.592515,54.6241,4.44895,46359.3,42890.5,891769.0517,967.445,20533.3,1336.51,3.07245,2112.37,2206.53,19438,40000,184548,0.0295709,0.0601665,70743.2,3385.72,126653,1.74E-06,241309,641309,4175.98,1210.89,2.88176,686.848,4274.18,1190.27,4.07069,663.694,241309,4266.65,1186.47,0.932523,656.621,4267.97,1182.84,2.20221,653.783
113562.354,67203.02374,180765.3777,37.55398048,33.51981697,587.004391,5.84E+01,23.59,,1.00E-06,0.129311,3.82992,49.4524,4.21537,52858.8,57184.9,1615017.162,947.79,36972.7,2634.1,3.15252,392.777,2557.66,22358.3,40000,180798,0.0521486,3.35006,91269.2,2303.7,142385,1.00E-06,237559,637559,4989.67,2144.53,1.78868,1415.82,5178.58,2098.89,3.88314,1364.08,237559,5145.18,2094.97,0.443767,1357.11,5172.43,2085.94,2.19879,1348.5
113562.354,66258.52963,179820.8836,16.48735777,43.10439359,735.6649915,0.00E+00,10.41,,0.340946,0.0861858,0.542809,54.4932,4.79108,40030.4,29883.3,894872.1251,942.57,20664.4,1281.51,3.11657,279.073,1834.24,16291.9,40000,179803,0.0285101,0.0231722,87252.1,2451.57,100612,7.14E-06,236564,636564,3384.8,1167.14,3.04322,649.77,3455.03,1148.92,3.98232,629.354,236564,3449.53,1143.61,1.23488,621.147,3447.43,1140.4,2.56959,618.93
81266.62878,0,81266.62878,25.18406448,36.20340684,595.0661593,1.24E+01,25.18,,0.281486,0.100517,0.380319,32.6456,3.08262,25609.6,17387.7,712834.7098,426.012,16588.9,892.711,2.78748,2213.28,1392.26,12488.8,40000,81265.1,0.0259486,0.0626785,72258.2,3693.98,144750,7.42E-06,138026,538026,3929.31,1067.73,1.74245,616.678,4029.16,1047.29,3.54555,595.24,138026,4019.52,1042.37,0.500724,587.54,4020.67,1037.94,2.0484,584.266
113562.354,21928.42227,135490.7763,13.09238944,24.58723232,713.3443211,0.00E+00,10.97,,0.20808,0.0817225,0.458094,45.286,3.72566,31054.6,20535,786542.2437,710.198,18190.1,1099.12,2.9152,727.386,1515.11,13553.5,40000,135476,0.0303547,0.0276355,84362.2,2202.12,95569.9,4.32E-06,192237,592237,3208.76,1241.67,2.51624,679.089,3276.93,1222.78,3.84689,657.944,192237,3270.47,1218.11,0.745406,650.107,3268.9,1214.19,2.29846,647.306
113562.354,27484.17695,141046.531,13.50836542,40.83825451,698.2256011,0.00E+00,10.88,,0.509352,0.0818041,0.460886,46.1377,4.19824,32580.4,21392.1,844967.6919,739.321,19610.5,1111.55,3.00605,36.7199,1546.96,13828.5,40000,141031,0.0291445,0.0233355,91343.8,2267.33,96966.4,1.09E-05,197792,597792,3218.17,1192.98,2.69767,647.538,3280.99,1175.28,3.7386,627.873,197792,3274.52,1169.06,1.06381,618.89,3272.17,1165.78,2.41577,616.665
113562.354,33140.80379,146703.1578,37.47269073,41.0992243,629.3205001,5.36E+01,29.01,,0.000142,0.136137,6.38169,44.3825,3.97167,47980.7,48294.8,1668788.408,769.213,38322.2,2603.29,3.11874,149.678,2344.99,20594.9,40000,146733,0.056142,5.95137,94655.4,2179.44,143019,1.00E-06,203494,603494,5272.59,2309.52,1.63508,1462.72,5457.26,2261.59,3.63777,1408.65,203494,5417.59,2255.65,0.37573,1400.13,5445.5,2245.68,2.15931,1390.52
113562.354,17780.3316,131342.6856,21.42761048,31.44334482,645.0741459,0.00E+00,18.53,,0.26851,0.103088,0.464231,40.8292,3.51872,34617.2,27762.6,763546.0643,688.439,17693.6,1031.66,2.89038,2788.57,1766.63,15715,40000,131325,0.027469,0.065238,65807.6,3575.41,135288,7.54E-06,188086,588086,4041.85,1124.92,2.48407,611.988,4129.59,1106.94,3.65935,592.092,188086,4122.95,1102.15,0.806323,584.389,4123.52,1098.76,1.96879,581.794
113562.354,8336.712892,121899.0669,14.83343655,47.99852973,528.2793462,0.00E+00,13.82,,2.00186,0.0746962,0.550079,32.2791,5.27778,27483.7,16487.8,779310.778,638.955,18178.8,933.075,2.96954,0.381655,1355.19,12166.4,40000,121886,0.0206582,0.240014,91750.4,2994.92,120041,5.73E-05,178647,578647,2945.9,845.859,3.07486,441.013,2994.87,834.334,3.17112,428.065,178647,2988.98,827.643,1.60918,419.81,2987.85,826.327,1.79975,418.616
93326.83028,0,93326.83028,38.38849818,32.07209423,480.2381097,5.97E+01,38.39,,1.00E-06,0.133813,6.25277,27.2943,2.96698,34472.5,29298.8,1487664.34,489.461,34263.1,2220.49,2.98679,508.466,1815.84,16135.1,40000,93368.4,0.0547544,5.99348,91523,2297.13,165273,1.00E-06,150129,550129,5175.21,2258.58,1.0404,1448.69,5372.95,2208.84,3.40853,1393.14,150129,5321.13,2202.28,0.263026,1384.49,5352.52,2190.18,2.3052,1372.72
113562.354,843.5500332,114405.904,13.28612559,37.00641862,568.0561595,0.00E+00,13.19,,0.742892,0.0734885,0.349901,31.6007,3.54461,25612,15277.4,697380.1404,599.676,16264.6,838.002,2.85421,617.997,1303.74,11718.1,40000,114393,0.0231873,0.0507753,85894.6,2717.12,112764,1.95E-05,171154,571154,2892.58,949.426,2.63205,508.778,2946.91,935.796,3.49437,493.813,171154,2941.08,929.728,1.20855,485.372,2939.54,927.491,2.02061,483.798
91639.82917,0,91639.82917,27.73233757,21.54280474,693.3742238,1.21E+01,27.73,,0.126843,0.126335,0.484689,37.4542,3.22295,32307.8,26456,857408.5287,480.372,19843.4,1183.75,2.82724,2984.83,1723.73,15348.1,40000,91634.7,0.0341268,0.113672,66680.1,3837,144813,3.19E-06,148396,548396,4941.2,1401.73,1.70855,789.707,5064.52,1375.85,3.557,761.748,148396,5043.96,1370.97,0.384142,754.07,5053.38,1365.07,1.9627,749.107
98322.12121,0,98322.12121,35.56433478,42.80567595,654.3153837,3.87E+01,35.56,,0.270074,0.112117,15.013,35.6719,3.52855,31099.3,23723.6,1371133.945,515.547,31684.6,1941.19,2.87007,0.22146,1630.6,14549,40000,98344.5,0.0499183,14.6722,94090.7,2016.24,123855,3.50E-06,155106,555106,4361.53,2054.57,1.46715,1237.28,4505.24,2014.03,3.32218,1192.11,155106,4464.66,2005.93,0.361653,1181.81,4484.68,1996.73,2.07414,1173.17
113562.354,3551.489458,117113.8435,28.38148663,21.2678543,531.1659214,3.47E+01,27.52,,0.0436405,0.0890102,13.476,30.9268,3.02875,27730.3,20127.7,1181521.891,614.044,27211.9,1763.83,2.77144,0.588885,1499.75,13420.7,40000,117134,0.0415037,13.1849,95613.9,2141.28,109799,1.00E-06,173895,573895,3445.3,1707.68,1.69669,1062.01,3573.59,1673.11,3.5497,1023.26,173895,3541.76,1667.9,0.41383,1015.33,3560.41,1660.15,2.03953,1008.18
113562.354,77398.54498,190960.899,19.77139371,16.1559205,492.5368472,1.09E+01,11.76,,0.0283736,0.0785462,0.489126,48.6067,4.18527,35879.9,27822.4,755984.5147,1001.03,17412.3,1127.52,2.97662,2140.71,1768.57,15731.6,40000,190954,0.0217441,0.025736,65601.3,3276.29,126345,1.00E-06,247715,647715,3060.52,892.541,2.79936,546.361,3146.4,875.443,4.34947,527.812,247715,3143.28,872.692,1.23627,521.724,3141.85,869.765,2.53251,519.732
113562.354,64733.27955,178295.6336,12.05817149,26.61836894,674.8270142,0.00E+00,7.68,,0.0837937,0.0692334,0.519496,52.211,4.2474,33165.6,21537.5,730439.8191,934.59,16803.8,1109.56,3.00083,455.803,1552.3,13874.6,40000,178280,0.0251725,0.0246454,81199.8,1958.98,87123.4,1.66E-06,235041,635041,2717.33,1029.31,3.01925,581.985,2775.09,1013.31,4.24573,563.961,235041,2770.84,1009.98,1.1075,557.258,2769.33,1006.9,2.47423,555.169
93655.68948,0,93655.68948,28.44634505,23.14355635,620.1214847,2.08E+01,28.45,,0.0738071,0.129469,0.460937,33.9284,3.08159,32886.1,27977.5,961942.548,490.983,22238.5,1352.25,2.8302,2887.05,1773.59,15774.5,40000,93658.8,0.0364293,0.125805,68980.3,3911.98,147972,1.60E-06,150420,550420,5053.1,1498.82,1.56882,880.606,5193.64,1468.9,3.61097,848.177,150420,5165.13,1464.06,0.353819,840.538,5178.77,1457.17,2.06017,834.566
83781.42372,0,83781.42372,38.56908265,22.53770706,623.218368,4.26E+01,38.57,,1.00E-06,0.110968,14.0944,34.253,3.2155,28067,20374,1225680.949,439.348,28233.5,1825.19,2.84649,28.7844,1509.06,13501.1,40000,83808.9,0.0484909,13.7682,92869.6,2117.91,135876,1.00E-06,140570,540570,4304.79,1997.66,1.17722,1238.66,4461.11,1956.24,3.40777,1192.68,140570,4413.51,1950.17,0.263548,1184.39,4438.72,1939.64,2.17561,1174.34
113562.354,33957.09352,147519.4475,18.23364666,15.59585879,594.5062861,0.00E+00,14.04,,0.281996,0.0844478,0.460725,43.1352,3.7469,32180.8,23411.7,696653.0996,773.249,16124.7,960.072,2.89623,2361.59,1619.65,14454.8,40000,147503,0.023182,0.0449512,66479,3238.68,125910,7.58E-06,204264,604264,3311.42,949.166,2.76091,524.897,3382.9,934.169,3.80076,508.258,204264,3378.81,929.942,1.08771,501.131,3377.91,927.28,2.11664,499.213
98026.3417,0,98026.3417,21.67068229,32.80749608,614.5824765,3.32E+00,21.67,,0.34644,0.0984972,0.397581,33.4075,3.1141,27711.1,19727.6,677182.8026,513.819,15755.7,851.581,2.7821,2858.75,1484.52,13288.9,40000,98014.8,0.0250569,0.0711703,65040.3,3645.05,140678,1.05E-05,154776,554776,3862.07,1027.64,2.14468,561.319,3946.28,1010.68,3.52899,543.191,154776,3939.62,1005.66,0.686219,535.396,3939.89,1002.28,1.89324,532.942
113562.354,7201.456345,120763.8103,30.05032031,45.55069208,628.0560078,2.96E+01,28.26,,0.358022,0.1511,0.438766,37.2502,3.72159,45861.5,45869.6,1372892.217,633.11,31822,1846.91,3.07297,1346.9,2283.82,20084.6,40000,120771,0.0461495,0.0717733,86937.6,3725.57,147321,6.75E-06,177532,577532,5898.85,1898.81,1.72853,1126.62,6064.62,1861.11,3.60061,1085.26,177532,6038.21,1853.36,0.454353,1074.94,6044.02,1845.98,2.2837,1068.49
113562.354,2365.32392,115927.6779,12.43181102,35.6752596,591.1223535,0.00E+00,12.18,,0.823545,0.0475766,6.87744,32.9881,3.73671,19029.2,9264.9,692175.0508,607.669,16119.2,855.752,2.58116,0.0497602,1011.95,9155.45,40000,115918,0.0229301,6.56886,82612.2,1053.4,60626,1.63E-05,172679,572679,1873.98,937.964,2.82362,506.242,1908.19,925.542,3.3427,492.01,172679,1902.06,919.216,1.27875,483.476,1903.06,917.205,1.77033,481.795
113562.354,62635.9067,176198.2607,33.47698888,28.73123555,467.8054965,5.81E+01,21.58,,1.00E-06,0.112558,4.27557,44.8522,3.96665,44982.2,44176.3,1483344.095,923.863,33963.4,2414.24,3.07381,297.162,2240.19,19719.9,40000,176234,0.0461071,3.84334,90693.7,2411.76,138791,1.00E-06,232995,632995,4330.11,1898.09,1.73256,1274.23,4507.41,1856.11,3.8989,1226.93,232995,4477.24,1852.64,0.492227,1220.39,4502.33,1844.28,2.19351,1212.5
112640.6858,0,112640.6858,28.47841628,20.45080153,593.5361857,2.80E+01,28.48,,0.0288708,0.142676,0.455539,32.7175,3.06533,40059.4,38872.7,1193269.124,590.528,27527.3,1736.52,2.92725,2538.41,2098.13,18527.3,40000,112648,0.0436634,0.132652,74484.9,3765.84,150319,1.00E-06,169409,569409,5561.8,1795.85,1.60851,1074.76,5726.61,1759.71,3.70872,1034.85,169409,5689.77,1754.53,0.350927,1026.82,5707.02,1746.54,2.13744,1019.6
109243.1273,0,109243.1273,14.13600274,48.32478095,626.8142454,0.00E+00,14.14,,1.36265,0.0817513,0.407808,34.0167,4.40729,27732.4,16864.9,827601.246,572.608,19355.2,940.954,2.93333,0.248133,1370.84,12302.6,40000,109229,0.0261119,0.0819588,92923.7,2651.69,109534,3.51E-05,165990,565990,3225.98,1069.32,2.6686,556.417,3279.54,1054.61,3.25727,540.265,165990,3271.65,1046.53,1.34449,530.315,3270.05,1044.47,1.88946,528.712
113562.354,74921.00089,188483.3549,12.60094126,17.14806558,632.4851188,0.00E+00,7.59,,0.0680339,0.0661876,0.521962,52.4086,4.34636,33133.2,21451.1,690556.5595,987.996,15863.9,1071.36,3.00894,697.051,1549.13,13847.2,40000,188468,0.0225662,0.0255368,76946.9,2107.38,91180.9,1.42E-06,245229,645229,2597.35,922.837,3.16382,525.689,2652.44,908.388,4.32422,509.471,245229,2648.88,905.323,1.3126,503.116,2647.5,902.649,2.51493,501.318
113562.354,94319.36984,207881.7238,24.47228037,44.97350032,523.4843608,2.28E+01,13.37,,0.152773,0.0963316,0.515223,52.4728,4.95691,46296.4,42188.9,1074905.428,1089.77,24821.1,1539.96,3.14763,875.398,2187.96,19282.3,40000,207883,0.0284124,0.0165859,82700.7,3347.07,126611,2.73E-06,264644,664644,3744.34,1168.85,2.6704,738.005,3860.84,1144.73,4.31667,711.972,264644,3856.04,1140.47,1.18909,704.543,3853.26,1136.5,2.94487,701.88
105441.8352,0,105441.8352,16.0656263,40.89268172,463.2250968,1.88E+00,16.07,,1.44538,0.0690807,0.686113,25.7419,4.15028,23386.9,13223.2,621220.4037,552.699,14508.4,726.455,2.87669,447.3,1211.68,10913.1,40000,105432,0.0167824,0.440962,87703.7,3320.33,133470,4.82E-05,162193,562193,2717.87,687.971,2.84249,370.299,2768.1,677.908,3.21454,359.243,162193,2764.1,672.509,1.58196,352.189,2763.23,671.296,1.83188,351.174
113562.354,8189.838569,121752.1926,13.38256396,21.24097467,472.7834049,0.00E+00,12.48,,0.750725,0.0615231,0.389014,29.8988,3.53623,22202.8,12894,566143.4612,638.193,13176.8,707.344,2.70486,2311.26,1196.29,10778.3,40000,121740,0.0166584,0.106983,64647.6,3005.99,123883,2.30E-05,178501,578501,2418.14,682.097,2.92432,374.049,2465.04,672.203,3.51633,363.031,178501,2461.66,667.729,1.55587,356.411,2460.93,666.335,1.9924,355.351
98169.03932,0,98169.03932,32.75120295,33.36493641,519.0368359,4.34E+01,32.75,,0.0012069,0.101905,12.2483,28.989,2.98465,28004.6,20707.2,1255450.881,514.775,28934.8,1853.97,2.82005,0.525546,1521.56,13609.2,40000,98197.2,0.0452391,11.9753,93701.4,2202.96,132061,1.00E-06,154958,554958,3943.52,1864.32,1.35828,1173.35,4094.36,1824.74,3.46141,1129.29,154958,4053.51,1818.95,0.329504,1121.11,4076.22,1809.56,2.13665,1112.26
113562.354,85995.89615,199558.2502,33.61671159,39.47957118,654.6703273,3.83E+01,19.13,,1.11E-06,0.132118,0.605756,54.3467,4.66347,58244.2,67333.1,1424545.544,1046.19,32740.7,2194.96,3.16198,1407.99,2782.14,24201.9,40000,199569,0.0434627,0.0757539,82484.1,3300.88,135989,1.00E-06,256330,656330,5125.77,1786.34,2.25178,1146.04,5298.89,1748.67,4.29973,1104.03,256330,5275.79,1745.19,0.605837,1097.1,5284.74,1738.51,2.39657,1091.23
113562.354,87468.07566,201030.4297,36.16588321,19.56018609,576.5007202,5.50E+01,20.43,,1.00E-06,0.116053,4.7229,52.0526,4.42394,51746.2,54716.8,1511292.144,1054.01,34542.6,2520.44,3.12839,320.133,2500.29,21884.2,40000,201060,0.047423,4.21927,90727.2,2336.46,130051,1.00E-06,257821,657821,4471.53,1949.38,1.99388,1302.65,4645.93,1907.95,4.05728,1255.66,257821,4617.51,1904.88,0.537891,1249.3,4642.12,1896.92,2.20702,1241.82
113562.354,39028.46013,152590.8141,11.89950726,45.9002182,541.5561688,0.00E+00,8.86,,1.47848,0.0621829,0.475993,42.3717,5.57576,27824.2,15946.5,763467.3662,799.85,17721.3,1002.03,2.97366,0.155115,1332.42,11968.1,40000,152577,0.0194828,0.0741365,85191.8,2331.89,99091.1,3.57E-05,209338,609338,2453.35,797.454,3.35695,428.974,2493.71,786.459,3.50469,416.449,209338,2488.35,780.568,1.90606,408.801,2487.31,779.31,2.15555,407.686
113562.354,63446.9343,177009.2883,12.64050786,43.52335284,668.9959157,0.00E+00,8.11,,0.531716,0.0714571,0.513643,52.0445,4.91009,34312.3,22346.4,835744.102,927.845,19325.1,1170.75,3.058,0.363639,1581.7,14128.1,40000,176993,0.024926,0.0220702,86186.8,2045.95,89300.4,1.09E-05,233754,633754,2812.51,1020.42,3.19561,565.799,2865.68,1005.2,3.93896,548.722,233754,2860.22,999.557,1.56066,540.477,2858.28,997.039,2.62614,538.786
98746.71078,0,98746.71078,26.69392669,43.51423374,654.5915395,1.38E+01,26.69,,0.452596,0.128798,0.401172,35.8234,3.51691,35449.3,29162.9,984005.3589,517.633,22911.5,1220.32,2.96218,1686.67,1811.54,16098.4,40000,98742.4,0.0351526,0.0494431,81600.5,3824.89,143281,1.10E-05,155503,555503,5041.69,1444.73,1.83002,813.015,5163.97,1418.43,3.49462,784.745,155503,5152.02,1411.3,0.529715,775.026,5151.91,1406.1,2.18265,770.968
113562.354,93852.43341,207414.7874,24.22664364,23.21212054,637.8086604,9.63E+00,13.26,,2.19E-06,0.0962735,0.57479,54.7701,4.50619,45588.6,42028,884629.1286,1087.26,20329.6,1365.11,3.05943,2142.54,2183.68,19246.4,40000,207403,0.0274267,0.0455619,68145.6,3314.06,125008,1.00E-06,264164,664164,3753.58,1124.18,2.89898,677.987,3856.44,1103.22,4.44339,654.67,264164,3850.2,1100.68,1.00543,648.509,3850.94,1097.07,2.38987,645.781
92998.15159,0,92998.15159,17.63438507,16.16820514,600.5180735,0.00E+00,17.63,,0.428568,0.0772788,0.395376,32.5918,3.10848,22715.3,13769.2,547774.2047,487.455,12754.9,678.755,2.69519,2641.07,1236.79,11133,40000,92985.8,0.0201588,0.0806033,63501.4,3204.82,129695,1.45E-05,149747,549747,3036.8,825.81,2.34053,444.269,3095.97,813.305,3.50939,431.039,149747,3091.65,808.759,0.885303,423.862,3091.15,806.351,1.81721,422.236
113562.354,66220.37318,179782.7272,31.0623529,36.12728046,506.5705374,4.60E+01,19.62,,1.58E-06,0.0946324,7.67393,46.6882,4.16978,39421,34445.8,1351312.197,942.604,30952.7,2186.98,2.99212,0.668642,1972.31,17464.7,40000,179809,0.0406916,7.22624,93410.5,2319.24,112403,1.00E-06,236570,636570,3644.69,1674.39,2.02942,1101.05,3789.69,1638.48,3.96376,1060.77,236570,3765.3,1634.69,0.615275,1053.87,3785.29,1627.66,2.16047,1047.39
113562.354,43208.5587,156770.9127,15.00574268,38.40053651,626.2112485,0.00E+00,10.87,,0.448744,0.0770566,0.474404,46.6499,4.28267,32797.6,21889.2,762823.9168,821.751,17665.6,1041.95,3.01009,618.626,1565.15,13985.4,40000,156755,0.0241873,0.0299146,83083.6,2624.72,107141,1.05E-05,213516,613516,3027.72,990.248,2.93013,545.951,3088.91,975.198,3.81418,529.198,213516,3083.98,970.047,1.30698,521.351,3082.26,967.491,2.33755,519.576
112400.801,0,112400.801,20.16699914,46.34949427,749.1097179,0.00E+00,20.17,,0.719269,0.116851,0.432187,40.4856,4.00299,36974,28581,964002.5647,589.139,22470,1171.27,3.02976,849.052,1793,15940.3,40000,112383,0.0353479,0.0385249,89497.7,3205.15,123642,1.86E-05,169144,569144,4595.99,1447.86,2.29858,758.528,4685.28,1426.25,3.41918,734.929,169144,4676.36,1417.83,0.824295,724.103,4674.04,1413.92,2.13299,721.18
113562.354,16450.31295,130012.667,14.91533508,35.7302831,738.960498,0.00E+00,13.03,,0.295038,0.0916492,0.458389,45.013,3.80765,33189.8,23167.9,847278.8903,681.475,19627.4,1151.33,2.95575,720.556,1611.04,14380.7,40000,129997,0.0326233,0.0285377,86782.2,2455.05,102664,6.37E-06,186758,586758,3599.6,1334.9,2.4372,721.849,3675.03,1314.63,3.73281,699.243,186758,3667.74,1309.06,0.727165,690.686,3665.97,1304.93,2.29399,687.678
113562.354,26520.90603,140083.26,29.09620788,15.86967499,679.992481,2.09E+01,23.59,,3.53E-06,0.138339,0.569339,44.7352,3.67647,45845.3,46974.4,1157875.738,734.34,26659.7,1736.13,2.99319,2569.4,2311.87,20318.8,40000,140081,0.041684,0.12746,73298.7,3725.98,140703,1.00E-06,196842,596842,5395.57,1711.64,1.94348,1017.62,5549.34,1678.48,3.86668,980.704,196842,5519.65,1674.18,0.429143,973.239,5533.54,1667.36,2.09025,967.172
76720.57762,0,76720.57762,17.00195852,33.84140056,587.3334125,0.00E+00,17,,0.567379,0.0607491,0.513737,31.8224,3.19298,18047.4,9158.9,421922.0714,402.136,9836.31,510.938,2.62842,2030.67,1006.08,9103.55,40000,76710.5,0.014626,0.208066,65899.1,2947.72,125739,2.36E-05,133472,533472,2390.82,599.46,2.40391,326.316,2433.19,590.553,3.42132,317.248,133472,2430.17,586.653,1.10221,311.039,2429.97,585.041,1.74444,310.029
113562.354,42628.73015,156191.0842,12.04355907,43.50941427,515.230039,0.00E+00,8.76,,1.32459,0.0597032,0.479714,42.2985,5.45716,27428.8,15465,714543.235,818.724,16562.7,960.811,2.98493,0.257218,1311.85,11788.7,40000,156178,0.0179341,0.0792226,84612.2,2420.64,101956,3.34E-05,212939,612939,2353.84,734.063,3.40973,397.788,2393.67,723.85,3.56055,386.129,212939,2389.05,718.525,1.97688,379.047,2388.13,717.366,2.20154,378.011
113562.354,20572.2681,134134.6221,34.24736639,38.00100209,455.6462869,6.19E+01,28.99,,0.000201734,0.129798,4.18922,33.9553,3.43327,42254.3,40411.6,1631637.565,703.38,37520.5,2493.9,3.0723,204.315,2140.25,18881.7,40000,134175,0.0529026,3.86335,93737.9,2339.84,156536,1.00E-06,190936,590936,5010.55,2180.41,1.39893,1420.77,5203.6,2132.16,3.58757,1366.67,190936,5163.6,2126.35,0.369781,1358.38,5191.9,2116.1,2.22157,1348.53
86547.56466,0,86547.56466,35.2275368,22.47672711,489.0034265,4.68E+01,35.23,,1.00E-06,0.101825,11.8032,27.5873,2.91667,26067.4,18601.6,1213515.352,453.874,27971.3,1789.04,2.80684,4.23524,1440.82,12910.4,40000,86580,0.0444829,11.5446,92817.5,2270.14,140761,1.00E-06,143341,543341,3935.71,1835.52,1.17408,1174.89,4093.45,1795.02,3.42226,1130.02,143341,4048.83,1789.39,0.298544,1122.1,4072.99,1779.32,2.21059,1112.56
113562.354,46693.78764,160256.1416,34.12918581,35.19466979,477.0505639,5.92E+01,24.18,,1.00E-06,0.11986,4.35105,41.8761,3.83237,44638.6,43631,1559364.499,840.297,35766,2475.97,3.08492,159.7,2225.97,19600.9,40000,160293,0.049004,3.94748,92758.7,2367.66,144887,1.00E-06,217054,617054,4618.47,2018.18,1.6266,1334.95,4801.75,1973.63,3.7711,1284.86,217054,4768.11,1969.21,0.442291,1277.6,4794.4,1960.16,2.1946,1269
113562.354,85870.84149,199433.1955,24.99061242,48.11729454,629.0905632,1.31E+01,14.23,,0.302835,0.102423,0.53896,54.1315,5.06723,48017.7,44189.5,1060711.212,1045.43,24517.2,1495.76,3.16426,990.503,2240.53,19722.8,40000,199424,0.029125,0.02058,82137.2,3352.43,125828,6.16E-06,256185,656185,3998.34,1196.44,2.86303,716.615,4104.85,1173.95,4.11313,692.099,256185,4099.46,1168.63,1.2556,683.86,4096.94,1165,2.78607,681.375
113562.354,94355.67263,207918.0266,29.9374907,20.55052267,477.5575144,4.55E+01,16.35,,1.00E-06,0.0858179,6.9717,50.2139,4.44223,40211,35096.4,1256741.042,1090.09,28694.1,2126.31,3.00003,86.3574,1991.26,17625.2,40000,207944,0.0367386,6.49079,91529.5,2380.93,102914,1.00E-06,264705,664705,3296.11,1510.97,2.22689,1017.83,3433.98,1478.19,4.22575,981.033,264705,3413.91,1475.75,0.753156,975.191,3432.72,1469.54,2.21596,969.542
113562.354,35828.51122,149390.8652,14.5942056,25.11620691,643.4684703,0.00E+00,11.09,,0.226021,0.077628,0.464929,45.6499,3.83067,31282.8,21057.6,723511.9326,783.064,16723.8,1019.66,2.91918,1314.74,1534.6,13721.9,40000,149376,0.0254468,0.0295677,76193.1,2567.52,106034,5.16E-06,206137,606137,3046.47,1041.24,2.74319,577.075,3111.5,1025.15,3.9034,559.102,206137,3106.65,1020.96,0.986902,551.833,3105.12,1017.87,2.26977,549.686
86992.21454,0,86992.21454,17.07726157,16.59348816,577.950968,0.00E+00,17.08,,0.488033,0.0685367,0.422861,31.3988,3.09741,20186.3,11357,482495.8576,455.976,11243.1,589.664,2.63816,2700.7,1121.79,10124,40000,86981,0.017114,0.120623,60871.2,3121.53,129182,1.82E-05,143742,543742,2694.46,701.257,2.39639,380.126,2745.17,690.704,3.47984,369.129,143742,2741.79,686.518,1.0077,362.453,2741.47,684.561,1.7743,361.176
113562.354,5775.917447,119338.2714,30.9583936,34.03348959,517.7337211,4.45E+01,29.46,,0.0236923,0.106808,10.5514,31.2715,3.132,32832.3,26561.2,1365349.017,625.744,31436.1,2047.82,2.89824,0.764034,1727.22,15378,40000,119365,0.0471521,10.255,95221.8,2212.22,130918,1.00E-06,176126,576126,4132.07,1941.38,1.54342,1222.58,4286.81,1900.82,3.53245,1177.09,176126,4249.52,1895.09,0.37486,1168.8,4272.32,1886.08,2.11271,1160.3
113562.354,33061.13378,146623.4878,28.30532109,46.39023403,636.0391324,2.31E+01,21.92,,0.341437,0.133144,0.477407,44.9896,4.18935,47048.1,46547.7,1258791.272,768.638,29190.2,1680.49,3.09102,1402.51,2301.07,20228.7,40000,146624,0.0394811,0.0386986,84801.1,3731.47,138171,6.64E-06,203385,603385,5195.59,1623.52,2.092,968.727,5340.42,1591.67,3.74799,933.859,203385,5326.39,1584.94,0.635714,924.31,5325.77,1579.25,2.43284,919.729
113562.354,47178.14238,160740.4964,36.45519249,17.14735216,640.8326664,4.90E+01,25.76,,1.00E-06,0.124918,6.83407,47.6955,3.97075,47121.4,46794.7,1512863.253,842.778,34665.5,2436.07,3.08921,278.125,2307.33,20280.9,40000,160766,0.0522278,6.37205,92930.3,2207.38,133867,1.00E-06,217527,617527,4831.62,2146.45,1.75172,1376.21,5006.05,2102.55,3.76825,1326.34,217527,4970.31,2098.2,0.393219,1319.03,4996.73,2089.11,2.13618,1310.35
88140.70968,0,88140.70968,18.28605195,24.34410057,604.5150161,0.00E+00,18.29,,0.424828,0.0758593,0.418437,32.7274,3.09621,21783.8,12930.1,515968.9261,461.993,12015,638.66,2.67214,2778.13,1197.99,10793.2,40000,88128.7,0.0190286,0.101562,61463.6,3240.79,131491,1.53E-05,144890,544890,2981.1,779.646,2.31624,419.767,3038.43,767.791,3.49288,407.355,144890,3034.5,763.442,0.880388,400.4,3034.37,761.143,1.77244,398.866
113562.354,80533.37911,194095.7331,12.10841625,24.97443997,506.4398374,0.00E+00,7.08,,0.15136,0.0551694,0.498173,49.6719,4.49947,29150.5,17129.7,581070.1003,1017.43,13325.2,925.006,2.97255,1202.81,1381.73,12397.3,40000,194082,0.0162988,0.0314534,67290.1,2348.32,98681.3,3.67E-06,250843,650843,2166.31,666.866,3.42586,381.784,2210.19,656.574,4.26751,370.294,250843,2207.74,653.587,1.98116,364.692,2206.77,651.952,2.66173,363.536
81823.78242,0,81823.78242,17.44945394,26.97179887,681.0333592,0.00E+00,17.45,,0.327673,0.0749629,0.417818,36.6257,3.17947,21308.9,12089.7,517839.904,428.88,12038.9,660.644,2.67562,2218,1157.88,10441.2,40000,81812.2,0.0209557,0.0639824,66281.8,2887.67,120280,1.09E-05,138573,538573,2947.83,858.331,2.1632,459.472,3004.32,845.345,3.54237,445.949,138573,2999.03,841.062,0.697172,438.897,2998.52,838.227,1.82216,437.006
113562.354,67361.36415,180923.7182,21.84643564,31.57434448,450.6535082,2.22E+01,13.71,,0.00492589,0.0879151,0.458658,45.728,4.00373,37160,31005.1,905957.559,948.466,20910.9,1306.87,2.97228,1955.89,1869.07,16588.5,40000,180927,0.0260767,0.0231161,71174.5,3435.96,132147,1.00E-06,237688,637688,3410.37,1072.57,2.39374,684.515,3523.03,1049.91,4.32142,659.984,237688,3518.22,1047.08,0.928363,653.671,3516.61,1043.07,2.59987,650.822
113562.354,50855.25027,164417.6043,23.29857932,45.36590727,453.2473116,2.66E+01,16.09,,0.382287,0.0995545,0.422357,42.9308,4.2935,39702.9,33598.2,1099387.902,861.956,25542,1419.47,3.08499,636.282,1947.35,17253.3,40000,164425,0.0296253,0.0166478,88734.4,3549.22,134969,6.73E-06,221186,621186,3870.07,1220.72,2.24176,767.99,3991.87,1195.14,3.9515,740.504,221186,3985.53,1189.31,1.02571,731.779,3982.18,1185.01,2.89751,728.922
113562.354,5259.561805,118821.9158,20.67418185,43.06825438,752.3099238,0.00E+00,19.76,,0.555802,0.11702,0.449659,42.3335,3.94185,37933.8,30277.9,951938.9083,622.798,22143.6,1201.82,3.01632,1213.78,1846.56,16396.9,40000,118803,0.0352823,0.0378136,85368.9,3239.89,124470,1.41E-05,175564,575564,4598.4,1445.01,2.3196,764.665,4691.39,1422.98,3.4915,740.447,175564,4682.73,1415.42,0.766148,730.31,4680.8,1411.29,2.15683,727.189
78640.08211,0,78640.08211,17.39518924,47.15645342,676.7270353,0.00E+00,17.4,,0.917318,0.0744004,0.487714,36.3173,3.86122,22211.4,11663.1,575507.4846,412.192,13455.4,658.388,2.85713,0.490884,1137,10257.8,40000,78628.7,0.0202781,0.136263,89984.3,2812.24,117025,3.21E-05,135390,535390,2935.11,830.759,2.3464,432.002,2982.94,819.124,3.27899,419.875,135390,2977.08,813.086,1.08733,411.788,2976.02,811.125,1.75618,410.45
96111.4486,0,96111.4486,18.44313583,44.35666785,479.9170998,6.72E+00,18.44,,1.05052,0.0780582,0.402298,26.7145,3.67908,24393.7,14302.5,673446.5147,503.81,15774.8,740.852,2.91461,173.018,1260.85,11343.5,40000,96105.6,0.0193785,0.146886,92115.5,3446.7,137444,3.12E-05,152867,552867,3064.86,796.398,2.38122,446.174,3129.09,783.155,3.31009,432.198,152867,3123.52,776.918,1.34852,424.029,3122.33,775.139,1.92897,422.767
87202.50421,0,87202.50421,37.93870209,36.91706842,521.7194575,5.12E+01,37.94,,1.73E-06,0.117495,10.6168,29.2628,3.09603,29864.6,22823.2,1362006.179,457.322,31406.7,1995.24,2.90377,7.30096,1598.79,14275.3,40000,87237.7,0.0499192,10.3397,93970.4,2225.07,148931,1.00E-06,143999,543999,4548.88,2059.21,1.13338,1300.42,4721.78,2014.39,3.38467,1250.63,143999,4673.05,2007.77,0.28347,1241.92,4699.81,1996.77,2.23465,1231.37
113562.354,93472.29385,207034.6479,23.73903947,36.26411429,497.3391272,2.33E+01,13.02,,0.00102107,0.0924146,0.511432,51.3533,4.58288,43646.1,39283,991038.8559,1085.34,22838,1466.31,3.07754,1460.98,2109.44,18622.5,40000,207037,0.0275742,0.0215764,75819.9,3351.93,127485,1.00E-06,263798,663798,3585.81,1133.66,2.59097,725.516,3703.07,1109.88,4.48711,699.732,263798,3698.37,1107,1.04052,693.324,3696.59,1102.97,2.73556,690.472
76842.22798,0,76842.22798,13.40280595,26.69035382,543.5574661,0.00E+00,13.4,,0.700178,0.0455542,0.518668,29.7785,3.26907,15045.6,6902.9,370463.8997,402.781,8629.25,456.034,2.49253,2140.06,872.104,7915.25,40000,76833.5,0.0117328,0.23813,60102.5,2489.16,113763,2.96E-05,133595,533595,1795.48,480.795,2.619,269.58,1825.77,473.834,3.41095,262.441,133595,1822.77,470.469,1.41508,257.049,1822.17,469.31,1.85162,256.306
113562.354,38097.35669,151659.7107,23.86212935,20.42969293,611.2928381,1.13E+01,17.87,,0.0867529,0.107637,0.489111,44.8022,3.72706,39165.3,34581.4,910441.7243,794.994,21034.8,1292.94,2.95043,2504.07,1976.27,17498.3,40000,151651,0.0306467,0.0530238,69078.8,3591.59,135292,1.89E-06,208412,608412,4200.22,1257.53,2.3408,738.28,4313.51,1234.12,3.91904,712.412,208412,4303.89,1230.27,0.676175,705.305,4305.49,1225.87,2.1732,701.847
110957.1843,0,110957.1843,20.83222056,17.49579018,596.9898375,2.96E+00,20.83,,0.340894,0.10243,0.379174,32.6213,3.0941,30490.2,23299.7,744435.2101,581.596,17310.7,945.884,2.81088,2955.53,1615.7,14420.8,40000,110944,0.0269579,0.061204,65225.4,3677.01,140380,9.71E-06,167705,567705,4014.83,1105.14,2.25264,604.69,4104.09,1087.04,3.56496,584.992,167705,4097.28,1081.81,0.727301,576.944,4097.21,1078.32,1.95792,574.349
87663.2631,0,87663.2631,20.98429273,41.5219508,694.836283,0.00E+00,20.98,,0.582915,0.094643,0.449066,37.3031,3.56076,26834.3,17041.7,648162.7056,459.481,15115.1,780.49,2.87461,1360.94,1378.12,12365.9,40000,87649.5,0.0244923,0.0841197,79605.7,3328.54,130676,1.96E-05,144410,544410,3723.02,1003.51,2.20872,524.489,3792.35,988.531,3.3912,508.694,144410,3786.32,982.541,0.803828,500.267,3785.72,979.693,1.80904,498.262
113562.354,65919.70192,179482.0559,12.95394773,31.65831313,511.2454382,0.00E+00,8.2,,0.273371,0.0586278,0.481277,47.2363,4.33794,28699.4,17230.4,597902.051,940.818,13761.2,901.794,2.9419,1374.78,1385.85,12433.1,40000,179468,0.0169894,0.0356527,68041.8,2537.85,105058,6.86E-06,236229,636229,2302,695.312,3.30478,394.149,2348.85,684.656,4.08034,382.225,236229,2346.11,681.237,1.83563,376.251,2345.11,679.578,2.50246,375.067
113562.354,88631.32027,202193.6743,28.14754353,28.60826524,712.2798656,1.43E+01,15.81,,1.32E-06,0.113665,0.621286,56.0965,4.51497,51438,53253.2,1045754.888,1059.9,24023.4,1622.77,3.08311,2164.83,2465.69,21597.7,40000,202183,0.0338528,0.0743988,71457.6,3418.88,127728,1.00E-06,258944,658944,4427.87,1387.93,2.68856,843.209,4554.7,1361.49,4.35076,813.507,258944,4541.66,1358.8,0.761893,807.158,4546.59,1354.11,2.27225,803.301
113562.354,51092.48519,164654.8392,17.44707991,30.73689691,657.4272993,0.00E+00,12.03,,0.147464,0.0841023,0.508675,49.112,4.02935,35296,26136.4,744822.4214,863.073,17179.3,1086.78,2.96804,1734.25,1713.09,15256.9,40000,164638,0.0255201,0.036693,72033.1,2865.7,113737,3.47E-06,221399,621399,3296.9,1044.3,2.84363,583.979,3369.77,1027.64,3.99282,565.305,221399,3364.98,1023.89,1.01178,558.385,3364.09,1020.8,2.243,556.163
113562.354,73478.10165,187040.4557,37.58938041,42.66029663,581.4961831,5.91E+01,22.82,,1.07E-06,0.126912,4.22562,50.268,4.50548,53583.4,57879.5,1688491.089,980.688,38675.6,2733.08,3.16631,98.8921,2573.59,22489.8,40000,187074,0.0511962,3.73837,93240.4,2295.32,138187,1.00E-06,243835,643835,4897.73,2106.53,1.90021,1387.35,5081.95,2061.11,3.90899,1336.21,243835,5050.61,2056.56,0.511208,1328.72,5076.46,2047.85,2.21458,1320.46
113562.354,70334.57957,183896.9336,25.82478768,25.36931889,744.21296,3.31E+00,15.95,,9.39E-05,0.110306,0.614789,54.6985,4.30867,47087.2,45035.7,905339.3909,963.933,20817.3,1385.31,3.05124,2368.65,2262.43,19905.9,40000,183878,0.0311478,0.080221,68724.7,3422.4,127816,1.00E-06,240639,640639,4312.68,1275.35,2.76665,732.835,4418.97,1253.16,4.15709,707.844,240639,4408.5,1249.96,0.796179,701.156,4412.24,1245.91,2.14179,697.902
113562.354,29380.45451,142942.8085,17.45293372,40.35359402,585.2553679,0.00E+00,13.87,,0.688969,0.0836729,0.453886,41.6409,4.23612,32433.1,22378.3,759175.0532,749.259,17646.2,971.865,2.99344,1067.99,1582.85,14138,40000,142927,0.0230184,0.053268,80644.7,3154.41,123219,1.86E-05,199688,599688,3287.5,942.969,2.87807,511.829,3353,928.677,3.58249,496.026,199688,3348.21,922.86,1.3872,487.871,3346.92,920.738,2.10896,486.291
91051.27317,0,91051.27317,19.50292795,21.51398683,606.9010369,0.00E+00,19.5,,0.410689,0.0822945,0.433302,32.8329,3.09517,23354.4,14655.6,545157.1028,477.247,12690.2,679.273,2.69991,2973.68,1276.55,11480.6,40000,91038.5,0.0201629,0.11376,60726.2,3415.07,135899,1.47E-05,147800,547800,3232.27,826.149,2.30428,442.852,3295.4,813.478,3.48737,429.498,147800,3291.33,808.98,0.845695,422.372,3291.78,806.518,1.76124,420.674
104015.8502,0,104015.8502,28.09474654,36.11344379,526.058077,3.14E+01,28.09,,0.164685,0.133272,0.394018,29.4364,3.05158,36054.1,32280.6,1162363.981,545.342,26897.4,1608.5,2.91972,1991.02,1907.95,16919,40000,104028,0.0400666,0.105768,79781.3,3860.94,150950,3.03E-06,160789,560789,5190.69,1650.77,1.53036,1004.5,5350.05,1615.97,3.62087,966.53,160789,5318.65,1610.2,0.385588,958.071,5330.87,1602.66,2.20855,951.444
113562.354,26723.86787,140286.2219,28.01663523,48.25838029,659.774286,1.96E+01,22.68,,0.442355,0.135418,0.46617,44.5085,4.21395,46635,45461.5,1243523.009,735.399,28886.5,1609.75,3.09544,1355.35,2273.37,19997.4,40000,140283,0.039525,0.0324215,85522.6,3742.2,138256,9.06E-06,197044,597044,5291.6,1624.79,2.1062,950.803,5430.96,1593.95,3.67663,917.126,197044,5418.71,1586.48,0.665354,906.939,5416.7,1581,2.48202,902.658
113562.354,17448.56362,131010.9176,36.22652854,23.12432445,525.2534163,6.08E+01,31.4,,1.00E-06,0.1415,3.74399,35.9243,3.36004,45105.6,45171.3,1629513.938,686.992,37427.6,2534.72,3.09277,649.398,2265.92,19935.1,40000,131049,0.0572055,3.397,91020.5,2279.92,160595,1.00E-06,187810,587810,5470.28,2355.15,1.34154,1520.85,5673,2304.78,3.57977,1463.97,187810,5628.78,2299.25,0.310644,1455.91,5660.01,2288.22,2.22195,1445.17
113562.354,6489.775467,120052.1295,30.3922662,16.79331117,509.141743,4.36E+01,28.75,,3.62E-06,0.103477,10.5566,31.131,3.05782,31979.4,25510.4,1314273.897,629.484,30234.7,1996.65,2.88143,7.0966,1692.05,15076.6,40000,120079,0.0459634,10.2619,95245.9,2232.28,129402,1.00E-06,176840,576840,4000.27,1892.17,1.54649,1197.1,4153,1852.6,3.57348,1152.67,176840,4116.19,1847.42,0.370227,1144.83,4139.1,1838.53,2.10512,1136.45
113562.354,53749.26853,167311.6225,18.42946241,37.22605637,560.7503248,0.00E+00,12.51,,0.457909,0.0791696,0.4953,46.2964,4.40013,34073.3,24357,711007.8926,877.003,16446.6,990.21,3.00193,1649.3,1652.63,14738.3,40000,167295,0.0204545,0.050744,71735.9,3241.45,124976,1.25E-05,224056,624056,3105.73,837.929,3.10199,465.136,3170.65,824.747,3.81039,450.485,224056,3167.72,820.132,1.55902,443.393,3166.78,818.179,2.25155,441.93
113562.354,19820.4008,133382.7548,23.02942175,35.39523443,512.7151905,1.93E+01,19.61,,0.247927,0.10712,0.37979,36.3985,3.44622,35504.9,29872.6,979450.6507,699.231,22746.1,1274.02,2.93108,1992.05,1833.9,16289.1,40000,133384,0.0310167,0.0304585,76481.5,3710.3,140905,4.97E-06,190145,590145,4173.39,1275.78,2.06976,768.679,4294.51,1250.49,3.78654,741.158,190145,4286.39,1245.39,0.669963,733.046,4284.82,1240.67,2.42663,729.541
81265.78666,0,81265.78666,17.22563803,15.27413352,747.4549612,0.00E+00,17.23,,0.264838,0.0796469,0.442185,40.0231,3.31083,22483.4,12939.1,560493.4211,425.953,13006.1,739.482,2.71126,1845.26,1198.41,10796.9,40000,81253.8,0.0241866,0.0553164,70787.5,2709.68,113706,8.07E-06,138015,538015,3132,990.329,2.05989,525.634,3192.91,975.384,3.56449,509.917,138015,3186.03,970.94,0.572596,502.631,3185.87,967.463,1.87326,500.188
91840.15148,0,91840.15148,38.05004119,45.98544877,632.1486856,4.46E+01,38.05,,0.298408,0.118996,13.8417,34.6466,3.55953,31430.3,24311.5,1432319.538,481.597,33117.7,2008.61,2.89887,0.489918,1651.06,14724.8,40000,91868.2,0.0516319,13.5105,93748.7,2069.32,134646,3.84E-06,148629,548629,4626.34,2127.2,1.3285,1294.5,4782.45,2083.84,3.28361,1246.33,148629,4738.16,2075.24,0.339351,1235.72,4759.86,2065.28,2.13374,1226.29
106675.0728,0,106675.0728,28.49054654,41.56483235,473.8069493,3.87E+01,28.49,,0.405822,0.0855593,13.8402,26.6664,3.17699,25065.1,17550.8,1250518.992,559.347,29020.6,1647.22,2.70821,0.0783769,1398.88,12546.3,40000,106700,0.0397034,13.5925,94026.9,2196.74,111678,4.82E-06,163461,563461,3314.2,1636.93,1.63669,1026.79,3437.34,1603.11,3.38612,989.323,163461,3409.23,1595.1,0.548459,978.876,3422.37,1588.14,2.09679,972.64
113562.354,14461.44201,128023.796,27.28764495,48.26905346,489.299294,3.57E+01,24.21,,0.632603,0.081077,13.3265,33.1131,3.81992,27005.8,19243.3,1305301.897,671.243,30370.3,1641.02,2.73277,0.0562565,1465.88,13127.5,40000,128045,0.0379276,13.0153,94213.7,2160.44,95663.7,7.47E-06,184806,584806,3144.38,1562.64,1.94022,973.969,3253.76,1531.81,3.4309,939.882,184806,3234.34,1522.54,0.81303,928.161,3243.08,1517.1,2.07243,923.397
113562.354,61983.59628,175545.9503,12.85727939,39.53321335,712.40315,0.00E+00,8.32,,0.295772,0.0752775,0.523773,53.2195,4.59224,35522.2,23855,833034.9273,920.171,19226.9,1202.51,3.06196,3.01976,1635.19,14588.5,40000,175530,0.0273056,0.0202208,87752.8,1993.96,87936.1,5.83E-06,232291,632291,2958.72,1117.3,3.03409,623.259,3018.42,1100.23,4.05777,604.071,232291,3013.25,1095.38,1.22165,596.197,3011.1,1092.22,2.61857,594.095
113562.354,79035.50691,192597.8609,29.07736046,26.18359539,705.7939274,1.80E+01,17.15,,1.18E-06,0.120081,0.61864,54.7578,4.39547,51754.8,54794.9,1106446.68,1009.61,25425.9,1708.68,3.07531,2218.66,2502.12,21899.4,40000,192591,0.0362325,0.0833379,72443.6,3490.89,130504,1.00E-06,249352,649352,4675.44,1486.28,2.51081,908.21,4812.92,1457.42,4.26498,875.815,249352,4796.37,1454.53,0.667321,869.328,4803.24,1449.3,2.238,864.915
84605.33446,0,84605.33446,14.25470675,19.74158145,598.5246687,0.00E+00,14.25,,0.469508,0.0598227,0.382241,32.5169,3.12725,18576.6,9574.4,467928.4165,443.469,10900,575.511,2.61034,1943.52,1028.91,9305.35,40000,84595,0.0171158,0.0724641,66242.5,2621.75,113942,1.60E-05,141356,541356,2354.86,701.083,2.37737,381.994,2397.94,690.749,3.53862,371.281,141356,2393.88,686.634,0.992571,364.6,2392.91,684.633,1.83841,363.355
113562.354,5313.224165,118875.5782,13.17049355,38.74158459,596.6758005,0.00E+00,12.58,,0.731231,0.0754078,0.371278,34.8076,3.72843,27049.7,16327.5,737701.8671,623.105,17195,896.455,2.90167,286.513,1348.49,12108,40000,118862,0.0247121,0.0414575,89317.5,2588.62,108187,1.82E-05,175623,575623,2968.8,1011.81,2.63512,542.01,3024.27,997.261,3.52645,526.015,175623,3018.05,990.915,1.18643,517.247,3016.31,988.483,2.09113,515.55
113562.354,70197.56297,183759.917,27.51142277,37.35184364,452.7675939,4.03E+01,17,,2.39E-05,0.111232,0.495056,46.127,4.21436,45821.5,45609.7,1251332.479,963.408,28833.7,1854.07,3.0663,1358.41,2277.17,20029.1,40000,183777,0.0357501,0.050029,82409.8,3569.94,136165,1.00E-06,240538,640538,4303.71,1472.43,2.03698,968.833,4462.03,1439.27,4.25091,932.575,240538,4445.85,1435.86,0.685771,925.791,4449.28,1430,2.46722,920.891
113562.354,37855.24564,151417.5996,21.13017765,46.50605226,523.4027511,1.20E+01,15.85,,0.676254,0.0949106,0.431052,41.8187,4.40157,36876,28533.1,947515.0918,793.738,22068.5,1168.43,3.07265,684.768,1791.47,15927.2,40000,151412,0.0261402,0.0306768,87038.8,3484.84,132615,1.50E-05,208173,608173,3712.07,1074.62,2.55842,627.987,3804.8,1055.18,3.69265,607.026,208173,3798.62,1048.47,1.31239,597.859,3796.42,1045.61,2.44034,595.898
113562.354,86872.5786,200434.9326,33.75225152,28.8342423,731.736117,3.04E+01,19.12,,1.00E-06,0.134044,0.653802,56.4932,4.55157,58990.4,69407.1,1324016.977,1050.74,30382.1,2088.19,3.13304,2071.15,2826.01,24560.1,40000,200437,0.043332,0.100584,76925.3,3336.86,134171,1.00E-06,257198,657198,5208.77,1778.52,2.32314,1123.56,5375.09,1742.7,4.30691,1083.18,257198,5349.8,1739.82,0.568273,1076.67,5361.74,1733.28,2.29361,1070.88
113562.354,18084.7088,131647.0628,13.94169614,29.48330937,461.6243527,0.00E+00,12.03,,0.723882,0.0609851,0.432177,33.0974,3.76647,23160.2,13621.8,560022.5776,690.063,13010,724.035,2.74153,2441.95,1230.06,11074.1,40000,131635,0.015781,0.118977,62188.1,3081.13,125660,2.25E-05,188396,588396,2395.53,646.174,3.04591,356.286,2442.56,636.691,3.56795,345.66,188396,2439.97,632.507,1.6794,339.374,2439.4,631.239,2.0502,338.371
113562.354,68157.53424,181719.8882,32.78482985,25.05416411,671.1525082,3.38E+01,20.49,,1.00E-06,0.134475,0.608701,52.3366,4.25387,54496.6,61447.6,1329026.748,952.66,30529.2,2063.95,3.10181,2010.14,2654.06,23152.3,40000,181727,0.0438594,0.0963157,77628.5,3347.39,138766,1.00E-06,238488,638488,5223.21,1801.55,2.1059,1138.82,5393.58,1764.57,4.18412,1097.33,238488,5366.53,1761.34,0.506652,1090.61,5379.01,1754.37,2.27802,1084.4
113562.354,89700.17252,203262.5265,19.80904317,19.88148074,540.2930377,5.84E+00,11.07,,0.00232323,0.0780319,0.526467,51.7234,4.40643,37823,29591,719633.2948,1065.49,16532.8,1115.54,3.01204,2153.24,1825.06,16213.7,40000,203250,0.0209973,0.0320672,64100.6,3197.22,122736,1.00E-06,260011,660011,3047.25,860.644,3.05419,513.645,3125.02,845.122,4.42936,496.653,260011,3122.22,842.496,1.38558,490.716,3121.28,839.893,2.51065,488.904
113562.354,38306.93628,151869.2903,13.58597472,19.87238398,703.8041775,0.00E+00,10.16,,0.159859,0.0794774,0.490252,48.5155,3.93331,32738.1,22131.5,774139.3288,796.055,17870.5,1114.55,2.95449,794.017,1573.94,14061.2,40000,151854,0.0285659,0.0280927,82054,2240.84,96110.1,3.31E-06,208615,608615,3119.05,1168.42,2.6958,647.31,3186.17,1150.37,3.96561,627.026,208615,3180.51,1146.24,0.851932,619.653,3179.09,1142.64,2.32253,617.098
113562.354,2960.254612,116522.6086,20.91985318,20.55643814,500.2764023,1.38E+01,20.39,,0.269584,0.100089,0.318627,29.4623,2.94874,30146.6,23614.7,842701.7552,610.828,19602.5,1063.98,2.80315,2759.88,1626.78,14516.2,40000,116520,0.0279312,0.0366286,68162.9,3741.14,143921,6.06E-06,173281,573281,3905.52,1148.19,2.05879,676.191,4012.12,1126.4,3.69664,652.578,173281,4004.82,1121.45,0.662513,644.642,4003.58,1117.25,2.25044,641.586
110961.7424,0,110961.7424,21.95274705,45.03518713,745.9800852,0.00E+00,21.95,,0.658876,0.121737,0.439098,40.2344,3.91465,37524.9,29999.7,944847.9167,581.593,22014.9,1156.62,3.01473,1302.98,1837.88,16323,40000,110943,0.0348787,0.0451709,84857.2,3419.84,129735,1.79E-05,167704,567704,4785.71,1428.82,2.26678,748.782,4880.1,1407.17,3.41275,725.179,167704,4871.3,1399.1,0.780883,714.675,4869.47,1395.15,2.06564,711.672
91126.59061,0,91126.59061,35.12151736,46.83310069,472.6783067,5.05E+01,35.12,,0.377688,0.10739,11.6832,26.7721,3.26309,27942.2,20885.7,1410711.79,477.893,32702.2,1894.2,2.83145,0.226081,1528.22,13666.7,40000,91161.8,0.0465228,11.4321,92658.3,2249.8,140087,4.52E-06,147923,547923,4160.75,1920.78,1.26511,1214.47,4316.96,1878.87,3.27792,1168.13,147923,4276.6,1870.2,0.399517,1157.39,4295.61,1860.91,2.20903,1148.76
113562.354,19228.89996,132791.254,13.5658185,20.451739,511.114709,0.00E+00,11.6,,0.534777,0.0648027,0.393154,35.6654,3.60841,24673.2,14810,601387.728,696.058,13968.2,780.277,2.78141,1976.96,1283.35,11540.1,40000,132778,0.0186079,0.0551988,67649.7,2861.89,117671,1.49E-05,189539,589539,2546.01,761.839,2.88297,420.078,2596.89,750.525,3.66723,407.534,189539,2593.16,746.098,1.42667,400.65,2592.11,744.317,2.09426,399.383
107682.5496,0,107682.5496,18.49225295,35.95001154,515.3889596,4.04E+00,18.49,,0.643273,0.0855508,0.347427,28.5277,3.25567,26527.8,17687.4,685567.0133,564.447,16013.5,799.396,2.823,1974.95,1404.4,12594.3,40000,107673,0.0218044,0.073113,73879.2,3558.79,139097,1.89E-05,164434,564434,3355.77,894.725,2.40579,495.19,3428.06,880.196,3.47467,479.606,164434,3423.21,874.501,1.09139,471.481,3422.03,872.175,1.95407,469.869
