WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,36209.49263,149771.8466,20.53520222,38.33038776,562.0815124,5.84E+00,15.57,,0.433973,0.0922813,0.445551,42.6562,4.02253,35194.1,27051.6,820083.9794,785.081,19042.8,1069,2.98699,1678.35,1743.41,15516.5,40000,149760,0.0248166,0.0349238,75554,3467.94,132211,1.07E-05,206521,606521,3612.61,1018.29,2.64169,580.169,3697.83,1000.82,3.75996,561.102,206521,3692.98,995.52,1.15092,553.066,3691.25,992.663,2.2782,551.059
113562.354,90890.97828,204453.3323,28.56173944,43.36096552,558.2946874,3.23E+01,15.86,,0.00497418,0.113211,0.540582,52.5525,4.78148,51719.4,53667.8,1251995.501,1071.84,28858.3,1845.73,3.14126,1183.84,2475.53,21679.3,40000,204461,0.0352398,0.0338919,82967.5,3476.5,130317,1.00E-06,261222,661222,4391.96,1449.59,2.40429,931.444,4539.04,1418.57,4.36241,897.539,261222,4528.38,1414.81,0.824355,890.368,4528.45,1409.59,2.62391,886.251
113562.354,27239.00458,140801.3586,28.43374174,19.18080169,646.0660239,2.24E+01,22.93,,6.62E-05,0.133941,0.546594,43.5615,3.62544,44493.8,44854.3,1144862.81,738.115,26370.2,1706.5,2.97963,2537.38,2257.75,19866.8,40000,140801,0.0404176,0.117332,73234.7,3741.68,140860,1.00E-06,197562,597562,5220.51,1660.25,1.941,995.97,5372.99,1627.56,3.88502,959.666,197562,5344.98,1623.37,0.443621,952.289,5357.63,1616.7,2.10978,946.4
113562.354,37235.06326,150797.4173,25.89296916,36.98395115,658.34414,1.28E+01,19.5,,0.165251,0.119553,0.504332,46.4592,3.95815,43288.5,40477.9,1029064.757,790.473,23800.8,1436.06,3.01799,2101.4,2142.05,18896.8,40000,150789,0.0343657,0.0504806,74995.6,3638.51,135650,3.55E-06,207550,607550,4668.15,1410.55,2.29133,822.797,4791.95,1384.31,3.83034,793.799,207550,4780.74,1379.48,0.650472,785.873,4782.12,1374.63,2.2237,781.991
113562.354,57517.63635,171079.9904,22.14133544,46.22365974,743.890401,0.00E+00,14.7,,0.454392,0.103988,0.546194,53.2803,4.80177,44299.7,37622.8,958157.6956,896.736,22178.2,1319.73,3.12668,1042.6,2063.33,18234,40000,171059,0.0300132,0.031081,82501.5,3149.79,120144,1.08E-05,227820,627820,4080.74,1229.58,2.91953,677.963,4167.4,1209.92,3.79026,656.108,227820,4161.41,1203.78,1.17906,647.274,4159.5,1200.53,2.38666,644.886
113562.354,28446.4815,142008.8355,12.31661548,41.30144337,727.3562475,0.00E+00,9.85,,0.509164,0.0804523,0.470205,47.6819,4.27536,32374,21042.1,874442.8112,744.366,20292.4,1152.5,2.98633,0.43355,1534.03,13716.9,40000,141993,0.0305576,0.0200199,90993.2,1994.76,89006.3,1.02E-05,198754,598754,3166.66,1250.61,2.69022,678.942,3227.45,1232.22,3.77142,658.443,198754,3220.7,1225.81,1.03788,649.217,3218.09,1222.3,2.52945,646.884
113562.354,47871.12902,161433.483,20.0881759,26.96441432,566.0150993,3.97E+00,14.13,,0.189674,0.0865962,0.475263,45.2966,3.86995,34572.3,26701.5,734408.1647,846.205,16974.1,1036.58,2.92913,2482.05,1731.87,15417.7,40000,161420,0.0231953,0.038833,64913.8,3396.44,130120,4.74E-06,218181,618181,3387.52,950.76,2.7433,545.692,3468.8,934.413,3.95545,527.676,218181,3464.81,930.671,1.08193,520.865,3463.85,927.811,2.23185,518.826
113562.354,31672.73391,145235.0879,38.53775075,47.21117281,552.9769612,6.53E+01,30.13,,0.0962564,0.147813,3.28643,41.152,4.03962,51126.2,54612.3,1854588.289,761.571,42651.8,2830.26,3.16484,288.324,2497.83,21863.9,40000,145275,0.0588599,2.88683,93636.9,2256.2,157507,1.20E-06,202036,602036,5721.21,2424.75,1.49922,1561.65,5924.64,2372.09,3.54341,1502.59,202036,5883.4,2365.06,0.385226,1493.24,5912.51,2354.39,2.22598,1482.92
113562.354,3828.916466,117391.2705,14.37075812,42.52772826,542.5696414,0.00E+00,13.9,,1.23028,0.0751094,0.41089,31.3655,4.20044,26831.3,16065.6,731791.2667,615.325,17083.3,863.203,2.93701,136.01,1337.46,12012,40000,117378,0.0217145,0.111364,91254.4,2937.75,118892,3.44E-05,174139,574139,2958.79,889.301,2.83617,470.132,3011.46,876.783,3.31091,456.268,174139,3005.56,870.234,1.47419,447.827,3004.38,868.582,1.89412,446.501
111215.5852,0,111215.5852,25.78357948,24.19228106,670.6444664,1.09E+01,25.78,,0.16039,0.132403,0.463976,36.3641,3.21654,37720.4,34159.8,973881.4291,582.975,22535.5,1348.04,2.89129,2892.17,1963.92,17393.7,40000,111207,0.0371906,0.103922,69390.2,3849.28,143277,3.83E-06,167968,567968,5179.35,1526.23,1.90538,858.079,5308.45,1498.77,3.59145,827.846,167968,5288.02,1493.45,0.443474,819.645,5296.11,1487.63,1.99154,814.691
113562.354,18656.99653,132219.3505,16.52941088,32.68046656,740.9288893,0.00E+00,14.2,,0.185851,0.0959853,0.479324,45.4326,3.70744,34196.6,25178.6,831580.0303,693.039,19227.1,1166.63,2.93173,1378.01,1680.8,14980.1,40000,132203,0.0326687,0.0416714,80223.2,2682.03,109097,4.13E-06,188964,588964,3765.83,1336.58,2.41053,726.392,3847.85,1315.85,3.75665,703.174,188964,3839.47,1310.99,0.655392,695.227,3839.41,1306.75,2.13644,691.964
113562.354,16151.04203,129713.396,36.82574658,46.32041273,623.93981,5.21E+01,32.24,,0.220408,0.136839,8.31836,39.7144,3.88639,44298,42344.8,1708696.949,680.149,39377.2,2527.01,3.08171,54.1408,2192.1,19317,40000,129744,0.0571989,7.93446,95896.1,2134.84,142611,2.78E-06,186505,586505,5311.25,2354.39,1.55945,1462.87,5488.77,2306.08,3.42817,1408.65,186505,5448.11,2298.01,0.390017,1398.32,5473.56,2287.96,2.14445,1388.66
113562.354,81808.77794,195371.1319,33.37325831,39.27502858,522.8223209,5.18E+01,19.4,,1.27E-06,0.103894,6.05754,49.7306,4.488,45780.5,44080.3,1476202.133,1024.34,33783.7,2418.79,3.07666,1.09382,2237.69,19699,40000,195401,0.0432719,5.57882,92968.7,2336.53,120283,1.00E-06,252162,652162,4000.93,1780.56,2.06206,1182.63,4159.12,1741.98,4.03556,1139.36,252162,4134.17,1738.2,0.632937,1132.44,4155.76,1730.88,2.20631,1125.65
113562.354,49788.59687,163350.9509,15.20916614,27.85216437,589.7913956,0.00E+00,10.57,,0.230779,0.0725987,0.477298,46.598,3.99475,31299.3,21006.7,673936.8493,856.247,15555.7,971.977,2.92931,1644.02,1532.72,13705.5,40000,163336,0.0217909,0.0328844,70474.8,2743.96,111036,5.62E-06,220097,620097,2848.15,891.838,2.96246,499.669,2908.95,877.884,3.98017,484.105,220097,2905.23,874.113,1.26162,477.368,2903.95,871.635,2.29663,475.65
113562.354,65824.03901,179386.393,24.28708493,48.50917821,641.5374617,9.43E+00,15.38,,0.460876,0.10468,0.519871,51.5002,4.87817,45377,40207.1,1031501.546,940.326,23903,1393.62,3.14104,1019.52,2134.7,18835,40000,179374,0.0292082,0.0244173,82899.7,3412.97,127958,1.01E-05,236135,636135,4094.45,1199.37,2.79099,697.405,4195.53,1177.9,3.89321,673.967,236135,4189.61,1171.73,1.23895,665.082,4187.2,1168.33,2.60303,662.702
113562.354,1586.409594,115148.7636,22.37825636,37.83376838,460.1953684,2.29E+01,22.07,,0.38995,0.108648,0.285073,27.3129,3.08257,32615.6,26288.7,1010687.712,603.669,23559.4,1226.78,2.91211,1573.84,1718.17,15300.4,40000,115154,0.0315527,0.0270501,83004.1,3811.87,145844,7.68E-06,171915,571915,4232.86,1299.63,1.8708,787.053,4357.16,1273.31,3.66609,758.663,171915,4348.57,1267.06,0.64796,749.58,4345.93,1262.11,2.54055,746.014
80716.35424,0,80716.35424,24.53894367,29.25406743,750.1103754,0.00E+00,24.54,,0.246243,0.10155,0.550056,39.9332,3.29224,25957.2,17531.3,585263.7348,423.062,13569.5,783.551,2.74427,3087.09,1398.09,12539.5,40000,80702.4,0.0248801,0.155245,61114.3,3552.09,137947,8.84E-06,137463,537463,3988.14,1019.36,2.00435,535.533,4067.21,1003.36,3.46918,518.699,137463,4057.25,998.892,0.536979,511.487,4062.01,995.206,1.71276,508.698
92492.54508,0,92492.54508,38.19894614,21.0871346,465.321595,6.00E+01,38.2,,1.00E-06,0.132229,5.97285,26.5657,2.91973,33832.4,28546.4,1468169.21,485.09,33814.6,2190.89,2.9761,574.453,1791.9,15930.8,40000,92534.6,0.0540634,5.72111,90776.6,2316.28,166278,1.00E-06,149296,549296,5111.76,2230.48,1.01845,1437.51,5309.51,2181.05,3.40947,1382.33,149296,5257.87,2174.62,0.261844,1373.79,5289.17,2162.54,2.31813,1362.05
113562.354,92312.60565,205874.9597,13.70571977,19.62931772,713.6439052,0.00E+00,7.56,,3.02E-05,0.0727824,0.5711,56.8802,4.61147,38224.9,27122.5,761769.4427,1079.16,17468.1,1213.59,3.074,531.757,1745.74,15536.4,40000,205857,0.0256573,0.0300662,79719.5,2019.43,87850.8,1.00E-06,262618,662618,2853.88,1048.78,3.24395,602.212,2916.41,1032.1,4.52955,583.313,262618,2912.18,1029.38,1.19032,576.981,2911.3,1026.29,2.52975,574.825
113562.354,10606.05911,124168.4131,24.60104448,24.38011811,698.4930224,4.28E+00,22.5,,0.17805,0.123842,0.495842,41.1328,3.46547,38754.4,34539.7,902374.5491,650.841,20878.3,1251.6,2.92073,2830.77,1975.05,17488,40000,124153,0.0342105,0.0898931,68344.3,3725.24,138840,4.56E-06,180914,580914,4849.92,1402.05,2.17942,772.624,4963.19,1378.27,3.6317,746.267,180914,4949,1373.22,0.555931,738.254,4953.69,1368.42,1.95969,734.293
113562.354,42703.87,156266.224,36.2975318,47.16174714,487.0385738,6.52E+01,26.38,,0.11425,0.133304,3.34234,41.3674,4.10477,48631.7,50285.2,1776004.282,819.403,40840.1,2714.76,3.1387,121.788,2394.11,21003.7,40000,156307,0.0533316,2.94244,93653.7,2335.11,152272,1.37E-06,213068,613068,5147.81,2198.19,1.57197,1441.96,5340.94,2149.31,3.61281,1387.35,213068,5305.98,2142.87,0.456899,1378.42,5332.18,2133.26,2.22964,1369.27
113562.354,51911.95415,165474.3082,29.56608757,47.61315027,719.4295325,1.81E+01,20.29,,0.281286,0.133425,0.542915,51.6659,4.58697,51974.9,53955.9,1259730.349,867.423,29152.8,1740.92,3.13442,1470.61,2482.35,21735.8,40000,165468,0.0393762,0.038347,82855.7,3623.42,133742,5.63E-06,222229,622229,5209.8,1617.5,2.3426,956.437,5349.92,1586.65,3.84275,922.436,222229,5337.44,1580.42,0.705243,913.277,5337.01,1575.05,2.43428,908.967
113562.354,30504.01209,144066.3661,21.10325748,23.43839249,566.103539,7.25E+00,16.63,,0.204357,0.0948494,0.436993,41.3037,3.58227,34048.6,27032.6,794245.6947,755.179,18400.2,1077.94,2.89604,2562.64,1742.79,15511.1,40000,144056,0.0261037,0.0381848,66872.4,3524.59,134620,4.88E-06,200817,600817,3706.98,1070.87,2.45338,618.041,3800.51,1051.83,3.84442,597.151,200817,3794.93,1047.64,0.845568,589.874,3793.97,1044.15,2.20335,587.342
113562.354,85746.82684,199309.1808,28.46008114,15.44659625,745.4936468,1.17E+01,16.22,,1.33E-06,0.116512,0.636612,56.668,4.51159,52181.4,54458.6,1040851.135,1044.76,23907.8,1618.11,3.08745,2221.33,2494.21,21834,40000,199296,0.0344217,0.0829723,71200.2,3431.43,127904,1.00E-06,256057,656057,4542.99,1410.72,2.70383,846.177,4668.71,1384.39,4.3063,816.504,256057,4654.85,1381.58,0.741519,810.055,4660.46,1376.87,2.23205,806.152
86112.51319,0,86112.51319,38.76812644,26.69906876,621.473342,4.45E+01,38.77,,1.00E-06,0.116465,13.0589,34.1855,3.21781,29651.8,22300.1,1274775.158,451.574,29358,1904.68,2.87935,119,1580.03,14113.7,40000,86141.2,0.0503741,12.7328,92765.9,2128.62,140024,1.00E-06,142902,542902,4517.83,2074.98,1.16598,1287.31,4680.8,2032.01,3.41122,1239.51,142902,4632.16,2025.8,0.259797,1231.1,4658.58,2014.96,2.18781,1220.71
113562.354,18862.03771,132424.3917,30.14943223,36.49926733,574.4268418,3.57E+01,25.86,,0.124394,0.0944601,12.4992,38.2243,3.54977,31913,24644.8,1282439.056,694.302,29536.9,1913.73,2.85667,0.233435,1662.55,14823.5,40000,132443,0.0430986,12.135,95282.3,2118.02,107594,1.51E-06,189204,589204,3659.54,1772.67,1.83207,1099.52,3789.95,1737.23,3.56186,1059.69,189204,3760.38,1731.43,0.47739,1051.19,3778.4,1723.95,2.04699,1044.28
104868.2413,0,104868.2413,33.5743144,38.98240545,649.7131691,3.57E+01,33.57,,0.196168,0.108054,15.065,35.4005,3.41978,31262,23868.1,1331576.895,549.847,30731.7,1923.99,2.86093,0.223331,1635.65,14592.4,40000,104888,0.0488663,14.7273,94952.3,2005.36,118578,2.53E-06,161649,561649,4202.11,2009.95,1.55738,1208.41,4340.8,1970.83,3.37151,1164.62,161649,4302.19,1963.5,0.366656,1154.95,4322.15,1954.65,2.04432,1146.64
113562.354,27103.94267,140666.2967,24.24826208,34.26218654,469.812231,2.79E+01,19.58,,0.135327,0.109363,0.394747,36.8085,3.46277,36972.9,32621.3,1070208.411,737.454,24788,1457.87,2.94101,1949.54,1918.21,17006.1,40000,140675,0.0330469,0.0407473,77484.1,3734.95,142079,2.39E-06,197436,597436,4248.1,1360.74,1.93887,851.548,4385.81,1331.78,3.87762,819.936,197436,4373.54,1327.33,0.600386,812.386,4374.53,1321.87,2.40129,808.045
113562.354,42842.21444,156404.5684,32.00887138,43.19141813,544.3801091,4.50E+01,23.24,,0.171903,0.102247,9.09386,43.3286,4.07627,38285.2,33087.8,1454480.62,820.047,33473.8,2195.99,2.97235,0.224444,1932.18,17124.6,40000,156430,0.044271,8.67841,93983.1,2228.15,117071,2.02E-06,213191,613191,3952.72,1822.49,1.90638,1164.47,4097.9,1784.41,3.65439,1121.86,213191,4071.05,1778.3,0.576357,1113.02,4089.88,1770.84,2.1264,1106.12
78947.93792,0,78947.93792,22.33747765,39.21181564,681.6426028,0.00E+00,22.34,,0.5085,0.0885937,0.529472,36.4844,3.39201,23955.5,14452.8,548852.9815,413.799,12790.8,669.311,2.80016,1868.97,1267.56,11402.1,40000,78935.3,0.020885,0.17117,72797.3,3430.38,135706,1.97E-05,135696,535696,3483.32,856.004,2.17743,449.423,3547.36,843.039,3.39017,436.022,135696,3542.59,837.963,0.785857,428.476,3543.75,835.399,1.69903,426.708
113562.354,3743.633134,117305.9871,38.57252958,16.65235798,728.7031341,4.64E+01,37.34,,1.00E-06,0.150783,9.29785,40.7381,3.53522,45495.4,44304.6,1598720.93,615.073,36725.1,2482.05,3.08638,505.013,2243.52,19747.8,40000,117330,0.0633555,8.90222,94131,2043.07,146773,1.00E-06,174091,574091,5861.57,2602.86,1.37643,1586.94,6049.78,2552.44,3.49653,1529.76,174091,5999.67,2545.8,0.266649,1520.76,6031.33,2534.22,2.14399,1509.38
113562.354,3939.940083,117502.2941,23.6648488,15.49259854,522.1612975,2.03E+01,22.87,,0.166441,0.115481,0.359179,30.8554,2.99447,33986.3,29351.4,984492.2274,615.988,22826.4,1317.36,2.8488,2708.28,1817.5,16149.3,40000,117504,0.0335077,0.0598329,70731.1,3841.62,145704,3.38E-06,174265,574265,4500.1,1378.2,1.86692,824.461,4630.77,1350.73,3.70202,794.434,174265,4615.9,1345.84,0.503891,786.562,4619.25,1340.31,2.19498,782.056
113562.354,3481.258864,117043.6129,21.13478027,36.95616821,520.8602231,1.23E+01,20.51,,0.447951,0.103074,0.327845,30.7279,3.23716,31949,24739.6,882752.1974,613.549,20582.8,1065.88,2.89677,1893.03,1665.81,14851.4,40000,117039,0.0284702,0.0333496,77709.2,3712.97,141819,1.04E-05,173800,573800,4028.91,1170.15,2.12986,676.312,4132,1148.79,3.62035,653.256,173800,4125.15,1142.67,0.782121,644.357,4122.94,1138.81,2.28561,641.642
113562.354,36072.07385,149634.4279,12.88296626,39.30094001,641.2476279,0.00E+00,9.78,,0.511589,0.0732905,0.459283,45.7797,4.25481,31013.8,19482.1,776825.6688,784.344,18011.7,1039.23,2.99612,78.4456,1475.1,13207.3,40000,149620,0.0252239,0.0257478,88361.4,2270.02,97079.3,1.12E-05,206381,606381,2883.19,1032.53,2.87835,566.092,2939.11,1017.21,3.79301,549.036,206381,2933.57,1011.64,1.27239,540.776,2931.62,1008.96,2.3855,538.964
113562.354,5431.987495,118994.3415,18.25668151,31.07460447,543.9928427,4.01E-01,17.42,,0.470092,0.0863567,0.383941,32.0974,3.22702,27834.5,19589,659671.0709,623.723,15353.1,824.722,2.78372,2915.64,1479.21,13242.9,40000,118980,0.0220527,0.0737262,63175.5,3545.9,137482,1.44E-05,175741,575741,3387.99,903.49,2.56007,491.403,3458.63,889.485,3.55622,476.09,175741,3454.82,884.513,1.05208,468.497,3454.27,882.11,1.92256,466.765
110264.8808,0,110264.8808,23.59148278,47.34700858,511.0791537,2.07E+01,23.59,,0.679129,0.11739,0.306605,29.0883,3.49158,35113.4,28243.8,1077366.275,578.052,25191.1,1230.31,3.01375,739.686,1782.18,15847.9,40000,110268,0.0332594,0.0287921,92354.9,3811.52,144001,1.43E-05,167029,567029,4586.91,1369.49,1.90174,804.661,4708.14,1343.2,3.53394,776.517,167029,4698.85,1334.94,0.757498,765.724,4695.59,1330.38,2.50097,762.522
111701.6657,0,111701.6657,33.24408925,22.07496158,751.1341326,2.62E+01,33.24,,2.40E-05,0.168183,0.552376,40.6125,3.45583,47540.4,50130.7,1322719.069,585.581,30451.6,1986.86,3.03004,2383.84,2390.33,20972.3,40000,111704,0.053005,0.147964,76837.8,3460.57,152792,1.00E-06,168465,568465,6569.03,2176.66,1.54092,1268.44,6749.15,2135.41,3.70818,1222.46,168465,6703.64,2129.6,0.293297,1213.91,6727.31,2120.2,2.13879,1205.11
113562.354,7543.28334,121105.6373,12.71755587,41.55228719,611.8062588,0.00E+00,11.93,,0.863987,0.0751846,0.385655,36.3378,3.99145,27571.6,16533.7,777218.752,634.795,18125.6,934.97,2.92508,0.935323,1357.1,12183.1,40000,121092,0.0254538,0.0414229,91782.9,2438.22,103380,2.07E-05,177853,577853,2962.61,1042.16,2.6877,555.99,3015.93,1027.38,3.49605,539.692,177853,3009.18,1020.51,1.26484,530.517,3007.38,1018.15,2.10913,528.843
111346.4136,0,111346.4136,19.28105024,17.18384085,502.800431,8.03E+00,19.28,,0.373544,0.0906228,0.311792,28.1152,2.9222,27253.1,19695.4,729529.4891,583.67,17002,889.035,2.75957,2874.36,1483.29,13278.2,40000,111340,0.0241075,0.042778,65355,3661.36,142443,9.67E-06,168101,568101,3544.63,990.095,2.2156,567.693,3631.87,972.575,3.63225,548.838,168101,3626.38,967.535,0.820014,540.952,3624.91,964.301,2.10776,538.722
113562.354,37345.48075,150907.8348,37.59619615,24.61270521,547.226647,6.29E+01,28.29,,1.00E-06,0.142595,2.5016,42.3243,3.71902,50349.1,53866.6,1665192.757,791.297,38197.3,2640.01,3.14128,688.308,2480.24,21718.3,40000,150946,0.0567949,2.09075,90065.3,2301.05,158372,1.00E-06,207707,607707,5508.15,2337.26,1.45849,1530.89,5713.97,2287.14,3.68803,1474.16,207707,5673.56,2282.28,0.342392,1466.56,5703.82,2271.8,2.22548,1456.4
113562.354,23318.26466,136880.6187,37.96647497,26.79876995,619.5053228,5.62E+01,31.5,,1.00E-06,0.145443,4.94315,41.603,3.62498,48221.5,49630.1,1637274.475,717.733,37577.8,2574.84,3.11819,610.388,2378.05,20870.1,40000,136913,0.0591693,4.53921,91718.2,2200.79,153913,1.00E-06,193674,593674,5632.1,2433.41,1.43464,1550.13,5830.64,2383.21,3.60491,1493.24,193674,5786.53,2377.68,0.307323,1485.11,5817.73,2366.77,2.18943,1474.48
113562.354,28299.99636,141862.3504,14.2441757,29.29109618,531.6303749,0.00E+00,11.4,,0.430478,0.0676227,0.418251,39.2772,3.71839,26656.1,16614.9,621952.6637,743.607,14419.1,833.713,2.82938,1927.96,1360.48,12212.5,40000,141849,0.0195107,0.0448646,68041.1,2867.72,116723,1.16E-05,198610,598610,2655.39,798.754,2.89631,442.37,2709.71,786.681,3.75741,428.977,198610,2706.05,782.413,1.37644,422.096,2704.91,780.429,2.15554,420.703
113562.354,22122.95685,135685.3109,22.44809135,16.52716441,581.4545253,9.96E+00,18.79,,0.18007,0.104801,0.430109,39.6235,3.44836,35291.5,29431.5,861705.531,711.254,19966.1,1166.43,2.89495,2641.75,1820.03,16170.9,40000,135677,0.029276,0.0455313,68110.1,3639.86,137972,4.14E-06,192438,592438,4093.26,1201.55,2.2613,695.858,4199.97,1179.62,3.78675,671.785,192438,4191.89,1175.21,0.683707,664.27,4192.03,1171.04,2.16529,661.094
113562.354,80017.73118,193580.0852,20.18148537,28.76461203,467.3236576,1.50E+01,11.84,,0.00125938,0.0793404,0.482911,48.3686,4.19007,36280.3,28642.2,794540.5071,1014.78,18302.4,1182.97,2.97995,2053.29,1794.96,15957,40000,193577,0.0225439,0.0227507,66930.8,3297.31,127199,1.00E-06,250338,650338,3085.27,926.083,2.69284,579.971,3178.5,907.544,4.42566,559.951,250338,3175.24,904.954,1.176,553.913,3173.62,901.757,2.60126,551.741
113562.354,71549.80505,185112.1591,13.08040179,32.58773352,559.8248565,0.00E+00,8.02,,0.193849,0.062306,0.49867,49.7158,4.38094,31007.6,19355.9,641795.9004,970.328,14759.5,979.95,2.9868,1012.93,1470.23,13165.2,40000,185097,0.0191796,0.0287435,72621.1,2390.33,99956.9,4.51E-06,241858,641858,2446.07,784.796,3.25976,445.72,2496.59,772.631,4.17875,432.122,241858,2493.49,769.24,1.64014,425.892,2492.24,767.183,2.52728,424.483
82913.99674,0,82913.99674,35.63697394,25.037904,691.2553228,2.99E+01,35.64,,0.000980441,0.0907931,18.4661,37.4503,3.30129,23890.4,15466,1039062.28,434.744,23940.6,1541.44,2.71065,0.354309,1311.89,11789.1,40000,82930.8,0.0421146,18.1096,91884.4,1947.91,108534,1.00E-06,139692,539692,3530.15,1732.84,1.38536,1045.24,3651.61,1698.79,3.42968,1007.6,139692,3612.17,1693.29,0.295514,999.68,3631.72,1684.58,2.03317,991.598
113562.354,31374.34222,144936.6962,33.88237004,46.69951713,703.5423378,3.39E+01,26.55,,0.189843,0.155673,0.540051,47.1017,4.23778,54044.7,59357.8,1509035.178,759.836,34842.1,2165.59,3.15428,1165.11,2607.21,22766.8,40000,144945,0.0499787,0.0764447,87230.7,3408.17,145731,3.31E-06,201706,601706,6068.12,2055.15,1.85698,1244.11,6246.83,2013.73,3.75629,1198.2,201706,6217.77,2007.08,0.446259,1188.81,6226.91,1999.15,2.32145,1181.69
83564.40946,0,83564.40946,20.43921363,27.0663849,711.8618464,0.00E+00,20.44,,0.287499,0.0886412,0.457333,38.1182,3.23311,24074,15083.8,567313.1282,437.998,13174.3,738.529,2.72379,2616.57,1295.34,11644.7,40000,83551.5,0.0235182,0.0850503,64571,3218,128854,9.68E-06,140312,540312,3483.06,963.332,2.09019,510.655,3551.65,948.503,3.50833,495.054,140312,3544.6,944.019,0.609599,487.8,3545.65,940.729,1.78422,485.44
113562.354,72009.84328,185572.1973,14.72024928,14.98743447,637.2650738,0.00E+00,9.01,,0.0771872,0.0721199,0.525047,52.0266,4.29606,34580.5,23823.7,705430.108,972.731,16218.1,1081.92,3.00482,1150.33,1634.1,14579.1,40000,185556,0.0231078,0.0295804,74086,2438.96,100842,1.69E-06,242317,642317,2828.2,945.197,3.10338,536.852,2889.72,930.202,4.24684,520.02,242317,2885.99,927.047,1.24587,513.601,2884.8,924.311,2.42952,511.711
113562.354,90067.49636,203629.8504,28.22489295,43.68663695,608.4995281,2.58E+01,15.74,,0.0337052,0.113207,0.550211,53.8654,4.82621,51956.5,53385.9,1202221.959,1067.49,27722.2,1761.18,3.14533,1277.6,2468.84,21623.9,40000,203631,0.0344293,0.0306539,81496.3,3452.85,129104,1.00E-06,260392,660392,4399.79,1415.18,2.53616,889.697,4537.78,1386,4.31407,857.7,260392,4528.93,1382.08,0.858653,850.415,4528.28,1377.17,2.63708,846.639
113562.354,48976.46401,162538.818,32.80509166,29.21033158,463.4046173,5.64E+01,22.92,,1.00E-06,0.11188,4.96307,41.8827,3.75143,42093.3,39761.7,1461933.705,852.254,33507,2345.57,3.04219,254.792,2122.56,18732.9,40000,162574,0.046338,4.56032,91454.8,2396.4,139838,1.00E-06,219335,619335,4306.52,1908.03,1.65983,1269.45,4481.83,1865.94,3.81473,1222.05,219335,4449.96,1862.12,0.457421,1215.27,4475.18,1853.52,2.17844,1207.14
109937.032,0,109937.032,28.26971873,35.2643382,579.9223439,2.81E+01,28.27,,0.142735,0.140754,0.435007,32.0563,3.14399,39236.5,37114.9,1194520.547,576.358,27610.1,1684.41,2.94003,2219.37,2049.03,18113.4,40000,109945,0.0423305,0.118856,77779.9,3847.24,149365,2.73E-06,166706,566706,5488.59,1741.99,1.61637,1041.09,5649.78,1706.65,3.6298,1002.27,166706,5616.32,1700.85,0.37951,993.734,5630.15,1693.22,2.15296,986.944
113562.354,52637.76306,166200.1171,15.42061327,23.42854602,603.1260582,0.00E+00,10.54,,0.200719,0.0738972,0.4867,47.6128,4.0334,32154.6,21925.3,686232.808,871.181,15830.2,999.024,2.94285,1597.36,1566.46,13996.7,40000,166184,0.0223952,0.0322613,71130.8,2727.86,110248,4.80E-06,222945,622945,2898.63,916.464,2.9592,514.219,2960.96,902.089,4.0097,498.161,222945,2957.16,898.392,1.22441,491.435,2955.89,895.809,2.30802,489.641
113562.354,69556.25274,183118.6067,25.26441832,31.43750841,464.8715589,3.17E+01,15.67,,1.84E-06,0.101792,0.488195,46.3569,4.04445,41973.2,39431.5,1082085.72,960.01,24935.7,1601.45,3.00007,1940.05,2113.52,18656.8,40000,183129,0.0317709,0.0420371,74311.9,3536.91,134622,1.00E-06,239890,639890,3941.23,1307.3,2.18349,849.872,4080.84,1278.67,4.29901,818.501,239890,4069.7,1275.92,0.735637,812.243,4071.67,1270.84,2.44711,808.147
113562.354,75294.35194,188856.7059,33.49680591,17.80099665,546.4366805,4.96E+01,20.14,,1.00E-06,0.104839,6.39037,49.4099,4.22869,44865.9,42896.5,1405825.571,990.179,32152.2,2324.37,3.05758,160.164,2206.69,19439.3,40000,188884,0.0440635,5.91419,92019,2326.65,121190,1.00E-06,245645,645645,4038.67,1811.79,2.00008,1199.71,4198.15,1773.24,4.00861,1156.1,245645,4170.89,1770.09,0.552647,1149.71,4193.55,1762.54,2.16861,1142.66
113562.354,35077.51436,148639.8684,27.73772921,43.45163841,635.2694947,2.13E+01,21.19,,0.274136,0.129203,0.483453,45.3456,4.11657,46088.5,45056.2,1202659.081,779.201,27864.8,1629.3,3.07159,1577.02,2262.96,19910.3,40000,148639,0.0381802,0.0412504,82334.9,3706.34,137559,5.38E-06,205400,605400,5040.49,1569.47,2.13152,935.785,5181.33,1538.81,3.78174,902.129,205400,5167.96,1532.75,0.630187,893.152,5168.11,1527.21,2.38477,888.691
113562.354,92383.52806,205945.8821,11.28300471,36.10510454,690.8409985,0.00E+00,6.22,,0.0561447,0.0658666,0.554158,56.5438,4.80385,35904.9,23469.9,762787.6259,1079.54,17504.6,1202.06,3.07884,1.05429,1621.7,14472.4,40000,205930,0.0243571,0.0209947,82846,1678.09,77974.7,1.05E-06,262691,662691,2587.36,995.962,3.33848,569.546,2640.22,980.463,4.48177,552.079,262691,2636.34,977.143,1.41152,545.419,2634.66,974.283,2.73543,543.538
80643.72171,0,80643.72171,25.36149833,45.79927784,708.5692223,4.02E+00,25.36,,0.569139,0.10636,0.458902,38.0598,3.60851,28066,18640.2,697131.4052,422.7,16269.8,826.702,2.91084,1300.12,1442.34,12923.6,40000,80633.3,0.0260875,0.0838839,81644.6,3611.32,139003,1.87E-05,137394,537394,4178.14,1070.64,1.9835,571.061,4262.12,1053.26,3.38956,552.955,137394,4254.68,1046.9,0.670537,544.135,4254.4,1043.5,1.85882,541.725
80358.58202,0,80358.58202,35.80088417,42.59448225,548.440273,4.03E+01,35.8,,0.262173,0.0920155,15.7487,30.4686,3.26485,23209.6,15367.9,1180602.794,421.403,27341.5,1611.69,2.70619,0.0874932,1307.66,11752.2,40000,80385.8,0.0414269,15.4624,90783.9,2132.7,123226,3.29E-06,137147,537147,3568.79,1709.64,1.3049,1066.69,3702.71,1673.09,3.29328,1026.44,137147,3663.4,1665.76,0.366809,1016.95,3680.62,1657.08,2.14929,1008.99
106330.8493,0,106330.8493,29.65812015,38.73075444,549.8883931,3.44E+01,29.66,,0.293405,0.0890961,15.097,30.4007,3.22169,26278.7,18477.9,1220443.239,557.518,28244.6,1685.64,2.73722,0.112391,1435.95,12868.1,40000,106351,0.0415939,14.8113,94505.2,2087.1,107852,3.63E-06,163112,563112,3457.55,1712.55,1.66167,1050.5,3579.4,1678.44,3.3973,1012.54,163112,3548.74,1671.14,0.469771,1002.77,3563.85,1663.76,2.04472,996.055
99568.57024,0,99568.57024,37.0663352,31.5718316,716.6299832,3.75E+01,37.07,,1.00E-06,0.12199,14.4203,38.8036,3.40324,33977.2,27125,1326632.774,522.069,30513.7,2020.74,2.93146,67.0697,1745.82,15537.1,40000,99588.6,0.0538233,14.0471,95015.9,1997.36,129237,1.00E-06,156350,556350,4744.34,2212.23,1.36812,1330.88,4900.01,2169.54,3.45118,1282.95,156350,4853.59,2163.28,0.272634,1274.34,4879.59,2152.93,2.08169,1264.37
113562.354,29172.04264,142734.3966,32.6331822,15.68225342,530.9155679,4.85E+01,25.96,,1.00E-06,0.111467,7.86985,39.4755,3.52498,38540.7,34131.3,1409101.536,748.401,32341.8,2215.11,2.98939,127.338,1963.08,17386.6,40000,142763,0.0477201,7.49102,93620.7,2272.57,133168,1.00E-06,199524,599524,4304.29,1963.64,1.63977,1263.74,4469.11,1922.18,3.69227,1216.97,199524,4434.03,1917.65,0.398563,1209.62,4458.67,1908.8,2.12693,1201.23
113562.354,56062.08184,169624.4358,30.36892021,17.9117595,564.7093667,3.75E+01,20.33,,1.00E-06,0.126774,0.544579,46.9433,3.95548,48376.2,51138.9,1287948.744,889.284,29620.3,1965.45,3.04794,1976.01,2414.9,21176.4,40000,169638,0.0413588,0.0867904,77423,3445.3,141372,1.00E-06,226399,626399,4916.8,1700.87,1.95605,1088.84,5085.8,1664.58,4.13252,1048.45,226399,5059.79,1661.27,0.506514,1041.75,5070.95,1654.35,2.29322,1035.62
113562.354,92111.0968,205673.4508,27.81965259,49.36538587,467.4515599,3.97E+01,15.36,,0.14328,0.108993,0.50084,50.7047,4.98705,50429,50811,1327860.139,1078.27,30680.8,1883.74,3.17196,594.834,2406.93,21110.3,40000,205689,0.0343972,0.0182973,89121.4,3474.78,130984,2.20E-06,262450,662450,4221.35,1417.54,2.27419,932.872,4371.16,1385.75,4.2839,898.573,262450,4362.95,1381.12,0.939193,890.767,4359.74,1375.89,2.98799,886.957
113562.354,64411.68153,177974.0355,26.48340032,25.05095411,634.0694431,1.74E+01,16.9,,1.85E-06,0.112236,0.556417,50.5459,4.11582,45645,44501.9,1024326.148,932.958,23584,1536.65,3.02354,2269.1,2248.64,19790.6,40000,177969,0.0333365,0.0639724,71329.6,3528.44,132260,1.00E-06,234730,634730,4369.59,1368.16,2.41376,832.945,4498.26,1341.44,4.18239,803.23,234730,4485.36,1338.34,0.677253,796.627,4489.45,1333.46,2.24135,792.626
113562.354,30397.58901,143959.943,35.23750106,25.63373146,572.2234364,5.25E+01,27.8,,1.00E-06,0.126544,6.30384,41.4747,3.62879,43708,42020.4,1519902.459,754.835,34873.8,2400.4,3.06149,345.487,2183.48,19244.7,40000,143991,0.0526737,5.90332,92516.4,2245.01,143166,1.00E-06,200752,600752,4891.9,2166.8,1.56846,1391.63,5072.71,2121.45,3.6698,1340.33,200752,5034.16,2116.63,0.359122,1332.75,5061.76,2106.95,2.15264,1323.45
113562.354,38916.49103,152478.845,17.05536794,22.40027353,544.6580362,0.00E+00,12.7,,0.339062,0.0754749,0.456412,42.4592,3.83612,30081.4,20669.8,645324.4333,799.253,14933.5,892.484,2.87785,2383.72,1520.16,13597.1,40000,152464,0.0200461,0.0492575,64124.8,3200.59,125391,9.43E-06,209225,609225,2959.99,820.866,2.92327,456.888,3022.88,807.997,3.81875,442.615,209225,3019.87,803.96,1.33931,435.861,3019,801.843,2.15363,434.338
112729.9141,0,112729.9141,17.58870086,27.36423414,490.3504137,4.01E+00,17.59,,0.504586,0.0816116,0.3241,27.3226,3.01355,25438.8,17290.2,655380.1443,590.907,15288,784.591,2.73302,2925.87,1388.29,12454.3,40000,112720,0.0209239,0.0629727,63239.7,3569.71,140345,1.46E-05,169481,569481,3198.16,858.471,2.44474,481.592,3269.82,844.33,3.56476,466.328,169481,3265.57,839.319,1.06885,458.71,3264.47,836.956,1.98858,457.089
113562.354,52117.88283,165680.2368,28.08647341,27.07251453,551.9321196,3.15E+01,19.25,,0.0580903,0.112214,0.514738,45.7954,3.88097,41938.1,40849.3,1160874.016,868.59,26740.6,1728.76,2.95869,2098.13,2152.09,18981.2,40000,165690,0.0355042,0.0703612,74623,3616.66,137013,1.00E-06,222451,622451,4349.94,1461.29,2.22593,940.37,4501.07,1429.48,4.13342,904.992,222451,4481.72,1426.16,0.630438,898.303,4488.55,1420.17,2.32382,893.158
113562.354,12700.97784,126263.3318,35.73247031,19.78065825,462.3705948,6.60E+01,32.14,,1.00E-06,0.143797,2.19918,31.5755,3.16646,44311.6,44493.5,1662428.535,662.132,38209.9,2559.62,3.09241,757.278,2248.42,19788.8,40000,126307,0.0574521,1.89536,90285.2,2338.54,168742,1.00E-06,183068,583068,5553.87,2367.24,1.23685,1545.11,5765.93,2315.24,3.55293,1486.5,183068,5720.26,2309.54,0.304245,1478.37,5751.89,2298.08,2.27003,1467.19
113562.354,83945.48917,197507.8432,14.39959904,30.78079134,615.9991899,0.00E+00,8.28,,0.0327225,0.0683794,0.534115,53.1264,4.441,34743.9,23637,679683.1621,1035.3,15596,1072.6,3.02207,1126.42,1627.57,14522.9,40000,197492,0.0214949,0.029429,72451.6,2400.92,99372.7,1.00E-06,254253,654253,2681.46,879.156,3.24173,503.496,2739.52,865.147,4.38406,487.816,254253,2736.3,862.289,1.41723,481.7,2735.18,859.794,2.51446,479.988
113562.354,10215.57888,123777.9329,31.03015138,18.98585549,670.3083956,2.82E+01,28.47,,1.66E-05,0.151451,0.525381,40.0072,3.43413,45752.9,47305.8,1276803.369,648.901,29405.1,1907.32,3.00678,2353.21,2320.22,20388.5,40000,123783,0.0476954,0.129767,76372.6,3544.52,149550,1.00E-06,180544,580544,5905.12,1959.77,1.6651,1170.49,6077.55,1921.23,3.78547,1127.59,180544,6039.28,1916.18,0.342104,1119.6,6058.05,1907.82,2.1533,1111.92
113562.354,54589.23047,168151.5845,16.52625564,15.31001809,481.2670594,1.57E+00,11.16,,0.326644,0.0672034,0.469355,43.8683,4.09277,29342.7,19448.4,607792.4959,881.424,14033.5,872.048,2.89107,2438.69,1473.8,13196.1,40000,168138,0.0169268,0.0517481,60582.1,3205.77,125883,9.09E-06,224899,624899,2632.88,693.573,3.11343,395.971,2690.8,682.313,3.93673,383.52,224899,2688.87,678.735,1.69621,377.419,2688.13,677.07,2.32511,376.198
113562.354,32357.96404,145920.318,21.14918402,27.45438466,479.5179137,1.68E+01,16.46,,0.153019,0.0924506,0.397642,38.6877,3.47077,33028.1,26387.9,860620.4747,764.949,19946.7,1159.22,2.88098,2414.46,1721.47,15328.7,40000,145920,0.0265492,0.0280658,68927.5,3581.59,137878,3.08E-06,202681,602681,3598.12,1091.62,2.24734,667.274,3705.37,1069.85,3.94661,643.619,202681,3699.6,1065.99,0.788921,636.553,3698.03,1061.97,2.40945,633.683
113562.354,27862.46091,141424.8149,37.26855128,47.70606159,751.8424885,3.96E+01,29.93,,0.238188,0.127429,11.4691,47.9175,4.29377,44633.4,41641.1,1619585.734,741.478,37297.2,2421.64,3.05767,0.500504,2173.36,19159.8,40000,141443,0.0551094,11.0049,96175.3,2003.44,121468,3.08E-06,198204,598204,4957.28,2264.85,1.83636,1371.53,5111.31,2221.21,3.47871,1322.32,198204,5075.39,2213.24,0.450466,1311.92,5097.17,2204.37,2.06759,1303.48
84672.62508,0,84672.62508,37.23064249,47.36641627,740.5732784,3.04E+01,37.23,,0.404619,0.09904,19.5652,39.8946,3.79195,26139.5,17611.1,1207653.765,443.961,27980.6,1635.99,2.75808,0.0777737,1401.32,12567.5,40000,84689,0.0454569,19.1836,91915.7,1871.09,106825,5.59E-06,141450,541450,3865.16,1870.41,1.48798,1097.7,3983.75,1835.15,3.26682,1058.76,141450,3946.52,1826.42,0.386079,1047.9,3961.6,1818.27,2.01452,1040.43
113562.354,464.7562354,114027.1102,26.06057137,18.20351055,724.8780302,6.16E+00,25.95,,0.164874,0.137355,0.509833,39.1588,3.35067,39943.7,37092.4,971844.6549,597.684,22472.2,1361.39,2.91852,2919.14,2048.4,18108,40000,114013,0.0383142,0.120505,69259.1,3827.88,141596,4.17E-06,170774,570774,5380.1,1570.73,1.98972,862.214,5506.33,1543.77,3.56752,832.364,170774,5485.3,1538.29,0.456018,824.019,5494.2,1532.57,1.93543,819.11
100912.3616,0,100912.3616,12.76471903,31.97316304,559.0578699,0.00E+00,12.76,,0.557426,0.0626873,0.34632,30.6964,3.19643,20871.6,11390.3,554904.8308,528.949,12929.7,678.827,2.68434,1548.87,1123.45,10138.7,40000,100901,0.019289,0.0564497,72461.8,2601.79,111612,1.63E-05,157662,557662,2467.08,789.804,2.53536,428.931,2513.36,778.357,3.55338,416.631,157662,2508.75,773.612,1.12257,409.37,2507.49,771.559,1.94558,408.019
113562.354,49596.04216,163158.3962,34.90062602,37.80437799,449.780837,6.47E+01,24.29,,1.00E-06,0.125745,2.79545,41.6195,3.9117,47234.2,48151.8,1645692.734,855.534,37755.6,2603.49,3.12222,203.786,2341.42,20565.2,40000,163200,0.0504046,2.39379,92437.8,2398.35,151873,1.00E-06,219961,619961,4843.23,2076.87,1.56899,1385.51,5036.85,2030.17,3.76918,1333.11,219961,5002.8,2025.53,0.445356,1325.7,5029.79,2016.19,2.22799,1316.79
78468.4989,0,78468.4989,28.67972449,20.55470248,683.3991297,1.32E+01,28.68,,0.109272,0.115796,0.477389,36.9556,3.17067,27611,20487.9,756988.0185,411.342,17531.7,1032.73,2.7605,3036.73,1513.34,13538.2,40000,78466.6,0.0302721,0.112707,64445.7,3797.52,146260,2.84E-06,135228,535228,4526.28,1244.88,1.59409,711.297,4641.78,1221.03,3.55187,685.983,135228,4622.92,1216.58,0.365729,678.757,4631.84,1210.88,1.968,674.075
113562.354,3125.409579,116687.7636,38.54310465,36.26519932,479.5841353,7.33E+01,37.51,,1.00E-06,0.165012,0.936983,28.7152,3.17832,48069.4,50982.5,1864218.011,611.965,42909,2809.22,3.14714,766.511,2411.1,21144.9,40000,116737,0.0650456,0.659827,92049.2,2301.91,177228,1.00E-06,173498,573498,6388.28,2680.91,1.1226,1728.95,6622.5,2622.02,3.48019,1662.64,173498,6568.39,2614.86,0.273803,1653.41,6600.47,2601.83,2.35671,1640.51
113562.354,36563.38544,150125.7394,33.18738234,29.76564691,553.4850198,4.79E+01,25.1,,1.00E-06,0.111784,7.66167,42.2217,3.67735,40150.3,36257.2,1415748.474,787.142,32473,2246.92,3.0078,129.322,2024.67,17907.7,40000,150153,0.0477508,7.25552,93522.6,2261.95,130478,1.00E-06,206914,606914,4316.94,1964.22,1.7076,1264.93,4480.98,1923.03,3.73544,1218.39,206914,4446.89,1918.7,0.412976,1211.16,4471.36,1910.03,2.12302,1202.95
113562.354,15779.08801,129341.442,34.85839967,39.88503032,460.2919036,6.34E+01,30.61,,0.0140237,0.135141,3.97906,32.542,3.4046,42822,41382.7,1683396.503,678.259,38737.6,2546.14,3.08285,243.42,2166.44,19101.7,40000,129383,0.0548135,3.66669,93878.5,2322.26,159815,1.00E-06,186144,586144,5221.35,2259.55,1.35328,1464.74,5418.72,2209.58,3.53749,1408.74,186144,5376.65,2203.2,0.355792,1400.01,5405.65,2192.54,2.23478,1389.72
104978.6268,0,104978.6268,16.52342207,35.06882866,533.6196643,0.00E+00,16.52,,0.745124,0.0759729,0.405596,29.2802,3.38561,24213.5,14833.8,604403.6218,550.257,14103.2,719.239,2.78262,1896.95,1284.4,11549.2,40000,104966,0.0194741,0.124403,72509.6,3299.57,131789,2.45E-05,161727,561727,2986.55,797.787,2.60881,427.542,3043.48,786.057,3.40052,414.836,161727,3039.59,780.78,1.23823,407.334,3038.91,778.964,1.8419,406.021
113562.354,46861.48629,160423.8403,14.28436554,43.21743065,584.3380565,0.00E+00,10.11,,0.78406,0.0715707,0.478002,45.841,4.80728,31942.5,20218.2,769381.9626,840.904,17841.8,1026.58,3.05128,71.2604,1503.18,13450.3,40000,160409,0.0217177,0.0418684,87206.1,2593.53,106122,1.88E-05,217170,617170,2816.21,889.446,3.16341,486.618,2869.29,876.286,3.69034,471.912,217170,2864.18,870.538,1.69165,463.973,2862.83,868.706,2.30625,462.597
113562.354,84438.08088,198000.4349,11.9186009,46.34849537,531.3454568,0.00E+00,6.84,,0.930558,0.0577185,0.52346,50.9808,6.21958,31646.9,18656.3,745552.3165,1037.89,17170,1113.98,3.08521,0.18631,1442.98,12929,40000,197986,0.0172357,0.0440833,79769.1,2187.99,92819.8,2.16E-05,254747,654747,2275.12,705.65,3.75944,390.911,2313.79,695.503,3.89954,379.356,254747,2309.64,690.571,2.40624,372.715,2308.74,689.428,2.67612,371.723
113562.354,85671.78228,199234.1363,32.61619885,37.40445434,486.0596883,5.33E+01,18.59,,1.09E-06,0.10103,5.62085,49.249,4.47332,45157.3,43185.7,1449511.625,1044.6,33155.9,2392.03,3.07355,1.98202,2214.3,19503.1,40000,199265,0.0419468,5.14728,92636.7,2383.26,120815,1.00E-06,256026,656026,3885.26,1726.44,2.04131,1159.27,4043.72,1688.46,4.07738,1116.73,256026,4019.72,1685.06,0.655289,1110.14,4041.22,1677.87,2.21885,1103.5
113562.354,51822.9679,165385.3219,11.97291845,23.74196839,468.6505162,0.00E+00,8.22,,0.444428,0.0533439,0.454577,42.9995,4.26639,25159.8,14065.4,557025.3594,866.926,12850.2,810.331,2.86329,1591.93,1250.21,11250.4,40000,165373,0.015137,0.050582,65260.7,2558.32,107164,1.19E-05,222134,622134,2096.03,619.501,3.32609,349.099,2137.19,610.298,3.91607,338.725,222134,2134.53,606.759,1.98442,332.956,2133.75,605.48,2.42694,331.977
113562.354,25471.58519,139033.9392,19.61166431,23.29710465,551.0522301,4.04E+00,16.02,,0.291842,0.0888876,0.421136,39.2498,3.52067,31594.4,23713.9,725677.152,728.787,16834,962.56,2.86398,2674.26,1630.26,14546.1,40000,139022,0.0236132,0.042578,64867.4,3507.26,134808,7.65E-06,195783,595783,3479.42,968.208,2.55561,547.961,3561.07,951.825,3.77078,530.018,195783,3556.59,947.443,0.985178,522.707,3555.5,944.529,2.12883,520.637
113562.354,42407.12834,155969.4823,37.62708184,20.88895584,588.9040796,5.84E+01,27.4,,1.00E-06,0.138055,3.8556,44.9602,3.8468,50262.1,53131.3,1624447.487,817.809,37241.1,2596.97,3.13392,573.594,2462.78,21573.7,40000,156003,0.0556783,3.41908,90869.2,2266.92,150918,1.00E-06,212764,612764,5335.28,2290.1,1.5679,1489.65,5531.51,2241.84,3.72165,1434.94,212764,5492.7,2237.17,0.3589,1427.44,5522.18,2227.13,2.19396,1417.75
113562.354,36443.06,150005.414,27.87223618,38.34255712,724.2062816,1.21E+01,21.1,,0.147811,0.130818,0.549786,48.6799,4.07261,46912.9,46456.4,1099455.591,786.309,25397.7,1565.43,3.04681,2124.9,2298.75,20209.4,40000,149995,0.037888,0.0708892,75907.9,3665.55,135642,3.20E-06,206756,606756,5111.9,1554.57,2.25601,897.37,5244.23,1526,3.79084,865.636,206756,5228.44,1520.89,0.585222,857.482,5232.73,1515.52,2.14444,852.982
113562.354,4908.250858,118470.6049,38.68410429,39.44055051,721.6236026,4.75E+01,37.08,,0.00101487,0.150094,9.55292,40.7482,3.68355,45771.6,44452.6,1670227.81,621.184,38403.8,2556.99,3.09736,278.937,2247.36,19779.9,40000,118496,0.063062,9.15722,95768,2033.99,145352,1.00E-06,175257,575257,5836.46,2592.05,1.44114,1572.65,6022.58,2541.22,3.469,1515.19,175257,5973.13,2533.9,0.290766,1505.65,6003.78,2522.48,2.13187,1494.44
113562.354,60999.61324,174561.9672,16.14941279,42.09195247,627.4429204,0.00E+00,10.51,,0.499901,0.0778835,0.508304,50.0524,4.7499,35860.6,24901.3,795965.2296,915.01,18405.9,1114.41,3.08274,461.541,1671.34,14899,40000,174545,0.0233362,0.0310211,83656.4,2700.81,108379,1.17E-05,231306,631306,3060,955.739,3.14963,529.87,3121.63,941.024,3.86729,513.466,231306,3116.92,935.745,1.54802,505.661,3115.34,933.447,2.43665,504.023
113562.354,43872.68548,157435.0395,30.38056863,36.6290679,731.8302416,1.94E+01,21.91,,0.00307803,0.138841,0.60728,50.3311,4.10543,50819.5,54225.5,1208641.773,825.286,27822.8,1818.02,3.06513,2197.9,2488.72,21788.5,40000,157430,0.0418542,0.110765,76370.2,3656.24,136657,1.00E-06,214191,614191,5416.03,1718.05,2.14348,1021.83,5568.32,1685,3.94308,984.959,214191,5542.46,1680.6,0.496545,977.346,5553.63,1674.17,2.13487,971.686
112149.5564,0,112149.5564,26.78235097,38.04041648,562.7737568,2.57E+01,26.78,,0.263948,0.135843,0.395583,31.2334,3.20425,38734.2,35846.9,1172160.069,587.946,27167.6,1578.54,2.95017,2025.46,2012.92,17808.4,40000,112155,0.0400295,0.088602,80270.4,3923.64,146936,5.20E-06,168916,568916,5300.14,1647.37,1.7114,979.354,5451.74,1614.35,3.60236,943.243,168916,5426.23,1607.92,0.446267,934.102,5433.74,1601.18,2.17954,928.29
113562.354,11186.11924,124748.4732,16.35094501,25.50307864,721.3505115,0.00E+00,14.88,,0.225871,0.0956772,0.449887,42.5724,3.55889,32697.2,23653.1,813634.3984,653.878,18835.8,1117.83,2.90126,1502.9,1628.13,14527.8,40000,124732,0.0321455,0.0402671,79243.6,2746.59,111432,5.19E-06,181493,581493,3754.86,1315.34,2.3573,710.884,3835.67,1295.1,3.70254,688.311,181493,3827.52,1290.01,0.65222,680.191,3827.09,1285.82,2.12492,677.011
113562.354,66810.43745,180372.7915,17.31118608,16.18871122,616.808895,0.00E+00,10.9,,0.118045,0.0778277,0.520029,50.48,4.20519,35320.6,25781.7,702008.1643,945.471,16159.1,1057,2.98431,1813.41,1701.2,15155,40000,180356,0.0225545,0.0363773,68781.8,2888.25,114040,2.84E-06,237117,637117,3050.25,922.977,3.04949,522.197,3117.64,908.125,4.12802,505.576,237117,3114.02,904.802,1.24786,499.118,3113.11,902.182,2.32853,497.257
113562.354,69262.85355,182825.2076,13.02486994,46.25407731,621.6395554,0.00E+00,8.09,,0.744087,0.068431,0.514854,51.3557,5.33883,33952.6,21759.4,823943.0446,958.334,19054,1152.44,3.07583,0.294698,1560.42,13944.6,40000,182810,0.0222566,0.029327,84701.3,2198.11,93459,1.60E-05,239571,639571,2694.91,911.465,3.39592,503.768,2744.08,898,3.85977,488.623,239571,2738.74,892.164,1.89024,480.59,2737.24,890.266,2.58175,479.211
110273.3702,0,110273.3702,26.52702259,47.2027316,661.2066075,1.41E+01,26.53,,0.594147,0.138216,0.394732,36.3369,3.74108,40521.5,36189.1,1126067.809,578.049,26248.3,1367.47,3.03073,1475.48,2022.73,17891.2,40000,110267,0.0386244,0.0384758,85264.7,3848.42,142338,1.39E-05,167028,567028,5413.7,1587.02,1.93844,889.8,5542.46,1558.66,3.48518,859.107,167028,5530.65,1550.21,0.612422,848.153,5528.66,1544.97,2.30948,844.108
96143.8116,0,96143.8116,34.99731314,17.60449752,707.7653748,3.14E+01,35,,5.72E-05,0.10461,16.7002,38.2734,3.34876,29145,21088,1182074.817,504.094,27205.1,1784.19,2.82652,0.670804,1535.73,13731.6,40000,96159.9,0.0478349,16.334,94398.2,1951.54,114532,1.00E-06,152921,552921,4069.77,1965.99,1.45661,1174.64,4203.85,1928.43,3.45497,1132.63,152921,4162.41,1922.59,0.295991,1124.35,4184.4,1913.39,2.02442,1115.65
113562.354,74049.97433,187612.3283,24.72111102,23.5471124,530.3208395,2.29E+01,14.96,,1.98E-06,0.100146,0.513199,49.0675,4.14538,42653.8,39565.6,998017.305,983.52,22990.9,1484.55,3.00941,2095.43,2117.19,18687.8,40000,187614,0.0301464,0.0400567,71342.8,3472.87,131615,1.00E-06,244375,644375,3887.65,1238.71,2.41008,782.463,4013.38,1213.08,4.32533,754.279,244375,4004.76,1210.38,0.794235,748.013,4005.84,1205.86,2.41937,744.48
113562.354,41892.07584,155454.4298,20.1966369,37.73952487,468.0312842,1.49E+01,14.75,,0.350439,0.0868614,0.411645,40.8879,3.93987,33950,25757.7,864791.0705,814.92,20084,1124.2,2.98477,1365.78,1700.39,15148.1,40000,155452,0.0243703,0.0232671,78554.8,3470.85,133765,7.27E-06,212213,612213,3386.4,1002.33,2.45768,608.036,3481.58,982.941,3.91164,587.146,212213,3476.77,978.043,1.13558,579.354,3474.46,974.812,2.54363,577.212
113562.354,64667.74286,178230.0969,36.33150393,40.09113877,669.911491,4.55E+01,23.15,,1.00E-06,0.145767,0.585047,51.9855,4.4344,58847,68691.7,1569175.267,934.418,36088.5,2394.07,3.18743,1084.42,2810.95,24437.2,40000,178247,0.0503493,0.0775013,86304.2,3025.47,145404,1.00E-06,235008,635008,5656.39,2069.93,1.95529,1321.79,5847.68,2026.36,4.13647,1273.04,235008,5818.33,2022.09,0.465816,1265.54,5830.67,2013.97,2.41357,1258.17
76840.89128,0,76840.89128,30.52161659,28.10147865,682.3698373,1.71E+01,30.52,,0.0484711,0.122234,0.489817,36.9836,3.18453,28395.3,21723.7,814277.4401,402.827,18838.3,1131.1,2.77083,3002.48,1559.11,13933.4,40000,76842.4,0.0326427,0.124372,65673.9,3851.57,147859,1.18E-06,133603,533603,4774.19,1343.34,1.47673,778.888,4901.08,1316.73,3.57539,750.552,133603,4876.77,1312.24,0.32644,743.316,4889.34,1305.71,2.02378,737.785
113562.354,21449.71157,135012.0656,38.39286934,32.31485837,613.462056,5.83E+01,32.29,,1.00E-06,0.149609,4.30416,40.8677,3.60424,49015.3,51158.3,1674382.503,707.946,38436.8,2625.88,3.12969,654.124,2415.37,21180.3,40000,135046,0.0604591,3.90707,91617.7,2207.28,157317,1.00E-06,191807,591807,5793.66,2486.88,1.39742,1585.58,5997.7,2435.33,3.58937,1527.18,191807,5952.26,2429.59,0.300424,1518.91,5984.35,2418.36,2.20589,1507.92
113562.354,15874.66686,129437.0209,27.43649861,26.47542653,463.8613288,3.89E+01,24.07,,0.00388704,0.0842617,11.2221,32.5011,3.14679,27953.6,20501.6,1175053.145,678.666,27031.2,1785.89,2.78467,0.799622,1513.86,13542.6,40000,129461,0.0387079,10.9161,94921.6,2277.79,111281,1.00E-06,186222,586222,3249.19,1593.98,1.74282,1023.34,3380.29,1560.15,3.67473,985.517,186222,3351.88,1555.67,0.477214,978.172,3370.47,1548.32,2.08237,971.427
98439.90237,0,98439.90237,19.36046116,41.87187258,668.0899671,0.00E+00,19.36,,0.668831,0.0956828,0.416004,36.0846,3.63632,28831.1,19032.3,722401.5543,515.971,16854.8,861.429,2.9143,1124.27,1457.69,13056.5,40000,98425.3,0.0262002,0.0649331,83085.1,3262.56,127840,2.04E-05,155186,555186,3764.01,1073.34,2.31776,563.044,3835.03,1057.44,3.398,546.006,155186,3828.63,1050.85,0.902113,537.026,3827.31,1048.01,1.89228,534.999
113562.354,13019.94,126582.294,33.44109329,49.11996682,553.0892327,4.87E+01,30,,0.431153,0.117855,10.1381,35.5596,3.81636,37545.9,32680.2,1607000.141,663.731,37184.8,2225.39,2.97116,0.307535,1919.98,17021.1,40000,126612,0.0507573,9.79802,94893.5,2176.27,131823,5.25E-06,183373,583373,4573.31,2090.86,1.63016,1303.44,4728.67,2048.09,3.39833,1255.78,183373,4695.56,2038.78,0.51108,1244.16,4714.2,2030.29,2.12991,1236.23
113562.354,21602.47523,135164.8292,18.01899142,19.98260001,548.252693,0.00E+00,15.14,,0.406032,0.082056,0.427035,37.859,3.5466,29297.5,20600.6,655616.6059,708.489,15217,861.39,2.83406,2711.01,1517.57,13574.7,40000,135150,0.021196,0.0619372,63298.5,3417.16,132608,1.20E-05,191911,591911,3218.5,868.137,2.7341,476.629,3286.2,854.616,3.67059,461.724,191911,3282.91,850.108,1.17497,454.54,3282.24,847.84,2.01314,452.896
113562.354,89178.81952,202741.1735,11.40869634,19.07417802,704.9259821,0.00E+00,6.39,,0.000547765,0.067206,0.558991,56.3875,4.5831,35868.8,23738.2,745297.8726,1062.74,17091,1186.74,3.06018,148.918,1631.11,14553.4,40000,202725,0.0252559,0.0252594,82175.6,1688.37,78431.7,1.00E-06,259486,659486,2637.43,1032.21,3.24178,592.12,2693.44,1016.06,4.55166,573.845,259486,2689.48,1013.29,1.213,567.463,2688.24,1010.24,2.59235,565.393
113562.354,13869.51537,127431.8694,14.71012311,16.60012062,645.141872,0.00E+00,13.11,,0.30333,0.0823123,0.413236,39.9883,3.4944,29303.6,19555.8,730582.6583,667.953,16939.8,977.063,2.85867,1492.56,1477.93,13231.9,40000,127417,0.0270542,0.0318925,76854.6,2687.93,110523,7.23E-06,184178,584178,3232.06,1107.21,2.51271,602.945,3299.86,1090.4,3.73031,584.304,184178,3294.12,1085.51,0.845602,576.45,3292.49,1082.17,2.17751,574.102
77229.53774,0,77229.53774,33.52508757,35.19332563,453.5150951,4.07E+01,33.53,,0.0560923,0.0797557,14.5224,25.7795,2.89804,20059.4,12509.6,1051755.522,405.008,24315.4,1477.93,2.62797,0.114031,1178.08,10618.6,40000,77258.5,0.0362827,14.2845,90667.3,2262.27,124696,1.00E-06,134019,534019,3078.97,1499.78,1.24942,971.815,3210.13,1465.41,3.37545,934.13,134019,3172.13,1459.87,0.365163,926.275,3190.23,1451.31,2.19473,918.461
103643.7478,0,103643.7478,28.02583761,43.5774037,671.4583719,1.67E+01,28.03,,0.411875,0.140471,0.426805,36.6374,3.5704,39075.8,34860.9,1099161.594,543.31,25544.5,1411.42,2.98759,1813.33,1984.42,17567.3,40000,103641,0.039372,0.0647073,81618.6,3884.66,143992,9.44E-06,160402,560402,5496.95,1618.25,1.78749,916.94,5633.65,1588.28,3.50358,884.439,160402,5615.93,1580.87,0.480629,874.462,5618.83,1574.88,2.15757,869.499
