WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,81963.16558,195525.5196,26.32208877,32.93548723,691.8455793,1.06E+01,15.29,,1.78E-05,0.108116,0.594735,54.7446,4.42355,48146.4,47036.4,969008.6661,1024.93,22281.4,1482.64,3.06607,2173.93,2313.43,20331.9,40000,195513,0.0314011,0.0620437,70469.4,3407.07,127565,1.00E-06,252274,652274,4216.2,1287.15,2.72929,769.65,4331.74,1263.19,4.29811,742.839,252274,4321.75,1260.29,0.816755,736.353,4324.63,1256.04,2.27134,732.966
85191.38144,0,85191.38144,37.82154726,18.20379868,697.4113789,3.55E+01,37.82,,0.000153006,0.105942,16.6281,37.8454,3.35239,27491.4,19379.9,1164966.729,446.704,26826.2,1743.53,2.8134,0.93347,1471.16,13173.2,40000,85212.2,0.0475089,16.2663,92824.2,2002.45,122820,1.00E-06,141973,541973,4118.35,1954.87,1.28865,1184.42,4259.5,1916.15,3.4194,1141.41,141973,4214.55,1910.2,0.270123,1133.16,4237.7,1900.36,2.09139,1123.83
113562.354,88220.38839,201782.7424,34.88103023,24.9946736,679.5424058,3.97E+01,19.63,,1.00E-06,0.13424,0.625303,55.2769,4.53062,59287.6,70203.9,1408539.639,1057.86,32332.8,2210.33,3.15038,1744.6,2842.7,24696.2,40000,201794,0.0453357,0.0858736,79565,3149.78,138125,1.00E-06,258555,658555,5205.82,1861.93,2.18268,1204.37,5383.48,1823.29,4.33555,1160.89,258555,5357.86,1820.44,0.54576,1154.41,5369.6,1813.43,2.3698,1148.16
113562.354,80465.65627,194028.0103,12.49101884,41.38839704,613.3200238,0.00E+00,7.31,,0.40555,0.0649379,0.521901,52.8752,5.04911,34035.9,21546.2,759780.3768,1017.06,17504.5,1128.41,3.08641,0.868942,1552.62,13877.3,40000,194012,0.0213293,0.0237954,83250.8,2098.26,90426.5,8.61E-06,250773,650773,2554.49,873.179,3.4144,490.746,2603.41,859.96,4.10091,475.912,250773,2599.08,855.27,1.83665,468.691,2597.52,853.171,2.71754,467.257
113562.354,10896.88227,124459.2363,24.0737153,17.08518456,572.409406,1.62E+01,21.97,,0.148778,0.116779,0.411166,35.7179,3.22484,36060,31654.3,966296.2293,652.433,22381.4,1316.12,2.8837,2696.57,1888.95,16757.6,40000,124457,0.0335356,0.0627314,70070.6,3780.72,142539,3.17E-06,181218,581218,4555.67,1377.86,1.99258,810.11,4681.83,1351.41,3.72502,781.07,181218,4667.79,1346.69,0.527311,773.314,4671.16,1341.42,2.14336,769.025
113562.354,84630.14721,198192.5012,32.98161449,41.07573927,480.9737062,5.50E+01,18.9,,1.54E-06,0.103414,5.35946,48.9683,4.5449,45919.2,44539.2,1501027.536,1039.15,34356.5,2454.81,3.08244,0.777466,2249.6,19798.7,40000,198225,0.0426465,4.88848,92469.7,2384.54,123308,1.00E-06,254986,654986,3978.19,1755.84,2.01783,1178.27,4138.98,1717.04,4.04715,1134.95,254986,4115.08,1713.14,0.664523,1127.95,4136.57,1705.86,2.23046,1121.21
113562.354,89690.72637,203253.0804,17.15318711,45.60602151,623.5083944,0.00E+00,9.58,,0.446837,0.0763065,0.546123,54.2598,5.36089,39569.5,28664.1,816644.0942,1065.41,18814.8,1212.64,3.15707,353.257,1795.66,15963,40000,203235,0.0217898,0.0303077,82441,2716.61,107587,1.04E-05,259996,659996,2997.14,892.696,3.46369,501.257,3057.78,878.666,4.03927,485.62,259996,3053.68,873.631,1.89513,478.221,3052.26,871.592,2.66129,476.735
97127.73038,0,97127.73038,14.43879873,23.85509147,616.5946778,0.00E+00,14.44,,0.412291,0.0714296,0.365984,33.5852,3.15619,22414.9,12924,578817.6605,509.105,13469,725.967,2.70836,1802.67,1197.7,10790.7,40000,97115.8,0.0218633,0.045885,71231.7,2713.19,114188,1.20E-05,153877,553877,2809.11,895.198,2.35314,482.657,2863.59,881.933,3.58367,468.478,153877,2858.55,877.197,0.864652,461.004,2857.18,874.532,1.95121,459.241
113562.354,67328.28434,180890.6383,18.43722716,25.10148487,689.8049779,0.00E+00,11.57,,0.047987,0.0863116,0.54989,52.7784,4.24731,38658,30149.8,770878.4514,948.178,17736.1,1168.98,3.01606,1661.08,1842.57,16362.9,40000,180872,0.0263036,0.0417355,72346.5,2838.16,112004,1.09E-06,237633,637633,3381.42,1076.09,2.95228,608.014,3457.86,1058.62,4.1609,588.352,237633,3452.69,1055.34,1.0156,581.72,3452.46,1052.14,2.27237,579.367
113562.354,8429.367636,121991.7216,11.84048244,47.68769727,666.2263744,0.00E+00,11.02,,1.17716,0.0779272,0.411197,39.2173,4.51581,28581.8,17448.4,890698.6749,639.438,20803.5,1040.06,2.9165,0.122192,1394.73,12510.2,40000,121978,0.0285597,0.0395545,91081.7,2130.23,93578.2,2.58E-05,178739,578739,3076.6,1169.27,2.72394,616.449,3127.38,1153.15,3.42111,598.598,178739,3119.08,1144.81,1.34157,588.146,3117.09,1142.39,2.13726,586.375
113562.354,43850.85161,157413.2056,17.29395433,32.53149655,549.9241481,0.00E+00,12.48,,0.349332,0.0760458,0.467924,43.8145,3.97387,31134.4,21576.1,660115.4506,825.118,15269.4,919.32,2.9123,2168.85,1553.71,13886.8,40000,157398,0.0201865,0.0477745,66203.1,3185.55,124451,9.61E-06,214159,614159,2982.49,826.625,2.96876,460.173,3045.75,813.657,3.83476,445.771,214159,3042.75,809.555,1.38824,438.98,3041.83,807.459,2.18943,437.462
113562.354,6918.375081,120480.7291,16.75093146,23.7528812,583.4585669,0.00E+00,15.79,,0.408901,0.0847432,0.381351,34.6435,3.29165,28138.5,19311.1,682970.0956,631.514,15877.3,871.909,2.80632,2377.66,1468.5,13150.2,40000,120466,0.0239752,0.0484828,68442,3221.39,127214,1.14E-05,177227,577227,3326.75,981.762,2.52946,532.472,3395.84,966.774,3.60985,516.008,177227,3390.89,961.764,0.963237,508.246,3389.73,959.009,2.00882,506.292
113562.354,52776.67347,166339.0275,15.37038924,32.18791463,733.7755234,0.00E+00,10.49,,0.408901,0.0847432,0.381351,34.6435,3.29165,28138.5,19311.1,682970.0956,631.514,15877.3,871.909,2.80632,2377.66,1468.5,13150.2,40000,120466,0.0239752,0.0484828,68442,3221.39,127214,1.14E-05,177227,577227,3326.75,981.762,2.52946,532.472,3395.84,966.774,3.60985,516.008,177227,3390.89,961.764,0.963237,508.246,3389.73,959.009,2.00882,506.292
79441.5436,0,79441.5436,33.33614286,26.53459792,600.4701506,3.03E+01,33.34,,0.000745971,0.0768612,18.1436,32.9327,3.08343,20233.1,12204.4,948572.4203,416.551,21882.6,1380.26,2.60067,0.267199,1163.43,10490,40000,79460.2,0.0363336,17.8338,90740.1,2025.08,103591,1.00E-06,136221,536221,2979.88,1497.32,1.40091,929.002,3092.55,1466.29,3.44331,894.966,136221,3057.38,1461.27,0.332405,887.458,3074.45,1453.34,2.05449,880.253
113562.354,14087.72552,127650.0795,20.87246255,21.80105733,675.1987858,0.00E+00,18.57,,0.24997,0.105344,0.462531,41.1246,3.50496,34839.5,27840.9,790472.6674,669.081,18313.2,1072.41,2.89614,2568.88,1769.17,15736.7,40000,127632,0.0295073,0.0610323,68717.5,3445.77,131402,6.73E-06,184393,584393,4131.23,1208.16,2.4099,654.493,4220.94,1188.98,3.64779,633.222,184393,4213.06,1184.03,0.725077,625.335,4213.75,1180.29,1.98417,622.445
113562.354,3162.532252,116724.8863,32.16673134,23.57437186,544.6180254,4.55E+01,31.3,,4.80E-06,0.114755,10.1613,31.5457,3.0753,34569.7,28891.1,1389787.861,612.045,31967.1,2116.16,2.93147,106.575,1802.9,16024.8,40000,116752,0.0501469,9.86113,94953.4,2195.85,136695,1.00E-06,173513,573513,4442.25,2063.73,1.47001,1294.02,4605.78,2021.14,3.5347,1246.08,173513,4564.87,2015.55,0.331182,1237.94,4590.21,2005.87,2.11895,1228.7
113562.354,67873.8471,181436.2011,17.68805834,18.10146757,720.8113481,0.00E+00,11.07,,0.0218795,0.0865951,0.559557,53.8387,4.28661,39180.2,30403.6,794143.3463,951.038,18264,1211.63,3.03044,1371.21,1850.47,16430.2,40000,181418,0.0277921,0.0416266,75547.3,2651.87,106588,1.00E-06,238179,638179,3392.84,1136.7,2.93207,642.258,3469.61,1118.36,4.19979,621.541,238179,3463.84,1115.1,0.950109,614.846,3463.8,1111.69,2.28034,612.308
113562.354,66877.03242,180439.3864,35.75706723,22.757416,650.8715903,4.57E+01,22.5,,1.00E-06,0.114249,7.32842,51.3202,4.23178,47377.5,46575.8,1449841.505,946.028,33175.8,2380.22,3.08148,163.418,2301.78,20234.7,40000,180462,0.0483285,6.83201,93241,2216.06,121343,1.00E-06,237223,637223,4415.09,1985.33,1.98476,1282.38,4576.99,1944.87,3.91705,1236.34,237223,4546.13,1941.22,0.474515,1229.52,4569.98,1933.14,2.1361,1221.9
113562.354,34324.01259,147886.3666,30.40230097,32.28227593,548.1797598,3.94E+01,23.35,,1.33E-06,0.0948155,10.2807,41.406,3.63556,34406,27783.9,1270239.615,775.372,29154,1997.45,2.91025,1.19545,1767.32,15720.9,40000,147908,0.0423325,9.88482,94839.3,2211.46,111362,1.00E-06,204669,604669,3662.61,1740.98,1.86255,1108.36,3801.5,1705.12,3.75803,1067.96,204669,3772.37,1700.85,0.475365,1060.73,3792.62,1693.3,2.07713,1053.72
108876.548,0,108876.548,24.89240295,44.97696391,488.5895713,2.68E+01,24.89,,0.517381,0.122189,0.297847,28.0582,3.30822,35468.1,29613.3,1135124.624,570.803,26480.3,1357.58,2.99335,956.083,1825.76,16219.7,40000,108885,0.0355853,0.030233,90990.8,3877.62,146548,1.01E-05,165646,565646,4765.61,1466.44,1.73489,882.862,4902.14,1436.62,3.5834,850.787,165646,4890.3,1428.98,0.596634,840.516,4887.57,1423.41,2.56711,836.359
113562.354,13721.61964,127283.9736,14.89608929,33.43178204,671.2304841,0.00E+00,13.29,,0.315301,0.0855895,0.423265,41.158,3.58278,30462.3,20614.2,766854.65,667.175,17781.6,1024.8,2.89177,1219.13,1518.08,13579.1,40000,127269,0.0287054,0.0305491,80460.3,2642.82,108813,7.33E-06,184030,584030,3361.27,1174.79,2.48354,637.381,3431.53,1156.97,3.71874,617.609,184030,3425.32,1151.78,0.811372,609.465,3423.58,1148.22,2.21161,606.94
113562.354,41020.55196,154582.906,11.25285268,19.78245115,529.7212787,0.00E+00,8.27,,0.380024,0.0573249,0.433803,42.6639,3.95321,25648.7,14543.6,605477.9946,810.296,13997.6,851.187,2.85929,1066.87,1271.59,11437.3,40000,154570,0.018571,0.0323519,72931.9,2285.09,98780.9,9.14E-06,211331,611331,2253.33,759.952,3.07116,425.889,2297.9,748.648,3.92426,413.276,211331,2294.28,744.734,1.55289,406.713,2293,742.842,2.34825,405.429
113562.354,27814.39046,141376.7445,21.4720522,40.10444634,590.3030802,5.83E+00,17.25,,0.486491,0.100071,0.438511,41.6272,3.97548,36272.9,28688.4,866176.6478,741.069,20139.8,1102.38,2.99742,1628.89,1796.44,15969.6,40000,141365,0.0270447,0.0361136,77741.7,3536.6,133982,1.21E-05,198126,598126,3919.43,1109.7,2.53158,625.011,4010.34,1090.84,3.67466,604.444,198126,4004.68,1084.92,1.04337,595.827,4002.82,1081.79,2.23922,593.595
113562.354,25278.59348,138840.9475,36.47474457,18.23592162,540.9996741,5.99E+01,29.83,,1.00E-06,0.139409,3.82345,38.9299,3.51584,46418,47093.3,1621497.325,728.032,37221.4,2544.32,3.10336,611.313,2314.87,20343.8,40000,138878,0.0563526,3.44674,90969.8,2278.4,157204,1.00E-06,195639,595639,5388.18,2319.41,1.41266,1502.16,5588,2269.96,3.62426,1446.27,195639,5545.88,2264.75,0.32664,1438.43,5576.36,2254.1,2.2081,1428.09
113562.354,65679.9499,179242.3039,29.8934187,18.19008064,507.2546,4.22E+01,18.94,,1.00E-06,0.120265,0.530724,46.8876,4.03147,47844.6,50206.1,1297508.738,939.729,29836.3,1983.9,3.05043,1809.28,2392.18,20987.6,40000,179261,0.0399221,0.0756119,78150.3,3406.94,140748,1.00E-06,236022,636022,4654.47,1642.72,1.95681,1076.04,4824.69,1606.56,4.22293,1035.9,236022,4801.11,1603.6,0.557596,1029.49,4810.61,1596.88,2.35581,1023.58
113562.354,37115.68562,150678.0396,12.09414883,49.3276763,618.9544774,0.00E+00,9.12,,1.35859,0.0699816,0.474381,44.9142,5.40663,30190.1,18422.3,866116.7067,789.817,20145.4,1095.31,2.98463,0.120755,1433.75,12849,40000,150664,0.0237763,0.0476667,86853.4,2168.67,93667,2.99E-05,207425,607425,2761.98,973.522,3.19062,522.038,2807.5,959.926,3.50634,506.726,207425,2800.7,952.77,1.74468,497.672,2799.26,951.052,2.2071,496.293
113562.354,19199.08091,132761.4349,33.70458979,17.63786907,543.5298744,5.06E+01,28.83,,1.00E-06,0.121121,7.49308,37.1469,3.38925,39564,35856.9,1467420.558,696.129,33703.3,2283.83,3.0106,254.18,2013.21,17810.8,40000,132792,0.0512448,7.13628,93284.5,2244.78,141908,1.00E-06,189553,589553,4682.56,2108.81,1.51549,1346.75,4857.35,2064.53,3.6155,1296.8,189553,4818.08,2059.46,0.350407,1289.05,4844.85,2049.79,2.1435,1279.78
113562.354,72173.51731,185735.8713,32.44139645,38.86926844,504.2948999,5.08E+01,19.84,,1.59E-06,0.10169,6.45108,47.667,4.32132,43104.3,40051.8,1446760.858,973.829,33136.2,2344.27,3.04609,0.7143,2130.47,18799.5,40000,185765,0.0427071,5.99293,93048.3,2339.42,120166,1.00E-06,242526,642526,3916.05,1757.78,1.99656,1163.74,4071.57,1719.62,3.97356,1121,242526,4046.34,1715.64,0.613588,1113.93,4067.59,1708.28,2.18963,1107.12
113562.354,6085.939489,119648.2935,32.22706527,45.09736064,523.7559717,4.80E+01,30.59,,0.365782,0.113758,10.4957,31.7099,3.50991,34843.9,29235.3,1537167.942,627.383,35560.8,2136.82,2.92986,0.286875,1813.83,16118,40000,119678,0.0494979,10.1944,94966.6,2196.01,132916,4.41E-06,176439,576439,4411.06,2039.38,1.56825,1274.14,4565.77,1997.24,3.38769,1227.14,176439,4531.16,1988.56,0.471258,1216.14,4550.32,1979.92,2.13342,1208.07
113562.354,81578.01408,195140.3681,23.91923341,43.46285285,570.9858806,1.59E+01,13.92,,0.21442,0.0974957,0.515505,51.8585,4.76886,44749.7,39777.4,1011180.697,1022.95,23366.6,1431.67,3.122,1125.22,2122.99,18736.5,40000,195135,0.0279962,0.0200551,80376.2,3366.83,127099,4.21E-06,251896,651896,3799.61,1150.49,2.73223,701.893,3907.21,1128.12,4.17038,677.567,251896,3902.28,1123.56,1.16559,669.921,3899.83,1119.85,2.76142,667.396
113562.354,27857.44088,141419.7949,24.01513788,30.20981709,617.6778119,1.11E+01,19.28,,0.116527,0.1118,0.474208,42.5884,3.5867,38430.2,33934.1,919849.6229,741.314,21270.8,1287.66,2.93154,2598.48,1957.28,17337.4,40000,141411,0.0317308,0.0585584,69160.1,3653.53,137370,2.59E-06,198172,598172,4364.95,1302.09,2.24227,757.074,4480.72,1278.06,3.82473,730.532,198172,4469.76,1273.84,0.621241,723.154,4471.99,1269.23,2.1283,719.478
104938.0742,0,104938.0742,33.35540898,30.6358275,525.6797769,4.75E+01,33.36,,1.00E-06,0.114678,10.2285,29.3532,2.97637,32287,26028.5,1359944.532,550.271,31303.1,2048.28,2.90877,136.9,1709.48,15226,40000,104968,0.0496744,9.9503,93958.2,2217.57,142075,1.00E-06,161729,561729,4438.03,2045.99,1.3317,1289.44,4604.66,2002.87,3.48276,1241.14,161729,4561.18,1997.1,0.307992,1232.97,4587.12,1986.98,2.15507,1223.28
113562.354,30547.27166,144109.6257,16.06631524,34.30213606,465.1349808,1.82E+00,12.66,,0.690241,0.068314,0.444764,37.2368,4.06918,27046.8,17089,627053.6107,755.396,14562.1,815.809,2.87542,1895.75,1380.06,12382.8,40000,144098,0.0170457,0.090074,68997.7,3289.88,130023,2.02E-05,200859,600859,2679.78,698.721,3.01454,390.839,2735.9,687.766,3.6287,378.713,200859,2733.26,683.249,1.70037,372.054,2732.56,681.83,2.14087,370.95
113562.354,20414.31535,133976.6694,18.9657298,37.7042677,714.7451677,0.00E+00,16.08,,0.361668,0.101788,0.469089,44.8146,3.9017,36216.8,27812.3,859898.7349,702.247,19941.4,1146.82,2.98411,1404.57,1768.24,15728.8,40000,133959,0.0312412,0.0359102,80561.1,3055.7,119495,8.80E-06,190720,590720,3995.66,1279.06,2.49397,691.803,4080,1259.21,3.66008,669.779,190720,4073,1253.41,0.816529,661.126,4071.52,1249.65,2.18399,658.338
113562.354,91864.70927,205427.0633,36.42200428,48.23239532,579.4300848,5.56E+01,20.13,,0.000266824,0.11533,5.21535,52.7419,4.89944,52739,55686,1649504.091,1077.06,37761.2,2691.36,3.14602,0.949554,2522.96,22071.7,40000,205457,0.0469937,4.70576,93058.8,2298.41,125179,1.00E-06,262218,662218,4448.68,1933.71,2.13165,1279.01,4616.21,1892.11,4.04185,1232.49,262218,4590.78,1887.41,0.65633,1224.76,4613.2,1879.75,2.24337,1217.63
113562.354,16736.5058,130298.8598,19.35644511,30.27337668,659.6817416,0.00E+00,16.87,,0.26197,0.0981735,0.450212,41.2654,3.53283,33483.5,25633.6,767304.82,682.971,17779.4,1038.04,2.89019,2360.35,1696.21,15112.3,40000,130282,0.0282138,0.0497483,69880.8,3290.96,127229,6.89E-06,187043,587043,3850.58,1155.08,2.47084,628.109,3933.88,1136.89,3.68152,607.943,187043,3927.23,1132.06,0.783183,600.158,3926.94,1128.55,2.03664,597.519
113562.354,60364.23476,173926.5888,31.48413118,29.98599314,507.2603043,4.73E+01,20.56,,1.00E-06,0.0983281,7.30337,45.6335,3.96604,39681.8,35164,1340349.908,911.911,30688.9,2181.94,2.99678,89.0226,1993.22,17641.8,40000,173954,0.0421128,6.86528,92808.6,2334.92,118838,1.00E-06,230715,630715,3786.48,1732.52,1.92761,1141.73,3938.57,1695.35,3.93029,1099.83,230715,3911.46,1691.97,0.542183,1093.31,3933.12,1684.51,2.1443,1086.37
113562.354,14742.8914,128305.2454,31.04432222,36.78097179,615.2451449,3.42E+01,27.48,,0.129192,0.0990142,13.2591,38.7379,3.55712,32750.4,25560.1,1303125.668,672.699,30014.7,1943.25,2.87167,0.246915,1693.73,15091,40000,128323,0.0452193,12.8892,95672.6,2061.4,108505,1.60E-06,185084,585084,3842.03,1859.06,1.80543,1137.26,3973.65,1822.67,3.52205,1096.3,185084,3941.91,1816.57,0.44411,1087.54,3960.57,1808.77,2.03116,1080.3
113562.354,45915.8725,159478.2265,25.8964747,17.24793444,458.6102132,3.45E+01,18.44,,1.73E-06,0.110427,0.465296,41.1917,3.65033,40210,38098.8,1132881.522,836.097,26112.4,1670.47,2.95524,2157.99,2076.65,18346.3,40000,159492,0.0347372,0.0667172,74742.5,3680.57,140334,1.00E-06,216253,616253,4278.48,1430.25,1.93338,923.165,4429.87,1398.72,4.10462,888.531,216253,4410.79,1395.46,0.582508,881.922,4417.06,1389.49,2.31229,876.853
113562.354,21453.88549,135016.2395,14.94235121,29.10549627,538.9495852,0.00E+00,12.57,,0.443861,0.071548,0.40581,37.5341,3.586,26778.4,17092.8,632155.4956,707.717,14673.3,829.728,2.81567,2110.69,1380.22,12384.1,40000,135002,0.0203084,0.047966,67602.1,2994.77,120763,1.22E-05,191763,591763,2809.26,831.507,2.79992,457.817,2866.91,818.915,3.6995,443.894,191763,2863.07,814.443,1.27501,436.794,2861.92,812.337,2.09331,435.315
113562.354,41843.15638,155405.5104,32.93248013,29.94963785,542.7682005,4.82E+01,24.07,,1.00E-06,0.109375,7.53105,43.0504,3.74075,40311.9,36445.5,1405968.288,814.821,32236.4,2243.67,3.00912,123.004,2030.04,17953.1,40000,155433,0.0466613,7.11698,93306.4,2281.63,128808,1.00E-06,212194,612194,4221.23,1919.49,1.74904,1243.39,4383.63,1878.99,3.77403,1197.64,212194,4351.01,1874.88,0.435812,1190.58,4374.98,1866.45,2.12707,1182.62
113562.354,22725.95383,136288.3078,16.34558682,46.46818632,674.4662527,0.00E+00,13.62,,0.817709,0.0904776,0.456113,43.7141,4.45022,34419,23840.8,887513.2335,714.372,20662.9,1102.54,3.0515,155.164,1634.7,14584.2,40000,136272,0.0285045,0.0366849,91954.8,2771.95,111356,1.95E-05,193033,593033,3560.77,1167.5,2.73574,624.983,3628.22,1150.28,3.52629,605.98,193033,3621.11,1142.9,1.23914,596.268,3619.1,1140.18,2.19651,594.297
113562.354,53681.73561,167244.0896,21.03590229,46.22444181,661.3406172,0.00E+00,14.28,,0.625427,0.0956025,0.521061,49.7513,4.82571,40541,32197.2,885113.9584,876.636,20519,1187.6,3.1075,1010.74,1905.43,16897.6,40000,167225,0.0259328,0.0402783,81570.3,3256.16,123786,1.60E-05,223986,623986,3753.37,1062.77,3.01946,582.777,3830.73,1046.03,3.69933,564.246,223986,3825.66,1039.8,1.42161,555.609,3824.1,1037.31,2.28313,553.748
113562.354,72223.09423,185785.4482,26.59117962,40.75565835,727.4460532,7.61E+00,16.25,,0.131169,0.113601,0.574181,54.7195,4.62091,49253.1,47826.6,1022687.35,973.852,23591.5,1488.96,3.111,1770.24,2333.29,20497.5,40000,185770,0.03233,0.0418577,75772.2,3441.62,128172,2.86E-06,242531,642531,4439.36,1325.63,2.74721,770.952,4551.94,1301.74,4.04763,744.366,242531,4544.08,1297.32,0.88692,736.749,4544.06,1293.2,2.35381,733.568
113562.354,28764.30535,142326.6594,21.39116296,19.62053068,479.8038297,1.75E+01,17.07,,0.1558,0.0945157,0.389549,37.679,3.40795,32979,26553.5,874007.3208,746.114,20262.9,1171.32,2.87441,2452.25,1726.97,15375.8,40000,142327,0.0271795,0.0293709,69142.3,3618.32,139132,3.12E-06,199088,599088,3678.24,1117.73,2.19836,683.063,3788.32,1095.32,3.92084,658.707,199088,3782.06,1091.35,0.750832,651.553,3780.63,1087.18,2.39632,648.537
113562.354,31323.21036,144885.5644,20.55509196,35.67240909,540.7197914,8.22E+00,16.11,,0.346683,0.0924969,0.422512,40.6481,3.76432,33971.7,26210.5,816961.7412,759.48,18970.2,1065.03,2.94268,1963.25,1715.56,15278.1,40000,144877,0.0252227,0.0319505,73097.5,3516.13,134421,8.22E-06,201638,601638,3616.33,1035.44,2.50055,599.364,3706.69,1017.02,3.79677,579.304,201638,3701.69,1012.08,1.01083,571.478,3699.87,1008.91,2.29852,569.269
113562.354,83658.2636,197220.6176,11.94344869,18.42127828,448.4070735,0.00E+00,6.88,,0.197693,0.0500541,0.497611,48.6569,4.72213,27350.1,15296.8,532537.8291,1033.81,12193,866.997,2.95577,1517.12,1304.59,11725.4,40000,197208,0.0134848,0.0431969,61765,2478.04,102992,5.27E-06,253969,653969,1965.78,551.833,3.60398,316.232,2004.57,543.425,4.22122,306.783,253969,2002.78,540.536,2.41905,301.77,2002.16,539.392,2.80489,300.857
79296.93873,0,79296.93873,14.62923687,42.08361043,750.3307934,0.00E+00,14.63,,0.560654,0.0719083,0.428637,40.2854,3.64868,21824.5,11273.5,589247.3307,415.636,13736.9,713.845,2.80486,0.650095,1117.6,10087.2,40000,79285.8,0.0236857,0.0427907,88708.4,2288.05,100644,1.65E-05,136047,536047,2835.9,969.885,2.1616,509.035,2884.4,956.085,3.50232,494.644,136047,2878.12,950.334,0.77644,486.323,2876.33,947.427,1.95879,484.453
108596.4509,0,108596.4509,31.00072959,30.14942722,512.9123805,4.32E+01,31,,0.000332386,0.103579,11.4549,28.6551,2.92536,30063.7,23208.1,1288173.014,569.432,29658.2,1933.05,2.85095,3.56326,1612.46,14393,40000,108624,0.0461558,11.1849,94993.4,2214.13,131331,1.00E-06,165385,565385,4006.81,1900.72,1.44995,1196.35,4159.28,1860.92,3.51407,1151.79,165385,4120.02,1855.44,0.342177,1143.78,4143.15,1846.23,2.1148,1135.08
113562.354,31409.52307,144971.8771,21.89694736,19.31145487,561.2804807,1.04E+01,17.15,,0.164361,0.098761,0.438294,41.3907,3.57015,35176.7,28892,842775.5602,759.939,19516.9,1151.39,2.90553,2541.62,1802.93,16025,40000,144964,0.0276437,0.0383508,67868.7,3575.03,136033,3.69E-06,201725,601725,3854.99,1134.68,2.3577,665.334,3957.66,1113.72,3.87287,642.343,201725,3951.06,1109.64,0.764912,635.104,3950.44,1105.75,2.23533,632.222
113562.354,10748.82094,124311.1749,31.89065788,38.13196265,605.1401863,3.81E+01,29.13,,0.154352,0.106245,12.5503,37.0585,3.51472,34037.9,27453.3,1377312.772,651.778,31743.3,2034.02,2.90293,0.272761,1756.56,15629,40000,124332,0.0476759,12.1964,95528.8,2087.03,118019,1.91E-06,181093,581093,4122.58,1960.92,1.70874,1202.99,4264.28,1922.01,3.47675,1159.24,181093,4229.8,1915.39,0.420355,1150.09,4249.81,1907.03,2.05801,1142.26
113562.354,52072.24263,165634.5966,21.05615548,45.57368716,737.233062,0.00E+00,14.44,,0.471043,0.101947,0.534467,52.2088,4.70935,42657.5,35140.8,944191.4189,868.194,21867.2,1288.22,3.11349,934.622,1992.55,17636.1,40000,165615,0.0300148,0.0303947,83712.8,3076.28,118360,1.11E-05,222376,622376,4001.81,1229.53,2.87335,675.514,4085.96,1210.07,3.76464,653.891,222376,4079.84,1203.85,1.15474,644.983,4077.86,1200.59,2.37355,642.607
113562.354,21213.95735,134776.3114,30.61822363,38.76550493,554.6122835,3.94E+01,25.8,,0.167606,0.0979349,11.4396,38.1226,3.6282,33220.7,26443.7,1346768.091,706.648,31037.8,1990.44,2.88583,0.207325,1723.32,15344.6,40000,134798,0.0439187,11.0761,94862.7,2160.87,113439,2.01E-06,191559,591559,3791.96,1807.38,1.80518,1131.01,3928.72,1770.59,3.55,1089.76,191559,3899.11,1764.37,0.496516,1080.89,3917.4,1756.75,2.07573,1073.84
113562.354,50740.9992,164303.3532,35.0898537,45.76508218,560.9835798,5.32E+01,24.25,,0.111431,0.118401,6.61525,45.6364,4.26171,45467.9,44064.8,1621823.943,861.481,37268.8,2504.93,3.07992,0.782125,2237.29,19695.6,40000,164334,0.0492106,6.17492,94025,2255.71,131824,1.33E-06,221095,621095,4576.13,2026.06,1.82993,1307.86,4743.82,1982.85,3.68844,1259.45,221095,4713.28,1976.85,0.519693,1250.76,4736.03,1968.43,2.17001,1242.85
113562.354,492.6834708,114055.0375,27.04543743,45.04154648,591.4336798,2.38E+01,26.93,,0.468713,0.140603,0.37793,33.0293,3.52347,41265.1,38486.9,1233952.006,597.921,28696.2,1565.33,3.02214,1486.77,2087.45,18437.3,40000,114058,0.0409812,0.0540237,86285.8,3911.74,145063,9.57E-06,170819,570819,5494.3,1686.14,1.79108,986.458,5641.85,1653.45,3.55428,950.895,170819,5623.18,1645.46,0.524526,940.324,5624.13,1639.25,2.29772,935.19
113562.354,63362.77428,176925.1283,38.39725145,45.27916609,702.7893733,4.86E+01,24.65,,0.00199808,0.127043,7.17893,52.4892,4.55898,52028,54061.9,1657163.096,927.611,37988.2,2652.19,3.14066,3.6015,2484.86,21756.5,40000,176949,0.0528494,6.66969,95031.1,2151.4,126993,1.00E-06,233710,633710,4920.03,2172.33,1.99702,1380.77,5089.98,2128.01,3.81956,1330.68,233710,5057.12,2122.64,0.485819,1322.46,5081.73,2113.97,2.15616,1314.24
113562.354,77999.55021,191561.9042,25.03744182,35.14549028,492.4688018,2.80E+01,14.84,,5.26E-06,0.100293,0.497538,48.7785,4.3022,43592.7,40670.8,1066010.495,1004.25,24582.7,1560.22,3.04841,1620.53,2147.27,18940.7,40000,191568,0.0306916,0.0296051,76717.5,3475.32,131782,1.00E-06,248329,648329,3888.01,1262.42,2.34752,811.729,4019.8,1235.38,4.34986,782.231,248329,4012.16,1232.35,0.833675,775.702,4011.71,1227.66,2.58304,772.128
91822.36002,0,91822.36002,37.44840667,18.20626826,591.8872168,4.65E+01,37.45,,1.00E-06,0.119164,11.6742,32.7047,3.14516,31216.3,24356.5,1324244.508,481.513,30490,1985.87,2.90575,183.779,1652.61,14738.2,40000,91852.3,0.0511968,11.3624,92871.5,2155.94,143229,1.00E-06,148613,548613,4619.51,2108.79,1.19718,1315.04,4787.45,2064.86,3.42806,1266.04,148613,4739.53,2058.71,0.268528,1257.65,4766.55,2047.87,2.18513,1247.23
113562.354,90611.26229,204173.6163,27.54272263,17.43030551,455.7271825,4.01E+01,15.32,,1.00E-06,0.105819,0.534819,49.3948,4.34595,46959.4,47960.7,1196806.872,1070.42,27506.8,1843.78,3.04399,1845.52,2336.65,20525.4,40000,204190,0.0342556,0.0580024,75546.6,3491.6,133293,1.00E-06,260951,660951,4088.24,1409.71,2.17307,942.182,4243.54,1377.97,4.4433,907.254,260951,4227.68,1375.74,0.749135,901.394,4232.76,1370.23,2.43288,896.745
113562.354,91748.71162,205311.0656,29.66258061,25.12760787,509.9875686,4.11E+01,16.41,,1.00E-06,0.0838115,7.5942,50.7283,4.42597,39299.6,33364.4,1217433.135,1076.41,27799.4,2057.02,2.98837,48.5508,1940.41,17194.5,40000,205333,0.0361779,7.10841,91764.6,2301.74,98057.8,1.00E-06,262094,662094,3223.37,1487.2,2.30748,989.144,3353.63,1455.65,4.22012,953.656,262094,3334.51,1453.13,0.757184,947.717,3352.46,1447.12,2.19593,942.27
79536.80292,0,79536.80292,31.91827875,29.87948945,493.9116241,3.52E+01,31.92,,0.000152435,0.0735076,15.8951,27.7042,2.8743,19202.5,11588.7,959680.6889,417.077,22154.2,1381.08,2.57986,0.287412,1133.32,10225.4,40000,79560.7,0.0343861,15.6384,90892.1,2189.93,112334,1.00E-06,136322,536322,2838.8,1419.77,1.35085,912.678,2957.84,1388.23,3.45152,878.147,136322,2923.07,1383.41,0.363967,870.845,2940.3,1375.44,2.12776,863.631
113562.354,29343.25126,142905.6053,35.8035782,16.63789474,459.2792256,6.66E+01,28.45,,1.00E-06,0.138595,1.72528,36.8629,3.45793,46688.5,48225.5,1652016.724,749.374,37932.5,2581.68,3.11299,701.889,2343.26,20580.5,40000,142949,0.055078,1.3693,89734.8,2373.4,164445,1.00E-06,199710,599710,5346.04,2268.94,1.34556,1501.63,5555.16,2218.68,3.64871,1444.95,199710,5514.34,2213.74,0.342522,1437.37,5543.8,2203.12,2.25604,1427.08
83251.46917,0,83251.46917,20.77999071,24.77637553,724.1743823,0.00E+00,20.78,,0.274539,0.0903838,0.466034,38.733,3.25612,24392,15420,575171.0396,436.357,13350.8,754.737,2.72927,2611.43,1309.91,11771.8,40000,83238.4,0.0240902,0.0873249,64860.3,3227.24,128853,9.17E-06,139999,539999,3551.37,986.73,2.0716,522.231,3621.55,971.52,3.5075,506.206,139999,3613.96,967.021,0.587071,498.93,3615.35,963.61,1.78297,496.453
113562.354,37279.26221,150841.6162,38.75133548,18.50313005,663.6548362,5.40E+01,29.17,,1.00E-06,0.142792,5.18547,46.6203,3.89299,51030.7,53959.6,1628175.661,790.903,37330.7,2598.8,3.13848,546.951,2482.44,21736.5,40000,150871,0.0581935,4.73196,91910.4,2189.28,147549,1.00E-06,207632,607632,5529.2,2391.87,1.57037,1528.02,5722.66,2343.07,3.68272,1472.57,207632,5681.65,2338.04,0.332991,1464.76,5711.67,2327.74,2.17226,1454.77
113562.354,3.464329606,113565.8183,29.1233585,48.7688535,651.553813,2.40E+01,29.12,,0.529247,0.15411,0.417464,35.7957,3.75658,45104.7,44306.5,1335093.44,595.349,31031.2,1710.73,3.06851,1399.66,2243.57,19748.2,40000,113567,0.0451689,0.0633711,87591.6,3887.32,145339,1.09E-05,170328,570328,6028.68,1857.82,1.76836,1073.59,6184.9,1822.43,3.51583,1035.03,170328,6162.15,1813.5,0.501074,1023.65,6164.4,1806.76,2.26145,1017.91
113562.354,58175.68132,171738.0353,23.97536014,37.45662893,669.2333161,5.42E+00,15.85,,0.181214,0.10483,0.531763,50.7795,4.29685,43108.4,38271.4,908428.6004,900.214,20984.7,1293.67,3.04927,1962.76,2081.46,18386.8,40000,171723,0.0290998,0.0389538,72965.6,3449.4,129449,4.21E-06,228484,628484,4099.73,1192.98,2.70695,684.658,4200.09,1172.05,3.95765,661.441,228484,4193.89,1167.66,0.931617,653.936,4193.19,1163.99,2.29671,651.193
113562.354,15669.83469,129232.1887,36.40822069,38.48506521,737.1367126,3.84E+01,31.99,,0.00192993,0.128196,11.9288,44.4347,3.82284,42092.9,38043.6,1506017.327,677.56,34610.6,2323.08,3.03438,2.4843,2075.11,18333.3,40000,129250,0.0559633,11.499,96851.4,2002.83,125691,1.00E-06,186011,586011,4984.23,2298.69,1.66506,1388.67,5143.9,2254.59,3.5431,1338.74,186011,5102.42,2248.2,0.341529,1329.83,5127.82,2238.53,2.06459,1320.53
81460.16649,0,81460.16649,28.57211656,16.07571764,571.9624532,2.21E+01,28.57,,0.0691537,0.114901,0.40924,31.5979,2.95819,27465.7,20890.8,851952.6652,427.071,19730.1,1163.25,2.75814,2884.06,1528.41,13668.3,40000,81467,0.0316666,0.100323,67405.5,3860.58,150084,1.50E-06,138228,538228,4477.74,1305.02,1.46621,784.707,4608.13,1277.58,3.60717,755.415,138228,4585.63,1273.15,0.356674,748.203,4596.05,1266.67,2.1217,742.758
113562.354,63652.43571,177214.7897,15.26848532,15.63469668,478.8931699,0.00E+00,9.78,,0.316575,0.0620486,0.491115,45.6688,4.31092,28946.8,18334.9,577774.563,928.93,13304.9,864.486,2.91137,2246.09,1430.29,12819,40000,177200,0.0156603,0.0580152,60237.2,3024.46,119980,9.01E-06,233961,633961,2433.4,641.181,3.31618,362.652,2483.96,631.192,3.9877,351.477,233961,2482.48,627.823,1.91907,345.737,2481.94,626.411,2.41026,344.647
113562.354,29345.24736,142907.6014,30.65681284,45.35513117,654.2468745,2.87E+01,24.36,,0.250065,0.144467,0.508305,44.6471,4.10065,49513.5,51590.6,1367850.641,749.181,31634.6,1910.67,3.10126,1434.09,2425.83,21267.2,40000,142912,0.0443009,0.0693626,85120.3,3678.72,141733,4.61E-06,199673,599673,5633.85,1822,1.9329,1096.83,5797.01,1785.46,3.7356,1056.58,199673,5773.24,1778.9,0.512119,1047.22,5778.69,1772.04,2.28831,1041.27
113562.354,17429.23152,130991.5855,16.13920832,46.55297165,710.1308285,0.00E+00,13.99,,0.76461,0.0943667,0.452234,43.9536,4.34651,34787.2,24338.8,920117.9307,686.604,21424.7,1140.34,3.04626,105.057,1652,14732.9,40000,130975,0.0310336,0.0311293,93514.3,2679.2,108668,1.77E-05,187736,587736,3714.26,1270.92,2.61103,677.802,3784.69,1252.22,3.53153,657.199,187736,3776.99,1244.51,1.09877,647.056,3774.67,1241.34,2.25407,644.8
113562.354,5495.007325,119057.3613,27.94457784,32.45570296,567.247256,2.93E+01,26.65,,0.0439478,0.137595,0.448868,33.5859,3.14699,40213.1,38922.2,1197006.676,624.172,27624,1731.48,2.93735,2396.31,2099.5,18538.8,40000,119066,0.0422071,0.118585,75647.8,3777.99,148909,1.00E-06,175827,575827,5359.47,1736.49,1.66291,1051.22,5522.55,1700.94,3.73714,1012,175827,5489.09,1695.9,0.382224,1004.05,5503.81,1688.29,2.16092,997.242
113562.354,31236.61538,144798.9694,35.1601495,35.31690315,544.5261529,5.52E+01,27.58,,1.00E-06,0.126865,5.76267,40.6223,3.68253,44008.5,42471,1570423.021,759.247,36052.9,2460.27,3.07526,197.555,2195.44,19345.1,40000,144832,0.0524772,5.37068,93610.9,2268,145161,1.00E-06,201593,601593,4901.93,2159.95,1.56964,1392.56,5085.28,2113.92,3.66397,1340.64,201593,5047.14,2108.79,0.378177,1332.83,5074.61,2099.09,2.16866,1323.52
101894.756,0,101894.756,32.29217072,39.32207237,548.2231213,4.08E+01,32.29,,0.231362,0.101091,13.5455,30.3973,3.22261,28524.9,21162.5,1311052.165,534.291,30303.1,1849.24,2.81251,0.169723,1538.49,13755.4,40000,101920,0.0454191,13.2586,93863,2135.68,124170,2.85E-06,158681,558681,3920.65,1871.17,1.48809,1157.64,4061.71,1832.65,3.36852,1114.76,158681,4024.79,1825.38,0.394545,1105.16,4043.66,1816.77,2.09942,1097.16
84769.09037,0,84769.09037,17.90562917,42.92057495,725.1149856,0.00E+00,17.91,,0.595496,0.0851489,0.433231,38.9329,3.6506,25029.3,14490.9,639433.6094,444.315,14911.4,770.117,2.87711,461.588,1269.25,11416.9,40000,84756.4,0.0248492,0.0563936,87411.3,2848.96,116655,1.84E-05,141517,541517,3353.71,1017.79,2.18776,531.775,3413.92,1003,3.43029,516.211,141517,3407.41,996.895,0.794541,507.639,3405.95,993.97,1.89172,505.651
113562.354,87242.96924,200805.3232,27.84294722,23.10316781,625.882176,2.27E+01,15.75,,1.22E-06,0.111394,0.584752,53.583,4.42092,49658.4,51068.4,1092633.315,1052.66,25114.9,1680.92,3.06582,2092.61,2413.19,21162.2,40000,200804,0.0339563,0.0639635,72490.7,3458.93,129832,1.00E-06,257565,657565,4328.3,1393.96,2.51395,874.471,4464.58,1365.78,4.37572,843.067,257565,4451.14,1363.22,0.744267,836.851,4455.77,1358.25,2.33291,832.751
98713.15112,0,98713.15112,37.10430229,34.27990841,643.1708054,4.42E+01,37.1,,1.18E-06,0.124695,12.1672,35.206,3.29083,34170.3,27793.2,1390782.393,517.618,32011.8,2095.85,2.94911,92.3151,1767.62,15723.5,40000,98739.7,0.0538421,11.8296,94685.5,2086.77,139211,1.00E-06,155501,555501,4841.04,2215.58,1.30266,1357.97,5008.16,2170.9,3.4367,1307.91,155501,4960.67,2164.42,0.277352,1299.18,4987.8,2153.69,2.13652,1288.82
113562.354,55364.62843,168926.9824,32.2258003,17.39684431,663.679684,3.28E+01,21.66,,1.00E-06,0.136641,0.591577,50.081,4.07883,52237.2,57577.3,1315062.51,885.595,30225.8,2024.89,3.08053,2071.17,2566.67,22432.7,40000,168934,0.0442868,0.100565,77418.8,3391.31,140801,1.00E-06,225695,625695,5310.7,1819.38,2.00833,1138.7,5481.04,1782.21,4.09206,1097.05,225695,5452.29,1778.66,0.467895,1090.12,5465.62,1771.47,2.24658,1083.68
113562.354,45814.33891,159376.6929,18.98201776,36.74746911,665.5495437,0.00E+00,13.53,,0.299263,0.0910481,0.502155,48.4575,4.18004,37046.6,28356.5,800524.4232,835.399,18514.3,1117.82,3.01149,1526.66,1785.81,15878.8,40000,159359,0.0264837,0.0351877,75889.3,3066.12,119275,7.34E-06,216120,616120,3571.37,1084.36,2.81854,599.779,3648.31,1067.16,3.84273,580.62,216120,3643.29,1062.39,1.07782,572.928,3641.93,1059.35,2.25513,570.73
113562.354,61447.58573,175009.9397,11.94983322,20.21139181,603.0482829,0.00E+00,7.75,,0.167014,0.0635515,0.491382,49.3842,4.17755,30429.3,18771.5,667666.8061,917.371,15371.6,1002.31,2.96185,743.214,1447.5,12968.2,40000,174995,0.021649,0.0246778,76591.2,2126.03,92402.2,3.60E-06,231756,631756,2495.47,885.546,3.09447,500.874,2547.21,871.918,4.17095,485.611,231756,2543.58,868.478,1.34285,479.068,2542.06,865.962,2.47484,477.398
94278.94231,0,94278.94231,30.39659941,44.39533576,605.1185687,2.76E+01,30.4,,0.333548,0.141229,0.429002,33.361,3.40908,36789.1,32071.9,1157311.394,494.279,26844,1537.99,2.97647,1498.01,1901.64,16865.4,40000,94287.5,0.0406647,0.09947,85219.2,3916.1,148509,6.76E-06,151049,551049,5514.5,1675,1.51663,989.348,5668.65,1640.98,3.51606,952.567,151049,5639.7,1633.89,0.394251,942.991,5649.17,1626.59,2.18807,936.668
91446.90899,0,91446.90899,12.16962287,24.4837092,738.5526931,0.00E+00,12.17,,0.281023,0.0714761,0.408189,39.9378,3.35202,22634.5,12367,624135.8247,479.326,14479.2,827.153,2.74128,676.642,1171.26,10558.7,40000,91435.2,0.0268111,0.0296537,82097.5,2017.25,92138.5,6.90E-06,148196,548196,2812.52,1097.15,2.14818,585.681,2867.17,1081.03,3.67872,568.385,148196,2860.75,1076.21,0.60486,560.609,2859.05,1072.44,2.12832,558.047
97442.55711,0,97442.55711,13.55310764,45.52456462,730.7152622,0.00E+00,13.55,,0.803905,0.0816312,0.411819,39.5154,3.95266,26273.1,15305,775018.8728,510.75,18095.7,910.92,2.88386,0.230387,1304.94,11728.5,40000,97429.5,0.0288362,0.0353865,91773.7,2265.91,98354.5,1.98E-05,154191,554191,3220.49,1180.58,2.32778,616.825,3275.38,1164.08,3.46031,599.046,154191,3267.53,1156.51,0.945256,589.082,3265.25,1153.45,2.10408,587.001
113562.354,88642.86302,202205.217,16.77761922,40.99760718,563.9697917,0.00E+00,9.42,,0.368604,0.0708685,0.534483,52.4121,5.15044,36753,25543.5,726423.3575,1059.92,16713.2,1101.66,3.11426,767.724,1693.17,15086.2,40000,202188,0.0190561,0.0368481,76674.9,2840.41,111689,9.21E-06,258949,658949,2781.87,780.609,3.48238,440.199,2838.8,768.289,4.07457,426.467,258949,2835.81,763.984,2.00192,419.836,2834.74,762.245,2.6293,418.53
95085.93207,0,95085.93207,33.60063245,30.26036418,475.5449539,4.83E+01,33.6,,5.33E-06,0.105515,10.5366,26.8936,2.87664,28201.4,21138,1274375.551,498.637,29359.6,1893.28,2.84545,41.1878,1537.58,13747.6,40000,95118.9,0.0458813,10.2843,93452.4,2284.41,142629,1.00E-06,151880,551880,4076.92,1892.34,1.23567,1211.41,4239.23,1850.86,3.45282,1165.26,151880,4195.8,1845.26,0.310687,1157.31,4220.58,1835.25,2.19331,1147.81
112043.0063,0,112043.0063,36.61931908,15.7426838,461.6692769,6.80E+01,36.62,,1.00E-06,0.152838,2.01296,26.3944,2.91789,43262.3,43117.2,1703197.047,587.598,39183.7,2585.63,3.08712,888.07,2212.5,19488,40000,112089,0.0609027,1.76005,90343,2319.84,175126,1.00E-06,168850,568850,5910.18,2510.15,1.10534,1623.12,6131.31,2455.22,3.4749,1561.27,168850,6079.66,2448.68,0.269665,1552.53,6113.51,2436.11,2.31796,1540.16
113562.354,92060.76508,205623.1191,32.06122887,26.19320177,565.4483631,4.29E+01,17.71,,1.00E-06,0.121991,0.58592,52.596,4.46502,54391.3,61217.8,1346387.649,1078.01,30915.5,2103.41,3.11081,1728.44,2648.95,23110.2,40000,205640,0.0409173,0.0750606,78487.3,3275.47,136501,1.00E-06,262401,662401,4720.17,1682.1,2.16683,1110.54,4892.47,1645.66,4.40284,1069.88,262401,4870.36,1643.17,0.624797,1063.74,4879.63,1636.69,2.40249,1058.06
113562.354,77146.42304,190708.777,32.70635654,17.92543906,688.8402934,3.16E+01,19.48,,1.00E-06,0.132458,0.627499,54.0826,4.38212,55856,63735.3,1307300.342,999.768,30016.1,2044.23,3.10886,2081.87,2704.5,23566.4,40000,190713,0.0427069,0.0980199,76760.6,3382.66,135875,1.00E-06,247474,647474,5145.75,1753.67,2.22287,1108.03,5312.05,1717.91,4.24547,1067.86,247474,5286.48,1714.9,0.547159,1061.29,5298.3,1708.27,2.27779,1055.42
113562.354,43480.9622,157043.3162,38.15595606,19.81179528,480.5896019,7.19E+01,27.59,,1.00E-06,0.145964,0.624317,41.5197,3.73808,52566.8,58756.3,1743083.161,823.502,40068.6,2678.9,3.16366,768.214,2593.58,22654.5,40000,157089,0.0575607,0.2226,89347,2366.31,165048,1.00E-06,213850,613850,5633.06,2370.11,1.37186,1586.16,5856.95,2317.53,3.76584,1526.81,213850,5817.65,2312.88,0.347996,1519.37,5838.55,2302.43,2.37202,1509.3
113562.354,25000.67613,138563.0301,28.52563134,30.92922941,538.2584977,3.44E+01,23.38,,2.05E-06,0.129871,0.477409,38.7552,3.42915,42309.1,41931.4,1229075.98,726.449,28320.7,1821.25,2.97203,2205.88,2181.11,19224.8,40000,138576,0.0413194,0.0987694,76297,3623.55,146717,1.00E-06,195337,595337,5045.51,1700.21,1.74582,1063.84,5211.79,1664.25,3.9206,1024.04,195337,5181.93,1660.12,0.426913,1016.77,5194.85,1652.78,2.23112,1010.22
113562.354,85283.12583,198845.4798,25.03974681,46.51294385,700.0630635,5.54E+00,14.3,,0.284585,0.103822,0.565123,55.8206,5.05884,48739.1,44995.8,1000037.361,1042.31,23086.7,1438.29,3.15878,1265.44,2261.4,19897.3,40000,198828,0.0288413,0.027113,78937.8,3325.08,124475,6.36E-06,255589,655589,4062.15,1182.98,3.02759,684.232,4160.02,1162.18,4.06526,661.276,255589,4154.81,1157.01,1.26237,653.201,4152.89,1153.65,2.59542,650.799
113562.354,25232.97633,138795.3303,15.96951667,20.00620187,733.6680249,0.00E+00,13.07,,0.170351,0.0919178,0.487315,46.7355,3.78605,34202.9,24844.5,818625.0049,727.513,18916.9,1159.12,2.94241,1259.84,1669.4,14882.3,40000,138779,0.0315689,0.038144,80382,2588.39,106291,3.72E-06,195540,595540,3605.97,1291.49,2.49445,706.489,3684.69,1271.41,3.81712,683.964,195540,3677.14,1266.82,0.701644,676.222,3676.71,1262.75,2.17748,673.151
113562.354,81500.56594,195062.9199,15.24203703,44.75589848,729.3424686,0.00E+00,8.87,,0.337337,0.0802176,0.556113,56.3982,5.08523,40346.3,29453.2,893195.4053,1022.47,20593.2,1311.59,3.14051,26.1125,1820.72,16176.7,40000,195045,0.0270702,0.0210155,87548.8,2233.18,93928.5,6.79E-06,251806,651806,3152.07,1108.19,3.24848,621.707,3215.97,1090.95,4.10115,602.364,251806,3210.78,1085.77,1.44189,594.334,3208.7,1082.81,2.71688,592.332
113562.354,89149.8297,202712.1837,29.93319197,33.30488923,531.6070706,3.97E+01,16.77,,1.00E-06,0.116439,0.567645,51.2671,4.44021,51424.7,55604.3,1283272.115,1062.74,29484.9,1986.16,3.08716,1743.62,2521.05,22056,40000,202727,0.0378601,0.0702003,78050.5,3453.86,134019,1.00E-06,259488,659488,4506.29,1557.14,2.20563,1024.08,4669.91,1523.02,4.38942,986.268,259488,4650.22,1520.41,0.679746,980.069,4657.55,1514.4,2.39773,974.894
75760.1688,0,75760.1688,23.56181125,24.43681956,694.0349989,9.26E-01,23.56,,0.281736,0.089078,0.534275,37.0956,3.15166,22681.5,14128,512406.7936,397.093,11901.7,664.602,2.68138,3186.25,1253.03,11275.1,40000,75748.6,0.0207317,0.169274,58316.7,3511.36,139327,1.08E-05,132510,532510,3497.5,850.046,2.03697,455.067,3566.67,836.42,3.48015,441.039,132510,3559.83,832.33,0.609597,434.208,3563.12,829.27,1.69351,432.044
113562.354,56381.67417,169944.0282,34.38657563,19.46750598,516.290474,5.58E+01,22.98,,1.00E-06,0.116921,4.90152,45.226,3.92903,45566.2,44958.6,1497871.861,891.064,34308.8,2425.12,3.07825,305.124,2260.44,19889.3,40000,169977,0.0481269,4.46497,91300.1,2350.2,138559,1.00E-06,226738,626738,4505.6,1980.3,1.72705,1310.85,4683.24,1937.48,3.84511,1262.48,226738,4651.12,1933.72,0.452639,1255.7,4676.83,1925.08,2.17548,1247.5
113562.354,72645.25617,186207.6102,37.82451834,22.71535072,634.5364452,5.42E+01,23.07,,1.00E-06,0.126871,4.75682,51.7214,4.29515,53288.3,57520,1567358.685,976.297,35858,2580.02,3.14651,403.243,2565.36,22421.8,40000,186236,0.0517009,4.25486,91247.3,2269.49,135883,1.00E-06,242997,642997,4898.95,2124.63,1.87569,1396,5080.81,2080.42,3.92643,1345.73,242997,5048.36,2076.75,0.450203,1338.9,5074.86,2068.03,2.18523,1330.61
113562.354,92845.7403,206408.0943,24.747313,24.4643356,585.3848229,1.70E+01,13.62,,1.87E-06,0.0973635,0.554449,53.2899,4.45371,45361.8,42531,950275.6446,1082.02,21854,1450.63,3.05035,2061.36,2197.03,19358.4,40000,206403,0.0286523,0.040482,69815.6,3359.92,126962,1.00E-06,263164,663164,3785.94,1175.83,2.71081,731.941,3900.8,1152.52,4.46759,706.176,263164,3893.82,1150.1,0.932909,700.091,3894.54,1146.09,2.44509,697.029
113562.354,8564.536894,122126.8909,18.79247276,26.37428452,556.5185419,7.85E-01,17.47,,0.41989,0.0888909,0.391917,33.898,3.27839,28988.5,20887.8,679974.6716,640.144,15813.4,862.349,2.80534,2876.3,1528.29,13667.4,40000,122112,0.0229454,0.0638794,63741.8,3552.21,137070,1.25E-05,178873,578873,3486.3,940.117,2.53725,513.511,3560.47,925.328,3.59334,497.327,178873,3556.28,920.412,1.00185,489.706,3555.64,917.815,1.9562,487.832
88362.36354,0,88362.36354,25.63745754,38.46826295,459.8477503,2.61E+01,25.64,,0.278083,0.106039,0.297899,26.3316,2.93087,27585.4,19992.8,914536.0685,463.276,21285,1143.15,2.85977,1388.1,1494.63,13376.4,40000,88373.5,0.030106,0.0468827,84181.2,3815.99,149745,5.49E-06,145135,545135,4126.15,1242.47,1.52906,766.469,4253.25,1215.43,3.59195,737.698,145135,4240.37,1209.96,0.474338,729.504,4241.58,1204.24,2.36624,725.071
113562.354,40144.9061,153707.2601,27.72276445,26.95504911,476.9680556,3.84E+01,20.48,,1.66E-06,0.0813766,10.0499,40.1751,3.60271,30725.3,23173.4,1167210.647,805.889,26779.8,1844.96,2.84249,1.21843,1611.23,14382.4,40000,153730,0.0369342,9.66802,94221.7,2288.99,102063,1.00E-06,210491,610491,3133.94,1520,1.95325,987.005,3261.15,1487.77,3.85194,950.898,210491,3237.19,1484.05,0.572858,944.099,3255.07,1477.37,2.09374,938.013
88581.60704,0,88581.60704,29.82607925,37.08221398,465.0890288,3.63E+01,29.83,,0.233697,0.0743749,15.2742,26.2498,2.97469,20269.5,12673.5,1056066.388,464.495,24467.4,1431.65,2.59384,0.0815591,1185.88,10687,40000,88606,0.0349618,15.0319,91790.9,2201.02,108908,2.82E-06,145367,545367,2874.75,1443.39,1.48265,921.808,2991.41,1411.9,3.3825,887.2,145367,2960.96,1405.67,0.459203,878.539,2975,1398.47,2.11658,872.133
113562.354,76607.13757,190169.4916,23.99186952,19.28961931,614.6937374,1.14E+01,14.33,,8.05E-05,0.0983938,0.54598,51.8635,4.25348,43198.5,39112.8,895028.2981,996.866,20602.9,1346.84,3.02453,2210.74,2104.75,18583.1,40000,190160,0.0282405,0.0442599,68772.5,3390.5,128010,1.00E-06,246921,646921,3834.9,1158.17,2.69598,697.857,3941.94,1136.31,4.30239,673.643,246921,3935.02,1133.48,0.888526,667.266,3935.75,1129.62,2.33484,664.326
104006.3121,0,104006.3121,22.22159196,46.73015605,517.5045803,1.48E+01,22.22,,0.736954,0.105579,0.318062,29.0693,3.49452,31441,22911.6,926633.5693,545.221,21690.5,1034.33,2.98494,613.851,1601.94,14302.4,40000,104005,0.0286892,0.0390574,91795.6,3714.94,142158,1.73E-05,160766,560766,4131.56,1180.56,2.00997,680.45,4233.6,1158.89,3.48177,657.443,160766,4225.7,1151.16,0.876559,647.261,4223.15,1147.57,2.26116,644.811
97755.4627,0,97755.4627,37.12289824,20.44034764,687.8465329,3.97E+01,37.12,,8.61E-06,0.121295,13.7629,37.3945,3.34116,33294.3,26444.5,1326120.624,512.577,30509,2012.88,2.92427,92.1349,1723.35,15344.8,40000,97777.9,0.0531992,13.4038,94504.3,2035.67,132447,1.00E-06,154539,554539,4713.69,2187.63,1.32898,1327.02,4872.29,2144.65,3.44697,1278.85,154539,4825.55,2138.43,0.27118,1270.29,4851.79,2127.97,2.10433,1260.22
113562.354,86926.08679,200488.4408,31.94001699,15.13320906,643.4951236,3.41E+01,18.09,,1.00E-06,0.126038,0.616268,54.0351,4.45812,55254.5,62561.7,1294410.966,1051.05,29715.3,2028.93,3.10553,2013,2678.74,23354.9,40000,200496,0.0407758,0.0889366,76565.4,3389.93,134081,1.00E-06,257257,657257,4889.81,1674.91,2.27589,1075.25,5054.39,1640.02,4.33957,1036.17,257257,5031.29,1637.34,0.606728,1029.86,5041.53,1631.03,2.32214,1024.33
113562.354,37838.18622,151400.5402,30.43848905,43.34895844,575.8075336,3.65E+01,22.83,,0.157294,0.135964,0.489386,43.709,4.04704,48513.2,50005.7,1388515.641,793.746,32078,1974.06,3.10384,1184.28,2387.27,20946.8,40000,151413,0.0432775,0.0629579,86445.3,3545.93,143392,2.61E-06,208174,608174,5287,1781.39,1.88266,1110.76,5456,1743.75,3.85372,1069.3,208174,5432.87,1738.12,0.514864,1060.76,5438.57,1731.1,2.37578,1054.67
113562.354,66082.38896,179644.743,17.78152429,40.7745335,553.2437246,0.00E+00,11.24,,0.5586,0.0753358,0.514132,48.4139,4.87609,35057,24483.8,729489.3245,941.656,16854.9,1035.15,3.06651,1059.11,1657.01,14775.9,40000,179628,0.0195094,0.0512107,76299.1,3103.42,120294,1.49E-05,236389,636389,2957.15,799.334,3.30447,444.167,3017.38,786.863,3.83505,430.262,236389,3014.38,782.056,1.82596,423.218,3013.43,780.377,2.37192,421.912
113562.354,63187.6171,176749.9711,29.67397137,31.37184412,513.0486757,4.08E+01,19.07,,1.00E-06,0.120637,0.52991,46.6098,4.00515,47475.5,49596.7,1284946.796,926.657,29552,1960.13,3.0446,1855.04,2377.22,20863.3,40000,176767,0.0396934,0.0771375,77882.1,3448.67,140563,1.00E-06,233528,633528,4670.98,1633.26,1.96191,1064.55,4839.64,1597.46,4.20112,1024.83,233528,4815.98,1594.42,0.554039,1018.35,4825.49,1587.74,2.34116,1012.49
111882.0094,0,111882.0094,34.48427074,20.0742976,689.6459375,3.68E+01,34.48,,1.71E-05,0.121818,13.5277,37.4237,3.33181,36294.5,30286.2,1379027.006,586.61,31706.3,2113.06,2.95263,56.2222,1846.82,16399.1,40000,111900,0.0542178,13.1682,96373,2009.42,126920,1.00E-06,168661,568661,4735.87,2227.38,1.50549,1340.68,4891.06,2184.75,3.49201,1292.52,168661,4847.22,2178.64,0.299262,1283.92,4872.72,2168.71,2.05757,1274.37
113562.354,8316.347701,121878.7017,27.58305993,32.03729361,501.4022327,3.53E+01,25.7,,0.0825998,0.0842043,13.0059,31.3877,3.10309,27031,19353.2,1167815.359,639.027,26910,1729.59,2.75439,0.362849,1470.13,13164.3,40000,121899,0.0393461,12.7108,95297.9,2183.41,106489,1.00E-06,178660,578660,3255.08,1619.62,1.75655,1018.47,3379.75,1586.3,3.5668,981.177,178660,3350.89,1581.13,0.466226,973.254,3368.17,1573.85,2.04988,966.597
113562.354,26744.3798,140306.7338,22.03401871,16.20897624,716.812303,0.00E+00,17.83,,0.167725,0.108693,0.519068,46.1503,3.75359,38334.6,32224.9,832304.6245,735.424,19234.2,1177.3,2.94863,2436.35,1906.27,16904.7,40000,140288,0.0310253,0.0677052,69850.7,3393.4,128792,4.29E-06,197049,597049,4260.28,1270.04,2.476,694.484,4355.05,1249.54,3.73658,671.565,197049,4345.82,1244.99,0.704076,663.95,4347.7,1241.01,2.00543,660.797
113562.354,64249.8265,177812.1805,38.16473713,34.32131239,512.8818821,6.84E+01,24.37,,1.00E-06,0.138364,1.29115,46.7009,4.12979,55282.7,62715.9,1723841.251,932.354,39514.3,2761.31,3.18641,556.304,2682.14,23382.8,40000,177854,0.0542727,0.837634,90045.1,2372.63,156111,1.00E-06,234615,634615,5334.02,2234,1.61604,1498.78,5543.33,2184.66,3.84816,1443.04,234615,5508.22,2180.52,0.42408,1435.98,5534.58,2170.91,2.26372,1426.75
