WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,85954.48041,199516.8344,22.3757038,34.45846843,750.8561417,0.00E+00,12.74,,0.000367721,0.0971792,0.607265,56.9099,4.58212,45833.6,40658.9,850738.3482,1045.81,19542.6,1320.97,3.08599,1790.13,2146.95,18938,40000,199495,0.028463,0.0560512,72042,3051.97,116915,1.00E-06,256256,656256,3804.28,1164.5,3.06598,664.076,3892.63,1145.1,4.29443,642.147,256256,3886.05,1141.95,1.01547,635.523,3887.17,1138.52,2.28416,632.893
78309.36514,0,78309.36514,38.21658377,40.83608409,596.0794597,4.11E+01,38.22,,0.147525,0.0998539,15.8231,32.8633,3.31743,24699,16758.8,1203486.431,410.661,27815.2,1699.19,2.75785,0.155693,1366.46,12264.4,40000,78336.8,0.0443204,15.512,91002,2099.8,128318,1.88E-06,135098,535098,3875.21,1828.14,1.23705,1131.31,4017.79,1789.37,3.30549,1088.54,135098,3973.76,1782.4,0.312921,1079.47,3994.15,1772.81,2.15654,1070.51
113562.354,10387.2458,123949.5998,16.9455352,33.87030365,497.1184136,1.22E+00,15.53,,0.68497,0.0771402,0.401272,31.8268,3.55662,26597.9,17461.5,646044.2158,649.708,15052.2,791.436,2.81912,2243.19,1395.26,12514.9,40000,123937,0.0194136,0.0960823,68737.5,3445.85,135238,2.09E-05,180698,580698,3027.38,795.693,2.74669,436.392,3089.66,783.421,3.50726,422.933,180698,3086.34,778.331,1.36718,415.552,3085.61,776.545,1.96373,414.231
113562.354,74955.04665,188517.4007,30.23845209,39.78388324,549.8333864,3.87E+01,18.22,,1.88E-06,0.122522,0.545531,49.8068,4.4273,51543,55135.6,1337472.735,988.327,30789.5,2010.78,3.11522,1352.92,2510.11,21965.4,40000,188531,0.0394611,0.0617567,82912.4,3491.11,135871,1.00E-06,245292,645292,4749.54,1623.66,2.1351,1049.33,4914.77,1588.38,4.2427,1010.44,245292,4895.18,1584.7,0.639902,1003.39,4900.9,1578.44,2.41985,998.031
113562.354,30041.16273,143603.5167,11.11381123,46.6677683,737.4120824,0.00E+00,8.79,,0.792317,0.0778013,0.47644,48.4781,4.67571,31825.7,20309.5,936969.9433,752.727,21796,1182.32,2.96181,0.109917,1506.63,13480.1,40000,143588,0.0307728,0.020038,89294.1,1747.66,81540.6,1.53E-05,200349,600349,3068.7,1259.68,2.81086,678.891,3122.38,1241.72,3.69443,658.856,200349,3114.62,1234.04,1.25875,648.64,3112.05,1230.91,2.56904,646.577
113562.354,74883.30418,188445.6582,22.51524487,17.29968571,732.8494532,0.00E+00,13.57,,0.00119758,0.0983803,0.597566,54.9914,4.3599,43980.3,38677.4,826107.4485,987.77,18987.1,1272.42,3.04763,2087.04,2092.73,18481.8,40000,188425,0.0283286,0.0635621,69537.2,3162.09,120471,1.00E-06,245186,645186,3851.13,1159.05,2.94845,657.615,3940.68,1139.75,4.20994,635.819,245186,3933.51,1136.63,0.938441,629.236,3935.21,1133.14,2.19583,626.535
99812.62956,0,99812.62956,11.46076375,24.87125002,459.0427841,0.00E+00,11.46,,1.04064,0.0467188,0.479854,25.68,3.61823,16812.2,8219.9,456903.8615,523.193,10636.3,568.844,2.5536,2032.2,952.537,8629.51,40000,99803.1,0.0127757,0.241744,63462.2,2589.35,114959,3.67E-05,156564,556564,1840.93,522.956,2.99052,289.091,1872.72,515.791,3.3862,281.126,156564,1869.44,512.004,1.70077,275.549,1868.75,511.028,1.94166,274.765
113562.354,58605.11377,172167.4678,24.71661846,27.38185006,466.7443016,2.97E+01,16.3,,2.04E-06,0.102141,0.470007,44.3218,3.85565,40096,36857.9,1051549.602,902.594,24250.9,1537.38,2.96997,2102.42,2041.76,18052,40000,172177,0.0315267,0.0432415,73051.4,3581.37,136450,1.00E-06,228938,628938,3957.75,1297.27,2.13648,835.235,4094.9,1269.11,4.21919,804.394,228938,4083.58,1266.18,0.696003,798.001,4085.63,1261.07,2.40748,793.89
113562.354,65128.93228,178691.2863,35.92876673,30.01011589,640.7886591,4.73E+01,22.83,,1.00E-06,0.11626,7.01378,50.7461,4.19859,47713,47341.1,1467807.117,936.871,33591.9,2404.71,3.0871,192.768,2321.11,20395.9,40000,178715,0.0488996,6.52276,92939.9,2230.03,124692,1.00E-06,235476,635476,4492,2009.13,1.94129,1301.03,4657.46,1967.94,3.90103,1254.19,235476,4625.99,1964.23,0.463678,1247.33,4650.38,1955.98,2.14131,1239.54
113562.354,73096.51348,186658.8675,11.11740788,45.63359229,507.5685759,0.00E+00,6.76,,1.21663,0.054589,0.512537,48.3587,6.3546,29145.2,16314.6,723759.8522,978.442,16683.7,1065.84,3.04061,0.13665,1347.95,12103.3,40000,186645,0.0164084,0.0575647,79437.4,2148.99,92307.1,2.91E-05,243406,643406,2153.62,671.466,3.7537,369.13,2188.45,662.132,3.78835,358.39,243406,2184.36,657.33,2.35146,351.955,2183.56,656.335,2.52574,351.031
113562.354,18692.23961,132254.5936,29.56597457,22.03263706,685.2170687,2.18E+01,25.39,,7.68E-06,0.14392,0.564632,42.9846,3.57404,45618.8,46904.9,1183385.366,693.305,27249.3,1772.13,2.98888,2613.03,2310.11,20304.2,40000,132253,0.0435175,0.139037,73694.3,3732.4,143007,1.00E-06,189014,589014,5615.38,1787.15,1.84725,1057.09,5774.17,1752.61,3.81436,1018.66,189014,5740.73,1748,0.393405,1010.97,5756.8,1740.7,2.08322,1004.41
78775.76186,0,78775.76186,12.40280309,28.38222063,557.0678909,0.00E+00,12.4,,0.638118,0.045644,0.424305,30.4654,3.22574,15341.2,7006,389356.5194,412.916,9070.62,477.988,2.50813,1768.35,878.658,7973.55,40000,78767,0.012874,0.137558,63711,2320.59,107301,2.46E-05,135528,535528,1799.51,527.424,2.55945,294.412,1829.9,519.831,3.47264,286.635,135528,1826.51,516.278,1.32587,280.896,1825.76,514.959,1.8585,280.079
113562.354,57146.95622,170709.3102,19.67474838,21.49785486,584.1255639,6.62E-01,13.09,,0.182145,0.0834007,0.505855,47.6615,4.04613,35187.5,26852.7,697602.6972,894.814,16090.5,1017.56,2.95074,2455.44,1736.86,15460.5,40000,170693,0.0218916,0.0464116,63704.4,3317.51,127049,4.83E-06,227454,627454,3266.51,896.493,2.95055,506.22,3339.86,881.76,3.9918,489.843,227454,3336.59,878.178,1.23506,483.266,3336.03,875.665,2.21644,481.437
85780.68375,0,85780.68375,37.22480269,32.16322607,706.7104917,3.35E+01,37.22,,1.00E-06,0.103041,17.204,38.276,3.36318,26998.9,18767,1140377.014,449.784,26259.6,1707.09,2.79598,0.650462,1447.32,12966.7,40000,85799.7,0.0466509,16.8381,92806.6,1976.33,118559,1.00E-06,142561,542561,4007.04,1919.08,1.32778,1156.94,4142.95,1881.45,3.42427,1115.14,142561,4099.35,1875.58,0.276052,1106.93,4121.64,1866.03,2.06716,1097.91
113562.354,37183.96509,150746.3191,21.92008546,44.83390314,708.3444807,0.00E+00,16.51,,0.554096,0.106127,0.506689,48.3296,4.47467,40896.6,33611.4,922622.8164,790.148,21415.4,1211.07,3.07761,1246.1,1947.74,17256.6,40000,150727,0.0297312,0.0374393,81671.6,3318.31,125783,1.41E-05,207488,607488,4166.49,1218.15,2.74053,661.842,4253.09,1198.99,3.63477,640.671,207488,4246.87,1192.41,1.10632,631.509,4245.07,1189.25,2.22434,629.164
113562.354,68496.04423,182058.3982,38.57927751,40.95567789,716.1909668,4.78E+01,24.06,,1.00E-06,0.126248,7.05342,53.627,4.53646,52873.3,55451,1619062.167,954.515,37078.4,2627.6,3.14642,39.2937,2517.48,22026.4,40000,182081,0.0525675,6.53296,94818.8,2154.96,125915,1.00E-06,238842,638842,4887.24,2159.8,2.03082,1378.01,5057.88,2115.95,3.87137,1328.22,238842,5024.89,2111.29,0.477327,1320.58,5049.93,2102.7,2.15512,1312.42
113562.354,80588.36745,194150.7215,35.51624448,43.87776967,739.2519763,3.53E+01,20.77,,5.27E-06,0.14243,0.628593,56.1332,4.78908,61858.7,73818.4,1495471.363,1017.82,34383.8,2291.25,3.19655,1305.39,2917.32,25303.5,40000,194157,0.0467095,0.0791463,84312.7,3259.43,136969,1.00E-06,250918,650918,5536.37,1919.03,2.26841,1206.14,5712.61,1879.65,4.21132,1162.14,250918,5687.57,1875.43,0.566935,1154.58,5697.21,1868.38,2.38041,1148.34
113562.354,54130.29995,167692.654,23.85974561,33.35804504,450.1210989,2.88E+01,16.16,,0.0282517,0.0995555,0.442401,43.0127,3.85276,38781.4,34362.6,1037587.403,879.135,23974.5,1471.37,2.98027,1811.44,1969.87,17444.1,40000,167702,0.0304599,0.0306628,76061.6,3578.44,136677,1.00E-06,224463,624463,3858.63,1253.93,2.13365,804.809,3991.03,1226.67,4.15964,775.13,224463,3982.57,1223.31,0.735156,768.41,3982.22,1218.4,2.52538,764.638
113562.354,89246.55522,202808.9092,29.51333825,45.55699756,672.5186804,2.30E+01,16.53,,0.0640267,0.119692,0.5737,55.4586,4.91988,54739.6,58242.3,1239768.739,1063.16,28584.1,1820.08,3.1623,1339.69,2581.88,22558.1,40000,202806,0.0361868,0.0362449,81563,3466.65,128942,1.16E-06,259567,659567,4658.37,1486.72,2.5906,919.777,4797.95,1456.81,4.24223,886.815,259567,4787.61,1452.5,0.831717,879.203,4787.68,1447.47,2.56405,875.25
101854.412,0,101854.412,28.52652968,38.44223616,632.1252075,2.17E+01,28.53,,0.239406,0.139183,0.45043,34.5896,3.31648,37563.2,33786.9,1099126.934,533.958,25457.8,1497.27,2.93561,2180.51,1952.93,17300.6,40000,101857,0.0397812,0.10796,77903.7,3923.85,146345,5.11E-06,158618,558618,5437.52,1636.37,1.65843,951.855,5584.57,1604.38,3.55218,917.024,158618,5557.08,1598.11,0.402736,908.099,5567.32,1591.25,2.10003,902.15
113562.354,33526.94364,147089.2976,30.95578401,14.74629068,523.7374755,4.38E+01,23.9,,1.00E-06,0.0998587,9.05992,40.2992,3.57166,35722.9,29841.2,1315270.469,771.213,30182.1,2073.69,2.94074,26.6627,1832.92,16280.7,40000,147115,0.04375,8.67433,94328.3,2263.13,120944,1.00E-06,203876,603876,3854.01,1800.02,1.76716,1158.04,4003.47,1762.18,3.74681,1115.42,203876,3972.41,1758,0.44981,1108.3,3994.35,1750,2.10123,1100.82
113562.354,37537.08628,151099.4403,16.73924572,20.75442382,639.8078804,0.00E+00,12.58,,0.218536,0.0831538,0.47468,45.7901,3.83768,32869.7,23474.8,729874.6601,792.017,16870.9,1028.6,2.92565,1777.22,1621.87,14473.9,40000,151083,0.0253422,0.0352348,72294.6,2881.46,114976,5.28E-06,207844,607844,3261.43,1037.17,2.74195,574.751,3332.2,1020.88,3.87766,556.577,207844,3327.34,1016.74,0.985716,549.375,3326.15,1013.69,2.20512,547.2
92174.1002,0,92174.1002,28.09532896,44.87113935,578.9682156,2.32E+01,28.1,,0.409255,0.127553,0.370624,32.1618,3.35923,33553.1,26974.8,1036457.085,483.23,24121.1,1297.05,2.95782,1294.87,1740.88,15494.9,40000,92179.9,0.0356604,0.0564408,86370.8,3884.05,146886,8.77E-06,148941,548941,4981.16,1468.85,1.60331,863.827,5116.52,1439.43,3.51617,832.316,148941,5100.12,1432.45,0.460664,822.783,5102.12,1426.42,2.27004,817.93
113562.354,71908.61332,185470.9673,27.23099633,23.38177348,669.8486205,1.59E+01,16.67,,1.59E-06,0.114064,0.584781,52.751,4.25592,47982,48042.5,1035645.23,972.247,23823.8,1574.44,3.04706,2252.63,2338.69,20542.5,40000,185463,0.0338422,0.0701928,71321.7,3499.52,130849,1.00E-06,242224,642224,4442.65,1388.3,2.50314,842.121,4571.24,1361.53,4.22546,812.222,242224,4557.82,1358.54,0.694876,805.683,4562.55,1353.69,2.23544,801.682
113562.354,5889.1393,119451.4933,20.28803487,48.46735633,613.2635291,0.00E+00,19.29,,1.19564,0.102868,0.46302,35.4755,4.37283,34358.8,25162.4,872222.9516,626.107,20380.5,1009.96,3.03543,793.701,1680.25,14975.4,40000,119435,0.0266708,0.115789,88063.5,3542.62,134140,3.53E-05,176196,576196,4046.54,1093.13,2.67439,572.149,4122.29,1076.97,3.25387,554.502,176196,4115.97,1069,1.29788,544.621,4114.74,1066.83,1.85327,542.895
113562.354,5253.358342,118815.7123,19.24893153,21.20934211,621.6151593,0.00E+00,18.4,,0.347105,0.0975837,0.404208,35.8077,3.27981,31036.4,23204.5,732575.8427,622.778,17016.1,949.644,2.83673,2661.94,1612.33,14391.9,40000,118800,0.0267609,0.0564012,67342.5,3454.95,133080,9.86E-06,175561,575561,3828.91,1095.91,2.41305,590.965,3909.87,1078.85,3.58756,572.211,175561,3903.77,1073.69,0.80929,564.229,3903.35,1070.43,1.96696,561.816
113562.354,23989.36831,137551.7223,33.12184218,41.9249215,527.7540313,5.04E+01,27.35,,0.158349,0.115079,8.30288,37.9184,3.71889,38788.7,34430.8,1537350.62,721.242,35414,2288.1,2.99762,0.571428,1971.87,17461,40000,137582,0.0490174,7.93946,94593.2,2240.4,134280,1.89E-06,194343,594343,4451.55,2018.86,1.64463,1285.19,4614.85,1976.09,3.52972,1237.29,194343,4580.88,1969.47,0.452169,1228.16,4603.17,1960.7,2.14447,1219.89
102013.1994,0,102013.1994,12.02531851,48.16639178,592.3338123,0.00E+00,12.03,,1.77071,0.0664469,0.442629,32.163,4.76885,22932.5,12298.8,733902.6614,534.718,17159.9,838.383,2.81903,0.0836741,1167.98,10530,40000,102002,0.0217902,0.136701,88549,2327.88,101069,4.76E-05,158763,558763,2627.65,891.929,2.8173,462.342,2666.27,880.28,3.18639,449.438,158763,2659.2,873.152,1.48726,440.655,2657.87,871.61,1.80134,439.371
97341.20417,0,97341.20417,35.93773092,16.97761172,559.9990369,4.81E+01,35.94,,1.00E-06,0.119747,10.5416,31.1058,3.06868,32266.7,25852.8,1359573.468,510.45,31298.1,2044.18,2.92026,211.756,1703.59,15175.5,40000,97372.3,0.0513064,10.2455,93092.3,2187.62,145165,1.00E-06,154133,554133,4638.53,2113.37,1.23584,1325.35,4809.42,2069.01,3.44692,1275.76,154133,4762.7,2062.97,0.2808,1267.42,4789.89,2052.26,2.18099,1257.12
83942.60785,0,83942.60785,30.77377651,20.81734049,471.2660233,3.62E+01,30.77,,0.000855851,0.0742182,15.0576,26.5719,2.82264,19760.9,12163.8,984861.6603,440.177,22732.9,1419.92,2.59527,0.309699,1161.47,10472.8,40000,83967.2,0.0346716,14.812,91556.3,2222.97,113555,1.00E-06,140728,540728,2864.26,1431.45,1.37982,923.21,2985.38,1399.57,3.46825,888.226,140728,2951.36,1394.76,0.378048,880.906,2968.73,1386.86,2.12693,873.745
87014.71808,0,87014.71808,16.7563348,49.05654953,487.1465637,1.29E+00,16.76,,2.53915,0.0580733,2.08677,26.7366,5.37231,19307,9441.8,560312.9861,456.106,13083,658.157,2.79318,0.0847067,1021.68,9241.42,40000,87005.8,0.0135823,1.83175,87971.4,2982.68,124665,0.000100058,143767,543767,2295.63,555.979,3.11429,289.596,2330.01,548.934,2.97238,281.56,143767,2324.5,544.183,1.59621,275.524,2322.93,543.293,1.69104,274.707
113562.354,92682.62,206244.974,37.69183102,43.31548289,612.2362109,5.61E+01,20.75,,1.05E-06,0.120379,4.89151,53.7357,4.80852,55202.2,60113.5,1652576.175,1081.34,37804,2723.9,3.1708,31.8038,2624.24,22907,40000,206275,0.0488809,4.37122,93302,2284.64,128543,1.00E-06,263036,663036,4644.07,2010.22,2.1214,1329.2,4819.03,1967.3,4.05648,1280.83,263036,4791.05,1963.24,0.596119,1273.66,4815.18,1955.24,2.23415,1266.15
113562.354,38746.93007,152309.2841,31.63354876,37.36982637,589.3276729,3.89E+01,23.59,,0.0260157,0.0988424,10.478,44.0091,3.88665,36665.2,30520.5,1340857.572,798.551,30797.1,2086.19,2.94237,0.342304,1854.1,16461.1,40000,152330,0.0438269,10.056,94767.2,2159.26,109786,1.00E-06,209091,609091,3824.1,1802.16,1.93379,1135.87,3962.68,1765.57,3.72832,1094.68,209091,3934.02,1760.59,0.502443,1086.82,3953.69,1753.08,2.0812,1079.85
113562.354,37296.69874,150859.0527,25.1674684,21.25848377,633.7674004,1.31E+01,18.95,,0.048016,0.114588,0.510515,45.4273,3.74106,41120.6,37883.4,965795.0891,790.802,22292.7,1392.53,2.96446,2503.53,2070.63,18295.6,40000,150851,0.0331044,0.0665532,70137.4,3630.64,136059,1.02E-06,207612,607612,4470.17,1358.48,2.26102,800.054,4592.68,1332.91,3.92373,771.724,207612,4579.74,1329.06,0.603456,764.602,4583.52,1324.17,2.13921,760.615
113562.354,58317.28954,171879.6435,19.0598798,40.77058931,459.8905572,1.21E+01,12.59,,0.448304,0.0789982,0.445657,44.3117,4.44906,34443.3,24995.2,829701.8758,901.012,19244.5,1103.17,3.04701,870.705,1674.55,14926.5,40000,171875,0.0215851,0.0258058,80965,3323.77,128464,9.61E-06,228636,628636,3084.26,887.543,2.75084,535.443,3166.16,870.89,3.94126,517.533,228636,3161.81,865.874,1.54929,509.938,3159.93,863.405,2.61113,508.302
109769.0598,0,109769.0598,16.111662,18.59117484,728.0592841,0.00E+00,16.11,,0.261594,0.0965008,0.421146,39.3488,3.37423,30413.3,21209.2,790321.7953,575.356,18317.7,1064.21,2.85678,1539.62,1540.21,13770.3,40000,109754,0.0325455,0.0426675,79387.7,2747.7,112093,6.24E-06,166515,566515,3789.44,1331.82,2.20747,710.749,3869.16,1311.61,3.62083,688.404,166515,3860.33,1306.17,0.588877,680.037,3860.03,1301.82,2.07573,676.721
109880.9806,0,109880.9806,15.92902921,34.50797199,576.7042531,0.00E+00,15.93,,0.582468,0.0811984,0.359762,31.5946,3.31005,26215.3,16797.5,669392.2536,575.952,15602.7,813.525,2.80955,1738.86,1368.06,12278.3,40000,109867,0.0231411,0.0571665,75154,3123.87,125035,1.68E-05,166628,566628,3191.63,947.755,2.50696,508.417,3254.48,933.701,3.50289,493.117,166628,3249.24,928.097,1.04366,484.993,3247.94,925.645,1.95262,483.275
113562.354,6529.754742,120092.1087,26.00188948,44.87307145,615.1992616,1.78E+01,24.59,,0.49419,0.132707,0.390742,36.5681,3.70436,40909,37117.6,1147746.099,629.539,26722.3,1425.11,3.02698,1505.12,2049.11,18114,40000,120089,0.0379447,0.0346801,84679.9,3827.98,142098,1.07E-05,176850,576850,5189.12,1559.94,1.96444,899.101,5321.95,1530.84,3.5744,867.485,176850,5310.26,1523.14,0.617631,857.13,5308.29,1517.79,2.40132,853.004
83512.61418,0,83512.61418,38.83985716,16.40033177,649.8059741,4.10E+01,38.84,,0.000364039,0.110922,14.7925,35.5606,3.27101,28104.6,20308.8,1215345.391,437.93,27992.5,1812.72,2.84408,11.9542,1506.6,13479.9,40000,83538.5,0.0486907,14.4533,92972.7,2086.42,133232,1.00E-06,140300,540300,4305.85,2005.25,1.19276,1235.2,4459.44,1964.19,3.4086,1189.63,140300,4411.94,1958.1,0.261322,1181.31,4436.89,1947.63,2.15977,1171.32
113562.354,90912.46787,204474.8219,16.70428454,31.08789027,483.4360781,1.92E+00,9.28,,0.094155,0.0644911,0.517556,50.4727,4.55805,33008.5,22450.9,606204.3829,1071.84,13896.7,969.901,2.992,2134.02,1585.46,14160.5,40000,204461,0.0162308,0.0395671,60135.3,3040.08,118739,2.46E-06,261222,661222,2524.72,664.913,3.35326,388.162,2581.81,653.731,4.315,375.871,261222,2580.35,650.918,1.96183,370.387,2579.64,649.231,2.63653,369.157
93180.27484,0,93180.27484,17.94970291,32.77951156,721.6647796,0.00E+00,17.95,,0.285364,0.0901901,0.430362,38.8023,3.30792,26152.2,16798.7,651777.3987,488.403,15125.8,858.437,2.78013,1997.41,1368.11,12278.8,40000,93166.6,0.0271369,0.0544826,72112.8,2949.06,119466,8.15E-06,149928,549928,3543.9,1111.01,2.1308,589.428,3615.25,1094.13,3.55614,571.28,149928,3607.65,1089.19,0.598597,563.512,3607.6,1085.47,1.91921,560.79
108163.4727,0,108163.4727,13.3960757,30.23621765,624.7799801,0.00E+00,13.4,,0.392196,0.0758367,0.357871,34.2001,3.20254,24927.6,15170.7,665534.2485,566.952,15473.2,848.411,2.76673,1440.92,1299.12,11677.7,40000,108150,0.0252461,0.0339349,76804.6,2588.41,109087,9.96E-06,164911,564911,2981.29,1033.39,2.3918,557.093,3040.94,1018.1,3.63579,540.416,164911,3035.23,1012.95,0.835,532.426,3033.47,1009.84,2.09491,530.321
113562.354,14873.13787,128435.4919,37.61861902,40.65517798,752.1231744,4.08E+01,33.26,,0.0202373,0.135967,11.3053,44.9142,3.90264,44348.6,41459.6,1583369.891,673.392,36397.8,2432.88,3.06949,29.1363,2168.5,19119,40000,128455,0.058548,10.8698,96970.9,1998.54,130782,1.00E-06,185216,585216,5288.23,2405.28,1.62955,1451.92,5455.4,2358.91,3.51018,1399.46,185216,5412.03,2352.04,0.333929,1390.17,5438.67,2341.92,2.08026,1380.38
113562.354,84069.00715,197631.3612,28.80133352,44.8939622,534.0934052,3.57E+01,16.55,,0.053185,0.115571,0.526148,50.9463,4.72044,51236.2,53163.4,1302778.662,1036.09,30049.1,1900.34,3.14222,1059.4,2463.55,21580,40000,197642,0.0362849,0.034835,85157,3518.98,132070,1.00E-06,254403,654403,4481.99,1493.53,2.28588,964.362,4634.89,1461.04,4.25914,928.893,254403,4622.81,1456.88,0.786839,921.449,4622.83,1451.4,2.6176,917.073
93273.48929,0,93273.48929,15.30349839,26.24261335,487.1231483,0.00E+00,15.3,,0.821292,0.0572595,0.732136,26.9361,3.33338,18255.1,9732.2,451956.1517,488.909,10532.7,551.106,2.5837,2833.15,1037.46,9380.84,40000,93263.1,0.0134778,0.477018,57983.1,3106.44,130864,3.25E-05,150024,550024,2251.75,552.175,2.7669,302.729,2292.66,544.174,3.36411,294.122,150024,2290.59,540.283,1.48077,288.279,2290.38,539.112,1.83482,287.418
82757.67113,0,82757.67113,24.53567087,26.54544735,745.4209284,0.00E+00,24.54,,0.248392,0.103486,0.545666,39.7095,3.28959,26641.7,18335.4,601468.098,433.762,13944.9,805.548,2.75528,3105.32,1430.31,12819.2,40000,82743.4,0.0254193,0.152845,61318.2,3585.36,138607,8.78E-06,139504,539504,4063.74,1041.43,2.01532,547.502,4144.77,1025.06,3.46825,530.212,139504,4134.6,1020.51,0.539807,522.911,4139.44,1016.77,1.71994,520.061
113562.354,66072.10758,179634.4616,36.72362624,47.10801542,596.5283069,5.47E+01,23.22,,0.0319738,0.122407,5.77252,49.5609,4.53031,50343.3,51825,1671163.217,941.849,38331.9,2651.83,3.1308,1.72738,2431.49,21314.1,40000,179665,0.0502153,5.29295,94006.2,2252.24,131623,1.00E-06,236426,636426,4729.97,2066.49,1.93386,1341.93,4902.53,2022.51,3.82181,1292.6,236426,4872.44,2017.04,0.536232,1284.33,4896.27,2008.61,2.19163,1276.39
113562.354,88206.14477,201768.4988,20.26263946,33.15099023,700.3328754,0.00E+00,11.4,,0.00436471,0.0879909,0.583994,55.8125,4.53818,42547.7,35282.4,786335.5081,1057.62,18055.1,1229.05,3.06613,1734.05,1996.65,17670.8,40000,201749,0.0257353,0.0462152,70681.2,2937.1,113941,1.00E-06,258510,658510,3445.33,1052.82,3.14115,602.038,3524.39,1035.41,4.34961,582.424,258510,3519.5,1032.47,1.14438,576.042,3519.64,1029.41,2.3492,573.774
113562.354,67152.29771,180714.6517,20.26481641,37.32450264,712.9913549,0.00E+00,12.73,,0.168607,0.0934337,0.552999,53.571,4.4804,41568.8,33974.6,842294.8081,947.249,19417.1,1239.4,3.06888,1442.11,1958.47,17347.5,40000,180695,0.0276166,0.0363448,76053.5,2990.91,115951,3.90E-06,237456,637456,3662.06,1130.46,2.96692,634.244,3743.5,1112.1,4.02985,613.624,237456,3738.29,1107.91,1.07894,606.319,3737.35,1104.67,2.33459,603.939
113562.354,18114.29197,131676.646,17.59572533,27.86923837,464.7087435,6.84E+00,15.18,,0.396467,0.0773054,0.35933,33.4293,3.33008,26975.4,18517.3,678963.4611,690.243,15797.6,853.35,2.78998,2670.09,1437.5,12881.6,40000,131669,0.0203881,0.0412375,64029.2,3482.87,136962,1.02E-05,188430,588430,3023.28,837.129,2.53053,487.094,3097.59,822.422,3.74484,471.201,188430,3093.65,817.954,1.16738,463.98,3092.22,815.525,2.18174,462.349
113562.354,66068.70668,179631.0607,24.61077799,44.71772547,469.1104537,2.91E+01,15.56,,0.253039,0.101831,0.457389,46.564,4.48242,42993.1,38561.9,1142275.149,941.715,26468.9,1544.34,3.1059,789.203,2089.53,18454.8,40000,179639,0.0307797,0.0161221,86640.8,3513.16,133085,4.29E-06,236400,636400,3953.56,1267.96,2.28988,808.029,4082.76,1240.85,4.09222,778.79,236400,4076.56,1235.8,0.972623,770.681,4073.23,1231.19,2.94696,767.538
113562.354,75882.22053,189444.5745,34.20631973,15.23978001,590.6038297,4.72E+01,20.5,,1.00E-06,0.106468,6.92844,50.8089,4.2778,45839.1,44135.5,1408362.67,993.247,32207.8,2330.99,3.06523,148.715,2239.13,19711,40000,189469,0.0449703,6.43823,92527.1,2277.74,118380,1.00E-06,246230,646230,4106.36,1848.16,2.04829,1212.49,4263.88,1809.6,4.00617,1168.75,246230,4236.13,1806.38,0.54079,1162.27,4258.72,1798.81,2.15748,1155.2
113562.354,17399.92554,130962.2795,19.17742524,36.20308777,585.6618894,0.00E+00,16.63,,0.538604,0.0910969,0.429748,38.1915,3.73014,31816.1,23132.8,733563.7699,686.453,17059.5,930.472,2.91282,2050.56,1609.8,14370,40000,130946,0.0238586,0.0597405,72229,3461.63,132831,1.56E-05,187707,587707,3575.69,977.407,2.66656,529.258,3649.24,962.323,3.56738,512.675,187707,3644.87,956.814,1.13469,504.622,3643.88,954.345,2.00558,502.807
109698.9619,0,109698.9619,34.35078433,15.16094811,649.5873231,3.98E+01,34.35,,3.10E-05,0.120454,12.6773,35.4531,3.24281,35279.8,29206.5,1375393.433,575.183,31631.8,2098.45,2.94248,84.7028,1812.92,16110.2,40000,109721,0.0531625,12.3376,95595.9,2060.35,131141,1.00E-06,166482,566482,4677.65,2185.42,1.45594,1330.79,4836.33,2142.55,3.48949,1282.47,166482,4792.41,2136.51,0.298583,1273.98,4818.14,2126.5,2.08235,1264.35
113562.354,68646.65285,182209.0069,19.03173887,22.9836207,571.3687126,0.00E+00,11.86,,0.152618,0.0784169,0.520917,49.2903,4.21111,35258.8,26360.7,670037.9456,955.096,15422.9,1009.16,2.96956,2374.39,1720.56,15321,40000,182192,0.0203295,0.0473465,62685.1,3231.12,124230,4.08E-06,238953,638953,3071.81,832.314,3.11123,471.5,3139.72,818.739,4.0874,456.379,238953,3137.17,815.429,1.41204,450.121,3136.68,813.182,2.29242,448.477
113562.354,91462.71022,205025.0642,35.5925855,30.68954637,654.8459634,4.47E+01,19.71,,1.00E-06,0.107238,7.18876,54.6882,4.55166,49349.1,49287,1414937.842,1074.9,32323.9,2376.14,3.09416,157.152,2369.59,20799.8,40000,205046,0.0453182,6.66046,92690.4,2233.54,112256,1.00E-06,261807,661807,4139.77,1860.92,2.22374,1217.92,4294.1,1822.98,4.11258,1174.71,261807,4267.49,1820.01,0.580467,1168.35,4289.52,1812.73,2.17719,1161.57
113562.354,64537.3336,178099.6876,22.93350324,22.83711376,537.8218602,1.63E+01,14.62,,0.00405645,0.0949319,0.493309,47.7146,4.00911,39432.8,34231,897328.487,933.626,20695,1311.15,2.98007,2209.75,1966.01,17411.4,40000,178096,0.0275937,0.0340936,69290.9,3453.45,131323,1.00E-06,234857,634857,3693.14,1133.16,2.49154,697.488,3803.83,1110.71,4.2463,672.886,234857,3797.57,1107.76,0.848854,666.449,3797.28,1103.75,2.40346,663.461
113562.354,27694.33663,141256.6906,38.01167254,46.38359772,585.1638243,6.01E+01,30.56,,0.117214,0.143565,5.0039,41.358,3.99664,48918.5,50390.2,1794773.186,740.693,41289.4,2725.75,3.13852,206.578,2396.68,21025,40000,141293,0.0581335,4.60276,94373.4,2212.51,151793,1.46E-06,198054,598054,5561.35,2393.91,1.53836,1523.37,5755.36,2342.95,3.51595,1466.15,198054,5714.43,2335.77,0.384486,1456.66,5742.62,2325.34,2.19381,1446.59
113562.354,25226.70679,138789.0608,23.14219557,21.03782995,494.082775,2.17E+01,18.94,,0.105864,0.104573,0.39926,37.1187,3.35349,35078,30046.4,964780.9835,727.585,22339.9,1320.46,2.88887,2454.73,1839.34,16335.4,40000,138792,0.0308425,0.0417498,71005.9,3700.71,141168,2.01E-06,195553,595553,4066.62,1268.7,2.03872,779.99,4192.31,1242.68,3.88863,751.548,195553,4182.05,1238.66,0.612907,744.353,4182.91,1233.7,2.31638,740.467
113562.354,72769.20441,186331.5584,33.83527029,29.61346394,545.9919591,5.08E+01,20.62,,1.00E-06,0.107476,6.12179,49.0083,4.19177,45406.9,43906.6,1427059.401,976.946,32644.8,2352.51,3.06556,181.149,2233.17,19661.1,40000,186360,0.0449644,5.64919,91882.3,2328.49,124391,1.00E-06,243121,643121,4140.75,1848.99,1.95569,1224.19,4303.94,1809.58,3.98105,1179.61,243121,4275.77,1806.33,0.532389,1173.16,4299.04,1798.57,2.16828,1165.9
111587.432,0,111587.432,30.30296156,43.00688587,714.4657356,2.07E+01,30.3,,0.323382,0.159468,0.5014,38.7167,3.67,45641.1,45937.1,1285326.831,584.958,29753.3,1768.15,3.03511,1945.36,2285.54,20099,40000,111585,0.0467222,0.115071,81562,3863.25,145555,6.89E-06,168346,568346,6239.58,1919.99,1.73959,1095.8,6399.75,1883.99,3.52448,1056.21,168346,6367.58,1876.35,0.414488,1046.05,6378.72,1868.89,2.09936,1039.39
113562.354,5238.17659,118800.5306,32.66995851,43.91441792,740.9860323,2.59E+01,31.23,,0.257426,0.167176,0.523645,41.8257,3.848,50069.1,53102.6,1419286.63,622.789,32800.6,2006.09,3.09462,1646.23,2462.1,21568,40000,118802,0.0514325,0.107382,83936,3610.98,148403,5.08E-06,175563,575563,6534.78,2113.64,1.70834,1224.81,6709.2,2073.25,3.57713,1180.12,175563,6673.64,2065.66,0.383541,1170,6687.04,2057.3,2.1742,1162.39
113562.354,37137.79032,150700.1443,31.83346402,20.49961892,560.5950464,4.27E+01,23.99,,1.00E-06,0.102536,9.2358,42.5814,3.68604,37379.6,31888.3,1331827.669,790.133,30548.5,2113.34,2.96303,35.8905,1896.07,16818.1,40000,150724,0.0448489,8.82721,94435.1,2227.02,119326,1.00E-06,207485,607485,3960.87,1844.32,1.80878,1179.45,4110.64,1806.16,3.75996,1136.35,207485,4079.26,1801.98,0.444658,1129.22,4101.43,1793.96,2.0932,1121.69
113562.354,11240.17849,124802.5325,19.5589026,40.72092542,531.6512038,5.97E+00,17.8,,0.710808,0.0932893,0.378177,33.9141,3.74707,31605.1,22824.9,815072.2917,654.194,19024.7,964.193,2.95253,1320.38,1598.85,14275.8,40000,124793,0.02471,0.0514513,81526.4,3564.99,136646,1.86E-05,181554,581554,3657.14,1014.34,2.48374,566.77,3739.02,997.455,3.51818,548.506,181554,3733.24,990.965,1.1693,539.612,3731.57,988.401,2.10375,537.793
88447.93025,0,88447.93025,24.37858347,22.25648663,734.8565251,0.00E+00,24.38,,0.253692,0.107852,0.527231,39.2209,3.2878,28437.8,20479.6,645432.5719,463.587,14964.2,864.436,2.78332,3100.8,1513.03,13535.5,40000,88432.8,0.0269083,0.139018,62307.2,3636.76,139303,8.59E-06,145194,545194,4234.29,1102.34,2.04628,580.27,4319.97,1084.98,3.47487,561.739,145194,4309.4,1080.21,0.548418,554.216,4314.09,1076.33,1.74667,551.215
113562.354,11849.93155,125412.2856,33.06599257,32.07351419,474.1962302,5.61E+01,29.94,,1.00E-06,0.123592,6.01589,31.6759,3.15936,38480.9,34807.7,1509453.542,657.633,34702.9,2315.05,3.01078,295.337,1982.87,17554.2,40000,125449,0.0515582,5.71336,93154.5,2310.41,152140,1.00E-06,182210,582210,4772.69,2123.98,1.3878,1371.47,4956.85,2077.9,3.56854,1319.66,182210,4915.8,2072.5,0.341956,1311.71,4943.68,2062.33,2.19001,1301.94
100459.802,0,100459.802,11.39719735,41.31942771,672.0677619,0.00E+00,11.4,,0.764129,0.0702621,0.379348,36.5931,3.7555,23768.8,13000.9,715061.9906,526.573,16690.6,845.633,2.81587,0.185586,1201.31,10822.3,40000,100448,0.025962,0.0342456,89578.2,2038.49,92308.5,1.84E-05,157209,557209,2772.54,1062.74,2.42676,562.06,2819.55,1047.99,3.51871,546.102,157209,2812.55,1041.2,1.0361,536.855,2810.48,1038.48,2.11456,535.061
103690.9828,0,103690.9828,37.19600226,19.91751108,660.4989002,4.50E+01,37.2,,4.51E-06,0.13219,11.1505,36.0828,3.29576,37048.5,31791.9,1438441.278,543.711,33082.5,2193.94,2.9861,300.106,1893.14,16793.2,40000,103717,0.0565611,10.8033,93853.7,2080.22,142617,1.00E-06,160478,560478,5133.34,2326.2,1.30809,1425.29,5307.32,2279.89,3.45868,1373.19,160478,5258.9,2273.48,0.26889,1364.48,5287.62,2262.44,2.14089,1353.76
86300.4923,0,86300.4923,28.21429023,43.6328468,511.8319374,2.75E+01,28.21,,0.342687,0.11947,0.342237,28.8504,3.15856,30460.6,23158,1002921.058,452.469,23329.7,1266.01,2.92837,1071.92,1610.69,14377.7,40000,86311.9,0.0337818,0.0627586,88553.7,3878.64,149337,6.87E-06,143073,543073,4656.34,1393.64,1.47336,844.652,4793.48,1363.95,3.53349,812.975,143073,4775.09,1357.59,0.435377,804.042,4778.82,1351.27,2.30549,798.923
113562.354,675.1748885,114237.5289,19.67791188,25.99730683,699.8784152,0.00E+00,19.56,,0.272571,0.108385,0.430632,38.0382,3.32455,33400.2,25992.4,812837.6303,598.773,18847,1087.09,2.87109,2356.65,1708.27,15215.6,40000,114220,0.0321704,0.0598495,72324.3,3313.01,127946,7.15E-06,170981,570981,4253.08,1316.99,2.24422,703.95,4344.02,1296.51,3.57479,681.282,170981,4334.44,1291.02,0.619122,672.923,4335.38,1286.82,1.97721,669.624
113562.354,51672.1571,165234.5111,22.66024326,36.28671422,695.2948286,0.00E+00,15.57,,0.215848,0.102057,0.538816,50.417,4.22165,41212.9,35100.8,838007.1844,866.097,19354.6,1196.75,3.02726,2080.46,1991.39,17626.3,40000,165215,0.0279623,0.0484146,71292.9,3382.14,127545,5.49E-06,221976,621976,3999.36,1145.03,2.79591,635.984,4088.34,1126.3,3.86955,615.053,221976,4082.53,1121.8,0.979492,607.537,4082.29,1118.49,2.16984,605.026
113562.354,7602.9647,121165.3187,12.08843901,47.95533363,510.8027759,0.00E+00,11.33,,2.52532,0.0633743,0.526967,31.1747,5.85789,24213.4,13317,761230.9514,635.116,17741.4,927.084,2.87562,0.0980475,1216.03,10951.2,40000,121153,0.0191346,0.230634,88425,2565.8,107844,6.89E-05,177914,577914,2505.13,782.796,3.24669,407.112,2542.05,772.788,3.1606,395.63,177914,2536.11,766.528,1.67117,387.877,2534.97,765.382,1.7933,386.792
113562.354,40131.52339,153693.8774,21.26957042,34.6864125,580.7667688,6.21E+00,15.72,,0.261498,0.0947391,0.461574,44.2409,3.88785,36142.2,28918.1,815071.3538,805.64,18881.2,1107.67,2.96128,2148.08,1803.76,16032.1,40000,153682,0.0258131,0.034652,70612.3,3482.46,132421,6.29E-06,210443,610443,3705.11,1058.82,2.59071,608.234,3795.94,1040.27,3.85862,587.876,210443,3790.96,1035.78,0.980177,580.379,3789.56,1032.52,2.26787,578.054
113562.354,69656.78475,183219.1388,18.25976587,48.33811826,619.3803343,0.00E+00,11.32,,0.748211,0.08212,0.531369,51.1139,5.3508,38864.9,28395.8,852959.431,960.387,19735.2,1182.84,3.14498,375.321,1787.07,15889.6,40000,183201,0.0226533,0.0418607,84749.8,2953.97,114930,1.84E-05,239962,639962,3227.04,928.365,3.32994,511.67,3290.87,914.007,3.76758,495.692,239962,3286.14,908.027,1.80893,487.578,3284.8,906.132,2.4161,486.113
110492.1242,0,110492.1242,16.46336235,23.61809152,577.8363179,0.00E+00,16.46,,0.452041,0.0829173,0.358094,31.6506,3.14216,26205.9,17351.8,654078.3215,579.155,15226,814.665,2.76369,2425.34,1390.8,12476.1,40000,110478,0.0232885,0.0543727,67976.4,3212.25,127896,1.32E-05,167239,567239,3256.61,953.728,2.46156,514.236,3322.82,939.334,3.55308,498.547,167239,3317.82,934.203,0.943451,490.735,3316.69,931.542,1.952,488.87
113562.354,32137.75058,145700.1046,26.14966011,36.80060337,549.3484535,2.55E+01,20.38,,0.13931,0.119623,0.453753,41.2196,3.72483,41507.1,38964.7,1131326.315,763.82,26170.3,1574.43,2.99749,1888.68,2100.67,18548.7,40000,145705,0.0359135,0.0529794,78606.8,3727.6,139896,2.57E-06,202466,602466,4655.24,1477.32,2.01322,905.582,4797.49,1447,3.85675,872.302,202466,4782.1,1442.22,0.576015,864.455,4784.94,1436.54,2.30821,859.777
113562.354,35542.22374,149104.5777,20.68937479,21.83026526,559.0881841,6.67E+00,15.76,,0.202137,0.0919109,0.445032,42.3012,3.65665,34044.1,26764.6,775762.224,781.588,17963.7,1061.15,2.9038,2547.97,1733.95,15435.6,40000,149094,0.0250553,0.0370769,66170,3496.07,133714,4.86E-06,205855,605855,3592.44,1027.74,2.5291,594.176,3682.49,1009.53,3.88062,574.198,205855,3677.51,1005.5,0.915032,567.07,3676.44,1002.21,2.21939,564.714
113562.354,39205.09441,152767.4484,12.49673597,40.50338795,746.8415109,0.00E+00,9.29,,0.398921,0.080577,0.497971,50.6727,4.38029,34064,22703.9,881068.9534,800.762,20402.3,1205.1,3.01459,0.586431,1594.53,14238.6,40000,152751,0.0307606,0.0191233,90404.3,1938.88,87021.3,7.78E-06,209512,609512,3169.37,1258.76,2.76762,689.72,3232.02,1239.92,3.87696,668.618,209512,3225.65,1234.07,1.02159,659.802,3223.08,1230.43,2.59438,657.372
113562.354,29518.76427,143081.1183,12.0052382,43.32678268,510.0909141,0.00E+00,9.53,,1.499,0.0603617,0.467883,38.6338,5.29765,26037.7,14469.8,709818.4898,750.001,16486.8,920.841,2.94509,0.236533,1268.31,11408.7,40000,143068,0.0181619,0.101784,86075.9,2484.45,104616,3.89E-05,199829,599829,2380.68,743.337,3.30924,399.404,2420.32,733.149,3.44966,387.783,199829,2415.41,727.639,1.8654,380.548,2414.47,726.475,2.0719,379.499
113562.354,88376.47821,201938.8322,19.93901201,32.51837557,652.2341324,0.00E+00,11.21,,0.00419625,0.0837507,0.568821,54.5091,4.49474,40659.7,32735.5,738423.8107,1058.51,16951.1,1158.06,3.04758,1926.8,1921.64,17035.2,40000,201920,0.0234249,0.0445643,67535.4,3021.5,116646,1.00E-06,258681,658681,3279.39,958.474,3.18257,548.793,3354.07,942.602,4.35242,531.011,258681,3350.21,939.732,1.27344,524.798,3350.03,936.995,2.37333,522.797
113562.354,11999.72163,125562.0756,31.70937258,26.13838329,673.8350901,3.00E+01,28.68,,1.34E-05,0.152949,0.527356,40.7424,3.47936,46745.7,48837.8,1308895.509,658.262,30138.3,1961.15,3.02414,2259.1,2358.48,20707.3,40000,125568,0.0487975,0.124863,77192.9,3465.5,150519,1.00E-06,182329,582329,5961.54,2005.12,1.65119,1203.82,6137.6,1965.51,3.80157,1159.67,182329,6098.91,1960.47,0.337753,1151.68,6117.94,1951.9,2.1775,1143.79
81854.24701,0,81854.24701,20.38750401,43.63428702,497.2558213,8.92E+00,20.39,,0.691141,0.0768588,0.351264,27.6477,3.2505,22256.5,12457.5,611556.5117,429.086,14328.1,669.757,2.86834,213.631,1175.59,10596.8,40000,81851.4,0.0188364,0.0869959,91053.5,3431.55,139338,2.06E-05,138612,538612,3013.1,775.363,2.06516,448.235,3081.1,761.346,3.4341,433.865,138612,3075.71,755.748,1.02449,425.93,3074.35,753.457,1.97794,424.506
113562.354,71136.24338,184698.5974,13.2575008,33.85365889,581.0500216,0.00E+00,8.15,,0.21104,0.0645362,0.503273,50.3071,4.43108,31954.7,20268.6,670436.7375,968.158,15426.9,1014.94,3.00802,801.82,1505.08,13466.8,40000,184684,0.0202569,0.0273339,75657.5,2360.99,98873.8,4.79E-06,241445,641445,2533.93,828.906,3.2348,469.565,2586.19,816.063,4.16068,455.199,241445,2582.81,812.47,1.57656,448.735,2581.45,810.274,2.52846,447.24
113562.354,79743.87564,193306.2296,24.02778553,39.24740855,741.3992725,0.00E+00,14.12,,0.132289,0.102426,0.589284,55.9938,4.70398,46903.1,42518.9,893844.1556,1013.25,20583.7,1337,3.10795,1761.16,2196.71,19355.7,40000,193284,0.0284735,0.046033,73388.8,3267.46,122926,3.16E-06,250045,650045,4011.76,1165.86,3.04769,658.256,4102.91,1146.38,4.08588,636.392,250045,4097.2,1142.25,1.10158,629.127,4097.04,1138.94,2.31758,626.609
113562.354,75401.07802,188963.432,16.70105927,37.12993963,746.8239233,0.00E+00,10.04,,0.0994765,0.0853517,0.564301,55.8376,4.60236,40687.7,31170.7,848454.0621,990.496,19525.8,1281.75,3.09212,680.274,1874.16,16631.8,40000,188945,0.0285225,0.0299192,82369.8,2425.94,99748.6,2.04E-06,245706,645706,3346.89,1166.84,3.04129,658.901,3420.5,1148.17,4.18672,637.82,245706,3415.24,1144.31,1.06276,630.664,3414.07,1140.9,2.45587,628.22
83409.10706,0,83409.10706,25.03358719,35.51731131,660.808226,7.17E+00,25.03,,0.29021,0.10414,0.431024,35.7472,3.20293,26811.4,18608.6,685051.9276,437.214,15927.7,872.564,2.79153,2533.26,1441.1,12912.8,40000,83401.9,0.0263111,0.0800727,68563.9,3675.99,142382,8.56E-06,140163,540163,4079.7,1080.61,1.86356,599.192,4173.4,1061.55,3.50995,579.124,140163,4163.66,1056.57,0.519495,571.396,4165.61,1052.44,1.91359,568.309
113562.354,22194.9454,135757.2994,24.44011876,35.92894929,704.8828981,3.07E+00,20.44,,0.252988,0.119216,0.500561,44.6475,3.79493,40445.1,35833.7,911771.8459,711.585,21116.2,1244.16,2.979,2403.67,2012.54,17805.2,40000,135740,0.0327557,0.0620212,71751,3641.18,135771,6.47E-06,192501,592501,4670.39,1342.32,2.36258,739.924,4777.2,1319.84,3.66484,715.013,192501,4767.31,1314.48,0.688028,706.725,4768.62,1310.23,2.04603,703.342
113562.354,11652.60926,125214.9633,36.47917049,48.9375704,634.9795234,4.97E+01,33.08,,0.343804,0.134577,9.68566,38.8131,3.92251,42641.7,39682.1,1705595.099,656.558,39376.5,2451.64,3.05648,3.79167,2120.38,18714.6,40000,125243,0.0569221,9.31106,96290,2105.7,138675,4.36E-06,182004,582004,5229.88,2343.02,1.57632,1440.94,5399.38,2295.8,3.38079,1388.07,182004,5359.99,2286.6,0.421026,1376.67,5383.09,2276.88,2.12699,1367.39
81470.70352,0,81470.70352,19.10225887,32.15371026,697.1701505,0.00E+00,19.1,,0.305755,0.0812281,0.43942,37.3916,3.19987,22390.1,13275.8,533032.9752,427.026,12385.6,686.54,2.69356,2465.72,1214.12,10934.5,40000,81458.6,0.021858,0.0759938,64813.4,3070.89,125321,1.04E-05,138220,538220,3192.97,895.348,2.12199,476.859,3254.86,881.667,3.52231,462.577,138220,3248.9,877.339,0.650094,455.481,3249.12,874.319,1.79181,453.397
100863.8226,0,100863.8226,27.51933059,39.44634948,660.0861459,1.59E+01,27.52,,0.308076,0.134254,0.430524,35.9887,3.39966,36590.5,31675.7,1019864.817,528.738,23673.5,1337.74,2.93611,2138.33,1889.61,16763.1,40000,100861,0.0373674,0.0750525,77454.4,3872.55,144490,7.15E-06,157622,557622,5250.78,1535.78,1.76591,873.036,5383.54,1507.11,3.5262,841.941,157622,5365.42,1500.65,0.450407,832.818,5370.15,1494.7,2.10222,827.869
113562.354,9194.482937,122756.8369,27.57836582,23.49724769,680.735429,1.59E+01,25.51,,0.0609203,0.139523,0.52698,39.9892,3.40421,42106.3,41106.9,1086025.114,643.493,25058,1575.76,2.94315,2758.19,2159.03,19039.5,40000,122751,0.0406349,0.130529,71513.3,3834.04,142573,1.32E-06,179512,579512,5451.25,1668.2,1.88255,962.092,5596.22,1636.96,3.69709,927.458,179512,5567.98,1632.02,0.411983,919.549,5580.93,1625.39,2.0265,913.708
113562.354,68234.70486,181797.0589,22.07499315,29.65186593,611.7481194,5.47E+00,13.79,,0.0412689,0.0922935,0.530371,50.4813,4.15092,39843.4,33571.5,798147.1672,952.953,18385.2,1188.62,2.9981,2326.42,1946.56,17246.6,40000,181783,0.025425,0.0425557,66450.7,3358.7,127445,1.00E-06,238544,638544,3605.77,1041.93,2.80645,608.743,3696.93,1023.4,4.1764,588.198,238544,3691.86,1020.27,1.00365,581.717,3691.74,1017,2.28459,579.305
113562.354,92447.92725,206010.2813,37.57901701,26.84816945,682.2524639,4.82E+01,20.72,,1.00E-06,0.139481,0.62175,55.9425,4.60316,62758.3,77079.6,1526079.246,1080.05,35034,2391.68,3.19143,1412.72,2983.2,25837.9,40000,206029,0.0494101,0.0770382,82736.2,2886.66,141986,1.00E-06,262790,662790,5402.51,2029.41,2.07267,1333.99,5593.83,1986.98,4.36513,1286.18,262790,5567.07,1984.05,0.508029,1279.6,5579.23,1976.4,2.45092,1272.72
113562.354,25845.90159,139408.2556,14.71278648,44.7495343,514.5791773,0.00E+00,11.99,,1.47489,0.0699346,0.505055,37.6518,5.14822,28518.3,17087.1,731075.8064,730.741,16999.9,929.057,3.01157,15.9895,1379.98,12382.1,40000,139394,0.0190071,0.144817,89447.2,2947.3,118134,4.14E-05,196155,596155,2754.26,778.345,3.20128,415.179,2802.96,767.337,3.37112,402.78,196155,2798.29,761.527,1.75928,395.257,2797.38,760.284,1.97781,394.143
89565.3874,0,89565.3874,26.32534631,42.72075677,680.6893748,9.31E+00,26.33,,0.442138,0.119007,0.422785,36.9237,3.49184,31636.2,23776.8,838456.131,469.488,19528.7,1033.66,2.91875,1749.75,1632.46,14565,40000,89558.4,0.0310533,0.0595262,79108.2,3752.12,142192,1.21E-05,146319,546319,4663.55,1275.58,1.85715,703.764,4770.29,1253.18,3.46439,679.959,146319,4760.07,1246.68,0.545248,670.863,4760.27,1242.13,2.03963,667.416
77687.81916,0,77687.81916,21.78460478,39.6584281,717.3142615,0.00E+00,21.78,,0.471404,0.0888702,0.48406,38.3303,3.44703,24025.1,14341.9,561149.6334,407.193,13071.8,689.875,2.80668,1630.28,1262.61,11358.9,40000,77675.2,0.0221499,0.10849,75123.7,3285.67,130880,1.74E-05,134436,534436,3495.78,907.661,2.12121,475.348,3560.26,893.975,3.4116,461.181,134436,3554.47,888.814,0.718003,453.491,3554.81,885.996,1.74228,451.551
107034.4286,0,107034.4286,12.09418415,33.60334047,717.0099132,0.00E+00,12.09,,0.326752,0.0797409,0.394297,39.0699,3.41091,26598.2,16043.3,746215.7054,561.032,17316.6,983.649,2.83321,480.484,1336.52,12003.8,40000,107021,0.0305912,0.0257722,87572.9,2101.2,93763.2,7.21E-06,163782,563782,3135.98,1251.67,2.26048,669.123,3198.79,1233.27,3.68714,648.905,163782,3191.76,1227.71,0.659405,640.393,3189.64,1223.65,2.27407,637.567
113562.354,37559.20594,151121.5599,28.15986776,17.24521304,692.619483,1.65E+01,21.16,,0.000229645,0.129979,0.572272,47.6461,3.83895,46015.7,46377.4,1088975.276,792.184,25081.4,1624.71,3.00257,2503.58,2296.75,20192.6,40000,151115,0.0385836,0.103161,72165.6,3678.1,137100,1.00E-06,207876,607876,5070.28,1583.35,2.13546,936.609,5211.55,1553.22,3.93704,903.022,207876,5189.47,1549.29,0.498981,895.81,5199.18,1543.34,2.09883,890.656
113562.354,92549.52358,206111.8776,35.55528529,43.76808296,546.4790605,5.63E+01,19.59,,1.38E-06,0.112267,4.99017,51.9156,4.77239,51402.1,53493.2,1596831.358,1080.66,36534.9,2625.91,3.13698,1.70129,2471.39,21645,40000,206143,0.0457629,4.48902,92861.8,2335.11,125931,1.00E-06,262904,662904,4325.17,1883.11,2.0968,1255.88,4493.42,1842.16,4.07371,1210,262904,4468.02,1838.11,0.647986,1202.84,4490.7,1830.51,2.2425,1195.77
113562.354,38682.17393,152244.5279,33.42220383,48.1388851,459.7526611,5.88E+01,24.93,,0.254476,0.116851,5.69915,39.3352,4.05394,41987.8,39484.4,1656796.518,798.302,38189.9,2441.5,3.04803,0.635305,2114.97,18669,40000,152282,0.0482424,5.32165,93687.3,2348.72,140358,2.95E-06,209043,609043,4511.42,1989.2,1.64875,1300.2,4682.22,1945.38,3.56828,1251.44,209043,4652.6,1938.14,0.551628,1241.69,4674.03,1929.7,2.20347,1233.8
78872.65701,0,78872.65701,34.23740188,44.8910641,548.6641547,3.60E+01,34.24,,0.374902,0.0815427,17.3483,30.4318,3.31023,20882.4,13038.5,1103188.249,413.596,25613.9,1440.77,2.62136,0.0530663,1203.07,10837.7,40000,78896.6,0.0377338,17.0635,90146.7,2088.12,110639,4.78E-06,135658,535658,3164.9,1557.37,1.39717,969.449,3282.35,1524.58,3.2882,933.518,135658,3248.51,1516.9,0.429547,923.596,3261.71,1509.35,2.118,916.879
113562.354,73371.73033,186934.0843,16.94469115,39.88083919,752.2878661,0.00E+00,10.29,,0.183463,0.0869725,0.56009,55.8494,4.70873,41210.2,31673.8,878719.8331,979.857,20247.3,1302.49,3.11077,520.999,1889.55,16762.6,40000,186915,0.028902,0.0262263,84518.3,2449.18,100406,3.79E-06,243676,643676,3412.2,1182.72,3.04963,664.452,3485.85,1163.91,4.1096,643.263,243676,3480.56,1159.48,1.12012,635.688,3478.9,1156.08,2.521,633.289
108050.607,0,108050.607,32.88468807,24.91187707,651.3130805,3.45E+01,32.88,,0.000163917,0.108156,14.5352,35.4734,3.2231,31824.6,24576.1,1269853.056,566.523,29216,1925.97,2.87129,1.30502,1660.19,14803.2,40000,108069,0.0491301,14.1966,95763.1,2021.61,119319,1.00E-06,164830,564830,4201.81,2019.24,1.53609,1220.49,4343.86,1980.16,3.4954,1176.53,164830,4303.5,1974.37,0.318977,1168.2,4326.24,1965.2,2.03839,1159.5
113562.354,84089.78861,197652.1426,26.56676416,33.07510035,454.5855263,3.71E+01,15.26,,1.44E-06,0.10395,0.512376,48.4715,4.30867,45409.3,44752,1164200.136,1036.22,26796.4,1754.53,3.04674,1684.02,2255.11,19844.7,40000,197667,0.0330976,0.0455955,77011.1,3505.49,133269,1.00E-06,254428,654428,4019.37,1362.3,2.19244,901.616,4168.07,1331.79,4.39797,868.193,254428,4155.25,1329.19,0.769372,862.036,4158.02,1323.9,2.48229,857.702
113562.354,23066.45069,136628.8047,25.78042303,43.93288583,670.9168641,1.11E+01,21.43,,0.42691,0.125736,0.461104,43.8764,4.0531,42943.7,39216.1,1076031.668,716.191,25003.5,1385.18,3.05067,1647.31,2107.6,18607,40000,136619,0.0354751,0.0334027,81096,3692.44,137089,9.73E-06,193380,593380,4919.97,1456.52,2.24224,827.618,5040.46,1430.51,3.64871,799.164,193380,5031.36,1423.66,0.728772,789.553,5029.43,1419,2.35205,786.023
113562.354,36382.80208,149945.1561,22.48692271,40.74105425,712.7289599,0.00E+00,17.03,,0.397279,0.107946,0.510384,48.2804,4.2472,40823.8,34296.3,895163.2676,785.947,20747.4,1205.65,3.04354,1688.54,1967.93,17427.6,40000,149925,0.0300757,0.0405054,77198,3383.87,127797,1.02E-05,206686,606686,4234.84,1231.97,2.6682,672.421,4325.44,1212.3,3.69146,650.61,206686,4319.16,1206.46,0.966079,641.996,4317.86,1203.03,2.18388,639.417
113562.354,91268.22172,204830.5757,33.96939498,30.61664592,448.0428171,6.18E+01,18.83,,1.00E-06,0.110184,3.16577,49.0187,4.36789,49434.1,51457.9,1498759.968,1073.97,34253,2502.7,3.11551,361.932,2422.62,21240.6,40000,204868,0.0443514,2.69295,89080.2,2467.01,136053,1.00E-06,261629,661629,4230.71,1825.44,1.86967,1253.51,4409.4,1784.53,4.09697,1207.5,261629,4383.23,1781.8,0.592874,1201.49,4407.38,1774.06,2.2418,1194.24
83081.68695,0,83081.68695,26.92156501,45.67178551,628.142773,1.42E+01,26.92,,0.470255,0.113988,0.386673,34.4569,3.42442,29508.3,20995.6,840097.3754,435.529,19594.3,1008.31,2.92632,1164.3,1532.3,13702,40000,83080.6,0.029871,0.0502546,85212.8,3752.08,143827,1.20E-05,139842,539842,4460.94,1229.12,1.72219,699.019,4570.05,1206.1,3.47619,674.785,139842,4560.18,1199.53,0.528504,665.641,4559.51,1194.84,2.15752,662.18
83970.01194,0,83970.01194,38.26982771,39.83054222,511.054271,5.10E+01,38.27,,0.0325185,0.114005,11.2172,28.7348,3.12827,28441.2,21191.6,1351727.3,440.379,31202.9,1946.96,2.87364,1.13266,1539.56,13764.7,40000,84005.6,0.0485986,10.9458,93258.5,2229.94,147548,1.00E-06,140767,540767,4413.95,2005.85,1.12516,1268.06,4583.08,1961.67,3.34728,1219.12,140767,4534.84,1954.76,0.293677,1210.18,4560.21,1943.94,2.24,1199.86
113562.354,14906.84233,128469.1963,27.01529489,18.74602824,557.5437184,2.74E+01,23.88,,0.0140362,0.129484,0.468683,36.3922,3.26606,39920.2,38389.4,1139799.622,673.502,26291.5,1661.03,2.92436,2547.31,2084.74,18414.5,40000,128476,0.0393145,0.111589,73569.6,3822.52,145002,1.00E-06,185237,585237,5040.73,1617.13,1.77713,986.098,5196.04,1583.93,3.82382,949.482,185237,5166.88,1579.5,0.425736,941.98,5179.36,1572.58,2.14674,935.883
100910.4534,0,100910.4534,34.48101722,32.1440436,499.9054372,5.14E+01,34.48,,1.00E-06,0.118313,9.06237,28.1253,2.95363,32375.3,26261.4,1392620.995,529.178,32068,2084.74,2.92633,171.82,1717.26,15292.6,40000,100945,0.0504011,8.79615,93616.9,2255.6,149144,1.00E-06,157706,557706,4576.01,2077.39,1.24174,1319.9,4750.83,2032.63,3.45755,1269.87,157706,4705.34,2026.64,0.298963,1261.57,4732.51,2016.04,2.19859,1251.39
91026.54248,0,91026.54248,28.34346732,41.26179643,580.3519189,2.34E+01,28.34,,0.306363,0.126812,0.388541,32.1308,3.25069,32770.9,26444.8,1011013.922,477.217,23485.4,1308.78,2.91878,1674.43,1723.36,15344.9,40000,91032.7,0.0355397,0.0737137,82166.1,3892.53,147627,6.52E-06,147794,547794,4949.59,1463.88,1.56845,864.771,5086.93,1434.21,3.5326,832.919,147794,5067.09,1427.91,0.421346,824.018,5072.46,1421.59,2.19852,818.782
113562.354,643.1543985,114205.5084,17.14862498,47.97985661,667.6497016,0.00E+00,17.05,,1.0254,0.0989919,0.405765,36.4524,4.15885,32967.9,22808.6,902291.7733,598.61,21081,1046.87,3.02153,203.961,1598.27,14270.8,40000,114190,0.0301539,0.0536779,94291.3,3018.25,119129,2.65E-05,170951,570951,3898.66,1235.2,2.5176,646.159,3969.86,1217.39,3.33813,626.716,170951,3961.65,1208.91,1.133,616.103,3959.68,1206.16,1.99935,614.051
113562.354,52726.28376,166288.6378,36.30543042,27.7798467,550.1836975,5.83E+01,24.79,,0.0123081,0.121467,4.04805,45.7265,3.77665,46280.4,46578.8,1551470.623,871.912,35550.4,2497.98,3.08172,386.908,2301.86,20235.3,40000,166324,0.0495783,3.60625,90721.7,2361.74,143787,1.00E-06,223085,623085,4679.03,2041.04,1.81662,1357.43,4865.45,1996.21,3.87714,1306.69,223085,4831.63,1992.26,0.462132,1299.73,4858.67,1983.13,2.22176,1291.02
