WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,73117.59865,186679.9527,13.38381649,40.78189888,646.2747707,0.00E+00,8.14,,0.356394,0.0702835,0.521745,52.7395,4.82053,35126.1,23111,785003.7555,978.539,18101.7,1149.79,3.08772,35.2001,1609.02,14363.4,40000,186664,0.0233877,0.0229961,85308.6,2186.94,93173.4,7.51E-06,243425,643425,2762.89,957.347,3.25029,536.821,2817.64,942.691,4.07628,520.413,243425,2813.1,937.979,1.5671,512.955,2811.34,935.507,2.63155,511.289
113562.354,5160.522083,118722.8761,21.95167564,45.66576377,734.4645676,0.00E+00,21,,0.683576,0.120315,0.447674,41.3617,4.04138,38774.8,31546.3,963568.2975,622.277,22448.9,1181.72,3.03531,1264.66,1885.66,16729.6,40000,118704,0.0343365,0.0432263,84981.3,3426.52,129645,1.83E-05,175465,575465,4728.95,1406.71,2.36191,741.809,4822.96,1385.29,3.4314,718.371,175465,4814.58,1377.23,0.856997,707.879,4812.61,1373.46,2.09442,705.028
91717.62972,0,91717.62972,26.56517361,24.32506559,462.8286106,2.92E+01,26.57,,0.130328,0.061902,15.2582,26.0365,2.80078,18050.8,10489.8,893256.9774,480.904,20656.9,1249.4,2.50847,0.227572,1077.57,9734.72,40000,91736.1,0.0299846,15.0188,90900.5,2113.99,96189.9,1.63E-06,148497,548497,2387.16,1237.1,1.653,793.265,2485.81,1210.39,3.49108,764.013,148497,2463.03,1205.6,0.496175,756.561,2476.08,1199.38,2.04848,751.155
113562.354,53002.094,166564.448,28.94816346,38.95838873,619.5165986,2.69E+01,19.74,,0.331263,0.118422,0.498477,48.9213,3.69205,45340.7,44793.5,1226161.701,873.196,28455.9,1614.58,3.05069,1700.9,2256.18,19853.7,40000,166569,0.036453,0.0283397,79509.3,3579.03,139720,5.98E-06,223330,623330,4607.37,1499.96,2.41176,945.048,4749.77,1469.01,4.2601,911.044,223330,4738.61,1463.71,0.800796,902.349,4736.89,1458.12,2.78782,898.067
113562.354,23316.51581,136878.8698,11.41006647,30.29680682,653.7015384,0.00E+00,9.47,,0.272128,0.0707747,0.430671,43.2187,3.67993,28035.9,17065.9,721086.5607,717.481,16692.2,991.78,2.87777,566.777,1379.12,12374.5,40000,136865,0.0265189,0.0231889,83419.2,2049.98,91505.8,5.74E-06,193626,593626,2781.19,1084.88,2.63947,596.663,2838.27,1068.63,3.87999,578.564,193626,2833.01,1064.07,0.918969,570.904,2830.99,1060.75,2.35477,568.692
113562.354,38298.37153,151860.7255,25.26323776,18.15237703,671.5762017,9.34E+00,18.89,,0.0557957,0.115845,0.53332,46.9933,3.81224,41989.7,38827.1,943659.2887,796.031,21774,1368.37,2.97605,2542.08,2096.87,18516.7,40000,151849,0.033037,0.0729902,69523.7,3609.3,134921,1.24E-06,208610,608610,4524.64,1354.76,2.33746,783.844,4642.58,1330.11,3.89915,756.442,208610,4629.81,1326.19,0.619043,749.264,4633.82,1321.48,2.09351,745.415
113562.354,34860.11318,148422.4672,37.35462036,29.36589942,640.4596373,5.20E+01,28.58,,1.00E-06,0.135379,6.0575,45.1925,3.81339,47893.8,48514.2,1574701.266,778.218,36112.1,2505.99,3.10579,435.427,2350.45,20640.4,40000,148451,0.055866,5.61903,92420.3,2194.95,143742,1.00E-06,205212,605212,5240.32,2296.57,1.59489,1465,5426.27,2249.55,3.67971,1411.63,205212,5386.37,2244.62,0.344378,1403.92,5415.16,2234.64,2.15462,1394.28
91367.55988,0,91367.55988,26.4954837,41.76785105,580.4539731,1.87E+01,26.5,,0.378608,0.118072,0.361678,32.1969,3.26721,31243.9,23925.4,928679.3142,478.984,21625,1150,2.91336,1536.9,1637.65,14609.6,40000,91369.9,0.0323505,0.0484832,82537.6,3820.26,145724,8.61E-06,148131,548131,4612.14,1331.77,1.68676,776.511,4734.49,1305.71,3.53125,748.703,148131,4722.54,1299.37,0.491309,739.715,4722.86,1294.02,2.24458,735.588
113562.354,69539.43773,183101.7917,37.06158961,24.67127218,637.9906479,5.13E+01,22.99,,1.00E-06,0.122433,5.72099,51.355,4.25642,50914.2,53091.5,1526824.636,960.006,34935,2508.96,3.12193,307.593,2461.84,21565.8,40000,183128,0.0505659,5.2232,91998.4,2254.96,131295,1.00E-06,239889,639889,4728.72,2077.82,1.90695,1356.65,4903.77,2034.85,3.91579,1307.78,239889,4871.66,2031.16,0.456487,1300.94,4897.33,2022.64,2.16743,1292.85
113562.354,65630.60012,179192.9541,29.1897138,47.6509203,725.5042471,1.63E+01,18.5,,0.245075,0.127029,0.557739,54.0333,4.77144,52970.9,54905.2,1224945.345,939.329,28324.9,1715.75,3.15093,1416.29,2504.71,21920.8,40000,179184,0.0373622,0.032288,82084,3542.45,131076,4.90E-06,235945,635945,4958.76,1534.35,2.51618,910.912,5092.32,1505.2,3.94786,878.742,235945,5082.4,1499.47,0.798048,869.996,5081.16,1494.49,2.52509,866.13
113562.354,28674.44793,142236.8019,14.38869136,39.83839874,726.7106405,0.00E+00,11.49,,0.411095,0.086657,0.475566,47.5639,4.16281,34157.1,23404.8,864632.4509,745.556,20043.2,1161.11,3.01537,221.412,1619.41,14452.7,40000,142221,0.0307629,0.0232132,90343.6,2337.89,98820.2,8.70E-06,198982,598982,3406.4,1259.09,2.63881,684.851,3475.19,1240.12,3.76798,663.721,198982,3468.65,1234.15,0.942756,654.875,3466.28,1230.51,2.42756,652.362
105041.6458,0,105041.6458,37.99128167,30.48284918,501.3534197,6.39E+01,37.99,,1.00E-06,0.149757,3.76878,28.3574,2.99993,40970.9,39049.5,1633490.031,550.88,37583.7,2476.13,3.06291,805.407,2103.01,18568.4,40000,105085,0.0601738,3.49675,90550,2278.84,170873,1.00E-06,161846,561846,5795.5,2479.77,1.08591,1588.43,6008.82,2426.21,3.44959,1528.23,161846,5956.24,2419.54,0.258872,1519.42,5990.3,2406.95,2.3044,1507.05
86493.70557,0,86493.70557,16.61842885,39.48146128,548.6772397,0.00E+00,16.62,,0.957985,0.0652584,0.648481,29.9137,3.62986,20596.9,10695.4,505025.2304,453.365,11790.4,594.876,2.79246,684.432,1088.21,9828.41,40000,86482.8,0.0158766,0.36149,82543.6,3057.62,126771,3.70E-05,143244,543244,2570.34,650.503,2.6053,345.925,2614.48,641.245,3.26845,336.115,143244,2610.86,636.452,1.34189,329.42,2610.34,635.063,1.76031,328.415
113562.354,59006.39021,172568.7442,16.74053371,39.28713685,731.4752806,0.00E+00,11.02,,0.252014,0.0874597,0.534689,53.1868,4.50302,38953.2,29163.1,862205.0402,904.554,19904.2,1240.58,3.07729,610.412,1811.54,16098.5,40000,172551,0.0288421,0.0260476,84454.6,2532,103243,5.36E-06,229312,629312,3432.46,1180.43,2.92272,657.089,3505.68,1161.87,3.98232,636.252,229312,3500.21,1157.07,1.07286,628.405,3498.39,1153.68,2.45862,626.017
110468.4425,0,110468.4425,19.11400149,14.7232833,540.9984464,3.41E+00,19.11,,0.416565,0.090455,0.345934,29.8319,3.0263,27392.4,19505.6,685569.256,579.044,15971.2,841.751,2.76518,2943.18,1476,13215.2,40000,110457,0.0234173,0.0579698,63991.8,3614.55,140219,1.21E-05,167218,567218,3545.31,960.388,2.33984,531.695,3624.12,944.632,3.56897,514.67,167218,3619.12,939.554,0.881349,506.852,3618.2,936.691,1.96918,504.84
113562.354,87741.9268,201304.2808,13.19727837,24.06415646,723.3132905,0.00E+00,7.45,,1.52E-05,0.0729214,0.568203,56.635,4.56348,37761.9,26509.2,769874.9476,1055.2,17661.9,1218.57,3.06822,422.046,1725.5,15363.2,40000,201287,0.0263594,0.0295864,81221.5,1939.81,85719.6,1.00E-06,258048,658048,2859.76,1077.42,3.18698,616.998,2922.19,1060.37,4.49514,597.674,258048,2917.75,1057.57,1.13073,591.251,2916.85,1054.38,2.51068,589.016
113562.354,80533.29817,194095.6522,12.22994267,14.73612126,690.5386383,0.00E+00,7.16,,0.00664278,0.0689008,0.546482,54.8863,4.45136,35213.8,23441.6,737096.5435,1017.41,16919.9,1156.71,3.04097,359.923,1620.7,14463.9,40000,194079,0.0250985,0.026069,81063.8,1879.43,84223.5,1.00E-06,250840,650840,2703.38,1026,3.15517,585.748,2761.34,1009.9,4.44387,567.587,250840,2757.28,1006.99,1.17089,561.144,2756.03,1003.94,2.52909,559.062
113562.354,80464.23865,194026.5927,24.72464973,17.90666266,625.2692544,1.26E+01,14.47,,2.22E-06,0.100826,0.558177,52.6979,4.31764,44763.5,41656.8,926062.7016,1017.09,21307.9,1402.93,3.03765,2194.8,2173.78,19163.3,40000,194017,0.0291649,0.0477948,69241.1,3399.59,128057,1.00E-06,250778,650778,3928.1,1196.14,2.69303,724.889,4039.52,1173.36,4.32966,699.597,250778,4031.75,1170.6,0.868227,693.26,4033.05,1166.6,2.33367,690.161
113562.354,91963.01635,205525.3704,34.49692812,29.04360714,745.0270778,3.14E+01,19.06,,1.00E-06,0.135008,0.661196,57.4302,4.62654,60700.1,72645.6,1347306.745,1077.43,30910.1,2131.35,3.14801,2016.24,2893.3,25108.2,40000,205528,0.044026,0.0990482,77450.5,3283.51,134029,1.00E-06,262289,662289,5245.19,1806.79,2.34563,1146.14,5413.57,1770.43,4.34274,1105.11,262289,5388.32,1767.63,0.573568,1098.63,5400.31,1761.04,2.31501,1092.79
86452.23867,0,86452.23867,21.98503357,34.04068168,739.5089921,0.00E+00,21.99,,0.293985,0.0991014,0.479798,39.5192,3.34321,26760.8,17915.2,629287.375,453.13,14606.4,826.29,2.78452,2507.2,1413.56,12673.8,40000,86438.1,0.026263,0.0917839,67477.2,3354.05,131459,9.59E-06,143199,543199,3893.35,1075.73,2.06291,566.162,3970.82,1059.11,3.48481,548.501,143199,3962.11,1054.19,0.573967,540.854,3964.06,1050.52,1.79444,538.103
87508.9373,0,87508.9373,22.31754922,26.48647559,584.9804683,7.05E+00,22.32,,0.278275,0.0913605,0.376611,31.9797,2.96522,24331.5,16247.8,628058.5009,458.71,14615.9,786.653,2.71154,3017.83,1345.14,12078.9,40000,87502.5,0.0229876,0.065874,62140.1,3613.87,142620,8.18E-06,144264,544264,3576.63,944.356,1.96651,534.595,3660.96,927.465,3.56919,516.873,144264,3654.1,923.038,0.607143,509.598,3654.42,919.506,1.93414,507.104
90225.78809,0,90225.78809,26.65869664,46.44157425,574.6512338,1.94E+01,26.66,,0.497546,0.118502,0.349865,32.0307,3.39272,31588.5,23786.5,954354.9016,473.003,22266,1138.67,2.95916,985.578,1632.8,14567.9,40000,90228.9,0.0323832,0.0395052,88582.2,3811.77,145254,1.13E-05,146990,546990,4631.12,1333.58,1.68619,776.705,4752.12,1307.57,3.50531,749.092,146990,4741.62,1300.48,0.535843,739.435,4740.07,1295.33,2.33357,735.608
82933.62131,0,82933.62131,19.28876569,40.09985984,692.198839,0.00E+00,19.29,,0.539344,0.0843098,0.439001,37.1676,3.47908,24092.1,14081.6,586619.0561,434.693,13676.5,709.789,2.82744,1144.31,1250.94,11256.8,40000,82921.1,0.0225342,0.0776254,80025,3089.55,124739,1.83E-05,139682,539682,3318.1,923.202,2.19927,484.921,3378.87,909.525,3.42353,470.634,139682,3373.21,904.06,0.801905,462.678,3372.39,901.37,1.80861,460.855
84147.45468,0,84147.45468,30.8876714,29.73212252,628.6597304,2.39E+01,30.89,,0.0124121,0.131221,0.493386,34.3928,3.10072,31237,25936.4,952776.4526,441.158,22003.9,1362.06,2.80823,2895.61,1706.39,15199.6,40000,84154.3,0.0368458,0.153306,68755.4,3934.47,149806,1.00E-06,140915,540915,5119.74,1517.36,1.41191,901.304,5265.94,1486.19,3.62243,867.71,140915,5230.53,1481.44,0.312966,860.23,5248.82,1473.83,2.08816,853.528
113562.354,86596.53789,200158.8919,34.62658223,31.78197876,690.3309158,3.77E+01,19.65,,1.00E-06,0.134565,0.629781,55.3682,4.51573,59062.1,69742.6,1391228.894,1049.33,31934.7,2183.9,3.1456,1817.39,2833.05,24617.5,40000,200168,0.0450265,0.0889629,79027.9,3190.99,137562,1.00E-06,256929,656929,5220.96,1849.02,2.20022,1189.15,5396.47,1810.89,4.3189,1146.24,256929,5370.71,1808.01,0.544713,1139.73,5382.61,1801.06,2.35014,1133.54
113562.354,20200.97279,133763.3268,19.42782236,42.19762349,450.3059383,1.43E+01,16.49,,0.658972,0.0880652,0.353836,33.8082,3.82245,31460.5,22515.2,877608.2723,701.213,20490.6,1031.93,2.98781,715.817,1587.77,14180.4,40000,133762,0.0243142,0.033199,87541.6,3549.21,137212,1.44E-05,190523,590523,3440.31,1000.53,2.36443,594.839,3530.81,981.803,3.65408,574.784,190523,3524.77,975.368,1.24014,565.86,3522.61,972.567,2.38945,563.994
113562.354,44967.65771,158530.0117,22.61024583,39.29953139,728.7129903,0.00E+00,16.2,,0.294441,0.106868,0.532695,50.4962,4.29757,42055.4,35952.5,894278.015,830.949,20686.4,1244.94,3.0512,1743.3,2015.95,17834,40000,158510,0.0302479,0.041562,76038.7,3316.43,125554,7.32E-06,215271,615271,4190.43,1238.73,2.72076,681.856,4282.02,1218.72,3.78333,659.542,215271,4275.59,1213.46,0.937871,651.364,4274.71,1209.91,2.20435,648.675
113562.354,86121.15043,199683.5044,22.26006165,33.61694018,716.6042848,0.00E+00,12.66,,0.00224001,0.0942988,0.596727,55.9576,4.52834,44484,38813.6,813875.3861,1046.68,18694,1265.54,3.07029,1958.17,2096.5,18513.5,40000,199663,0.0267844,0.0551402,69586.4,3123.3,119084,1.00E-06,256424,656424,3691.36,1095.93,3.09074,625.483,3776.87,1077.63,4.30136,604.855,256424,3771.12,1074.59,1.08024,598.372,3771.95,1071.38,2.28878,595.937
113562.354,39868.51089,153430.8649,29.88891571,35.92354092,479.1426186,4.52E+01,22.12,,0.0083193,0.0943078,8.57326,40.2439,3.72622,34829.6,28675.4,1328434.677,804.466,30511.7,2066.93,2.92503,0.380324,1796.02,15966.1,40000,153458,0.0412455,8.18926,93863.5,2310.63,117571,1.00E-06,210219,610219,3635,1698.35,1.83152,1104.46,3779.53,1661.83,3.77602,1063.61,210219,3752.33,1657.28,0.534774,1056.14,3772.31,1649.82,2.13077,1049.25
98033.63908,0,98033.63908,26.25675502,15.16057615,598.99683,1.76E+01,26.26,,0.135368,0.121548,0.413539,32.8801,3.03325,32060.2,26588.5,915070.2375,513.919,21196.3,1244.95,2.82106,2882.15,1728.13,15385.7,40000,98034,0.0339021,0.0905503,68398.2,3865.41,146691,3.03E-06,154795,554795,4744.4,1394.19,1.69951,814.013,4873.76,1366.93,3.60701,784.481,154795,4854.2,1362.06,0.408603,776.765,4861.93,1356.08,2.06747,771.763
113562.354,31843.29421,145405.6482,29.20436768,42.21121632,714.0167623,1.76E+01,22.81,,0.217706,0.13937,0.538916,47.4162,4.12447,48618.3,49642.3,1217972.605,762.221,28159.9,1709.75,3.07261,1878.28,2378.35,20872.6,40000,145399,0.0410042,0.0716213,79904.5,3726.75,137500,4.49E-06,202160,602160,5444.39,1684,2.1224,983.122,5589.47,1652.13,3.73522,947.873,202160,5570,1646.14,0.553637,938.987,5574.79,1640.17,2.18759,933.893
113562.354,49681.67669,163244.0307,18.89459698,46.9941363,536.4268884,3.29E+00,13.14,,0.963117,0.0822326,0.492534,44.6533,5.09574,35340,25061.4,826440.1828,855.696,19194.1,1073.58,3.09517,529.304,1676.81,14945.9,40000,163231,0.0212472,0.063744,84859.1,3288.34,126153,2.49E-05,219992,619992,3227.62,871.699,3.10171,485.547,3295.06,857.681,3.59937,470.134,219992,3290.48,851.554,1.77718,462.043,3289.3,849.888,2.24926,460.713
113562.354,72311.03174,185873.3857,36.51901562,25.08509626,620.0787007,5.15E+01,22.31,,1.00E-06,0.11948,5.69947,51.209,4.26771,50271.4,51971.4,1510561.025,974.538,34556.9,2488.21,3.11528,283.58,2435.01,21343.4,40000,185901,0.0493963,5.20353,91885.1,2272.3,129879,1.00E-06,242662,642662,4612.05,2029.98,1.92828,1331.11,4785.12,1987.73,3.94247,1283.11,242662,4754.02,1984.19,0.475051,1276.38,4779.19,1975.85,2.17045,1268.49
113562.354,12867.63094,126429.9849,16.20597815,46.44163646,576.3171692,0.00E+00,14.56,,1.2719,0.0832366,0.449515,36.2322,4.58755,30531.9,19710.3,804699.9937,662.7,18774.1,960.422,3.01459,145.219,1483.86,13283.1,40000,126415,0.0234676,0.100446,91668.3,3062.77,121079,3.48E-05,183176,583176,3277.7,961.38,2.87544,507.871,3336.95,947.56,3.31528,492.592,183176,3330.72,940.47,1.48677,483.634,3329.47,938.705,1.92104,482.198
113562.354,49164.94995,162727.304,19.21763019,40.27541049,688.5968048,0.00E+00,13.41,,0.373361,0.0933331,0.513139,49.9671,4.406,38814.7,30109.1,849491.8179,852.961,19658.2,1174.8,3.05791,1154.4,1841.3,16352.1,40000,162709,0.0275048,0.03199,80107.5,3013.89,117326,8.95E-06,219470,619470,3662.62,1126.36,2.86336,621.376,3740.34,1108.59,3.82035,601.585,219470,3735,1103.26,1.13799,593.444,3733.32,1100.19,2.32087,591.231
91664.95646,0,91664.95646,35.87254841,42.17952773,712.2055897,3.18E+01,35.87,,0.265965,0.102507,17.8758,38.4885,3.61183,27944.1,19683.8,1236425.494,480.62,28577.5,1744.69,2.79839,0.122984,1482.84,13274.4,40000,91681.9,0.0468438,17.5078,93183.9,1916.88,111276,3.59E-06,148443,548443,3994.35,1926.93,1.50198,1140.26,4121.09,1890.12,3.31298,1099.37,148443,4082.48,1882.34,0.359532,1089.35,4100.27,1873.75,2.02113,1081.37
113562.354,87675.9173,201238.2713,29.81371493,43.25369697,559.7573809,3.62E+01,16.82,,0.000941881,0.118793,0.551373,52.0265,4.72085,53122.7,56943,1320838.467,1055,30419.5,1972.84,3.14259,1217.82,2552.09,22312.3,40000,201249,0.0375721,0.0474746,83685.4,3506.36,131939,1.00E-06,258010,658010,4606.68,1545.81,2.30171,998.557,4764.32,1512.38,4.32753,961.888,258010,4749.24,1508.58,0.748201,954.701,4751.74,1502.88,2.51497,949.987
80142.13505,0,80142.13505,29.4835154,41.24497339,600.8186023,2.17E+01,29.48,,0.270163,0.120893,0.403509,33.1084,3.24063,29557.1,22133.4,910645.1978,420.157,21153.7,1179.03,2.88209,1651.85,1574.01,14061.8,40000,80148.1,0.0329615,0.0791863,81175.6,3850.89,147942,6.04E-06,136909,536909,4718.8,1358.24,1.49515,800.749,4848.55,1330.49,3.51225,771.227,136909,4829.67,1324.68,0.393279,762.828,4835.73,1318.46,2.16907,757.732
113562.354,21656.16165,135218.5157,29.91469654,29.42646642,510.7462489,4.19E+01,25.12,,1.28E-06,0.0966669,10.1004,36.4283,3.3449,32669,26031.3,1275943.398,708.98,29315.3,1976.03,2.88731,3.2418,1709.57,15226.8,40000,135243,0.0430774,9.75369,94859.3,2249.39,119963,1.00E-06,192004,592004,3732.44,1772.8,1.70768,1132.23,3877.24,1735.65,3.67996,1090.48,192004,3845.4,1731.13,0.430912,1083.12,3866.68,1723.1,2.08935,1075.61
113562.354,67864.86915,181427.2232,33.21377357,20.70273408,455.542004,5.86E+01,20.79,,1.00E-06,0.110537,4.17525,45.4361,4.02878,45182.9,44459.1,1475077.932,951.277,33761.9,2413.02,3.0758,291.981,2247.53,19781.3,40000,181463,0.0451954,3.73754,90422.7,2431.06,137639,1.00E-06,238224,638224,4249.68,1860.66,1.7605,1256.03,4425.77,1819.26,3.93855,1209.42,238224,4396.8,1815.98,0.517584,1203.02,4421.49,1807.81,2.20087,1195.34
86844.54471,0,86844.54471,21.05174309,36.10253938,697.6575196,0.00E+00,21.05,,0.401641,0.0932043,0.450255,37.4302,3.34492,25791,16578.2,610214.8912,455.19,14196.9,768.055,2.79634,2154.42,1358.96,12199.2,40000,86831,0.0242015,0.084038,70732.9,3338.94,131579,1.35E-05,143592,543592,3663.33,991.402,2.15024,521.551,3734.25,976.312,3.46039,505.619,143592,3727.84,971.174,0.688571,497.828,3728.17,968.06,1.79935,495.596
113562.354,64635.75097,178198.105,27.34704239,33.97843071,582.5217963,2.58E+01,17.43,,1.88E-06,0.114918,0.537841,49.0377,4.1357,46412.9,46296.7,1125857.403,934.175,25931.2,1679.41,3.03958,1992.39,2294.7,20175.5,40000,178201,0.0351407,0.0609324,75273.2,3570.2,134039,1.00E-06,234962,634962,4465.02,1444.09,2.26272,903.77,4607.33,1414.32,4.19051,870.84,234962,4592.15,1411.03,0.651625,864.103,4596.73,1405.63,2.3123,859.605
113562.354,9123.643444,122685.9974,23.76629647,33.18652068,627.0837789,9.30E+00,22,,0.224883,0.117946,0.427873,37.5517,3.3498,36609.3,31660.5,918812.2749,643.101,21304.1,1228.92,2.90426,2638.07,1889.14,16759.2,40000,122676,0.0328985,0.0601591,70371.1,3745.5,140527,5.37E-06,179437,579437,4612.36,1349.96,2.11436,764.303,4727.48,1325.89,3.65328,737.848,179437,4716,1320.67,0.579916,729.674,4717.83,1315.94,2.08178,725.901
113562.354,57165.36249,170727.7165,29.72262879,20.686593,608.950797,3.06E+01,19.77,,1.01E-06,0.12665,0.570519,48.5319,4.01289,48689.1,51462.2,1224204.033,895.031,28148.9,1873.57,3.0385,2221.96,2422.73,21241.4,40000,170734,0.0398668,0.0956735,75226.5,3571.36,137750,1.00E-06,227495,627495,4920.29,1638.41,2.07962,1029.32,5080.14,1604.45,4.12271,991.472,227495,5055.17,1601.14,0.528284,984.753,5066.01,1594.67,2.23255,979.067
102570.2402,0,102570.2402,14.80354717,47.05566675,457.6883846,0.00E+00,14.8,,3.02777,0.0573208,2.07211,25.2347,5.99183,20585.5,10407.6,621605.7801,537.643,14483.4,760.906,2.81839,0.0980128,1073.29,9696.93,40000,102560,0.0142081,1.83248,88599.5,2934.48,121567,0.000110527,159321,559321,2266.6,580.782,3.45297,296.273,2299.27,573.951,2.99691,288.091,159321,2294.2,569.166,1.62645,281.994,2292.83,568.325,1.66928,281.16
113562.354,11971.09894,125533.4529,16.46181525,19.97753396,717.7776453,0.00E+00,14.89,,0.226366,0.0953979,0.450356,42.6323,3.5645,32724.1,23699.5,810171.2707,657.993,18755.8,1112.9,2.90163,1530.01,1629.76,14541.7,40000,125517,0.0318584,0.0401073,78847.1,2763.53,111902,5.22E-06,182278,582278,3743.78,1303.62,2.36978,705.141,3824.4,1283.53,3.70622,682.749,182278,3816.4,1278.47,0.661764,674.662,3815.91,1274.34,2.12518,671.526
84426.56304,0,84426.56304,23.80079641,39.3250985,454.7435952,2.09E+01,23.8,,0.348582,0.0932612,0.281389,26.0911,2.91907,24784.4,16230.4,791180.8287,442.625,18462.1,940.877,2.84413,1031.26,1344.41,12072.5,40000,84434,0.0255284,0.0352254,86097.8,3691.91,147597,7.52E-06,141195,541195,3632.36,1053.56,1.63395,646.893,3739.95,1031.1,3.59559,623.333,141195,3732.11,1025.77,0.568566,615.24,3730.45,1021.13,2.38091,612.004
113562.354,31654.45687,145216.8109,11.84604702,42.7712338,706.8845195,0.00E+00,9.26,,0.613376,0.0768211,0.46939,47.5404,4.42254,31686.8,20177.8,869328.6527,761.185,20188.9,1130.58,2.97849,0.238172,1501.65,13437.1,40000,145202,0.0290333,0.0209156,89644.6,1946.63,87496.9,1.24E-05,201963,601963,3025.92,1188.4,2.79789,645.253,3082.07,1171.11,3.75276,625.969,201963,3075.28,1164.46,1.19262,616.637,3072.84,1161.33,2.51428,614.568
81107.82654,0,81107.82654,23.3946379,29.87807915,750.5807404,0.00E+00,23.39,,0.248083,0.0988006,0.52156,39.9869,3.29611,25594.7,16969.6,585394.7897,425.116,13575.2,781.065,2.74292,2926.93,1375.16,12340.1,40000,81094.1,0.0249497,0.127428,62485.7,3445.92,134879,8.66E-06,137855,537855,3880.85,1022.11,2.01277,537.773,3957.84,1006.14,3.48058,520.962,137855,3948.31,1001.66,0.539855,513.717,3952.02,997.99,1.73437,510.96
77298.85378,0,77298.85378,35.77211907,43.39292731,479.6669471,4.37E+01,35.77,,0.272771,0.0894366,14.6101,27.1064,3.1448,22026.5,14408.1,1180992.615,405.383,27373.9,1588.85,2.68507,0.0758738,1265.57,11384.7,40000,77329.9,0.0399856,14.358,90439.9,2227.03,128976,3.31E-06,134091,534091,3462.14,1652.41,1.23005,1052.53,3600.15,1615.5,3.27584,1011.97,134091,3560.35,1608.2,0.379518,1002.54,3577.46,1599.42,2.20566,994.522
113562.354,7652.612127,121214.9661,28.74061035,35.44148235,613.7693125,2.69E+01,26.93,,0.106761,0.143059,0.478064,36.5372,3.36774,42688.4,42196.1,1230854.641,635.466,28417.9,1767.67,2.9798,2205.84,2188.15,19283.9,40000,121220,0.0434609,0.117306,77843,3781.07,146939,2.03E-06,177981,577981,5578.77,1787.25,1.72186,1066.48,5741.38,1751.51,3.68658,1027,177981,5708.67,1745.95,0.395042,1018.61,5722.38,1738.44,2.14522,1011.9
113562.354,25948.3426,139510.6966,14.50077097,31.56314518,710.4316134,0.00E+00,11.8,,0.193153,0.0850874,0.471094,46.0455,3.76992,32411.1,22363.6,788935.4024,731.267,18238.3,1109.61,2.92842,1039.36,1582.32,14133.4,40000,139495,0.0299951,0.0311788,81446.3,2423.04,101735,4.15E-06,196256,596256,3339.31,1227.07,2.54507,672.868,3411.21,1208.18,3.84616,651.706,196256,3404.74,1203.64,0.760629,644.006,3403.5,1199.8,2.24732,641.223
113562.354,37390.69015,150953.0442,16.17548334,31.348194,476.6530209,9.32E-01,12.17,,0.489531,0.0675387,0.45099,39.5687,3.93712,27284.8,17593.9,599565.6409,791.266,13890,813.792,2.84225,2492.67,1400.62,12561.5,40000,150940,0.0168527,0.0737888,61582.4,3268.63,128949,1.44E-05,207701,607701,2648.25,690.474,3.04643,387.48,2704.16,679.635,3.75053,375.46,207701,2702.15,675.637,1.65127,369.111,2701.55,674.109,2.17686,367.958
113562.354,92853.33984,206415.6938,15.18237701,34.80031344,708.6698777,0.00E+00,8.35,,0.00429359,0.0761451,0.570969,56.8192,4.70402,39604.7,29091.6,780014.3723,1081.99,17898.7,1230.43,3.09363,629.297,1809.28,16079.1,40000,206398,0.0255398,0.0296633,79636.1,2246.46,94237.3,1.00E-06,263159,663159,2985.52,1044.35,3.2439,598.137,3051.02,1027.63,4.46184,579.282,263159,3046.84,1024.61,1.24261,572.789,3045.81,1021.59,2.54349,570.677
113562.354,26694.02028,140256.3743,31.44931864,49.12420478,624.0466451,3.46E+01,25.46,,0.465592,0.0974905,13.1508,42.4437,4.18154,34426.8,27375.7,1419905.206,735.349,32857.5,1964.36,2.89001,0.0988178,1754.03,15607.3,40000,140273,0.0442107,12.7446,95093.9,2049.72,100127,5.75E-06,197034,597034,3789.24,1818.53,1.99789,1109.95,3910.58,1783.75,3.48438,1071.14,197034,3886.34,1774.99,0.672339,1059.86,3899.62,1768.43,2.04188,1053.88
113562.354,89382.90273,202945.2567,17.66499362,16.09379523,734.5144632,0.00E+00,9.88,,0.000216565,0.0839533,0.588362,56.9547,4.568,41678.1,33052.5,799699.5195,1063.79,18351.2,1260.69,3.07393,1207.46,1931.12,17115.7,40000,202926,0.0271029,0.0417041,75600.3,2535.82,102510,1.00E-06,259687,659687,3288.4,1108.22,3.15267,634.557,3363.34,1090.19,4.4213,614.109,259687,3358.07,1087.38,1.07933,607.715,3358.13,1084.12,2.38737,605.311
81875.80699,0,81875.80699,17.78057149,23.47806364,584.2011459,0.00E+00,17.78,,0.481134,0.0668308,0.473103,31.6579,3.08692,19268.9,10590.8,450743.8327,429.157,10502.3,551.775,2.61256,2832.88,1082.81,9780.88,40000,81865,0.0159953,0.167717,58859.4,3145.04,130832,1.91E-05,138626,538626,2627.33,655.549,2.37196,356.251,2676.04,645.628,3.46318,346.044,138626,2673.14,641.664,1.00359,339.616,2673.23,639.814,1.73729,338.43
113562.354,63148.05438,176710.4084,31.80056417,33.35006586,614.2910446,3.68E+01,20.44,,1.00E-06,0.130937,0.574116,49.8091,4.15834,51872,56736,1333716.426,926.42,30660.6,2047.56,3.08826,1819.32,2547.31,22272.9,40000,176722,0.0429455,0.0876551,79085.2,3373.34,139846,1.00E-06,233483,633483,5081.3,1765.28,2.03469,1124.33,5252.44,1728.19,4.16103,1082.93,233483,5226.23,1724.8,0.512968,1076.13,5237.46,1717.82,2.30373,1069.93
111095.6873,0,111095.6873,12.43975602,21.17762801,575.5751011,0.00E+00,12.44,,0.478815,0.0690007,0.336012,31.7025,3.18096,23484.7,13770.4,636580.2498,582.327,14816.5,795.041,2.73706,1437.8,1236.84,11133.5,40000,111083,0.0227583,0.0375813,75701.5,2557.51,108818,1.24E-05,167844,567844,2713.62,931.606,2.523,505.246,2766.87,918.007,3.62472,490.384,167844,2761.67,912.91,1.01348,482.571,2760.03,910.333,2.07091,480.855
113562.354,91246.42748,204808.7815,23.82207546,35.16811158,486.9141831,2.47E+01,13.21,,1.99E-05,0.0928267,0.506777,50.7238,4.50496,43242.2,39036.5,997720.0461,1073.68,22992.5,1475.66,3.06487,1540.24,2102.65,18565.4,40000,204812,0.0278994,0.0226541,75264.2,3370.65,128325,1.00E-06,261573,661573,3599.66,1147.19,2.53291,737.962,3719.68,1122.89,4.47907,711.575,261573,3714.64,1120.11,0.998668,705.249,3713.07,1115.97,2.70559,702.278
113562.354,57042.89261,170605.2466,37.33350266,36.28973271,567.8622075,5.98E+01,24.85,,1.00E-06,0.131864,3.75511,47.1094,4.12165,51569.3,54956.8,1654875.956,894.538,37922.5,2661.8,3.15076,309.369,2505.92,21930.8,40000,170640,0.0530991,3.29815,92188.4,2296.74,145987,1.00E-06,227401,627401,5089.97,2184.75,1.7139,1434.33,5281.89,2137.81,3.80869,1381.25,227401,5246.74,2133.35,0.426562,1373.91,5274.55,2123.96,2.19953,1364.92
113562.354,4337.236364,117899.5904,25.81541881,32.88411107,563.7120497,2.28E+01,24.87,,0.140692,0.128754,0.417319,32.9321,3.128,37690.1,34742.4,1088542.233,618.075,25184.7,1510.79,2.9025,2546.5,1980.97,17538.1,40000,117903,0.037887,0.0941378,73732.8,3882.46,145694,2.80E-06,174664,574664,5020.39,1558.19,1.79005,928.339,5165.51,1527.12,3.679,894.2,174664,5141.37,1521.91,0.442957,886.088,5150.17,1515.48,2.13083,880.554
113562.354,14390.43376,127952.7878,19.97979808,45.58417383,726.8068668,0.00E+00,17.73,,0.663248,0.109322,0.460561,43.7803,4.19832,37926.2,29493.1,943578.9595,670.665,21962.1,1178.3,3.04912,869.951,1821.98,16187.4,40000,127935,0.0327107,0.0361049,87581.6,3163.93,122193,1.67E-05,184696,584696,4297.26,1339.91,2.49142,713.364,4382.83,1319.58,3.50283,691.033,184696,4375.09,1311.96,0.950815,680.918,4372.89,1308.43,2.18034,678.312
113562.354,31083.91114,144646.2651,17.74251849,39.39079305,671.0958381,0.00E+00,13.93,,0.449745,0.09154,0.471364,45.6336,4.12453,35252.6,25771.8,825382.0389,758.183,19145.7,1096.03,3.00914,1047.07,1700.86,15152.2,40000,144629,0.0277363,0.032655,82143.8,2953.84,116540,1.09E-05,201390,601390,3594.91,1135.78,2.7066,618.904,3669.22,1118.28,3.70315,599.515,201390,3663.43,1112.54,1.06052,591.032,3661.6,1109.45,2.2436,588.826
113562.354,90241.72966,203804.0837,14.86102018,15.62997475,536.7698958,0.00E+00,8.28,,0.0560238,0.06328,0.525135,51.8275,4.54022,33061.9,21806.7,613565.7619,1068.31,14056.5,990.632,3.0074,1614.35,1562.14,13959.5,40000,203788,0.0176332,0.034455,65121.2,2666.66,107312,1.38E-06,260549,660549,2481.33,721.528,3.39594,414.675,2534.28,709.983,4.3689,401.843,260549,2532.06,707.204,1.82346,396.196,2531.2,705.329,2.60718,394.862
100260.8907,0,100260.8907,30.88406748,36.73611025,460.5922808,4.45E+01,30.88,,0.170166,0.0948697,11.973,26.0798,2.97884,26391.5,19115.8,1268086.22,525.75,29304.6,1794.04,2.77592,0.176663,1460.93,13084.7,40000,100291,0.0424242,11.73,93380.8,2260.65,129770,2.00E-06,157052,557052,3667.42,1750.12,1.41567,1114.03,3811.9,1712.05,3.39494,1071.77,157052,3775.54,1705.56,0.400548,1062.91,3794.79,1696.97,2.14827,1054.96
113562.354,64477.25365,178039.6077,13.2015135,16.65219502,602.9632905,0.00E+00,8.42,,0.150687,0.0665042,0.499467,49.8385,4.20528,31642.8,20332.4,672204.3883,933.25,15471.1,1014.09,2.97176,1025.73,1507.49,13487.6,40000,178025,0.0216165,0.0269619,74290.4,2324.42,98082.1,3.34E-06,234786,634786,2609.99,884.297,3.1037,500.666,2665.1,870.526,4.1717,485.245,234786,2661.56,867.161,1.34423,478.777,2660.17,864.659,2.44752,477.086
113562.354,42568.33557,156130.6896,37.83511967,17.85897724,514.1661774,6.72E+01,27.52,,1.00E-06,0.144088,1.28857,42.3736,3.7546,51941.6,57097.1,1699678.871,818.695,39001.5,2681.55,3.15761,754.621,2555.64,22341.6,40000,156172,0.05678,0.877249,89349.4,2345.32,161900,1.00E-06,212933,612933,5561.51,2337.3,1.43372,1549.5,5774.97,2286.32,3.71899,1491.84,212933,5735.37,2281.64,0.351082,1484.39,5763.53,2271.2,2.26348,1474.29
113562.354,64251.35908,177813.7131,13.32250781,43.56743038,514.8929805,0.00E+00,8.51,,0.972939,0.0613427,0.506736,46.9363,5.58161,30636.5,18185.9,711078.4355,932.07,16424.9,1013.64,3.07249,1.24363,1424.37,12767.7,40000,177799,0.0173099,0.0625164,83590.2,2549.77,104661,2.46E-05,234560,634560,2415.02,708.773,3.54128,389.886,2458.46,698.477,3.74422,378.205,234560,2454.56,693.563,2.15188,371.491,2453.71,692.397,2.41394,370.471
113562.354,52136.37502,165698.729,15.57487013,15.65995554,721.094305,0.00E+00,10.67,,0.103562,0.0791087,0.525267,51.5751,4.16698,34099.2,24081.5,759535.3114,868.549,17500.8,1126.1,2.96614,1143.86,1643.08,14656.3,40000,165682,0.0265632,0.031581,77549.9,2495.49,102989,2.19E-06,222443,622443,3100.48,1086.83,2.93689,615.515,3170.48,1069.46,4.08841,595.908,222443,3165.39,1065.87,0.954509,589.003,3164.35,1062.53,2.31234,586.614
82188.90834,0,82188.90834,33.45760267,45.81490585,631.3443686,2.92E+01,33.46,,0.443737,0.0791872,19.502,34.437,3.51055,21157.5,12954.7,1067688.846,430.945,24806,1378.08,2.60708,0.0493928,1199.14,10803.3,40000,82206.1,0.0376553,19.1771,90671.3,1936.72,95333.2,5.97E-06,138967,538967,3083.6,1551.38,1.54871,935.177,3186.78,1521.08,3.29446,901.97,138967,3156.49,1513,0.463621,891.589,3167.49,1506.21,2.02451,885.628
85549.90342,0,85549.90342,12.3722652,35.01479312,526.9035721,0.00E+00,12.37,,0.896163,0.048867,0.463417,28.9637,3.51217,17003.1,7825.8,439804.5817,448.426,10252.5,533.3,2.65174,612.163,929.173,8422.3,40000,85540.6,0.0136288,0.191223,78319.4,2441.21,109732,3.30E-05,142302,542302,1927.54,558.142,2.70264,305.141,1959.26,550.388,3.37008,296.919,142302,1955.45,546.347,1.47543,290.951,1954.68,545.152,1.86234,290.11
113562.354,27597.70104,141160.055,22.19640612,36.14164963,489.9825165,1.90E+01,17.86,,0.269225,0.100116,0.386391,37.9305,3.5937,35072.5,28662.3,951053.6557,740.002,22092,1231.71,2.94919,1767.69,1795.6,15962.5,40000,141161,0.0288857,0.0245514,77512.1,3637.99,138924,5.35E-06,197922,597922,3898.89,1188.38,2.16972,722.452,4013.41,1164.7,3.84738,696.777,197922,4007.01,1159.73,0.785689,688.778,4004.63,1155.43,2.52268,685.744
113562.354,37412.94908,150975.3031,18.52167,19.14325818,741.065733,0.00E+00,13.93,,0.118375,0.0972331,0.527214,49.4757,3.94335,37554.9,29487.1,833099.7615,791.355,19222.3,1208.7,2.9773,1641.73,1821.79,16185.8,40000,150957,0.0311977,0.0484107,76393.5,2858.71,113343,2.67E-06,207718,607718,3811.45,1276.4,2.58889,704.537,3896.68,1256.07,3.87836,681.653,207718,3888.69,1251.88,0.732922,674.251,3889.32,1247.91,2.12966,671.178
113562.354,58973.32668,172535.6807,17.97725702,25.90010192,732.7663093,0.00E+00,11.83,,0.0460769,0.0900276,0.554083,52.9024,4.19282,38946.9,30449.7,811370.9083,904.379,18677.2,1220.92,3.0176,1429.37,1851.9,16442.4,40000,172517,0.0290365,0.0441149,76159.3,2702.9,108259,1.00E-06,229278,629278,3527.61,1187.7,2.82681,666.661,3607.38,1168.58,4.09857,645.071,229278,3600.86,1165.08,0.868155,638.18,3601.11,1161.46,2.22749,635.455
113562.354,22631.62683,136193.9808,36.02878559,20.37252464,687.6017653,4.26E+01,30.04,,1.00E-06,0.126997,9.77105,44.1191,3.70652,42807,39706.5,1472143.264,714.075,33785.2,2317.75,3.04123,192.267,2121.05,18720.2,40000,136215,0.0545924,9.3443,94809.6,2096.93,131416,1.00E-06,192976,592976,4926.35,2242.8,1.62752,1390.01,5093.75,2198.64,3.61703,1339.88,192976,5053.25,2193.35,0.333705,1331.87,5079.87,2183.7,2.09257,1322.58
113562.354,73157.69411,186720.0481,36.03155106,28.93945958,579.6349007,5.43E+01,21.91,,1.00E-06,0.11879,4.98899,50.1181,4.23535,49962.6,51774.3,1517099.906,978.991,34706.9,2498.57,3.11535,319.011,2430.26,21304,40000,186750,0.0487366,4.50392,91225.7,2314.52,133163,1.00E-06,243511,643511,4580.71,2003.7,1.88951,1325.93,4756.89,1961.26,3.95173,1277.8,243511,4726.26,1957.81,0.484797,1271.18,4751.61,1949.47,2.18374,1263.28
113562.354,40146.44517,153708.7992,14.42829513,14.67698252,723.5374734,0.00E+00,10.66,,0.133439,0.083227,0.505275,49.5496,3.97614,34163.4,23927.7,795832.7068,805.695,18361.4,1155.66,2.96919,884.081,1637.73,14610.3,40000,153692,0.0296188,0.031637,81858.1,2318.53,98113.4,2.76E-06,210453,610453,3265.05,1211.43,2.68047,671.279,3336.25,1192.58,3.96918,650.047,210453,3330.08,1188.5,0.810326,642.695,3329.08,1184.75,2.28477,639.968
113562.354,60130.45782,173692.8118,38.21961975,44.78288036,604.0170706,5.87E+01,24.99,,1.45E-06,0.133238,4.48993,48.8455,4.39912,53149.2,57168.7,1732464.615,910.715,39727.3,2759.79,3.16635,119.457,2557.29,22355.2,40000,173726,0.0538008,4.01587,93759.3,2253.25,141692,1.00E-06,230487,630487,5149.62,2213.86,1.8088,1438.82,5336.96,2166.59,3.80031,1385.62,230487,5302.75,2161.27,0.463087,1377.53,5329.54,2152.03,2.2007,1368.71
113562.354,55097.88438,168660.2384,19.47735624,44.93182861,451.7272055,1.44E+01,13.11,,0.599144,0.0815675,0.437335,43.4328,4.62171,35147.8,25654.9,893195.4053,884.146,20759.7,1145.09,3.08215,416.213,1696.93,15118.4,40000,168658,0.0225532,0.0263279,86729.4,3343.85,129032,1.24E-05,225419,625419,3184.53,928.049,2.69515,561.773,3269.86,910.438,3.85197,542.896,225419,3264.68,904.593,1.61184,534.657,3262.7,902.127,2.64764,533.02
78485.23097,0,78485.23097,38.07724272,30.02711549,633.8107733,3.80E+01,38.08,,0.000101214,0.0987004,16.3014,34.7323,3.22056,24615.2,16533.2,1113205.345,411.568,25657,1643.33,2.75646,0.671715,1357.08,12182.9,40000,78509.7,0.0441756,15.9718,91494.3,2080.01,125801,1.00E-06,135271,535271,3829.94,1820.34,1.21072,1126.39,3970.48,1782.57,3.40394,1084.68,135271,3925.65,1776.81,0.27364,1076.64,3948.01,1767.02,2.14383,1067.43
86493.81159,0,86493.81159,27.85546537,42.23070801,472.8288349,2.99E+01,27.86,,0.461389,0.0628495,16.3482,26.5732,3.13479,17753.8,10254.9,965351.8511,453.523,22492.7,1181.66,2.48814,0.0391372,1065.29,9626.38,40000,86513.1,0.0303248,16.1039,89385.1,2063.25,93629.2,5.91E-06,143274,543274,2432.75,1251.84,1.65946,791.912,2525.69,1225.68,3.36317,763.402,143274,2505.55,1218.42,0.624643,753.681,2513.98,1212.99,2.07498,749.153
113562.354,4430.934604,117993.2886,25.62820843,39.92153797,570.4071948,2.15E+01,24.67,,0.346019,0.129353,0.375239,33.5224,3.38905,38802.5,35021.1,1126310.02,618.559,26171.3,1450.41,2.97315,1820.55,1989.08,17606.7,40000,117995,0.0375728,0.0484759,81516.5,3861.9,144246,7.09E-06,174756,574756,5049.6,1545.48,1.86163,909.73,5188.36,1515.38,3.61632,876.911,174756,5173.16,1508.7,0.534646,867.475,5174.1,1502.91,2.29751,862.791
113562.354,80983.13873,194545.4927,27.44751398,29.69520452,467.388935,3.85E+01,16.02,,1.06E-06,0.107864,0.527927,48.2484,4.20681,46018.1,46570.4,1188994.956,1019.94,27339.1,1819.9,3.03093,1919.07,2301.65,20233.5,40000,194561,0.0346667,0.0615039,75385.7,3528.36,134623,1.00E-06,251322,651322,4170.86,1426.64,2.13584,944.23,4325.88,1394.77,4.36526,909.124,251322,4308.94,1392.32,0.704268,903.094,4314.55,1386.67,2.3968,898.314
113562.354,68556.4829,182118.8369,12.25437141,48.73521919,502.286093,0.00E+00,7.64,,1.66007,0.0576021,0.533886,47.1934,6.89453,29801.3,17128.4,754095.7584,954.641,17393.7,1099.8,3.05662,0.14042,1381.68,12396.8,40000,182105,0.0163886,0.0871157,80993.4,2372.53,98970.3,4.17E-05,238866,638866,2272.67,670.581,3.7828,364.555,2308.86,661.393,3.65242,353.949,238866,2304.83,656.459,2.25134,347.48,2304.09,655.543,2.3479,346.57
113562.354,68725.7388,182288.0928,34.77742609,38.4990728,655.3101705,4.20E+01,21.67,,1.00E-06,0.139787,0.587922,52.0714,4.41449,57276.9,65857.3,1486275.908,955.676,34174.9,2274.64,3.163,1295.58,2750.54,23943.4,40000,182303,0.0472504,0.0795019,84083.8,3159.99,142439,1.00E-06,239064,639064,5424.14,1942.37,2.03193,1240.74,5607.39,1901.47,4.17348,1195.04,239064,5580.03,1897.58,0.500883,1187.82,5591.47,1890.02,2.38169,1181.03
113562.354,38098.5762,151660.9302,22.74167422,27.10693983,467.1557332,2.33E+01,17.03,,0.0655327,0.098326,0.414737,39.7322,3.53387,35456,30134.6,954212.5925,795.071,22075,1326.18,2.90913,2302.38,1842.09,16358.9,40000,151666,0.0292927,0.0338891,71142,3624.11,138862,1.19E-06,208427,608427,3817.95,1205.26,2.1205,755.617,3941.45,1179.94,4.02354,728.017,208427,3933.21,1176.42,0.690853,721.2,3933.04,1171.71,2.41073,717.611
89256.65738,0,89256.65738,24.61935386,34.77021796,726.0519714,1.07E+00,24.62,,0.303102,0.110003,0.499676,38.8372,3.34174,29212.5,21211.3,678832.5285,467.831,15758.2,889.539,2.81671,2800.56,1540.29,13771,40000,89242.3,0.0275497,0.115452,65979.4,3663.2,139843,9.95E-06,146003,546003,4318.17,1129.04,2.03343,597.571,4406.72,1111.03,3.46431,578.365,146003,4396.65,1105.88,0.562681,570.511,4400.12,1101.99,1.78677,567.513
97899.23271,0,97899.23271,14.61326979,18.65455273,726.3777996,0.00E+00,14.61,,0.278498,0.0830585,0.412377,39.2424,3.3385,25668.5,15708.3,680014.5915,513.143,15773.5,903.228,2.78802,1276.69,1322.28,11879.7,40000,97886,0.02857,0.0371011,78909,2478.93,105318,6.98E-06,154647,554647,3264.87,1169.23,2.1684,622.943,3330.68,1151.76,3.62746,603.989,154647,3323.44,1146.71,0.602623,596.023,3322.34,1142.8,2.0642,593.217
113562.354,46593.05968,160155.4137,28.86165601,18.47349366,449.6430156,4.51E+01,20.47,,1.09E-06,0.0887103,8.18685,40.7832,3.6814,33915.9,27435.4,1253730.938,839.72,28743.7,2002.89,2.91316,16.9111,1755.98,15624,40000,160183,0.0389455,7.79807,93662.3,2370.95,114876,1.00E-06,216944,616944,3411.81,1603.52,1.8597,1058.58,3554.12,1568.53,3.86993,1019.37,216944,3528.37,1564.99,0.555807,1012.75,3548.41,1557.82,2.13227,1006.15
86008.28574,0,86008.28574,11.83748124,36.74400333,746.0660703,0.00E+00,11.84,,0.405554,0.0675647,0.409511,40.3237,3.49207,21604.8,11086.4,606636.5297,450.819,14105.8,771.399,2.76344,2.26056,1108.17,10004.2,40000,85997.2,0.0254198,0.027893,87876.4,1896.58,88627.5,1.04E-05,142758,542758,2662.81,1040.46,2.15836,552.381,2710.89,1025.51,3.6411,536.555,142758,2704.72,1020.21,0.684478,528.427,2702.59,1016.79,2.13723,526.231
113562.354,67657.68143,181220.0354,21.53795204,21.08572548,706.1791223,0.00E+00,13.5,,0.0287144,0.0954949,0.573167,53.2196,4.24805,41619.2,35250.2,800317.6876,949.897,18411.6,1215.45,3.02457,2105.59,1995.72,17662.9,40000,181200,0.0273725,0.057022,69196.4,3159.04,120848,1.00E-06,237961,637961,3739.18,1120.06,2.90646,632.554,3825.16,1101.54,4.13268,611.705,237961,3818.8,1098.26,0.952831,605.058,3819.79,1094.9,2.18653,602.491
98376.30473,0,98376.30473,19.91642678,37.31494428,647.9850122,0.00E+00,19.92,,0.523774,0.094552,0.412562,35.0362,3.39608,27872,18717,675543.8417,515.638,15741,826.087,2.84756,1911.6,1445.36,12949.7,40000,98361.9,0.0249306,0.0711065,74473.8,3395.13,132379,1.66E-05,155123,555123,3716.06,1021.33,2.29731,539.973,3788.58,1005.9,3.44654,523.438,155123,3782.81,1000.11,0.83703,515.113,3782.08,997.225,1.86279,513.05
113562.354,75586.85224,189149.2062,38.26646063,33.7051197,541.8224761,6.56E+01,22.97,,1.00E-06,0.134063,1.83012,49.4349,4.29512,56391.5,64368.2,1685527.47,991.769,38589.8,2746.2,3.1876,530.91,2718.31,23679.5,40000,189188,0.0528338,1.34999,89890,2363.08,149975,1.00E-06,245949,645949,5166.82,2173.68,1.74143,1460.73,5368.52,2126.24,3.92827,1407.05,245949,5335.65,2122.5,0.458224,1400.25,5362.52,2113.35,2.24742,1391.51
107367.7867,0,107367.7867,16.76007501,19.14398142,480.7170522,2.26E+00,16.76,,0.612296,0.0732169,0.365018,26.7207,3.09603,22890.5,14419.9,580924.8961,562.795,13555.7,690.945,2.68639,2978.27,1266.09,11389.3,40000,107357,0.0180201,0.110093,60894.5,3476.89,139026,1.97E-05,164118,564118,2872.28,739.056,2.56479,410.667,2932.59,727.35,3.49116,398.062,164118,2929.33,722.628,1.24121,390.977,2928.68,720.804,1.90535,389.706
113562.354,14865.76889,128428.1229,34.59698762,23.53533613,569.2762385,5.07E+01,30.59,,1.00E-06,0.127266,7.54006,36.9143,3.3673,40582.3,37361.3,1499544.911,673.411,34447.2,2327.75,3.02587,328.03,2055.98,18172,40000,128458,0.0536136,7.18489,93247.4,2210.49,144810,1.00E-06,185219,585219,4925.23,2205.83,1.4709,1397.52,5104.37,2160.07,3.58165,1345.83,185219,5062.69,2154.67,0.32713,1337.84,5090.62,2144.54,2.14789,1328.07
101257.901,0,101257.901,24.96457945,16.70283852,658.6823348,8.71E+00,24.96,,0.1971,0.119784,0.43984,35.7183,3.16174,32781.6,26818.9,840356.3047,530.774,19480.1,1128.86,2.83605,2960.88,1735.75,15450.9,40000,101249,0.0323397,0.0876668,66733.1,3792.54,143167,5.09E-06,158010,558010,4687.53,1327.29,1.90635,740.748,4801.08,1303.7,3.56523,715.134,158010,4786.48,1298.64,0.473715,707.21,4791.37,1293.59,1.96234,703.111
78460.52546,0,78460.52546,11.62669033,19.29942814,531.4679993,0.00E+00,11.63,,0.778116,0.0405521,0.476704,29.251,3.35782,14334,6292.6,367525.807,411.266,8556.59,456.64,2.46844,1725.24,832.284,7560.67,40000,78452.2,0.011308,0.203557,62509,2215.81,105046,3.14E-05,135213,535213,1600.01,463.227,2.70811,261.528,1625.97,456.696,3.42409,254.757,135213,1622.79,453.385,1.52722,249.507,1622.08,452.32,1.90731,248.801
81670.22341,0,81670.22341,37.19598344,42.67478703,510.4106685,4.71E+01,37.2,,0.209782,0.103108,13.3013,28.6533,3.20289,25631.2,18062.6,1289049.295,428.309,29822.2,1790.54,2.79079,0.210813,1419.46,12725,40000,81703.1,0.0449704,13.032,91665,2208.03,137813,2.57E-06,138464,538464,3994.31,1856.78,1.19582,1170.71,4147.51,1815.98,3.28629,1125.65,138464,4103.52,1808.57,0.336171,1116.2,4124.32,1798.82,2.20801,1107.08
113562.354,11580.96446,125143.3185,38.21395802,34.90140174,469.2959284,7.33E+01,34.68,,1.00E-06,0.159351,0.721741,31.6134,3.28415,48692.9,52041.1,1831881.621,656.29,42161.1,2764.1,3.14918,740.653,2436.69,21357.3,40000,125192,0.0628132,0.416609,91507.1,2324.38,174956,1.00E-06,181953,581953,6163.46,2588.63,1.17098,1686.87,6395.75,2531.35,3.54079,1622.33,181953,6345.77,2524.86,0.28935,1613.6,6374.05,2512.53,2.3668,1601.48
113562.354,15582.18583,129144.5398,17.78893717,48.61873147,692.9434962,0.00E+00,15.64,,0.90256,0.0991175,0.45184,42.5325,4.44023,35715,25762.8,930847.3879,676.919,21700.5,1127.67,3.06294,257.515,1700.56,15149.6,40000,129128,0.0303788,0.0413413,92681.6,2961.69,116660,2.23E-05,185889,585889,3901,1244.47,2.63227,660.059,3974.58,1226.11,3.4413,639.907,185889,3966.78,1218.02,1.17122,629.57,3964.7,1215.15,2.12883,627.451
113562.354,25471.76971,139034.1237,20.88270093,39.7603598,707.3520214,0.00E+00,17.06,,0.417602,0.105967,0.48264,45.6945,4.05468,38248.3,30708.2,878097.9951,728.755,20373.3,1161.24,3.0129,1565.19,1859.91,16510.6,40000,139016,0.0305546,0.0388971,78989,3280.45,125470,1.06E-05,195777,595777,4159.12,1251.38,2.56327,677.832,4246.83,1231.75,3.64089,656.1,195777,4240.17,1225.72,0.900846,647.309,4238.7,1222.19,2.1642,644.674
113562.354,69918.17599,183480.53,19.88960897,35.02003168,502.3371658,1.02E+01,12.31,,0.177943,0.0809305,0.4795,47.7224,4.28502,36194.9,27831.4,790654.5295,961.812,18256.9,1133.17,3.01005,1715.88,1768.86,15734.1,40000,183473,0.0221761,0.0247508,71171.5,3306.98,127170,3.86E-06,240234,640234,3157.48,910.614,2.8045,549.223,3242.45,893.541,4.15711,530.686,240234,3238.97,889.876,1.3121,523.972,3237.22,887.044,2.55613,522.066
113562.354,6417.977589,119980.3316,21.74429004,47.41222835,655.4997583,0.00E+00,20.58,,0.94613,0.111829,0.444536,37.7699,4.17888,36642.7,28570.3,906034.2184,628.873,21155.3,1064.35,3.0347,1177.64,1792.66,15937.4,40000,119962,0.0293263,0.0739152,84842.8,3603.13,135266,2.75E-05,176723,576723,4396.47,1201.99,2.5441,631.969,4481.4,1183.85,3.33041,612.217,176723,4474.62,1175.76,1.12471,601.992,4473.15,1173.05,1.92901,599.909
87852.70253,0,87852.70253,12.45339727,26.64579994,669.9348143,0.00E+00,12.45,,0.35616,0.0634091,0.379783,36.3237,3.2098,20156.2,10465.2,539866.2608,460.49,12550.2,689.52,2.67135,1075.5,1076.29,9723.42,40000,87841.9,0.0217857,0.0355456,75878.7,2191.85,98666.4,9.95E-06,144603,544603,2496.37,891.833,2.24355,480.904,2543.1,878.773,3.64493,467.155,144603,2537.98,874.299,0.758132,459.826,2536.36,871.428,2.0026,458.008
113562.354,23680.16632,137242.5203,17.83572933,15.08490804,474.7213141,6.53E+00,14.76,,0.362742,0.0778334,0.379339,35.6854,3.43654,27976.6,19440.1,683984.4459,719.417,15896.3,877.785,2.81496,2627.8,1473.48,13193.3,40000,137234,0.0205619,0.0391269,64019.7,3458.77,135573,9.23E-06,193995,593995,3043.81,844.091,2.57502,490.77,3118.58,829.272,3.78483,474.716,193995,3114.76,824.945,1.17467,467.593,3113.34,822.477,2.204,465.924
77227.95926,0,77227.95926,34.36283067,20.7296951,639.4275299,2.88E+01,34.36,,0.00034033,0.0775901,19.132,34.8604,3.16878,20246.6,12106.2,934945.402,404.939,21565.2,1363.47,2.60145,0.256119,1158.68,10448.3,40000,77245.2,0.0367292,18.8029,90399.2,1974.08,101662,1.00E-06,134006,534006,3011.81,1513.02,1.39122,929.411,3122.27,1482.22,3.43315,895.65,134006,3086.57,1477.15,0.319536,888.104,3103.6,1469.17,2.03994,880.853
113562.354,70082.08746,183644.4415,34.87614912,27.74293124,601.655974,4.81E+01,21.57,,1.00E-06,0.110945,6.79537,50.2843,4.21668,46498.8,45390.1,1438946.088,962.844,32921.1,2367.72,3.07429,171.885,2271.54,19982.1,40000,183670,0.0466787,6.30966,92582,2268.63,122671,1.00E-06,240431,640431,4281.41,1918.42,1.98169,1253.67,4443.76,1878.51,3.95162,1208.36,240431,4414.25,1875.06,0.503235,1201.72,4437.79,1867.15,2.15204,1194.28
90753.87359,0,90753.87359,24.28113241,44.88751915,737.9859997,0.00E+00,24.28,,0.627954,0.11251,0.482565,39.4696,3.75519,31203.1,22205.9,745212.3648,475.672,17377.3,898.343,2.93922,1568.43,1576.63,14084.4,40000,90738.1,0.0282523,0.0923401,79646.9,3602.6,136836,2.10E-05,147499,547499,4424.23,1157.76,2.16145,599.729,4507.64,1140.25,3.35003,581.145,147499,4500.44,1133.38,0.750083,571.908,4500.41,1130.09,1.81124,569.467
113562.354,29467.89571,143030.2497,27.64597845,48.22292237,748.237418,8.78E+00,21.95,,0.480051,0.134734,0.509052,48.4987,4.41262,47669,46102.9,1152297.138,749.727,26760.6,1498.42,3.10491,1551.29,2289.77,20134.3,40000,143016,0.0380731,0.0341753,82437.9,3669.84,135218,1.11E-05,199777,599777,5277.56,1562.45,2.32695,876.24,5401.28,1535.2,3.62764,846.334,199777,5391.36,1527.7,0.757006,836.149,5389.38,1522.92,2.35636,832.459
113562.354,71072.35088,184634.7049,14.1872646,35.31118903,719.2876171,0.00E+00,8.73,,0.0994225,0.0773825,0.545135,54.5064,4.47599,37156.6,26238.6,800689.567,967.812,18424.5,1211.67,3.0598,436.185,1716.5,15286.1,40000,184618,0.0272166,0.0262618,83353,2154.42,92288.8,1.98E-06,241379,641379,3036.14,1113.15,3.03985,628.408,3101.54,1095.63,4.2162,608.63,241379,3096.74,1091.95,1.08793,601.62,3095.3,1088.66,2.49047,599.335
113562.354,74731.85519,188294.2092,31.59754686,31.03467006,494.1584894,4.91E+01,19.06,,1.00E-06,0.0969845,6.57487,47.7507,4.16385,41546.2,37792.3,1347343.444,987.235,30815.1,2227.25,3.02043,118.581,2068.08,18274.1,40000,188323,0.0411056,6.11621,91998.7,2370.65,117418,1.00E-06,245084,645084,3730.37,1691.04,2.00344,1128.51,3883.11,1654.39,4.03405,1087.23,245084,3857.99,1651.39,0.599249,1080.99,3879.38,1644.22,2.17365,1074.35
113562.354,32501.07216,146063.4262,24.25608385,24.86734525,673.4908537,5.87E+00,18.86,,0.114459,0.113008,0.517257,45.7905,3.74028,40109.7,35751.5,890339.436,765.627,20567.4,1267.35,2.95693,2617.61,2010.18,17785.2,40000,146049,0.0315758,0.0687885,68420.5,3601.44,134892,2.73E-06,202810,602810,4419.29,1294.29,2.38172,734.183,4528.36,1271.58,3.81863,708.94,202810,4517.58,1267.38,0.658989,701.578,4520.32,1263.03,2.06004,698.093
