WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
112980.0878,0,112980.0878,35.98063111,26.81326695,717.6281894,3.90E+01,35.98,,1.00E-06,0.132618,12.5697,38.8584,3.41373,39517.2,34808.1,1456185.475,592.371,33468.6,2243,3.00386,199.057,1982.88,17554.3,40000,112999,0.0579499,12.1948,95853.9,2001.99,133421,1.00E-06,169760,569760,5157.92,2380.31,1.46202,1431.76,5323.62,2334.93,3.48676,1380.38,169760,5277.04,2328.55,0.283895,1371.58,5304.73,2318,2.07976,1361.33
104236.0922,0,104236.0922,15.3536643,47.67932276,534.4516292,0.00E+00,15.35,,1.95251,0.0730032,0.679048,29.156,4.88651,24753.6,14028.3,704551.7466,546.367,16460.4,818.079,2.91506,0.298779,1248.54,11235.8,40000,104224,0.0194859,0.398791,91797.1,3029.25,122432,6.19E-05,160985,560985,2880.73,797.863,2.92477,411.981,2927.13,787.172,3.09204,400.092,160985,2921.32,780.738,1.51828,392.141,2920.13,779.435,1.72295,390.996
113562.354,85994.78254,199557.1365,37.66450541,36.4078057,505.0045927,6.77E+01,21.43,,1.00E-06,0.129101,1.63143,49.9137,4.47168,56673.9,64760.1,1699103.518,1046.34,38891.8,2777.14,3.1929,381.199,2726.82,23749.3,40000,199598,0.0507829,1.14743,90447.6,2404.01,147582,1.00E-06,256359,656359,4969.32,2090.12,1.80728,1418.84,5169.11,2043.61,4.00264,1366.4,256359,5138.59,2040.05,0.51882,1359.75,5164.04,2031.32,2.26839,1351.46
113562.354,70013.86562,183576.2196,16.04778026,17.7771316,742.3398053,0.00E+00,9.93,,0.00632981,0.0837864,0.564722,54.8478,4.34264,38874,29324.7,805489.3406,962.258,18515.4,1238.48,3.04185,970.063,1816.66,16142.1,40000,183558,0.0286345,0.0386557,79260.1,2380.07,98729.4,1.00E-06,240319,640319,3283.63,1170.83,2.94874,662.487,3357.46,1152.11,4.26256,641.292,240319,3351.56,1148.92,0.929655,634.574,3351.45,1145.38,2.32165,631.959
113562.354,71099.06476,184661.4188,29.81949767,15.83832063,637.3163758,2.79E+01,18.34,,1.00E-06,0.123649,0.595297,51.6665,4.23031,50836.7,54531.1,1201905.535,968.057,27619.6,1856.02,3.06141,2182.17,2495.92,21848.1,40000,184664,0.0386326,0.0902694,74565.9,3530.89,134246,1.00E-06,241425,641425,4804.36,1586.79,2.25148,996.607,4958.4,1554.29,4.22198,960.309,241425,4936.58,1551.31,0.590416,953.799,4945.94,1545.3,2.25214,948.587
100039.2638,0,100039.2638,11.88076524,29.73086546,693.6270441,0.00E+00,11.88,,0.320139,0.0722078,0.383859,37.761,3.29544,23676.1,13398.3,656801.4417,524.367,15248.1,859.347,2.76098,737.503,1219.78,10984.2,40000,100027,0.0269481,0.0275706,82539.2,2101.65,94474.7,7.61E-06,156788,556788,2840.65,1102.76,2.25394,591.456,2896.46,1086.58,3.68691,573.913,156788,2890.28,1081.54,0.685652,565.928,2888.31,1077.92,2.17794,563.498
113562.354,77293.96702,190856.321,13.98528198,25.7165422,459.2413998,0.00E+00,8.32,,0.243105,0.0561482,0.501762,47.713,4.56503,28584.1,17219.2,552534.4661,1000.44,12679.3,871.096,2.94142,1982.09,1385.39,12429.1,40000,190842,0.0142939,0.0525939,59889.7,2817.38,113326,6.78E-06,247603,647603,2202.85,585.112,3.48718,333.58,2247.83,576.047,4.12211,323.417,247603,2246.46,572.993,2.20531,318.129,2245.93,571.758,2.61999,317.147
113562.354,17693.70867,131256.0627,28.75616716,24.74475719,538.0073945,3.51E+01,24.88,,2.19E-05,0.133129,0.459134,36.5574,3.30624,41670.3,41060,1244119.974,688.148,28676.4,1834.49,2.96681,2179.16,2157.77,19028.9,40000,131270,0.0425747,0.101887,76798.4,3596.66,149430,1.00E-06,188031,588031,5173.75,1752.05,1.67103,1091.19,5343.04,1715.11,3.87335,1050.3,188031,5311.04,1710.7,0.397721,1042.83,5325.17,1702.99,2.23489,1035.91
111912.8596,0,111912.8596,37.05898942,45.96801233,563.174799,5.85E+01,37.06,,0.270329,0.146115,7.30478,31.303,3.50742,42303.3,40097.3,1766283.629,586.871,40762.5,2553.97,3.07219,232.593,2131.71,18809.9,40000,111950,0.0602513,7.00358,95307,2174.17,156221,3.41E-06,168711,568711,5672.44,2482.41,1.3304,1544.46,5863.9,2430.33,3.33184,1486.15,168711,5816.7,2421.31,0.340859,1475.16,5844.59,2410.05,2.19933,1464.24
113562.354,32116.10353,145678.4575,18.59217216,26.03941979,694.1034101,0.00E+00,14.49,,0.178211,0.09477,0.494672,46.5977,3.81123,35560.6,27318.8,791270.6588,763.592,18286.2,1118.98,2.94391,1915.74,1752.17,15591.4,40000,145661,0.028962,0.0440671,73243.5,3016.55,118424,4.27E-06,202422,602422,3715.78,1185.25,2.5907,652.221,3797.72,1166.45,3.82157,631.19,202422,3791.05,1162.11,0.798141,623.728,3790.8,1158.48,2.1252,620.999
113562.354,4440.903322,118003.2573,20.12299996,42.65573575,629.6155725,0.00E+00,19.37,,0.78372,0.103793,0.415507,35.8814,3.85507,33781.9,25188.5,834110.9312,618.515,19461.6,994.198,2.97667,1388.21,1681.14,14983,40000,117986,0.0277114,0.0655679,81935.1,3511.98,133596,2.27E-05,174747,574747,4079.34,1135.48,2.51856,600.814,4159.34,1118.38,3.39456,582.156,174747,4153.1,1111.17,1.07286,572.647,4151.7,1108.46,1.94992,570.616
113562.354,55787.81706,169350.1711,19.08215139,45.47019263,738.6521979,0.00E+00,12.8,,0.456669,0.0956945,0.535025,52.9427,4.76289,41493.6,32706.1,934366.7869,887.676,21626.5,1287.98,3.11962,576.89,1920.76,17027.7,40000,169331,0.0296462,0.0266629,86375.4,2816.96,111075,1.03E-05,226092,626092,3757.86,1214.15,2.92756,669.078,3835.97,1195.16,3.81843,647.917,226092,3829.89,1189.08,1.19562,639.107,3827.78,1185.85,2.45472,636.805
83983.3808,0,83983.3808,12.87210412,27.12865504,592.2098568,0.00E+00,12.87,,0.494465,0.0546405,0.374319,32.2319,3.14193,17605.3,8660.7,453536.7619,440.211,10565.2,557.369,2.58741,1642.76,978.024,8855.3,40000,83973.6,0.0164094,0.0689717,67832.2,2402.56,107546,1.66E-05,140735,540735,2152.25,672.088,2.40999,368.327,2190.7,662.291,3.5542,358.2,140735,2186.67,658.258,1.05109,351.631,2185.62,656.376,1.86126,350.482
102046.9062,0,102046.9062,18.87665251,37.04477011,552.4975863,1.34E+00,18.88,,0.693349,0.0853353,0.404655,30.2232,3.36967,26026.2,16837.1,642733.8359,534.891,15007,755.452,2.82669,1907.15,1369.69,12292.6,40000,102035,0.0211028,0.111805,73900.2,3516.23,137588,2.27E-05,158796,558796,3351.9,865.169,2.45373,465.744,3418.26,851.871,3.40321,451.506,158796,3414.06,846.245,1.10152,443.566,3413.41,844.113,1.83973,442.052
112233.4354,0,112233.4354,31.39607971,32.17375006,600.7554328,3.65E+01,31.4,,0.00696359,0.105381,13.5138,32.963,3.11783,31580,24539.2,1285458.538,588.461,29585.3,1939.38,2.86309,0.985721,1658.92,14792.3,40000,112253,0.047864,13.2006,95894.4,2077.62,120729,1.00E-06,169014,569014,4088.67,1968.09,1.57116,1203.07,4231.68,1929.23,3.51206,1159.36,169014,4193.04,1923.5,0.341821,1151.05,4215.26,1914.56,2.05196,1142.6
113562.354,87972.23528,201534.5893,18.03964632,24.81282109,603.6816489,0.00E+00,10.17,,0.0198323,0.0757482,0.548194,53.181,4.45993,37450.2,28074.6,684371.2087,1056.4,15702.3,1081.27,3.02399,1889.83,1776.73,15801.3,40000,201517,0.0210386,0.0394004,66039.9,2924.83,114302,1.00E-06,258278,658278,2967.15,860.852,3.2434,493.634,3033.48,846.74,4.35767,477.889,258278,3030.53,843.941,1.44439,471.885,3029.93,841.543,2.43888,470.168
113562.354,89132.89186,202695.2459,32.5428185,48.3399416,568.5588837,4.41E+01,18.23,,0.108567,0.0949677,8.00521,52.0494,4.91449,43734.8,39982.4,1460869.036,1062.7,33483.4,2343.06,3.03401,0.210575,2128.58,18783.6,40000,202718,0.0404384,7.50541,92878.9,2243.92,101641,1.26E-06,259479,659479,3665.51,1663.85,2.32935,1084.54,3800.98,1629.03,3.98782,1045.73,259479,3781.69,1623.84,0.820697,1037.57,3798.71,1617.54,2.21619,1031.82
113562.354,93268.98895,206831.343,24.34259977,24.88802789,619.7298882,1.20E+01,13.37,,2.18E-06,0.0965184,0.566727,54.2353,4.48382,45434.2,42050.9,904846.406,1084.21,20800.7,1389.82,3.05609,2114.45,2184.29,19251.5,40000,206821,0.0277931,0.043044,68684.8,3327.31,125612,1.00E-06,263582,663582,3759.86,1139.64,2.83311,694.669,3866.48,1117.95,4.44841,670.593,263582,3860.08,1115.46,0.97947,664.462,3860.74,1111.72,2.41002,661.638
113562.354,16698.73494,130261.0889,31.59132655,42.78616578,730.9061445,2.35E+01,27.54,,0.211577,0.156755,0.547045,44.5454,3.9571,50043.5,52990.6,1351403.128,682.856,31215,1926.91,3.08356,1806.76,2459.43,21545.9,40000,130260,0.0475424,0.105003,82088.6,3689.97,143677,4.19E-06,187021,587021,6124.27,1953.45,1.85512,1140.52,6290.05,1915.93,3.64589,1098.97,187021,6258.81,1909.21,0.430019,1089.54,6270.19,1901.69,2.15436,1082.8
78837.92698,0,78837.92698,24.53527114,23.90506731,610.1919341,9.46E+00,24.54,,0.210528,0.0941272,0.401889,33.2499,2.98503,23586.1,15594.2,628330.397,413.269,14603.3,805.921,2.69606,3034.19,1317.4,11837.1,40000,78834.2,0.0236557,0.0777604,61996,3640.38,144300,6.02E-06,135595,535595,3681.41,972.796,1.79009,558.407,3772.3,954.512,3.56607,539.341,135595,3762.9,950.325,0.497518,532.295,3765.09,946.227,1.94128,529.285
113562.354,83700.24968,197262.6037,26.22239185,40.09612428,534.388117,2.73E+01,15.1,,0.0212998,0.105171,0.515314,50.9765,4.57689,47090.3,45487.8,1127909.672,1034.12,26022,1638.94,3.10324,1322.86,2274.05,20003,40000,197267,0.0320102,0.0261299,80248.8,3459.56,130341,1.00E-06,254028,654028,4081.9,1316.51,2.43332,838.613,4215.45,1288.73,4.328,808.311,254028,4208.09,1285.15,0.868082,801.318,4206.85,1280.41,2.67353,797.767
113562.354,54459.69096,168022.045,14.8195623,29.87928849,735.7473192,0.00E+00,10.02,,0.0709865,0.0826376,0.535752,52.4368,4.16191,36225.9,26041.1,802101.6489,880.724,18470.1,1200.7,3.00787,829.53,1709.9,15229.6,40000,168005,0.0292396,0.0339343,81392.9,2278.01,96421.5,1.43E-06,224766,624766,3240.54,1195.73,2.81275,669.432,3312.15,1176.89,4.10432,648.129,224766,3306.13,1173.25,0.861487,641.099,3305.5,1169.58,2.30748,638.413
113562.354,45258.94002,158821.294,23.03932712,20.90101905,634.9989695,6.08E+00,16.47,,0.104282,0.102448,0.509748,47.1222,3.86939,39191.5,33754.8,844962.391,832.511,19511,1210.92,2.96371,2501.81,1951.98,17292.6,40000,158808,0.0284687,0.0513949,67600.3,3507.18,132262,2.45E-06,215569,615569,4004.05,1167,2.54347,671.448,4104.59,1146.32,3.94027,648.513,215569,4097.19,1142.55,0.792302,641.502,4097.92,1138.75,2.15452,638.584
113562.354,137.9638305,113700.3178,23.46682313,42.46283979,718.8410369,0.00E+00,23.44,,0.593489,0.125843,0.438902,38.8289,3.76965,38467,32320.2,931638.0396,595.946,21695.7,1151.86,2.9932,1888.9,1909.15,16929.1,40000,113681,0.0340047,0.0561934,78961.2,3672.34,136877,1.69E-05,170442,570442,4943.5,1393.23,2.28448,733.457,5043.3,1371.71,3.42069,709.935,170442,5034.7,1364.1,0.770383,699.835,5033.73,1360.19,1.99783,696.807
113562.354,37645.47435,151207.8284,28.38910308,37.62306814,652.4756974,2.16E+01,21.32,,0.0888582,0.130796,0.534956,46.2799,3.95772,46568.2,46881.6,1177250.17,792.662,27167.3,1703.67,3.03854,2027.67,2309.52,20299.3,40000,151206,0.0391396,0.0805099,77621.4,3705.04,137759,1.72E-06,207967,607967,5098.78,1608.06,2.09626,964.201,5245.69,1576.38,3.86248,929.123,207967,5224.98,1571.62,0.534846,921.27,5231.84,1565.59,2.18815,916.099
76086.48693,0,76086.48693,12.37050742,30.85257493,672.1271517,0.00E+00,12.37,,0.367375,0.053778,0.389483,36.2765,3.1771,17080.4,8043.9,443773.5389,398.815,10323.3,559.835,2.57956,1130.97,942.173,8537.63,40000,76077.1,0.0177712,0.0451588,71602.1,2071.4,96675.8,1.18E-05,132838,532838,2119.18,727.815,2.22604,397.418,2156.81,717.123,3.63571,386.557,132838,2152.47,713.226,0.810868,379.865,2151.12,710.849,1.89471,378.462
113562.354,33513.92223,147076.2762,23.8655667,15.52516056,490.0592824,2.45E+01,18.43,,0.049053,0.105588,0.425077,39.2864,3.47893,36805.6,32458.3,1002647.042,771.039,23181.1,1407.89,2.91508,2355.65,1913.31,16964.5,40000,147082,0.0316697,0.0460602,71885.1,3679.92,140141,1.00E-06,203843,603843,4101.76,1302.9,2.04038,812.312,4233.27,1275.63,3.97727,782.465,203843,4221.56,1271.95,0.60985,775.527,4223.52,1266.79,2.31904,771.393
113562.354,14918.89401,128481.248,17.23826877,33.64441846,626.7199753,0.00E+00,15.24,,0.375777,0.0889184,0.418781,39.3698,3.56119,30986.6,21938.9,739625.8133,673.449,17170.5,968.138,2.88468,1877.82,1566.95,14001,40000,128466,0.0261904,0.0400047,73865.2,3106.62,122517,9.82E-06,185227,585227,3490.52,1072.34,2.54794,582.213,3563.64,1055.86,3.65861,564.018,185227,3558.13,1050.69,0.926532,556.023,3556.73,1047.62,2.09568,553.823
81403.77404,0,81403.77404,28.28821501,30.13228779,626.0498835,1.73E+01,28.29,,0.0977552,0.115427,0.437066,34.1972,3.06063,27814,21011.5,808451.7358,426.75,18726.9,1099.63,2.76288,2954.43,1532.89,13707.1,40000,81405.7,0.0310568,0.101129,66030.6,3827.3,147795,2.32E-06,138167,538167,4505.28,1278.35,1.5501,748.599,4627.89,1252.77,3.58077,721.333,138167,4608.1,1248.29,0.365477,714.067,4617.09,1242.27,2.04607,709.079
113562.354,10195.3054,123757.6594,25.23060469,20.27275731,537.4252715,2.38E+01,23.15,,0.093248,0.121993,0.415227,33.8945,3.14528,36893,33636,1060416.807,648.792,24520.8,1484.94,2.88746,2625.25,1948.47,17262.8,40000,123762,0.036186,0.0841709,72070.8,3844.3,145020,1.80E-06,180523,580523,4751.01,1488.48,1.82741,900.063,4893.59,1458.23,3.75327,866.837,180523,4871.99,1453.62,0.464308,859.201,4879.73,1447.44,2.15729,853.938
76534.92094,0,76534.92094,35.88566133,32.60199888,503.2582347,4.18E+01,35.89,,1.23E-06,0.0887946,14.4974,28.2796,2.96351,21911.3,14177.2,1085827.349,401.369,25060.1,1568.81,2.69343,0.275301,1255.24,11294.4,40000,76564.2,0.0397567,14.2335,90907.7,2229.5,130329,1.00E-06,133325,533325,3432.88,1641.83,1.17964,1051.74,3573.4,1605.17,3.39619,1011.43,133325,3530.83,1599.67,0.311319,1003.65,3551.78,1590.27,2.20148,994.899
85277.18769,0,85277.18769,16.16390232,26.12774793,621.5541757,0.00E+00,16.16,,0.411753,0.0684222,0.393963,33.6458,3.12001,20260.8,11180.8,497472.9778,446.986,11582.3,617.764,2.64849,2249.4,1112.94,10046.2,40000,85266.1,0.0187998,0.0708116,65127.9,2873.97,120700,1.41E-05,142027,542027,2691.24,770.105,2.29776,416.095,2742.04,758.566,3.53283,404.082,142027,2737.7,754.314,0.867378,397.174,2736.89,751.994,1.82035,395.682
83376.35963,0,83376.35963,30.734157,44.89710012,527.1109799,3.14E+01,30.73,,0.469659,0.0703725,17.9372,29.2868,3.28887,19069.8,11375.1,1031663.428,437.186,24015.6,1284.99,2.53309,0.0407729,1122.69,10132,40000,83396.5,0.0338282,17.665,90372.6,2055.14,94792.4,6.03E-06,140158,540158,2731.67,1395.76,1.56899,868.728,2832.32,1367.09,3.31897,837.408,140158,2805.65,1359.29,0.540588,827.231,2814.9,1353.13,2.07203,821.954
113562.354,10708.17517,124270.5292,38.78519021,25.00770837,535.7783688,6.80E+01,35.44,,1.00E-06,0.161871,1.46015,34.2422,3.30013,49347.3,52978.2,1770594.088,651.685,40697.4,2724.78,3.14325,942.496,2459.14,21543.4,40000,124314,0.0639435,1.12795,90056.2,2274.54,172134,1.00E-06,181075,581075,6265.55,2632.8,1.18861,1698.7,6492.07,2576.53,3.53279,1635.11,181075,6441.56,2570.2,0.270831,1626.45,6474.83,2557.74,2.30804,1614.16
113562.354,61240.28843,174802.6424,25.35216449,41.24176432,576.8234728,1.99E+01,16.47,,0.190378,0.108231,0.492519,48.7213,4.36437,44458.6,41099,1079086.218,916.351,24969.1,1494.49,3.08017,1420.78,2158.82,19037.7,40000,174801,0.0318064,0.0242197,80204.4,3522.27,132308,3.63E-06,231562,631562,4214.46,1307.49,2.42426,799.251,4338.24,1281.47,4.0374,770.797,231562,4331.36,1276.78,0.853714,762.962,4329.25,1272.25,2.62788,759.676
113562.354,35087.5441,148649.8981,32.33609025,18.43079816,621.4332028,3.77E+01,24.7,,1.00E-06,0.141792,0.535491,44.674,3.75143,49056,52410.8,1361474.457,779.33,31326.3,2062.6,3.06336,1907.41,2445.57,21430.9,40000,148663,0.0470749,0.0979575,79226.3,3296.18,148429,1.00E-06,205424,605424,5509.67,1935.31,1.75723,1210.88,5689.27,1895.26,3.97215,1166.14,205424,5656.39,1891.1,0.394354,1158.8,5671.7,1882.99,2.27431,1151.42
85953.6785,0,85953.6785,25.72079016,27.26407619,499.965882,2.23E+01,25.72,,0.126601,0.103431,0.339354,28.0924,2.8086,25816.3,18889.3,823146.6843,450.632,19103.4,1083.51,2.73466,2794.66,1452.11,13008.2,40000,85961.5,0.0287827,0.0686409,67831,3804.82,150213,2.66E-06,142722,542722,4025.25,1186.89,1.55097,727.246,4147.6,1161.38,3.6321,700.083,142722,4132.22,1157.04,0.423878,692.889,4137.24,1151.31,2.19164,688.296
113562.354,3095.334202,116657.6882,25.28904846,26.06011669,663.6616609,1.03E+01,24.62,,0.162561,0.129566,0.461006,37.1439,3.26367,38210.1,34696.4,971860.9655,611.499,22491.2,1342.79,2.90063,2845.93,1979.63,17526.7,40000,116648,0.0365545,0.0940963,69602.9,3818.54,142215,3.85E-06,173409,573409,5067.64,1499.88,1.97584,845.047,5194.35,1472.99,3.61773,815.378,173409,5175.93,1467.76,0.472845,807.222,5182.65,1462.18,2.00591,802.518
113562.354,8562.646479,122125.0005,33.69384034,19.65162345,642.6710586,3.99E+01,31.33,,1.00E-06,0.118076,11.6495,38.0982,3.38062,37087.1,31572.4,1389632.503,640.32,31934.5,2144.95,2.96318,65.1729,1886.46,16736.3,40000,122146,0.052065,11.2837,95756.7,2085.42,127850,1.00E-06,178907,578907,4581.35,2139.82,1.5711,1314.12,4738.75,2097.69,3.55316,1266.48,178907,4698,2092.11,0.327464,1258.29,4723.04,2082.6,2.07287,1249.18
113562.354,77857.47026,191419.8243,11.38499254,41.96924063,569.9764122,0.00E+00,6.75,,0.573247,0.0592474,0.509269,51.2294,5.27045,31482.9,18713.8,731944.4631,1003.4,16874.1,1076.16,3.05621,0.283484,1445.24,12948.6,40000,191405,0.0192532,0.0282586,81138.2,2023.23,88414.6,1.25E-05,248166,648166,2333.32,788.206,3.52462,440.864,2375.5,776.599,4.01573,427.763,248166,2371.17,771.775,2.09423,420.745,2369.9,770.128,2.71519,419.554
113562.354,17825.8621,131388.2161,13.28471882,32.68956231,708.7427168,0.00E+00,11.48,,0.235115,0.0827955,0.446261,44.0432,3.66958,30692.8,20296.9,786529.1953,688.691,18203.6,1085.3,2.9054,782.762,1506.15,13476,40000,131373,0.0304459,0.0276628,84306,2268.21,97621.6,4.98E-06,188134,588134,3251.37,1245.52,2.48042,678.492,3320.05,1226.64,3.80596,657.405,188134,3313.49,1221.76,0.739519,649.412,3311.82,1217.84,2.28788,646.612
113562.354,94068.8682,207631.2222,19.75592278,32.99650307,741.6773203,0.00E+00,10.81,,2.84E-06,0.0886753,0.602758,57.6038,4.63591,44068.4,36969.9,817312.8248,1088.35,18752.5,1291.34,3.08663,1483.46,2044.93,18078.8,40000,207611,0.0273125,0.0480053,73377.1,2754.79,108474,1.00E-06,264372,664372,3471.96,1116.97,3.17333,640.919,3552.09,1098.56,4.42329,620.039,264372,3546.48,1095.77,1.08905,613.672,3547.01,1092.5,2.36554,611.227
93525.83161,0,93525.83161,13.0052861,36.81677035,694.1483545,0.00E+00,13.01,,0.465172,0.0724005,0.389747,37.6551,3.4429,23307.6,12769.5,638020.4673,490.224,14849.1,797.761,2.80476,290.746,1190.42,10726.9,40000,93513.9,0.0252824,0.032459,87078.9,2249.9,99074.5,1.21E-05,150275,550275,2851.54,1034.97,2.25834,550.327,2904.15,1020.01,3.59312,534.347,150275,2898,1014.46,0.781622,526.057,2896.02,1011.3,2.08521,523.982
113562.354,72156.39123,185718.7452,33.67804726,29.41545557,458.9685687,5.97E+01,20.59,,1.00E-06,0.112098,3.76688,46.3081,4.09593,46589.5,46796,1492891.856,973.777,34160.5,2451.29,3.0902,328.015,2307.36,20281.2,40000,185755,0.045573,3.32036,90081.4,2435.89,138604,1.00E-06,242516,642516,4309.28,1876.05,1.77254,1270.19,4487.83,1834.3,3.9621,1223.17,242516,4459.05,1831.09,0.523049,1216.82,4483.93,1822.92,2.20919,1209.13
113562.354,4868.145803,118430.4998,31.97715669,21.9410638,506.3434248,4.90E+01,30.66,,1.00E-06,0.11538,8.84176,30.4156,3.03768,34879.1,29553.3,1411321.395,621.004,32461.5,2149.85,2.94254,165.4,1823.87,16203.6,40000,118461,0.0497714,8.55278,94210.2,2251.36,141916,1.00E-06,175222,575222,4460.91,2049.37,1.43627,1301.81,4630,2006.08,3.54492,1253.13,175222,4589.32,2000.62,0.337395,1245.12,4615.22,1990.86,2.14521,1235.79
113562.354,73002.72344,186565.0774,13.33792785,15.07697239,496.7766641,0.00E+00,8.12,,0.222223,0.0578515,0.491046,48.0625,4.40831,29010.9,17545.9,581367.237,977.948,13357.5,899.993,2.94662,1608.85,1398.68,12544.6,40000,186551,0.0161284,0.0378965,64696.6,2615.99,107134,5.72E-06,243312,643312,2270.63,660.081,3.37367,375.982,2317.24,649.868,4.14411,364.564,243312,2314.93,646.694,1.94741,358.874,2314.06,645.137,2.56005,357.74
113562.354,63189.42737,176751.7814,21.13485708,32.24985873,496.4622553,1.49E+01,13.58,,0.0780372,0.0867075,0.467206,46.3007,4.01495,36547.6,29571.6,841518.8359,926.56,19433.3,1204.17,2.9706,2048.13,1824.45,16208.5,40000,176748,0.0247065,0.024906,69577.5,3404.34,130606,1.56E-06,233509,633509,3374.62,1015.05,2.56077,625.054,3474.22,994.996,4.19798,603.245,233509,3469.95,991.786,1.00897,596.708,3468.3,988.261,2.51292,594.26
100860.9137,0,100860.9137,13.42167961,33.57825886,737.8878691,0.00E+00,13.42,,0.299424,0.0823289,0.411044,39.9579,3.41527,26256.6,15913.5,717275.326,528.669,16639,951.513,2.81932,775.194,1331.02,11955.9,40000,100848,0.0301088,0.0310386,84407.9,2268.12,98742.6,7.02E-06,157609,557609,3237.18,1232.05,2.18668,655.925,3302.1,1213.8,3.65057,636.019,157609,3294.76,1208.44,0.609009,627.731,3293.15,1204.35,2.16282,624.819
113562.354,87931.07154,201493.4255,29.76427493,25.80045282,663.3792524,2.49E+01,16.78,,1.00E-06,0.119167,0.613792,54.6814,4.47287,52907.8,57332,1168670.437,1056.28,26842.3,1818.26,3.08535,2108.65,2561.04,22386.2,40000,201493,0.0369235,0.0804509,73772.3,3468.47,130656,1.00E-06,258254,658254,4630.58,1515.67,2.46253,952.392,4777.05,1485.03,4.35456,918.092,258254,4759.3,1482.4,0.680213,911.809,4766.69,1476.94,2.29953,907.16
113562.354,64111.07485,177673.4289,22.4027983,26.80236375,541.4077502,1.41E+01,14.32,,0.0146293,0.0928103,0.492265,47.7466,4.009,38740.6,32972.9,865089.145,931.382,19953.4,1262.11,2.97613,2237.29,1928.75,17095.5,40000,177668,0.0266124,0.032993,68461.3,3433.3,130712,1.00E-06,234429,634429,3613.43,1092.56,2.54907,666.833,3718.59,1071.29,4.22985,643.521,234429,3713.01,1068.29,0.891793,637.076,3712.41,1064.5,2.39764,634.294
113562.354,63424.09792,176986.4519,28.01121556,38.26497531,668.8397174,1.86E+01,17.97,,0.0336287,0.120573,0.560223,51.5902,4.33646,49071,49631.5,1127456.648,927.781,25992.2,1657.63,3.08089,1862.31,2378.08,20870.4,40000,176981,0.0359136,0.0568357,76883.1,3556.95,132434,1.00E-06,233742,633742,4697.61,1474.55,2.39966,891.7,4833.19,1445.72,4.08646,859.747,233742,4819.78,1441.71,0.675275,852.416,4822.94,1436.54,2.2983,848.171
113562.354,51035.61796,164597.972,20.20490653,48.53715924,644.3073069,0.00E+00,13.94,,0.806713,0.0928932,0.517026,48.641,5.01248,39464.7,30278.2,889595.6771,862.767,20646.5,1170.01,3.12006,699.454,1846.57,16397,40000,164580,0.0251563,0.0471925,84537.7,3209.66,122637,2.07E-05,221341,621341,3649.55,1031.06,3.07547,561.639,3722.5,1015.08,3.61663,543.956,221341,3717.2,1008.44,1.54258,535.121,3715.73,1006.25,2.2374,533.434
77531.368,0,77531.368,29.77107738,49.06603346,708.1429072,1.37E+01,29.77,,0.477137,0.124087,0.443582,38.3679,3.63894,30743.1,22348.7,864244.6687,406.428,20136.4,1058.4,2.94877,1165.65,1581.78,14128.8,40000,77529.3,0.0321614,0.0652501,85498.7,3784.72,143719,1.27E-05,134290,534290,4860.53,1322.94,1.64881,739.13,4974.99,1298.56,3.43135,713.466,134290,4962.24,1291.63,0.465384,704.066,4963.49,1286.46,2.09179,700.075
113562.354,48447.2924,162009.6464,38.57509437,32.9500509,587.9241691,6.16E+01,27.04,,1.00E-06,0.142226,2.83007,46.191,3.96369,53214.6,58457.3,1683137.981,849.483,38580.8,2696.6,3.16477,594.675,2586.78,22598.5,40000,162045,0.0566615,2.38087,90708.1,2279.98,153643,1.00E-06,218806,618806,5495,2330.76,1.57856,1525.63,5697.9,2281.24,3.74743,1469.5,218806,5659.26,2276.59,0.366954,1462.02,5689.02,2266.46,2.21385,1452.23
113562.354,58147.45513,171709.8091,30.20858982,48.64997497,640.9996409,2.87E+01,19.98,,0.24097,0.131834,0.529366,50.1175,4.59343,52407.6,55365.9,1356386.395,900.165,31362.9,1901.22,3.14463,1210.17,2515.49,22010,40000,171713,0.0403047,0.0413444,85934.6,3625.7,134779,4.30E-06,228474,628474,5134.49,1657.85,2.21926,1019.83,5288.39,1624.01,3.9263,982.673,228474,5273.16,1618.04,0.683357,973.744,5273.34,1612.19,2.48724,968.95
113562.354,67210.30382,180772.6578,29.00243393,25.36364117,692.2846565,1.92E+01,18.22,,1.24E-06,0.12297,0.604142,52.7534,4.2259,50177.5,52616,1118147.836,947.628,25711,1710.54,3.05559,2280.96,2450.48,21471.7,40000,180767,0.0371692,0.0875554,72736.6,3547.02,132700,1.00E-06,237528,637528,4788.36,1525.21,2.37339,929.065,4929.5,1495.43,4.17095,895.726,237528,4911,1492.29,0.607084,889.062,4918.78,1486.77,2.20257,884.355
113562.354,53956.18342,167518.5374,15.52730748,33.4142997,698.2149755,0.00E+00,10.53,,0.196018,0.0597122,5.72932,50.5657,4.22133,28505.4,16540.7,763437.1917,878.103,17514.4,1208.19,2.88188,0.133293,1357.4,12185.6,40000,167505,0.0264101,5.24667,83425.4,1179.96,63392.2,3.40E-06,224266,624266,2342.93,1079.66,3.01982,603.528,2390.15,1063.84,3.84222,585.203,224266,2382.47,1059.49,1.12034,577.895,2388.49,1056.41,1.93689,575.228
113562.354,16062.37907,129624.7331,15.25317868,15.26064094,671.7069102,0.00E+00,13.36,,0.263572,0.0859607,0.432485,41.8086,3.56252,30723.8,21104.5,758210.8985,679.445,17564.7,1029.72,2.88206,1453.27,1536.34,13736.9,40000,129609,0.0285575,0.0327215,77810.7,2683.8,109942,6.14E-06,186370,586370,3374.34,1168.62,2.48864,636.386,3446.07,1150.75,3.74684,616.513,186370,3439.87,1145.9,0.786885,608.636,3438.43,1142.3,2.18458,606.054
113562.354,2569.434325,116131.7883,38.63902163,41.72186078,653.3906024,5.48E+01,37.78,,0.040762,0.154696,7.50235,36.7251,3.58501,46124.1,45670.3,1756173.971,608.96,40415.7,2652.84,3.11081,358.75,2278.72,20042.1,40000,116164,0.0637526,7.14612,95070.3,2099.7,154390,1.00E-06,172925,572925,6009.9,2623.18,1.3649,1613.26,6206.94,2569.82,3.42769,1553.15,172925,6156.17,2561.99,0.293712,1543.23,6187.85,2550.1,2.17799,1531.56
113562.354,56302.48786,169864.8419,32.76453741,41.73868499,546.4255039,4.73E+01,21.9,,0.000811693,0.134238,0.515217,46.6203,4.22283,52127.8,56295.2,1494160.814,890.59,34425,2217.91,3.14779,842.004,2537.11,22188.7,40000,169887,0.045716,0.0627327,88097.1,3213.97,145539,1.00E-06,226648,626648,5202.45,1881.95,1.85662,1216.18,5386.31,1840.76,4.09981,1170.62,226648,5361.3,1836.26,0.505138,1162.97,5369.51,1828.64,2.46508,1156.23
113562.354,22006.68648,135569.0405,38.60826877,25.37661403,541.713339,6.67E+01,32.34,,1.00E-06,0.155486,1.56393,38.1151,3.49409,50525.8,54764.6,1741028.445,710.906,39988.7,2708.41,3.14999,859.887,2501.41,21893.5,40000,135611,0.0614182,1.19369,89895.7,2285.47,167609,1.00E-06,192372,592372,6013.53,2528.25,1.28728,1643.38,6233.89,2474.09,3.59389,1582.13,192372,6187.63,2468.39,0.294883,1573.93,6219.43,2456.73,2.27692,1562.49
113562.354,37623.30113,151185.6551,23.32351706,15.06515028,671.9882526,3.00E+00,17.52,,0.133587,0.106962,0.520969,46.8258,3.82054,39417,34127.6,837685.4597,792.466,19348.5,1194.96,2.96003,2601,1962.97,17385.7,40000,151169,0.0293933,0.0634234,67326.2,3535.48,132886,3.33E-06,207930,607930,4186.19,1204.16,2.52939,676.527,4285.28,1183.66,3.84263,653.707,207930,4276.89,1179.57,0.757946,646.454,4278.46,1175.73,2.06406,643.45
113562.354,20425.69563,133988.0496,32.48145932,40.34080419,586.1720075,4.20E+01,27.53,,0.163859,0.108382,10.8903,39.2465,3.70756,36346.8,30555,1438082.855,702.522,33133.6,2134.05,2.94507,0.284757,1855.17,16470.2,40000,134011,0.0476788,10.5144,95013.6,2141.77,121373,2.00E-06,190772,590772,4200.4,1961.82,1.74305,1221.83,4347.94,1922.02,3.51903,1177.13,190772,4314.98,1915.44,0.454227,1167.98,4335.27,1907.15,2.08727,1160.22
113562.354,66436.50391,179998.8579,37.42840223,46.53854552,596.8350474,5.69E+01,23.61,,0.00273554,0.126588,5.09574,49.6436,4.51601,52033.3,54910.6,1700709.287,943.767,38995,2713.32,3.15164,17.5485,2504.84,21921.8,40000,180031,0.0515082,4.61478,94105.2,2262.77,135765,1.00E-06,236792,636792,4890.76,2119.64,1.89749,1380.63,5069.82,2074.36,3.84438,1329.79,236792,5038.44,2069.05,0.512969,1321.65,5063.52,2060.33,2.20161,1313.4
105785.6814,0,105785.6814,20.1321105,26.64102949,749.2046724,0.00E+00,20.13,,0.235805,0.109759,0.462981,40.2039,3.39182,32496.3,24602.4,795771.9501,554.468,18432.7,1082.87,2.86408,2245.35,1661.09,14811,40000,105769,0.0331039,0.0699865,73131.2,3216.3,125234,6.23E-06,162530,562530,4308.26,1355.08,2.12844,719.183,4399.38,1334.07,3.55577,696.058,162530,4388,1328.68,0.539936,687.819,4390.36,1324.16,1.93014,684.202
113562.354,25662.28803,139224.642,18.93073311,41.78799651,542.0504806,2.80E+00,15.44,,0.796239,0.086903,0.439476,38.8789,4.23245,32507.5,22994.2,782448.1034,729.781,18222.5,966.315,2.99537,1154.32,1604.88,14327.7,40000,139211,0.0225501,0.0645921,80909.5,3435.59,131892,2.17E-05,195972,595972,3410.39,924.856,2.79055,509.668,3482.11,910.135,3.52784,493.558,195972,3477.38,904.028,1.42561,485.232,3476.12,902.003,2.0889,483.713
113562.354,67103.52692,180665.8809,22.32718379,35.43363672,579.6146767,9.76E+00,14.03,,0.128426,0.0933295,0.505503,49.5266,4.263,40201.5,33905.1,865547.4702,947.045,19982.1,1244.65,3.02849,1885.92,1956.42,17330.2,40000,180656,0.0260828,0.0292756,71781.7,3385.34,128454,2.78E-06,237417,637417,3642.22,1070.31,2.72256,636.641,3739.28,1050.47,4.12272,614.845,237417,3734.59,1046.75,1.04059,607.904,3733.18,1043.31,2.44885,605.468
113562.354,61124.7893,174687.1433,19.76219657,42.53502398,643.8585339,0.00E+00,12.85,,0.466643,0.088723,0.521877,50.4927,4.71396,39197.8,30206.6,829122.8529,915.658,19178.2,1155.27,3.0879,1101.02,1844.34,16378,40000,174669,0.0244599,0.0361699,79010.6,3125.68,120200,1.17E-05,231430,631430,3481.84,1002.09,3.08059,555.311,3554.84,986.218,3.83325,537.673,231430,3550.4,980.863,1.43851,529.746,3548.92,978.397,2.35394,527.941
113562.354,52070.77484,165633.1288,34.75016258,46.39021493,680.3846099,3.92E+01,23.83,,0.174877,0.108969,10.2685,49.8864,4.45606,42995,38993.6,1506976.792,868.386,34642.7,2314.51,3.02587,0.245399,2101.47,18555.4,40000,165651,0.0473518,9.78728,94888.9,2089.35,109334,2.16E-06,222412,622412,4226.14,1946.53,2.08518,1212.53,4367.46,1907.97,3.67434,1169.11,222412,4339.84,1901.55,0.577916,1159.94,4358.78,1894.07,2.09547,1152.98
113562.354,4314.901099,117877.2551,37.45011481,18.28024044,453.6551559,7.25E+01,36.08,,1.00E-06,0.158806,0.705099,28.0084,3.01684,46311.7,48429.8,1775234.834,618.199,40863.7,2672.29,3.11924,958.822,2348.35,20622.9,40000,117926,0.0627577,0.436109,89965.5,2336.36,177814,1.00E-06,174687,574687,6141.58,2586.47,1.09426,1686.52,6374.47,2529.42,3.51797,1622.22,174687,6323.04,2522.95,0.270236,1613.52,6352.26,2510.31,2.3882,1601.08
113562.354,24819.80338,138382.1574,30.54552689,28.46861463,532.8735332,4.15E+01,25.07,,1.41E-06,0.0986646,10.129,38.2798,3.43878,33904.5,27474.1,1290151.07,725.56,29629.2,2010.56,2.90786,5.12672,1757.24,15634.8,40000,138406,0.0438339,9.76363,94923.1,2229.6,119197,1.00E-06,195167,595167,3811.48,1803.33,1.73439,1148.17,3957.04,1765.89,3.69303,1106.02,195167,3925.05,1761.42,0.428642,1098.68,3946.58,1753.35,2.08425,1091.14
113562.354,90356.26579,203918.6198,19.99850787,33.67800462,693.7276521,0.00E+00,11.14,,0.00516575,0.086149,0.580694,55.9197,4.58666,42263.6,34585.8,781935.7497,1068.89,17952.1,1224.15,3.07256,1622.79,1976.4,17499.4,40000,203899,0.0252958,0.0428027,71381.1,2889.92,112554,1.00E-06,260660,660660,3373.55,1034.86,3.17622,592.358,3450.66,1017.78,4.36873,573.13,260660,3446.11,1014.82,1.19351,566.75,3445.96,1011.83,2.3883,564.559
77474.72242,0,77474.72242,21.31688427,27.28610029,514.7882678,9.21E+00,21.32,,0.289825,0.0741292,0.331152,28.5374,2.79336,19592.7,11496.2,534296.4276,406.131,12462.7,640.425,2.61759,2981.83,1128.73,10185.1,40000,77472.6,0.0180663,0.0582797,60092,3466.35,143827,8.60E-06,134234,534234,2898.12,744.006,1.91634,443.754,2970.83,729.506,3.61215,428.993,134234,2965.93,725.643,0.691033,422.276,2965.17,722.654,1.98849,420.385
113562.354,20762.98642,134325.3404,31.28924505,41.41136047,624.6943638,3.40E+01,26.45,,0.24846,0.0982775,13.1616,40.895,3.81906,33631.7,26488.1,1346784.809,704.255,31068.7,1959.95,2.88248,0.155384,1724.8,15357.2,40000,134342,0.0447752,12.7705,95482.7,2051.74,104317,3.08E-06,191103,591103,3815.92,1841.03,1.89931,1124.45,3943.09,1805.34,3.51024,1084.37,191103,3914.5,1798.31,0.524954,1074.71,3931.1,1791.01,2.03374,1067.98
105069.3188,0,105069.3188,29.54599189,38.99444564,531.7420138,3.55E+01,29.55,,0.302236,0.0879731,14.8952,29.5114,3.19218,25728.8,17977.9,1216623.319,550.912,28167.5,1669.06,2.72625,0.10533,1416.07,12695.6,40000,105091,0.0409815,14.6186,94209.9,2115.04,109269,3.71E-06,161852,561852,3412,1687.99,1.63926,1042.07,3534.51,1653.93,3.39421,1004.22,161852,3504.04,1646.62,0.475749,994.442,3518.93,1639.26,2.05843,987.768
92547.82729,0,92547.82729,20.04625673,24.58294419,525.1541118,6.73E+00,20.05,,0.355715,0.0820094,0.336898,29.0303,2.89323,22972.9,14777.1,602446.6467,485.127,14047.4,727.046,2.68626,2979.73,1281.91,11527.4,40000,92541.7,0.0205487,0.0578297,61769.6,3558.42,142147,1.05E-05,149303,549303,3210.58,844.346,2.11176,483.75,3286.2,829.309,3.58849,468.005,149303,3281.29,824.847,0.777652,460.75,3280.38,821.95,1.96658,458.832
113562.354,67040.23744,180602.5914,28.27681563,20.44471165,724.6450139,1.34E+01,17.78,,1.48E-06,0.120937,0.613005,53.704,4.26209,49730.1,51136.2,1056632.771,946.708,24298.6,1614.34,3.05585,2321.06,2414.83,21175.9,40000,180592,0.0358069,0.0868833,71584.2,3523.22,131239,1.00E-06,237353,637353,4715.86,1468.18,2.4834,876.246,4846.96,1440.58,4.15459,845.265,237353,4830.86,1437.38,0.640018,838.552,4837.48,1432.28,2.17211,834.259
77396.32785,0,77396.32785,18.97161995,42.64628055,611.5480122,0.00E+00,18.97,,0.832819,0.0710813,0.682656,32.9853,3.59261,21022.7,10947.1,496831.8526,405.673,11604.5,579.841,2.82357,506.186,1101.1,9941.95,40000,77385.3,0.0167723,0.362929,84870,3123.97,128420,3.40E-05,134146,534146,2799.76,687.42,2.41298,362.237,2847.19,677.5,3.27341,351.991,134146,2843.47,672.532,1.1522,344.995,2843.25,670.893,1.7077,343.882
113562.354,72427.63084,185989.9848,13.3121153,33.66373416,526.805361,0.00E+00,8.13,,0.276118,0.0604299,0.494941,48.8835,4.5244,30372.4,18616.8,626300.6771,974.931,14408,951.444,2.99354,1031.06,1441.42,12915.6,40000,185976,0.0175971,0.0335627,71857.5,2518.13,103779,6.77E-06,242737,642737,2373.04,720.248,3.35203,408.037,2421.15,709.165,4.10913,395.637,242737,2418.26,705.599,1.86773,389.527,2417.19,703.882,2.55747,388.301
113562.354,405.6296124,113967.9836,17.37936416,34.39938403,628.6039938,0.00E+00,17.32,,0.454056,0.0937456,0.376584,34.4589,3.32558,29895.1,21084.8,750653.712,597.369,17466.1,942.987,2.85604,1907.34,1535.61,13730.6,40000,113953,0.0274499,0.044645,75370.6,3204.52,125951,1.23E-05,170714,570714,3682.1,1124.06,2.39746,601.697,3757.5,1107.05,3.54623,583.042,170714,3751.24,1101.22,0.846502,574.504,3749.83,1098,2.02969,572.182
113562.354,57052.82719,170615.1812,11.94226363,26.30676247,587.4233319,0.00E+00,7.95,,0.206148,0.0626269,0.479584,48.0788,4.12137,29487.9,17938.7,655192.1658,894.334,15096.9,971.081,2.94225,834.788,1414.5,12682,40000,170601,0.0210352,0.0254449,75675.8,2180.64,94289.3,4.55E-06,227362,627362,2459.57,860.535,3.08146,485.641,2510.19,847.359,4.11554,470.906,227362,2506.57,843.806,1.37816,464.338,2505.08,841.407,2.44983,462.744
113562.354,52065.24341,165627.5974,13.80031313,35.6457911,526.5315631,0.00E+00,9.46,,0.501607,0.0638085,0.468771,44.9471,4.41382,29222.9,17858.9,649971.2958,868.188,15025.1,914.844,2.96903,919.988,1411.3,12654.2,40000,165613,0.0183482,0.0429044,75881.2,2681.35,109518,1.28E-05,222374,622374,2507.18,751.226,3.21368,418.503,2556.9,739.904,3.85261,405.83,222374,2553.41,735.578,1.75928,399.149,2552.34,733.928,2.35996,397.933
113562.354,19502.28509,133064.6391,27.55966353,39.25745843,670.1543403,1.70E+01,23.52,,0.226874,0.135428,0.49038,42.6589,3.7884,44133,42833.6,1144353.515,697.532,26489.1,1575.11,3.01726,2067.16,2205.03,19425.4,40000,133060,0.0393844,0.0702691,78101.2,3783.44,140013,4.79E-06,189821,589821,5290.66,1617.71,2.02705,939.331,5431.04,1587.19,3.68194,905.676,189821,5412.57,1581.26,0.526089,896.867,5417.11,1575.37,2.1612,891.899
98463.10552,0,98463.10552,11.94425211,21.22087518,574.4999619,0.00E+00,11.94,,0.508315,0.05986,0.344218,31.5038,3.16851,20094.2,10614,542072.5011,516.112,12624.4,669.426,2.66141,1379.97,1084.01,9791.45,40000,98452.3,0.0194177,0.0475765,73074.2,2393.46,105359,1.45E-05,155213,555213,2356.62,794.967,2.48922,432.684,2400.42,783.482,3.59514,420.408,155213,2395.77,778.868,1.06288,413.185,2394.4,776.706,1.9707,411.802
113562.354,62003.08531,175565.4393,28.86104384,31.25956946,613.3524839,2.73E+01,18.67,,1.14E-06,0.122178,0.571016,49.4916,4.07571,48226.1,50214.4,1171813.471,920.376,26949.4,1788.24,3.03527,2230.34,2392.38,20989.3,40000,175569,0.0378483,0.087324,74077.1,3586.14,135546,1.00E-06,232330,632330,4748,1554.97,2.18471,972.524,4899.61,1523.05,4.16061,936.979,232330,4878.25,1519.9,0.5741,930.362,4887.11,1513.93,2.23459,925.198
113562.354,17781.68967,131344.0437,11.20973382,36.43976746,671.6839573,0.00E+00,9.69,,0.433633,0.0732645,0.422051,42.601,3.83028,28503,17196.1,775680.2637,688.466,18002.4,1020.44,2.91703,7.13847,1384.45,12420.9,40000,131330,0.0280408,0.0215492,90382.4,1978.64,89368.1,9.05E-06,188091,588091,2882.98,1147.45,2.61072,623.487,2939.04,1130.64,3.77947,604.834,188091,2932.95,1124.97,0.974482,596.261,2930.58,1121.63,2.41349,594.068
106470.9677,0,106470.9677,27.4092943,41.48715862,646.5050133,1.78E+01,27.41,,0.366087,0.138411,0.416905,35.3902,3.46378,38922.1,35003.6,1102412.685,558.137,25604.5,1431.15,2.97344,1932.23,1988.57,17602.4,40000,106469,0.0391691,0.0676584,80476.9,3890.61,144434,8.17E-06,163230,563230,5413.03,1610.1,1.79261,920.661,5551.36,1579.89,3.53074,887.8,163230,5532.81,1572.82,0.476164,878.106,5536.45,1566.76,2.15813,873.055
113562.354,59171.48595,172733.84,12.67018752,43.44871696,539.6219906,0.00E+00,8.33,,0.932502,0.0619809,0.492799,46.8145,5.35086,30230.4,17910.6,730776.2232,905.44,16903.4,1018.21,3.04386,0.481525,1413.38,12672.2,40000,172720,0.0186447,0.050051,83959.5,2397.34,100209,2.24E-05,229481,629481,2441.14,763.402,3.44497,419.582,2484.76,752.355,3.73907,407.077,229481,2480.27,747.134,2.04036,399.938,2479.24,745.789,2.40554,398.832
113562.354,48198.4981,161760.8521,21.58254794,17.95037934,551.5426233,1.04E+01,15.15,,0.114781,0.0930926,0.467304,44.9687,3.81117,36352.1,29794.7,825169.1868,847.95,19072.6,1163.91,2.94009,2404.66,1831.46,16268.3,40000,161753,0.0260337,0.0341203,67382,3478.33,132651,2.52E-06,218514,618514,3631.52,1068.44,2.51807,634.865,3729.96,1048.5,4.02258,612.985,218514,3724.61,1044.95,0.880792,606.17,3723.71,1041.35,2.3115,603.564
113562.354,17559.08354,131121.4375,21.47438785,18.40531193,466.4926208,1.92E+01,18.6,,0.182109,0.0974638,0.351674,33.6119,3.18291,31764.5,25526.9,893818.0588,687.384,20748.7,1171.36,2.8438,2529.13,1692.61,15081.4,40000,131124,0.0281598,0.0310696,69724.7,3692.99,142336,3.62E-06,187885,587885,3792.36,1158.64,2.06242,708.691,3907.06,1135.16,3.83817,683.198,187885,3899.83,1130.86,0.679072,675.777,3898.55,1126.39,2.38647,672.505
113562.354,83921.71121,197484.0652,12.60407952,33.59545746,453.5546869,0.00E+00,7.25,,0.305314,0.0524504,0.505728,48.7989,4.97466,28593.2,16285.7,562786.7187,1035.19,12902.3,899.523,3.00807,1106.95,1346.73,12092.8,40000,197471,0.0138146,0.0489519,67247,2564.66,105284,8.23E-06,254232,654232,2060.4,565.464,3.62961,321.57,2100.48,556.896,4.12966,311.914,254232,2098.6,553.668,2.44616,306.705,2098.01,552.584,2.77126,305.802
113562.354,17367.3048,130929.6588,26.69355237,22.4398603,617.5423405,1.98E+01,23.15,,0.0470064,0.129137,0.492369,39.7054,3.41522,40813.3,39024.1,1076103.027,686.36,24837.5,1552.93,2.93669,2630.51,2102.31,18562.5,40000,130928,0.0380875,0.101671,71862.4,3798.86,142041,1.00E-06,187689,587689,5036.08,1564.77,1.92271,928.229,5179.38,1534.22,3.78806,894.459,187689,5155.63,1529.75,0.453931,886.902,5165.48,1523.5,2.0954,881.492
113562.354,1236.935787,114799.2898,29.38322983,26.47971577,650.8212307,2.50E+01,29.07,,0.00766989,0.149479,0.50074,35.9977,3.21368,42659.7,42687.1,1209467.9,601.823,27879.3,1781.78,2.95718,2581.67,2201.16,19393,40000,114802,0.0456271,0.14381,74481.9,3728.94,149084,1.00E-06,171563,571563,5833.13,1875.05,1.64609,1105.29,5998.9,1838.46,3.71575,1064.75,171563,5960.44,1833.2,0.341675,1056.62,5979.17,1825.08,2.10525,1049.22
83071.30079,0,83071.30079,11.32512807,41.74676476,601.7313531,0.00E+00,11.33,,1.11427,0.051664,0.432086,32.681,3.92281,17744.1,8129,519637.1992,435.431,12139.2,604.421,2.67583,0.0932567,947.194,8582.15,40000,83061.8,0.0167954,0.123374,83592,2050.65,95325.9,3.55E-05,139823,539823,2043.07,687.604,2.61431,366.063,2072.95,678.479,3.32453,356.342,139823,2067.65,673.252,1.39226,349.209,2066.56,671.815,1.84149,348.187
113562.354,20250.65331,133813.0073,15.10058786,28.09927182,451.7873984,1.33E-01,12.82,,0.727955,0.0633278,0.495674,33.3776,3.81109,23834.9,14481.9,558801.2879,701.416,12976.5,727.584,2.7499,2758.44,1268.85,11413.4,40000,133800,0.0153849,0.178501,59367.5,3285.11,131768,2.36E-05,190561,590561,2485.38,630.072,3.06473,348.004,2534.72,620.708,3.56083,337.513,190561,2533.3,616.608,1.70271,331.344,2533.11,615.398,2.03105,330.358
113562.354,1073.442876,114635.7969,22.28372517,19.20751212,672.5873527,0.00E+00,22.08,,0.291419,0.114604,0.445129,36.7058,3.26684,34479.1,28312.2,799315.8149,600.856,18542,1060.48,2.8662,2938.38,1784.38,15866.7,40000,114618,0.0306599,0.083732,66556,3691.37,138815,8.41E-06,171379,571379,4495.68,1255.67,2.26428,671.443,4591.68,1235.79,3.54002,649.535,171379,4581.98,1230.37,0.653942,641.281,4584.14,1226.4,1.89374,638.138
109281.18,0,109281.18,11.9390892,17.25998349,540.6944842,0.00E+00,11.94,,0.731182,0.0380159,7.17025,29.5735,3.42909,15939.7,7122.1,568164.8219,572.833,13220,713.716,2.46581,0.10023,885.979,8038.65,40000,109272,0.0185875,6.89678,79141.3,992.758,58752,1.59E-05,166033,566033,1496.9,760.296,2.86316,418.214,1524.99,750.224,3.39878,406.729,166033,1520.06,745.153,1.3527,399.451,1520.64,743.502,1.79961,398.124
113562.354,18912.28662,132474.6406,18.79034011,44.15106072,655.5773812,0.00E+00,16.11,,0.736726,0.0971837,0.448842,41.7806,4.21358,35085.5,25686.3,860617.6204,694.377,20039.2,1066.65,3.0274,843.699,1697.99,15127.5,40000,132458,0.0279446,0.04477,85972.2,3179.93,123237,1.92E-05,189219,589219,3820.31,1144.82,2.66132,612.745,3895.61,1127.55,3.50058,593.765,189219,3889.12,1120.53,1.15879,584.366,3887.35,1117.78,2.10123,582.342
113562.354,1826.887934,115389.2419,24.69228257,41.57242727,678.926359,6.69E+00,24.3,,0.489853,0.129394,0.416036,37.6355,3.64131,39209.6,34236.9,999352.7275,604.832,23260.1,1248.1,2.98848,1960.68,1966.18,17412.9,40000,115376,0.0355118,0.0462696,78877,3773.55,140160,1.25E-05,172137,572137,5072.3,1456.93,2.12366,797.776,5186.77,1432.37,3.50172,770.991,172137,5176.77,1425.05,0.660249,761.039,5175.75,1420.47,2.14098,757.491
113562.354,56228.63892,169790.9929,19.20609243,48.47263595,703.2965092,0.00E+00,12.85,,0.636911,0.0936025,0.528262,51.7498,4.9745,40940,31717.4,931303.2665,889.988,21584,1255.35,3.13506,453.496,1890.88,16773.9,40000,169772,0.027769,0.0308933,87133,2914.57,113843,1.49E-05,226533,626533,3677.84,1137.78,3.03184,623.923,3752.1,1120.11,3.73363,604.322,226533,3746.04,1113.49,1.40133,595.25,3744.1,1110.76,2.40173,593.266
102889.2788,0,102889.2788,26.51543011,39.46824573,623.8175456,1.68E+01,26.52,,0.334122,0.129574,0.397151,34.2593,3.33848,35863.5,30605.9,1015826.744,539.362,23604.4,1307.81,2.93357,2029.96,1856.75,16483.6,40000,102888,0.0362071,0.0606444,78499.1,3863.65,144686,7.59E-06,159649,559649,5065.3,1488.54,1.79099,853.79,5195.78,1460.47,3.54335,823.381,159649,5180.45,1453.98,0.48128,814.203,5182.97,1448.28,2.1637,809.574
113562.354,3817.659553,117380.0136,11.98863829,34.30590832,505.5145061,0.00E+00,11.6,,0.843582,0.061615,0.354388,29.7071,3.61306,22617.5,12539.3,614746.3569,615.274,14326.8,749.285,2.77919,895.985,1179.5,10631,40000,117368,0.0188291,0.0753981,80097.6,2654.05,112306,2.34E-05,174129,574129,2425.66,770.873,2.84119,417.891,2470.45,759.963,3.48644,405.791,174129,2465.69,754.766,1.47345,398.431,2464.6,753.164,1.99671,397.247
113562.354,3438.456315,117000.8103,16.8467989,35.14115001,702.5053713,0.00E+00,16.35,,0.359342,0.0984303,0.414495,39.3362,3.50948,32195,23149.7,822125.239,613.263,19085.7,1076.16,2.90684,1410.09,1610.39,14375.2,40000,116985,0.0318208,0.0362777,81161.5,2906.16,116304,8.73E-06,173746,573746,3865.87,1302.54,2.32319,696.647,3946.3,1282.77,3.6048,674.79,173746,3938.65,1276.83,0.704466,666.009,3937.21,1272.83,2.14341,663.049
113562.354,89879.33315,203441.6872,14.98968122,43.42751528,690.1099735,0.00E+00,8.37,,0.285571,0.0755671,0.555064,56.2573,5.13927,39597,28282.9,842542.7277,1066.4,19393.6,1268.98,3.14347,74.5559,1783.44,15858.6,40000,203424,0.0247182,0.0221032,85305.2,2256.95,94437.5,5.88E-06,260185,660185,2968.78,1011.9,3.3626,571.403,3029.07,996.072,4.18608,553.669,260185,3024.52,991.387,1.59487,546.168,3022.68,988.729,2.74113,544.369
94516.35552,0,94516.35552,38.4733368,18.884427,629.4465785,4.73E+01,38.47,,1.00E-06,0.128502,11.089,34.5898,3.23902,34054.7,27910,1388848.375,495.634,31963.1,2097.12,2.95336,306.306,1771.41,15755.8,40000,94545.9,0.0546234,10.7573,92779.6,2123.98,146140,1.00E-06,151307,551307,4986.1,2248.62,1.19697,1391.68,5161.12,2202.63,3.43022,1340.22,151307,5111.41,2196.21,0.258635,1331.59,5140.1,2184.93,2.18696,1320.67
113562.354,42817.37374,156379.7277,25.74620208,33.0512772,746.4031843,2.81E+00,18.7,,0.0632341,0.11843,0.586333,50.5159,3.99868,44304.6,41582.8,917310.4853,819.683,21144,1352.19,3.00792,2534.89,2171.8,19146.7,40000,156361,0.0332105,0.0898344,69233.6,3554.98,132309,1.53E-06,213122,613122,4634.83,1360.17,2.49949,763.446,4745.32,1336.9,3.87439,737.345,213122,4732.54,1332.87,0.661501,730.075,4737.21,1328.42,2.02769,726.422
113562.354,74593.22825,188155.5823,13.49566249,33.40510593,731.0000926,0.00E+00,8.15,,0.0141594,0.0758717,0.55549,55.2608,4.43403,37091.6,26035.1,788312.3412,986.27,18114.9,1217.73,3.05277,418.594,1709.7,15227.9,40000,188138,0.0275511,0.0292662,82915.9,2010.13,88103.3,1.00E-06,244899,644899,2975.87,1126.39,3.04661,639.092,3040.8,1108.62,4.34263,618.996,244899,3035.86,1105.43,1.02871,612.271,3034.87,1102.05,2.45541,609.882
113562.354,64629.46377,178191.8178,31.07056356,31.68182228,552.2387719,4.11E+01,19.8,,1.00E-06,0.0926051,8.74037,47.8096,4.08062,38621.8,32978.4,1279059.52,934.241,29274.1,2093.65,2.97435,22.5019,1928.91,17096.9,40000,178214,0.0405333,8.28156,93886,2259.16,105680,1.00E-06,234975,634975,3570.52,1666.28,2.08529,1083.59,3709.38,1631.57,3.97548,1044.39,234975,3684.4,1628.26,0.57984,1037.86,3704.2,1621.33,2.12141,1031.48
113562.354,17775.58606,131337.9401,34.56778664,34.63302985,556.3225436,5.20E+01,29.89,,1.00E-06,0.126458,7.28891,37.2724,3.4605,41042.5,37900.9,1532448.498,688.671,35214.8,2367.08,3.03872,174.666,2071.12,18299.7,40000,131369,0.0531223,6.93032,94326.8,2222.47,144296,1.00E-06,188130,588130,4892.45,2186.31,1.5022,1388.79,5071.51,2140.45,3.58797,1337.1,188130,5030.91,2134.87,0.347052,1328.94,5058.31,2124.89,2.15319,1319.35
113562.354,1.157533942,113563.5115,29.89935801,42.71894974,471.2346409,4.61E+01,29.9,,0.384448,0.102349,11.3937,26.6024,3.22054,30329.2,23797.1,1434217.673,595.485,33229.7,1943.16,2.83986,0.14632,1633.17,14571.1,40000,113593,0.0455502,11.1447,94693,2240.39,128973,4.54E-06,170354,570354,3964.47,1877.84,1.5576,1181.77,4109.59,1838.57,3.38116,1138.07,170354,4077.1,1830.08,0.49785,1127.22,4093.97,1822.01,2.13708,1119.79
113562.354,65819.1984,179381.5524,19.2872062,32.59205433,514.4185792,6.95E+00,12.21,,0.162609,0.0788652,0.480758,47.2435,4.14535,34733.1,26125.5,733670.5222,940.31,16930.8,1061.79,2.97022,2087.3,1712.72,15253.8,40000,179371,0.0212286,0.0294996,66713.2,3292.13,126935,3.77E-06,236132,636132,3080.56,870.928,2.86554,516.343,3159.21,855.211,4.1306,499.177,236132,3156.01,851.772,1.31304,492.688,3154.61,849.145,2.44486,490.889
113562.354,60229.54526,173791.8993,30.53226321,28.62764606,450.2349167,5.04E+01,19.95,,1.00E-06,0.0960397,6.54059,43.7722,3.90364,38564.2,33880.5,1336837.848,911.223,30611.1,2173.61,2.98766,101.705,1955.7,17324,40000,173823,0.0408701,6.1213,92243.7,2409.14,122754,1.00E-06,230584,630584,3691.71,1682.63,1.8576,1124.63,3846.25,1645.5,3.93591,1082.94,230584,3819.89,1642.23,0.56207,1076.55,3841.59,1634.8,2.1652,1069.65
113562.354,35606.89437,149169.2484,20.34862324,41.77643726,733.3431491,0.00E+00,15.49,,0.413623,0.103784,0.507036,49.0361,4.30989,39935.2,32110.8,911770.6226,781.883,21133.2,1227.13,3.05727,1170.97,1902.82,16875.4,40000,149150,0.0311149,0.032748,82403.4,3091.47,119552,9.92E-06,205911,605911,4073.82,1274.23,2.66283,694.388,4159.77,1254.23,3.704,672.17,205911,4153.18,1248.17,0.957124,663.319,4151.37,1244.6,2.27312,660.691
