WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,80269.50919,193831.8632,21.22288288,16.21153256,619.7137025,1.84E+00,12.43,,0.0253522,0.0866304,0.552328,52.4806,4.33199,39985.2,32841.7,742443.5344,1016.02,17066.4,1141.34,3.0179,2284.54,1924.82,17062.2,40000,193814,0.0232797,0.0462379,64841.2,3257.13,123928,1.00E-06,250575,650575,3388.94,953.202,3.04714,549.835,3469.22,936.919,4.26693,531.708,250575,3465.3,933.988,1.20553,525.47,3465.21,931.187,2.31736,523.416
113562.354,57046.69234,170609.0463,13.87950207,38.88634482,658.9861177,0.00E+00,9.24,,0.352887,0.0744977,0.503354,50.537,4.48978,34259.8,22797.1,786092.4816,894.292,18159.6,1118.59,3.04852,248.058,1597.86,14267.3,40000,170593,0.0249765,0.0238714,85396.7,2304.4,97177,7.56E-06,227354,627354,2927.43,1022.3,3.03669,568.973,2986.64,1006.67,3.97338,551.491,227354,2981.79,1001.83,1.32146,543.792,2979.91,999.062,2.50103,541.921
113562.354,65046.41,178608.764,22.67390407,41.46885823,552.0732204,1.39E+01,14.42,,0.280445,0.0954319,0.486414,48.5857,4.47138,41028.7,34624.2,954215.4468,936.282,22089.2,1312.05,3.07794,1254.23,1977.52,17508.9,40000,178603,0.0270007,0.0218566,79438.5,3414.01,129348,5.75E-06,235364,635364,3722.47,1109.49,2.64549,667.852,3824.62,1088.37,4.03426,644.893,235364,3819.64,1083.55,1.13831,637.082,3817.28,1080.03,2.64066,634.685
113562.354,34560.15238,148122.5064,11.67464702,31.28633299,567.0239339,0.00E+00,8.95,,0.343745,0.0624169,0.42934,42.4903,3.81403,26544.6,15585.2,640635.6935,776.427,14823.5,887.497,2.86244,1002.5,1317.01,11833.8,40000,148109,0.0209392,0.0285641,75715.5,2284.18,98645.1,8.00E-06,204870,604870,2452.96,856.83,2.91371,477.139,2502.3,844.019,3.90368,462.886,204870,2498.21,839.881,1.30744,455.909,2496.67,837.568,2.31039,454.373
113562.354,79240.60212,192802.9561,23.79845642,16.78196122,700.4059594,1.47E+00,14.02,,0.00165605,0.0988891,0.594717,54.5841,4.37143,44533.8,40084.3,822923.2304,1010.62,18912.8,1268.63,3.04552,2317.43,2131.36,18806.9,40000,192783,0.0272663,0.0643205,66887.5,3331.2,125267,1.00E-06,249544,649544,3868.19,1116.11,2.96018,640.359,3960.68,1097.02,4.24621,618.909,249544,3953.91,1094.03,0.986348,612.455,3955.56,1090.65,2.21581,609.848
113562.354,45451.19356,159013.5476,31.27863953,49.09470184,689.8544942,2.69E+01,22.34,,0.27691,0.14245,0.539846,49.4246,4.49095,53223.6,57272.4,1393390.443,833.596,32223.5,1948.11,3.14176,1338.65,2559.67,22374.9,40000,159015,0.0433673,0.0550049,85701,3664.78,137259,5.14E-06,215776,615776,5556.13,1783.17,2.12331,1075.69,5715.15,1747.64,3.80823,1036.56,215776,5695.63,1741.02,0.60217,1027.1,5698.01,1734.69,2.36232,1021.73
113562.354,36573.33638,150135.6904,32.83972766,24.30985903,727.6790241,2.79E+01,24.84,,1.00E-06,0.148595,0.602381,48.8928,3.9309,52023.9,57301.7,1315537.554,787.061,30247.9,2014.44,3.07437,2235.67,2560.34,22380.5,40000,150138,0.0474601,0.120031,77051.9,3418.03,143878,1.00E-06,206899,606899,5789.14,1948.72,1.88962,1181.78,5960.98,1910.45,3.94044,1138.86,206899,5927.09,1906.19,0.395068,1131.4,5943.78,1898.4,2.17789,1124.3
113562.354,33150.85456,146713.2086,28.08596126,15.44848693,487.1855408,3.85E+01,21.74,,1.31E-05,0.0841743,10.5348,38.7553,3.49979,30623.6,23177.8,1183400.045,769.225,27169.3,1852.49,2.84044,1.18335,1611.39,14383.7,40000,146736,0.0382444,10.1666,94555.3,2270.17,105406,1.00E-06,203497,603497,3244.6,1573.87,1.88754,1015.09,3374.42,1540.71,3.7912,977.914,203497,3348.56,1536.75,0.528763,970.938,3366.97,1529.78,2.08261,964.552
113562.354,30618.77494,144181.1289,14.31019045,45.60378909,508.2091579,0.00E+00,11.27,,2.60571,0.037091,7.87891,38.5717,6.84636,18598.2,8358.8,731159.2754,755.784,16943.5,987.504,2.61284,0.018142,960.636,8701.29,40000,144172,0.0165929,7.51693,73332.3,914.01,53160.7,5.42E-05,200933,600933,1468.67,677.602,3.79807,360.327,1488.29,669.821,3.27271,350.63,200933,1484.22,664.609,1.83785,343.872,1483.64,663.715,1.86731,342.923
81833.17346,0,81833.17346,28.23456534,37.64573469,466.0329891,2.97E+01,28.23,,0.303485,0.0599597,16.3418,26.2493,2.97393,16726.4,9398.4,897038.16,429.093,20842.4,1156.63,2.46106,0.0530814,1019.3,9220.44,40000,81852.7,0.0289625,16.101,88944.4,2086.38,95494.7,3.90E-06,138614,538614,2315.72,1196.32,1.59366,767.844,2409.91,1170.35,3.39558,739.601,138614,2388.09,1164.34,0.549657,731.068,2398.39,1158.5,2.08816,726.134
113562.354,3496.008503,117058.3625,30.04652421,27.85304945,522.0712522,4.11E+01,29.15,,0.00135196,0.101112,11.5436,30.5363,3.01383,30873.1,24072.8,1284942.718,613.779,29570.4,1941.63,2.85464,2.02325,1642.78,14653.7,40000,117083,0.0454718,11.2551,95445.7,2198.62,125513,1.00E-06,173844,573844,3911.61,1871.54,1.56366,1174.77,4058.88,1832.89,3.55817,1131.38,173844,4022.33,1827.6,0.368874,1123.45,4044.46,1818.87,2.08855,1115.24
113562.354,44637.74637,158200.1004,26.46533099,36.44201926,457.2406956,3.65E+01,19,,0.12523,0.0758384,9.68413,40.5686,3.83171,29653.8,21608.2,1165224.843,829.435,26803.7,1772.36,2.82498,0.169142,1554.89,13896.9,40000,158221,0.0342195,9.29943,92465.3,2244.25,97224.6,1.43E-06,214982,614982,2921.01,1409.1,2.08086,913.984,3036.35,1379.33,3.79366,880.841,214982,3018.84,1374.61,0.730129,873.174,3033.54,1368.78,2.11654,867.966
83897.83383,0,83897.83383,22.23734223,19.19545504,614.7265368,4.19E+00,22.24,,0.298456,0.0885696,0.410021,33.3285,3.01876,23445.7,15113,574284.9715,439.768,13363.2,720.607,2.69613,3082.53,1296.61,11655.8,40000,83889.1,0.0215729,0.0848866,60465.2,3559.8,141069,9.78E-06,140650,540650,3472.23,885.517,2.02956,490.678,3548.28,870.407,3.5354,474.938,140650,3542.05,866.092,0.640359,467.826,3542.79,862.917,1.83574,465.617
113562.354,71495.93419,185058.2882,24.98494362,30.7424316,669.9374139,8.62E+00,15.33,,8.48E-05,0.104931,0.571196,52.6886,4.24114,44907.9,41899.2,911762.8751,970.053,20982,1378.14,3.03294,2298.72,2180.25,19217.6,40000,185045,0.0299803,0.0587013,68957.5,3427.46,128651,1.00E-06,241806,641806,4094.87,1228.78,2.68654,726.176,4203.96,1206.28,4.21907,701.075,241806,4195.07,1203.26,0.815526,694.53,4197.26,1199.21,2.23212,691.351
113562.354,67295.66867,180858.0227,15.31531748,45.73524908,566.7393361,0.00E+00,9.62,,0.824022,0.0705046,0.514783,49.1186,5.39575,34370.6,22434.2,776433.4012,948.021,17952.2,1089.11,3.11307,88.1166,1584.86,14155.3,40000,180842,0.0199221,0.0475586,85127.6,2700.84,108332,2.03E-05,237603,637603,2773.26,816.139,3.43138,449.574,2825.69,803.874,3.77239,435.822,237603,2821.3,798.411,1.9866,428.371,2820.18,796.886,2.42898,427.144
113562.354,29360.06094,142922.4149,19.38067227,35.0277953,613.2692839,0.00E+00,15.4,,0.38471,0.0911674,0.459883,42.738,3.84912,33790.5,25301,746885.9856,749.147,17319.7,996.987,2.9382,2077.34,1684.96,15015.8,40000,142906,0.0246834,0.0464518,71036.1,3347.2,128637,1.05E-05,199667,599667,3576.42,1010.95,2.71319,553.589,3652.32,995.055,3.70158,536.013,199667,3647.76,990.081,1.08097,528.279,3646.69,987.336,2.09946,526.276
113562.354,25060.75556,138623.1096,28.28842874,34.16320046,743.7025086,1.14E+01,23.17,,0.0531087,0.137611,0.579348,46.9133,3.80571,45935.3,46019.7,1080761.307,726.637,24920.1,1584.57,3.00336,2538.35,2287.65,20116.6,40000,138612,0.0399493,0.11499,72642.6,3729.55,137984,1.18E-06,195373,595373,5379.32,1638.52,2.10118,937.082,5517.39,1608.7,3.76771,903.843,195373,5494.32,1603.99,0.474263,896.046,5504.44,1597.97,2.03173,890.808
102445.488,0,102445.488,18.45635755,14.75630637,738.5530477,0.00E+00,18.46,,0.252208,0.100505,0.442813,39.7071,3.36369,29913.4,21087.4,748247.6272,536.965,17342.5,1007.58,2.83676,2002.74,1535.71,13731.4,40000,102430,0.0312144,0.0571903,74320.7,3016.06,120122,6.63E-06,159191,559191,3946.59,1277.66,2.13968,678.28,4028.87,1258.09,3.56988,656.853,159191,4019.32,1252.84,0.561322,648.737,4020.21,1248.58,1.95793,645.445
113562.354,1176.420874,114738.7749,33.36370107,28.83476518,548.3515592,4.90E+01,33.02,,1.00E-06,0.124275,8.98864,30.9708,3.05701,36741.3,32014.8,1459084.259,601.647,33559.3,2223.39,2.97366,272.773,1899.91,16850.7,40000,114769,0.0532008,8.69313,94073.4,2196.96,145256,1.00E-06,171530,571530,4812.35,2189.61,1.39232,1374.08,4987.36,2144.27,3.5121,1323.01,171530,4943.47,2138.4,0.309061,1314.68,4971.01,2128.03,2.14839,1304.68
113562.354,88553.04716,202115.4012,35.37573194,19.5180002,724.4268524,3.65E+01,19.88,,1.00E-06,0.137241,0.644656,56.5462,4.56957,60830.3,73066.7,1403910.718,1059.58,32219.9,2209.71,3.15829,1830.6,2901.95,25178.5,40000,202123,0.0459489,0.0917979,79183.3,3164.91,137219,1.00E-06,258884,658884,5327.48,1886.33,2.22823,1208.23,5503.55,1847.88,4.32356,1164.87,258884,5477.27,1844.96,0.53771,1158.31,5489.63,1837.96,2.34736,1152.06
113562.354,49601.85184,163164.2058,33.40375946,28.53637194,564.951862,4.73E+01,23.25,,1.00E-06,0.109064,7.54048,45.4841,3.88344,41777.4,38370.3,1406491.855,855.487,32227.6,2265.31,3.02458,123.388,2084.21,18410,40000,163191,0.0464874,7.10234,93262.4,2268.17,125479,1.00E-06,219952,619952,4209.8,1911.65,1.82643,1238.66,4370.45,1871.62,3.82356,1193.37,219952,4338.95,1867.71,0.454926,1186.43,4362.58,1859.5,2.12612,1178.69
90308.99255,0,90308.99255,36.76830391,36.06145957,715.6463189,3.34E+01,36.77,,0.0102089,0.106681,16.9478,38.7019,3.44244,28641.1,20536,1206601.329,473.518,27799,1791.78,2.82525,0.298963,1515.15,13553.8,40000,90327.2,0.0482232,16.5773,93395.8,1951.9,118000,1.00E-06,147088,547088,4151.36,1983.23,1.39575,1184.7,4288.37,1944.78,3.40867,1141.89,147088,4245.2,1938.41,0.292396,1133.22,4267.25,1928.93,2.04994,1124.25
90021.14449,0,90021.14449,11.49083734,33.72286338,697.4005314,0.00E+00,11.49,,0.368609,0.0647915,0.386216,37.8469,3.32129,21096.4,10904.6,584666.9742,471.856,13589.4,749.016,2.72417,412.142,1098.93,9922.88,40000,90010.2,0.023997,0.0289773,83310.4,1969.95,91203.9,9.46E-06,146771,546771,2551.87,982.175,2.22429,526.552,2599.24,967.938,3.66775,511.44,146771,2593.61,963.082,0.72461,503.7,2591.66,959.881,2.10762,501.657
113562.354,30775.00325,144337.3573,13.46239869,42.94482969,608.4428435,0.00E+00,10.59,,0.816627,0.0735727,0.448078,43.0775,4.4998,30423.2,18905.2,787559.2037,756.577,18309.1,1005.06,3.0046,1.61451,1452.73,13013.6,40000,144323,0.0238202,0.0385824,89536.4,2469,103126,1.91E-05,201084,601084,2897.01,975.41,2.95694,528.35,2950.47,961.233,3.61057,512.578,201084,2944.51,954.926,1.48372,503.994,2942.91,952.808,2.2324,502.458
113562.354,54859.78515,168422.1392,12.20266952,20.96463588,549.4117715,0.00E+00,8.23,,0.26516,0.0604788,0.467021,46.3611,4.10722,28261.7,16907,624227.2043,882.84,14392.6,915.994,2.91728,1121.86,1372.58,12317.7,40000,168408,0.0191954,0.0293276,72179,2344.25,99555.2,6.24E-06,225169,625169,2375.4,785.437,3.1305,443.069,2423.82,773.479,4.05234,429.713,225169,2420.46,769.874,1.53416,423.299,2419.15,767.818,2.42269,421.907
78381.76836,0,78381.76836,29.41386591,16.60121331,669.7353169,1.59E+01,29.41,,0.0803698,0.118666,0.473106,36.3332,3.15169,28024.9,21177.6,794971.1044,410.9,18403.1,1092.83,2.76594,3002.49,1539.05,13760.2,40000,78382.3,0.0315406,0.114688,65380.5,3829.33,147341,1.98E-06,135143,535143,4635.18,1297.74,1.53005,750.552,4757.51,1272.23,3.5675,723.414,135143,4736.13,1267.77,0.346514,716.178,4746.64,1261.63,2.01101,711.046
92302.77643,0,92302.77643,28.21811607,24.35443619,477.0034134,3.25E+01,28.22,,0.079345,0.069418,15.5426,26.7754,2.83091,19668,12026.2,968660.0291,483.984,22371.7,1383.79,2.56428,0.27321,1154.79,10414.2,40000,92323.7,0.0333451,15.2952,92492.6,2173.51,101322,1.00E-06,149085,549085,2680.22,1375.45,1.55873,878.111,2790.86,1345.72,3.47924,845.402,149085,2761.72,1340.85,0.43363,837.918,2776.72,1333.8,2.06721,831.633
103489.4079,0,103489.4079,37.148101,40.24406409,741.9483631,3.67E+01,37.15,,0.124644,0.125402,14.9693,40.0323,3.64625,35843.1,29310.2,1433938.356,542.615,33040.3,2125.71,2.95636,0.787853,1816.2,16138.2,40000,103508,0.0554036,14.5835,95958,1944.54,126171,1.67E-06,160269,560269,4884.26,2277.24,1.47935,1348.9,5036.95,2233.79,3.36213,1300.11,160269,4992.01,2226.2,0.311968,1290.34,5016.09,2216.14,2.05289,1280.68
106573.7795,0,106573.7795,16.56704497,35.24165219,512.7804204,0.00E+00,16.57,,0.841141,0.0749275,0.455932,28.2156,3.46375,24114.9,14756.7,600573.2222,558.62,14015.1,713.402,2.78547,1934.27,1281.01,11519.6,40000,106561,0.0186004,0.185066,72140.1,3370.24,134248,2.84E-05,163322,563322,2945.05,762.048,2.68852,408.107,3000.82,750.883,3.36334,395.945,163322,2997.53,745.644,1.33354,388.606,2997.1,744.017,1.82659,387.385
108954.1108,0,108954.1108,38.11046086,26.81713858,739.3843014,4.20E+01,38.11,,1.37E-06,0.14179,11.6946,39.9987,3.48286,41099.4,37204,1501130.7,571.278,34500.5,2313.34,3.03432,346.962,2051.55,18134.6,40000,108976,0.060766,11.3074,94787.7,2006,140282,1.00E-06,165737,565737,5515.72,2496.39,1.36538,1504.83,5691.54,2448.58,3.46781,1450.77,165737,5641.8,2441.91,0.263902,1441.78,5671.62,2430.64,2.1157,1430.76
113562.354,36639.3989,150201.7529,37.91964118,21.78422326,617.4582569,5.63E+01,28.67,,1.00E-06,0.140298,4.56347,44.7525,3.80893,49791.7,52153.4,1623041.93,787.563,37219.4,2584.2,3.12894,559.693,2439.39,21379.7,40000,150234,0.0569614,4.12877,91459,2229.39,150047,1.00E-06,206995,606995,5427.39,2342.29,1.54327,1508,5622.44,2293.65,3.68435,1452.83,206995,5582.01,2288.71,0.339774,1445.12,5611.91,2278.46,2.1828,1435.18
113562.354,8953.060604,122515.4146,11.4074417,37.30596322,572.532749,0.00E+00,10.57,,0.736631,0.0661296,0.369445,35.0202,3.77257,25111.8,14169.5,695850.7044,642.191,16207.9,857.194,2.87035,70.1454,1254.89,11291.4,40000,122503,0.0226932,0.0400107,89089.2,2312.11,100359,1.78E-05,179264,579264,2605.02,928.975,2.74755,501.36,2652.56,915.776,3.57839,486.779,179264,2646.79,909.893,1.30934,478.494,2645.18,907.729,2.12906,476.998
113562.354,6538.003731,120100.3577,16.87422914,15.34411724,588.1379005,0.00E+00,15.96,,0.401716,0.0856649,0.381624,34.7323,3.28834,28325.1,19541.5,688342.8979,629.519,16000.9,880.072,2.80824,2370.22,1477.38,13227.1,40000,120086,0.0243194,0.0477744,68683.3,3222.02,127147,1.12E-05,176847,576847,3362.89,995.82,2.51404,539.784,3432.84,980.627,3.61015,523.089,176847,3427.77,975.591,0.942566,515.287,3426.59,972.776,2.01155,513.289
113562.354,17294.68338,130857.0374,12.51064464,36.65876917,455.2596241,0.00E+00,10.86,,1.24443,0.0570792,0.479223,32.5062,4.5116,23174,12502.9,596969.9057,685.924,13870.6,769.534,2.86085,581.836,1177.76,10615.8,40000,130845,0.0155182,0.172743,81441.2,2818.67,117076,3.74E-05,187606,587606,2247.33,635.142,3.22292,344.052,2287.44,626.336,3.43335,334.012,187606,2283.88,621.758,1.83014,327.675,2283.17,620.727,2.01844,326.752
113562.354,33867.09128,147429.4453,38.02432577,22.06575376,493.6996141,7.00E+01,29.29,,1.00E-06,0.148963,0.826244,39.5444,3.60344,51252.1,56311.9,1736262.516,773.096,39895.4,2684.83,3.15511,814.158,2537.5,22191.9,40000,147474,0.0586273,0.442973,89403.9,2351.65,166920,1.00E-06,204235,604235,5752.61,2414.11,1.32981,1598.91,5974.86,2361.07,3.67437,1538.99,204235,5932.68,2356.01,0.326339,1531.28,5958.53,2345.09,2.31566,1520.67
111275.977,0,111275.977,18.90709361,44.65133936,737.8375819,0.00E+00,18.91,,0.672278,0.110246,0.423261,39.9343,3.90773,35069.3,25978.7,922084.162,583.247,21486.3,1126.96,3.00702,751.776,1707.81,15211.7,40000,111259,0.034151,0.0367066,89787.2,3075.79,120355,1.71E-05,168020,568020,4336.49,1398.65,2.3024,734.108,4420.68,1377.88,3.44725,711.414,168020,4412.15,1369.88,0.817253,700.955,4409.84,1366.04,2.14318,698.124
87528.14224,0,87528.14224,23.97742726,47.03239858,614.312416,8.76E+00,23.98,,0.653624,0.103996,0.384513,33.5751,3.52986,28669.4,19314.4,774709.4217,458.814,18116,883.031,2.94449,831.864,1468.63,13151.3,40000,87522.2,0.0264921,0.0571018,87577.7,3644.18,140481,1.86E-05,144283,544283,4078.89,1088.82,1.96774,603.33,4168.86,1069.98,3.42355,583.61,144283,4161.55,1063.09,0.752631,574.265,4159.85,1059.68,2.02308,571.926
84609.65414,0,84609.65414,32.18184598,14.84398995,663.5288146,2.44E+01,32.18,,0.00203087,0.139084,0.538028,36.1291,3.19208,33005.9,28389.6,996030.6856,443.579,22977.3,1449.43,2.83168,2885.9,1786.87,15887.9,40000,84616.2,0.0393464,0.179215,69311.4,3943.43,149817,1.00E-06,141377,541377,5429.79,1619.75,1.38777,955.563,5582.87,1586.93,3.62275,920.054,141377,5541.69,1581.99,0.296048,912.423,5563.35,1573.85,2.08072,905.14
113562.354,84448.98635,198011.3404,17.99571689,29.73767261,655.621157,0.00E+00,10.32,,0.00743036,0.0798982,0.558056,54.1578,4.43647,38835.2,29788.4,730479.3721,1037.93,16771.4,1142.93,3.03697,1641.4,1831.26,16266.6,40000,197993,0.0236517,0.0388019,70023.1,2793.92,110356,1.00E-06,254754,654754,3129.77,967.519,3.15717,553.225,3200.34,951.722,4.35173,535.496,254754,3196.43,948.86,1.23739,529.256,3195.93,946.068,2.39054,527.25
113562.354,8688.829745,122251.1837,26.04724168,31.09655748,716.2312088,7.06E+00,24.2,,0.136241,0.132935,0.519408,41.3927,3.46763,40666,37923.4,972894.6436,640.8,22484.6,1374.74,2.93404,2832.61,2071.75,18305,40000,122238,0.0373501,0.109284,69475.9,3782.56,140196,3.33E-06,178999,578999,5203.45,1531.34,2.05944,851.492,5328.87,1504.64,3.63137,821.873,178999,5309.49,1499.54,0.481164,813.814,5317.4,1494,1.96467,809.102
113562.354,27876.45881,141438.8128,14.53998337,31.35148303,487.2149754,0.00E+00,11.67,,0.568318,0.064435,0.428922,37.3218,3.83628,25445.8,15560.5,588385.7283,741.389,13648.8,780.815,2.80744,2222.03,1315.95,11824.5,40000,141426,0.0170557,0.0742798,64389.4,3058.27,123286,1.67E-05,198187,598187,2530.02,698.391,3.02732,386.619,2580.94,687.92,3.67497,374.943,198187,2578.13,683.729,1.61147,368.453,2577.4,682.23,2.11793,367.323
113562.354,51773.15276,165335.5068,26.04683834,34.09274478,749.5533224,3.45E+00,17.89,,0.0492859,0.117013,0.593751,52.1755,4.14537,45797,43550.3,934489.5235,866.632,21530.3,1387.19,3.03332,2388.92,2223.86,19583.2,40000,165317,0.0329775,0.0818901,70274.8,3517.78,130916,1.16E-06,222078,622078,4577.62,1350.74,2.57845,764.904,4688.4,1327.38,3.94676,738.694,222078,4676.48,1323.47,0.703429,731.493,4680.51,1319.1,2.07772,727.931
113562.354,47030.50975,160592.8638,23.68520567,37.69941613,639.0764975,7.74E+00,16.75,,0.232689,0.106022,0.498563,47.8355,4.13111,41266.4,36040.4,923276.8676,841.803,21368.4,1274.11,3.02677,1942.65,2018.47,17855.3,40000,160580,0.0295424,0.0348446,74159.2,3517.61,132092,5.33E-06,217341,617341,4144.67,1211.89,2.55864,698.619,4248.43,1190.29,3.88063,674.794,217341,4242.07,1185.52,0.879238,666.97,4240.87,1181.7,2.31713,664.147
113562.354,55226.84924,168789.2032,22.59913852,25.24830522,528.3316194,1.62E+01,15.2,,0.036226,0.0953342,0.473136,45.6722,3.86851,37955.2,32394.6,891504.4138,884.82,20583.9,1279.42,2.95758,2275.51,1911.39,16948.2,40000,168786,0.0275941,0.0336727,69177.2,3493.25,133077,1.00E-06,225547,625547,3709.7,1133.44,2.41944,694.658,3820.18,1111.01,4.14617,670.091,225547,3813.84,1107.82,0.814605,663.505,3813.37,1103.77,2.38117,660.491
79026.48558,0,79026.48558,17.39101073,47.63045528,587.3045381,0.00E+00,17.39,,1.44457,0.0652544,1.04019,31.7594,4.26519,20256.3,10079.5,528058.8832,414.222,12344.1,606.055,2.82277,0.200164,1056.03,9544.72,40000,79015.9,0.0158976,0.734101,88662.2,2929.53,122261,5.76E-05,135777,535777,2576.38,651.187,2.66675,337.784,2616.17,642.432,3.09302,328.426,135777,2611.28,637.15,1.40709,321.57,2610.18,635.903,1.69884,320.601
87837.24321,0,87837.24321,11.80694033,49.13727355,709.9237851,0.00E+00,11.81,,1.17617,0.0673627,0.426745,38.1978,4.26664,21770,11210,696733.3473,460.407,16304.8,781.94,2.76907,0.063773,1114.41,10059.1,40000,87826.1,0.0242299,0.0630227,86752.6,1955.43,89832.6,3.10E-05,144587,544587,2665.26,991.92,2.45007,514.367,2703.82,978.79,3.3345,500.301,144587,2696.21,971.346,1.20278,490.839,2694.51,969.198,1.90997,489.335
113562.354,34400.77601,147963.13,21.8575225,45.82957945,571.0127348,9.17E+00,16.78,,0.641916,0.10038,0.443553,42.6801,4.3364,38004.6,30262.4,946640.0333,775.612,22038.3,1177.17,3.06516,972.818,1846.08,16392.8,40000,147954,0.0274619,0.0324965,84661.9,3512.98,132893,1.49E-05,204715,604715,3929.82,1127.97,2.56037,645.675,4023.64,1108.24,3.66247,624.296,204715,4017.38,1101.49,1.19961,615.031,4015.19,1098.47,2.35906,612.912
113562.354,88640.0234,202202.3774,11.00147249,17.93304619,506.5116241,0.00E+00,6.18,,0.0827996,0.0520217,0.505323,51.0053,4.60853,29053.7,16511,572195.3921,1059.93,13094.2,938.362,2.99534,867.184,1356.16,12174.8,40000,202189,0.0159995,0.0279377,68779.6,2109,91147.6,1.92E-06,258950,658950,2043.65,654.464,3.49952,376.847,2084.26,644.391,4.39914,365.637,258950,2081.87,641.609,2.08073,360.202,2080.87,639.979,2.78114,359.066
113562.354,50041.27466,163603.6287,27.95772457,41.1126816,659.6350726,1.94E+01,19.41,,0.157666,0.124895,0.527088,49.1436,4.26344,47912.4,47768.9,1166325.394,857.631,26954.3,1648.75,3.0803,1722.75,2331.85,20485.4,40000,163600,0.0370059,0.0475431,79490.5,3623.29,134636,3.08E-06,220361,620361,4869.65,1520.22,2.28581,911.136,5007.33,1490.57,3.91114,878.4,220361,4994.26,1485.56,0.656705,870.288,4995.78,1480.24,2.33615,865.963
79550.02823,0,79550.02823,30.13323992,43.03999976,611.2473603,2.22E+01,30.13,,0.296383,0.123746,0.41101,33.6383,3.30471,30153.8,22735.6,932926.9772,417.054,21674.4,1204.77,2.90173,1499.73,1595.66,14248.4,40000,79556.3,0.033764,0.0809542,83053.8,3862.7,147833,6.62E-06,136317,536317,4831.46,1391.36,1.48143,818.13,4963.37,1362.99,3.49937,787.952,136317,4943.51,1356.91,0.390603,779.325,4949.84,1350.56,2.17451,774.1
88268.51779,0,88268.51779,12.87390689,20.96189379,567.1052483,0.00E+00,12.87,,0.549013,0.0552166,0.370274,30.9894,3.1589,18005.3,9030.8,466858.896,462.674,10878.9,570.382,2.59725,1751.43,998.939,9040.39,40000,88258.5,0.0163033,0.0772386,67359.2,2492.04,110188,1.83E-05,145020,545020,2174.58,667.723,2.48817,365.795,2213.69,658.033,3.53038,355.66,145020,2209.68,653.894,1.14226,349.081,2208.67,652.131,1.87054,347.972
82828.35371,0,82828.35371,36.36869166,46.27642938,492.9356532,4.72E+01,36.37,,0.34192,0.100698,13.4204,27.7779,3.25962,25195.9,17695.4,1309060.653,434.381,30346.6,1756.9,2.76997,0.130448,1404.72,12597.1,40000,82861.5,0.0441657,13.1602,91414.4,2220.28,135210,4.15E-06,139623,539623,3902.34,1824.01,1.23161,1151.13,4050.95,1784.04,3.26382,1107.06,139623,4009.64,1775.83,0.379214,1096.79,4027.93,1766.63,2.20721,1088.29
113562.354,63189.5888,176751.9428,23.20210558,26.92689708,732.2143853,0.00E+00,14.91,,0.0235207,0.102912,0.590236,53.3385,4.21636,43379,38459.6,834099.5954,926.469,19192.2,1263.32,3.02832,2270.64,2086.69,18430.9,40000,176731,0.029136,0.070429,68827.8,3290.1,124446,1.00E-06,233492,633492,4029.24,1192.32,2.82012,670.853,4122.37,1172.49,4.07461,648.499,233492,4114.26,1169.08,0.860357,641.724,4116.49,1165.44,2.12093,638.864
113562.354,37646.84755,151209.2016,23.7676129,43.89856734,597.4220764,1.25E+01,17.85,,0.439639,0.108756,0.455843,44.6243,4.21186,40761.9,35021.5,1011897.544,792.638,23512,1303.85,3.06044,1310.3,1989.09,17606.8,40000,151202,0.0306202,0.0258609,82200.3,3571.46,134144,9.59E-06,207963,607963,4250.49,1257.99,2.42031,732.93,4359.47,1234.95,3.76857,707.87,207963,4352.8,1228.71,0.94848,698.823,4350.23,1224.81,2.49045,696.066
113562.354,93669.85027,207232.2043,23.13420158,24.922009,488.9351012,2.22E+01,12.68,,2.07E-06,0.089241,0.514339,50.9627,4.3995,41833.9,37179.6,932387.5073,1086.37,21459.5,1406.44,3.02719,1945.04,2050.86,18128.8,40000,207234,0.0265825,0.0269832,69896.8,3347.66,127719,1.00E-06,263995,663995,3461.17,1092.34,2.59795,701.193,3575.49,1069.47,4.53102,676.247,263995,3570.51,1067.2,1.01286,670.334,3569.64,1063.3,2.60268,667.489
113562.354,6582.131832,120144.4858,22.91623242,35.92548801,591.3193547,1.04E+01,21.66,,0.340663,0.113764,0.382854,35.1701,3.35445,35250.5,29351.2,920175.4253,629.787,21395.4,1171.05,2.91531,2261.1,1817.5,16149.2,40000,120137,0.0315605,0.0411631,74329.4,3740.89,140956,8.10E-06,176898,576898,4449.12,1295.86,2.12267,736.776,4560.1,1272.67,3.6265,711.49,176898,4551.53,1266.81,0.65821,702.777,4550.56,1262.42,2.20042,699.464
113562.354,4450.25275,118012.6068,35.50629323,30.56804655,712.1432003,3.82E+01,34.17,,1.01E-05,0.128257,12.4955,40.0513,3.47028,39411.8,34577.7,1436848.15,618.749,33015.5,2221.87,2.99831,138.602,1976.16,17497.4,40000,118031,0.0563195,12.1092,96063.2,2012.93,129900,1.00E-06,174792,574792,4986.25,2313.17,1.52437,1396.54,5147.98,2268.98,3.51445,1346.46,174792,5103.6,2262.91,0.298762,1337.87,5130.29,2252.78,2.06808,1328.08
91115.89235,0,91115.89235,29.87658495,38.18518871,506.3986933,3.39E+01,29.88,,0.275502,0.0758266,16.11,28.2625,3.0851,21026.6,13247.9,1068041.968,477.767,24752.4,1440.34,2.60571,0.077891,1212.82,10923.2,40000,91137.7,0.0359277,15.8472,92114.3,2129.1,103570,3.41E-06,147899,547899,2936.65,1481.82,1.55195,929.571,3049.33,1450.73,3.37889,895.339,147899,3019.75,1444.11,0.467926,886.274,3033.06,1437.11,2.07748,880.056
94057.87734,0,94057.87734,19.53799871,44.59953416,550.6861463,3.18E+00,19.54,,0.985345,0.0845322,0.462063,30.1027,3.72515,25659.4,15557.8,662447.7711,493.023,15500.9,745.018,2.91707,578.996,1315.84,11823.5,40000,94047.9,0.0206109,0.170177,87968.5,3470.69,136470,3.23E-05,150809,550809,3323.34,845.773,2.40883,455.512,3387.41,832.632,3.28131,441.614,150809,3382.21,826.336,1.21849,433.324,3381.29,824.438,1.81927,431.96
102282.2826,0,102282.2826,21.28956935,24.5408044,561.4211603,7.53E+00,21.29,,0.303438,0.0974502,0.352038,30.9342,2.97433,27687.9,20174.7,722561.9273,536.15,16814.5,905.662,2.7663,2938.61,1501.53,13436.1,40000,102275,0.0256264,0.0523656,64794.4,3683.2,142544,8.17E-06,159036,559036,3813.35,1052.23,2.07733,595.218,3905.32,1033.64,3.59784,575.295,159036,3898.43,1028.75,0.658429,567.531,3898.01,1025.06,2.02596,564.87
113562.354,72999.61577,186561.9698,26.27092072,21.65980563,484.7672326,3.28E+01,15.99,,1.36E-06,0.105575,0.511358,47.4823,4.09657,43885.7,42730.1,1117197.341,978.062,25718.1,1680.13,3.01039,2013.06,2202.3,19402.5,40000,186573,0.0331239,0.0526905,73963.4,3545.93,134564,1.00E-06,243334,643334,4088.13,1362.68,2.18994,886.455,4233,1332.9,4.31286,853.693,243334,4219.16,1330.26,0.710027,847.509,4223,1324.95,2.39383,843.122
113562.354,23900.85306,137463.2071,11.27067522,47.88237221,640.3712587,0.00E+00,9.31,,1.25093,0.0710143,0.444169,42.589,4.94779,28727.3,17211.3,869169.6253,720.544,20258,1057.58,2.93306,0.101686,1385.07,12426.3,40000,137449,0.0257233,0.0407753,88053.5,2023.33,89952.7,2.69E-05,194210,594210,2804,1053.13,2.98555,561.399,2849.69,1038.56,3.48362,545.092,194210,2842.26,1030.95,1.56726,535.449,2840.57,1028.93,2.19192,533.925
82376.7171,0,82376.7171,13.09044535,23.84658749,654.3120013,0.00E+00,13.09,,0.380141,0.0596774,0.381929,35.4085,3.1679,18694.1,9389.6,485994.4607,431.786,11306.7,611.864,2.6258,1357.76,1018.82,9216.18,40000,82366.5,0.0191913,0.0453717,71634.3,2288.78,102742,1.18E-05,139128,539128,2350.04,785.872,2.25796,426.143,2393.07,774.324,3.61226,414.188,139128,2388.45,770.143,0.818237,407.234,2387.1,767.652,1.90942,405.698
113562.354,75976.33174,189538.6857,34.03605995,37.15866833,540.3488538,5.20E+01,20.39,,1.00E-06,0.107855,6.01356,49.3597,4.36657,46334.7,45090.5,1485223.881,993.764,33993.3,2430.44,3.08523,6.10248,2263.84,19917.7,40000,189568,0.0448984,5.53774,93350.4,2323.06,123897,1.00E-06,246329,646329,4155.74,1847.07,2.00377,1221.38,4318.61,1807.32,3.99006,1176.64,246329,4291.5,1803.61,0.575265,1169.8,4314.21,1795.94,2.18892,1162.64
113562.354,37303.56637,150865.9204,37.8350538,22.3223299,670.401156,5.03E+01,28.48,,1.00E-06,0.135807,6.47888,46.8406,3.89392,48765,49709.8,1572758.685,791.016,36059.2,2511.25,3.11221,412.109,2380.01,20886.4,40000,150892,0.0562349,6.02402,92756,2170.93,141089,1.00E-06,207653,607653,5259.55,2310.96,1.63124,1467.89,5443.39,2264.19,3.69094,1414.74,207653,5403.71,2259.28,0.34578,1407.01,5432.28,2249.4,2.14586,1397.47
113562.354,24771.34967,138333.7037,35.49889416,49.34871099,569.773657,5.36E+01,29.14,,0.31056,0.12752,7.80482,39.8914,4.02424,43089.8,40667,1698764.26,725.349,39193.8,2466.82,3.06022,1.43454,2147.17,18939.8,40000,138366,0.0533059,7.42036,95162.6,2201.1,139000,3.80E-06,195127,595127,4943.04,2195.59,1.63764,1385.25,5113.24,2149.74,3.46206,1334.01,195127,5078.49,2141.35,0.476987,1323.28,5100.79,2132.24,2.15614,1314.66
113562.354,6971.039139,120533.3931,31.29460944,21.25434014,520.5580488,4.53E+01,29.48,,4.68E-05,0.108968,9.98855,31.8729,3.09814,33606.1,27628.2,1357527.315,632.012,31221.6,2070.5,2.91347,50.5539,1762.26,15677.7,40000,120561,0.047848,9.68577,94979.1,2229.72,133610,1.00E-06,177322,577322,4213.82,1969.56,1.51471,1245.31,4372.99,1928.43,3.56636,1199.06,177322,4334.55,1923.15,0.355113,1191.16,4358.73,1913.92,2.1157,1182.4
113562.354,49276.79825,162839.1523,19.58876973,39.51136371,628.5626093,0.00E+00,13.66,,0.437717,0.0891319,0.50026,47.7912,4.38606,37043.5,28128.6,793584.3038,853.551,18374.3,1087.62,3.03543,1437.1,1778.47,15816.2,40000,162821,0.0243555,0.0395754,76230.3,3209.13,123347,1.13E-05,219582,619582,3497.29,997.674,2.945,550.68,3571,981.928,3.78221,533.203,219582,3566.64,976.752,1.30882,525.382,3565.28,974.219,2.25122,523.532
113562.354,15676.31143,129238.6654,11.20860786,46.80702265,713.0131437,0.00E+00,9.85,,0.934032,0.0785609,0.437842,43.796,4.49386,29903.4,18599.5,920040.0481,677.426,21453,1110.13,2.92681,0.109701,1440.74,12909.7,40000,129224,0.030648,0.0249485,90505.2,1872.58,85688.8,1.89E-05,185985,585985,3100.45,1254.62,2.69645,667.733,3153.13,1237.06,3.56621,648.252,185985,3144.87,1228.88,1.23448,637.682,3142.44,1225.92,2.38372,635.676
113562.354,83400.73895,196963.093,38.33548918,44.73575316,475.81324,7.30E+01,22.1,,1.01E-06,0.134143,0.976194,48.7669,4.62084,58244.9,67926.9,1827433.339,1032.77,41909.3,2906.81,3.21628,235.574,2794.76,24305.1,40000,197008,0.0522768,0.503436,91726.9,2414.39,151815,1.00E-06,253769,653769,5166.58,2153.4,1.7428,1462.82,5374.62,2104.41,3.95875,1407.99,253769,5343.73,2100.01,0.529542,1400.69,5365.72,2091.07,2.31602,1392.22
78018.80223,0,78018.80223,18.11773142,29.62896066,632.3100755,0.00E+00,18.12,,0.395169,0.0689225,0.439338,34.0678,3.09931,19436.5,10625.4,454401.7486,408.937,10579.4,564.382,2.62117,2642.26,1084.6,9796.63,40000,78008,0.0172286,0.10988,60683.7,3040.73,127030,1.53E-05,134769,534769,2710.3,706.019,2.24985,381.875,2760.83,695.278,3.49878,370.9,134769,2757.01,691.332,0.844247,364.333,2756.9,689.144,1.7391,362.942
86292.70916,0,86292.70916,23.92836411,30.67401206,625.1738944,7.62E+00,23.93,,0.233483,0.0995436,0.410056,33.9734,3.04106,25837.5,17995.8,666084.0756,452.334,15476.4,858.695,2.73598,3032.44,1416.79,12701.8,40000,86286.2,0.0253354,0.0777376,62888.9,3673.08,143171,6.72E-06,143047,543047,3896.48,1040.66,1.88549,585.155,3989.08,1021.98,3.55544,565.432,143047,3979.69,1017.48,0.522616,558.089,3981.74,1013.41,1.92033,555.056
113562.354,27804.46493,141366.8189,12.20669757,37.21414158,729.5386449,0.00E+00,9.81,,0.334739,0.0799161,0.470225,47.5803,4.04948,32049,20754,836352.8915,741.001,19368.5,1142.28,2.97707,28.0141,1523.31,13624.3,40000,141352,0.0307399,0.020674,90990.8,1977.52,88658.4,6.67E-06,198113,598113,3141.99,1257.7,2.62461,686.527,3205.4,1238.88,3.84821,665.49,198113,3199.08,1233.39,0.885478,656.96,3196.64,1229.59,2.49417,654.391
113562.354,28879.86808,142442.2221,22.15533877,31.90873635,588.4978815,8.25E+00,17.66,,0.182346,0.101661,0.44769,41.7443,3.58531,35769.7,29607.1,839906.1348,746.666,19451.5,1146.42,2.91287,2565.17,1825.57,16218,40000,142432,0.0281985,0.0428974,67996.4,3586.55,135970,4.27E-06,199193,599193,3972.3,1156.84,2.37409,667.604,4073.7,1136.09,3.82405,644.781,199193,4066.75,1131.81,0.754461,637.385,4066.44,1127.94,2.17802,634.487
113562.354,50873.09704,164435.451,32.21952366,22.87849,536.4647742,4.66E+01,22.25,,1.00E-06,0.103231,7.70292,44.7486,3.86178,39889.6,35537.9,1364723.101,862.152,31269.2,2199.37,2.99995,88.6036,2004.03,17733.2,40000,164462,0.0443018,7.27284,93306.4,2291.26,121959,1.00E-06,221223,621223,3981.1,1822.21,1.85616,1186.61,4136.39,1783.69,3.84927,1143.11,221223,4106.68,1779.95,0.484714,1136.31,4129.24,1772.07,2.12579,1128.93
113562.354,49875.48301,163437.837,31.2055628,41.22232916,745.1600292,2.07E+01,21.68,,0.0656067,0.140885,0.607621,51.8818,4.34275,53395.4,58153.9,1279018.336,856.756,29464.9,1901.84,3.1062,1900.14,2579.86,22541.5,40000,163433,0.0425872,0.0962127,79443.7,3640.29,135447,1.27E-06,220194,620194,5496.13,1748.72,2.20742,1042.97,5650.69,1714.8,3.91156,1005.2,220194,5626.4,1709.86,0.538437,997.152,5635.41,1703.49,2.18454,991.575
113562.354,66812.03151,180374.3855,33.36539399,27.53187888,457.5829701,5.88E+01,21.01,,1.00E-06,0.111443,4.05163,45.3095,4.0155,45322.5,44727.8,1481466.756,945.758,33911,2420.6,3.07756,302.548,2254.48,19839.5,40000,180411,0.0455211,3.61504,90403.7,2428.54,138495,1.00E-06,237172,637172,4284.93,1874.08,1.74943,1264.38,4462.15,1832.4,3.92902,1217.45,237172,4432.85,1829.08,0.510169,1211.02,4457.72,1820.84,2.20054,1203.26
113562.354,18604.96345,132167.3175,37.28568185,41.34730073,505.7682592,6.63E+01,32.04,,0.000532258,0.148099,2.86414,35.4963,3.58433,47587,49112,1787214.491,693.078,41101.6,2728.18,3.136,396.147,2365.27,20763.8,40000,132210,0.0591084,2.52079,93279.1,2285.31,163771,1.00E-06,188971,588971,5728.68,2435.5,1.34688,1571.15,5937.9,2382.27,3.54603,1511.36,188971,5892.85,2375.65,0.335248,1502.44,5923.95,2364.34,2.24899,1491.42
110842.4456,0,110842.4456,12.85232433,44.07005448,652.3283733,0.00E+00,12.85,,0.944518,0.0800801,0.378218,35.5674,3.97445,27520.8,16620.5,817028.7366,580.993,19084.1,952.773,2.90918,0.318234,1360.72,12214.5,40000,110829,0.0279086,0.0409092,92807.1,2383.75,101767,2.25E-05,167590,567590,3158.1,1142.66,2.54174,601.695,3212.97,1126.7,3.43186,584.207,167590,3205.23,1118.98,1.15696,574.222,3203.2,1116.35,2.08464,572.364
113562.354,46453.56712,160015.9211,23.13252489,48.11207128,528.2923701,1.79E+01,16.42,,0.546362,0.102088,0.444369,44.2976,4.47543,40453.6,33860.2,1058294.403,838.835,24616.4,1337.29,3.10256,680.103,1955.1,17318.9,40000,160014,0.0291477,0.0216008,88008.4,3522.8,133105,1.09E-05,216775,616775,3984,1199.31,2.4383,720.716,4093.01,1176.26,3.81301,695.891,216775,4086.38,1169.56,1.15469,686.522,4083.5,1165.91,2.68022,684.064
113562.354,37529.09884,151091.4528,26.22117695,26.85013847,675.1399863,1.21E+01,19.71,,0.0221622,0.120613,0.542494,46.9766,3.8043,43209.6,41138.8,993741.5064,792.01,22916.6,1453.99,2.98319,2520.89,2159.89,19046.7,40000,151082,0.0349502,0.0815723,70547.2,3638.18,135744,1.00E-06,207843,607843,4707.94,1433.68,2.25222,837.419,4834.41,1407.06,3.9204,807.819,207843,4818.79,1403.16,0.566564,800.641,4824.53,1398.01,2.09711,796.34
113562.354,4547.217385,118109.5714,24.86340331,39.77348111,609.3545773,1.48E+01,23.91,,0.38595,0.126459,0.386538,35.4078,3.472,38401.3,33856.3,1049182.948,619.135,24400.6,1329.64,2.97005,1930.2,1954.98,17318,40000,118105,0.0358072,0.041279,79505.4,3811.64,142259,8.65E-06,174866,574866,4944.19,1471.25,1.98998,842.977,5070.31,1444.15,3.59203,813.443,174866,5059.08,1437.43,0.589744,803.964,5058.35,1432.29,2.27599,799.952
113562.354,66723.70149,180286.0555,22.70170873,21.54507688,623.2932974,6.25E+00,14.3,,0.0301432,0.0954998,0.534961,50.5852,4.13522,40689,35040.5,823590.7378,945.034,18972.8,1225,3.00117,2333.32,1989.64,17611.5,40000,180272,0.0265432,0.0452732,67068.3,3386.66,128148,1.00E-06,237033,637033,3729.96,1087.86,2.7535,636.794,3825.58,1068.35,4.17033,615.15,237033,3819.74,1065.2,0.938322,608.614,3819.99,1061.73,2.26399,606.013
113562.354,80921.98623,194484.3402,32.62489543,31.03695053,461.7844584,5.60E+01,19.05,,1.00E-06,0.103694,4.79345,47.8208,4.23211,45017,43697.6,1428173.408,1019.71,32655.3,2369.33,3.06792,208.429,2227.71,19615.5,40000,194518,0.0427678,4.33325,90685.3,2434.13,128362,1.00E-06,251279,651279,3984.01,1760.17,1.91068,1193.02,4150.72,1721.15,4.05064,1149.11,251279,4124.71,1718.24,0.591026,1142.97,4147.78,1710.71,2.20856,1135.95
113562.354,41174.08226,154736.4363,20.64164666,16.36839178,699.7532242,0.00E+00,15.15,,0.13764,0.0989992,0.526006,48.6044,3.92575,38185.4,31122.1,803853.8048,811.069,18553.7,1160.07,2.96957,2182.31,1872.67,16619.1,40000,154718,0.0287924,0.0537406,70431.3,3207.14,123279,3.38E-06,211479,611479,3879.36,1178.43,2.65517,652.784,3966.41,1159.35,3.87007,631.394,211479,3959.36,1155.29,0.819485,624.176,3959.97,1151.7,2.09718,621.415
113562.354,48709.51998,162271.874,19.77994236,38.86482544,485.5448051,1.17E+01,13.84,,0.395666,0.0842089,0.435468,43.0388,4.16291,34478.1,25776.1,836718.6546,850.642,19418.1,1101.65,3.01008,1254.52,1701.01,15153.4,40000,162267,0.0231721,0.0258516,78484.2,3401.35,130933,8.62E-06,219028,619028,3287.76,952.403,2.62889,569.376,3374.92,934.658,3.90826,550.217,219028,3370.39,929.705,1.30033,542.499,3368.36,926.885,2.51172,540.618
92382.14212,0,92382.14212,19.33439719,48.28811687,492.3115487,7.73E+00,19.33,,1.18536,0.0806576,0.428253,27.3196,3.86051,24604.2,14451,703700.8276,484.265,16498.7,758.911,2.92789,0.703435,1267.48,11401.4,40000,92377.2,0.020073,0.166163,93957.9,3449.86,137229,3.47E-05,149138,549138,3168.17,825.257,2.32768,461.51,3233.85,811.473,3.25697,447.006,149138,3227.61,804.733,1.35169,438.437,3226.31,802.92,1.91803,437.136
113562.354,14465.53324,128027.8872,29.81175844,14.89817967,609.2564317,3.09E+01,26.44,,1.74E-05,0.141951,0.496555,38.5993,3.37967,43775.2,44244,1253439.388,671.199,28878.5,1860.94,2.98546,2298.45,2241.95,19734.6,40000,128036,0.0448623,0.116806,76304.2,3588.23,148797,1.00E-06,184797,584797,5526.88,1844.55,1.68736,1122.59,5696.59,1807.14,3.82864,1081.05,184797,5661.71,1802.44,0.37009,1073.34,5678.04,1794.49,2.1827,1066.13
109580.5504,0,109580.5504,12.49406026,23.06901129,744.6118079,0.00E+00,12.49,,0.259298,0.0851616,0.412578,40.4052,3.42887,28248.9,17852.9,787169.3826,574.375,18238.7,1065.9,2.84944,621.871,1411.06,12652.1,40000,109566,0.033113,0.0297494,87329.7,2116.97,93936.1,5.52E-06,166327,566327,3346.82,1354.57,2.22138,723.903,3415.99,1334.47,3.69846,701.627,166327,3407.89,1329,0.586271,693.158,3406.46,1324.52,2.23913,689.866
113562.354,27363.87334,140926.2273,34.51827637,40.98087114,739.0705171,3.21E+01,27.82,,0.0192689,0.159755,0.57313,47.5414,4.04992,54019.4,59938.5,1465270.018,738.802,33752.4,2181.99,3.13352,1533.91,2620.31,22874.6,40000,140932,0.0517699,0.10368,83942.1,3329.67,147599,1.00E-06,197693,597693,6227.54,2127.24,1.7939,1279.81,6410.04,2085.08,3.82798,1232.8,197693,6374.49,2079.34,0.379685,1224.18,6390.21,2070.8,2.24486,1216.34
95821.07612,0,95821.07612,36.9542827,18.86794997,457.8368221,5.94E+01,36.95,,1.00E-06,0.130039,6.02745,26.1596,2.88987,33974.3,28770.6,1467510.674,502.535,33794.6,2194.74,2.97324,535.504,1799.06,15992,40000,95862.5,0.0533888,5.77982,91086.4,2320.48,164799,1.00E-06,152623,552623,5025.7,2202.42,1.06175,1420.49,5220.95,2153.61,3.42423,1365.96,152623,5170.87,2147.34,0.271513,1357.53,5201.58,2135.55,2.29533,1346.1
90958.76401,0,90958.76401,27.43626885,38.22515098,469.6156816,3.06E+01,27.44,,0.344103,0.0648232,15.8623,26.4047,3.02437,18549.8,10989.7,975688.6329,476.931,22667.4,1260.46,2.515,0.0577065,1103.27,9961.04,40000,90978.3,0.0313213,15.6193,90818.3,2109.1,95211.7,4.31E-06,147739,547739,2506.77,1292.48,1.66148,819.511,2604.96,1265.28,3.40441,789.725,147739,2582.61,1258.73,0.57109,780.648,2592.93,1252.85,2.06807,775.623
113562.354,64603.86188,178166.2159,28.56090496,21.76059261,469.0039146,4.20E+01,18.2,,1.09E-06,0.0830266,8.30214,45.1795,3.98378,34785,27973.7,1207512.271,934.12,27636.3,1976.82,2.92102,11.7217,1773.47,15773.4,40000,178190,0.0366074,7.87076,93252.1,2348.04,102790,1.00E-06,234951,634951,3191.91,1506.31,2.07074,997.317,3324.49,1473.81,4.01795,960.882,234951,3302.65,1470.74,0.654764,954.585,3321.06,1464.29,2.14482,948.708
113562.354,35250.19871,148812.5527,32.78483275,30.02571322,461.9908296,5.65E+01,25.02,,1.00E-06,0.115518,5.13679,38.4903,3.53159,40637.7,37786.9,1474062.603,780.301,33821.4,2328.62,3.02878,287.496,2067.93,18272.8,40000,148848,0.0479333,4.76726,91775.4,2375.03,144826,1.00E-06,205609,605609,4450.62,1974.17,1.55312,1302.17,4629.36,1930.73,3.72172,1253.28,205609,4594.56,1926.45,0.410742,1246.16,4620.73,1917.33,2.17789,1237.49
113562.354,18628.94897,132191.303,20.49930828,19.04185767,719.1228762,0.00E+00,17.61,,0.193675,0.106683,0.49179,44.3213,3.64843,36434.5,29411.3,829843.3694,692.885,19194.6,1156.54,2.92848,2238.59,1819.4,16165.4,40000,132173,0.0317359,0.0596587,72271.1,3253.39,125269,4.85E-06,188934,588934,4183.25,1299.01,2.40159,705.652,4275.25,1278.36,3.69511,682.616,188934,4266.04,1273.54,0.668217,674.767,4267.31,1269.44,2.01724,671.534
113562.354,27338.99958,140901.3536,20.87442754,40.32925465,484.580452,1.53E+01,16.82,,0.466034,0.094235,0.383371,37.5835,3.81062,34056,26163.4,913976.6183,738.631,21283.2,1131.23,2.98874,1182.61,1713.99,15264.6,40000,140900,0.0264567,0.0255493,82782.6,3569.32,136757,9.86E-06,197661,597661,3677.5,1088.31,2.32243,650.244,3777.77,1067.58,3.76461,627.928,197661,3771.9,1061.72,1.03741,619.291,3769.4,1058.27,2.48545,616.976
83153.74318,0,83153.74318,34.70098136,37.76152264,665.3011003,2.98E+01,34.7,,0.163296,0.0863871,18.7929,36.1381,3.37119,22924.8,14549.6,1060093.452,436.003,24494.2,1503.61,2.67592,0.110636,1271.86,11439.6,40000,83170.8,0.0403889,18.45,91408.4,1939.79,104049,2.20E-06,139932,539932,3360.07,1662.86,1.46162,1001.65,3475.09,1629.99,3.34707,965.385,139932,3439.05,1623.59,0.348313,956.651,3455.48,1615.55,2.02437,949.313
95718.59454,0,95718.59454,18.42128298,31.21814539,678.0694518,0.00E+00,18.42,,0.317228,0.0894112,0.413198,36.5837,3.21812,26003.4,16976.2,636769.3701,501.709,14791.9,824.279,2.76407,2340.43,1375.43,12342.5,40000,95704.8,0.0254854,0.058478,68662.4,3133.63,125210,9.48E-06,152466,552466,3512.45,1043.6,2.19881,555.887,3583.35,1027.67,3.54524,538.777,152466,3576.69,1022.79,0.66808,531.095,3576.45,1019.41,1.89323,528.668
113562.354,74442.20532,188004.5593,33.8825633,27.68238954,487.1903536,5.73E+01,20.47,,1.00E-06,0.110975,4.4003,47.5358,4.15582,46741,46740.7,1477563.653,985.747,33801.6,2434.28,3.08759,285.561,2305.96,20269.5,40000,188039,0.0454339,3.94182,90524.5,2406.05,134270,1.00E-06,244800,644800,4268.61,1869.64,1.8414,1258.94,4442.98,1828.56,3.98292,1212.61,244800,4414.53,1825.38,0.531185,1206.25,4439,1817.36,2.20063,1198.71
113562.354,76399.92102,189962.275,29.67793457,14.93777277,536.7110513,3.83E+01,17.74,,1.00E-06,0.118448,0.559007,49.5213,4.20768,49431.8,52649.8,1260290.615,995.903,28962.4,1945.06,3.05717,1959.27,2451.29,21478.4,40000,189976,0.0384403,0.0776342,76519.6,3478.66,136401,1.00E-06,246737,646737,4587.1,1580.92,2.11371,1030.88,4750.94,1546.58,4.29527,992.735,246737,4729.18,1543.86,0.612848,986.473,4737.94,1537.61,2.3413,981.042
97787.62225,0,97787.62225,12.39242033,33.52784041,527.3322871,0.00E+00,12.39,,0.759364,0.0567987,0.371197,29.0416,3.37232,19449.2,9962.5,518235.7191,512.572,12084.4,624.851,2.68388,1137.48,1049.81,9489.84,40000,97777.1,0.0167224,0.0978094,75521.4,2583.13,112121,2.41E-05,154538,554538,2237.41,684.763,2.66432,372.083,2277.2,675.06,3.45375,361.64,154538,2272.9,670.438,1.35271,354.838,2271.95,668.898,1.8993,353.773
113562.354,82635.79939,196198.1534,23.02029794,27.1301944,740.178458,0.00E+00,13.32,,0.000293675,0.0984625,0.610921,56.1556,4.46028,45381.4,40667.8,832890.9871,1028.41,19129.5,1296.38,3.06336,2087.82,2147.19,18940,40000,196177,0.0281945,0.065734,69167.7,3164.81,120247,1.00E-06,252938,652938,3853.73,1153.49,3.01886,657.587,3943.78,1134.2,4.27321,635.759,252938,3936.65,1131.22,0.976636,629.279,3938.5,1127.78,2.22371,626.609
113562.354,19493.76178,133056.1158,18.599526,32.52870107,565.7536014,0.00E+00,15.87,,0.421726,0.0863104,0.427167,37.9621,3.56331,30331.2,21769.7,683236.283,697.432,15866.2,889.537,2.85784,2559.94,1560.79,13947.9,40000,133041,0.0224184,0.0601782,65781.8,3448.55,133143,1.23E-05,189802,589802,3385.85,918.253,2.68288,501.766,3456.89,903.95,3.64191,486.016,189802,3453.15,899.162,1.11675,478.55,3452.42,896.736,2.00457,476.785
113562.354,27687.85363,141250.2076,13.36955662,45.8848923,519.3918274,0.00E+00,10.75,,1.68573,0.0659667,0.496864,38.3886,5.49338,27563.5,16022.1,746540.5291,740.399,17352.8,955.415,2.98154,0.297959,1335.62,11996,40000,141237,0.0189709,0.130786,87890.3,2700.86,110731,4.50E-05,197998,597998,2601.07,776.599,3.28303,413.587,2644.74,765.899,3.36896,401.434,197998,2639.63,760.025,1.80709,393.897,2638.67,758.834,1.99214,392.805
113562.354,72924.89032,186487.2443,20.73709506,40.95680652,509.4315858,1.22E+01,12.63,,0.301595,0.0847139,0.484449,48.6112,4.60588,38594.8,30353.4,875141.7163,977.58,20240.4,1221.64,3.08025,1075.32,1848.91,16416.9,40000,186481,0.0234625,0.0221032,78791.9,3305.6,126493,6.32E-06,243242,643242,3305.7,964.177,2.81039,582.579,3394.81,945.971,4.09014,562.895,243242,3390.64,941.39,1.41515,555.472,3388.56,938.499,2.68055,553.548
113562.354,5088.01257,118650.3666,33.99674487,37.76828438,491.7634362,5.72E+01,32.54,,0.0187169,0.130599,6.48903,29.8915,3.18665,39224.5,35759.9,1598042.413,622.19,36795.7,2394.81,3.02982,173.974,2010.42,17787.3,40000,118687,0.0543392,6.20366,94846.9,2265.23,154324,1.00E-06,175448,575448,5052.23,2239.06,1.35267,1426.39,5239.39,2190.78,3.48798,1372.25,175448,5195.78,2184.21,0.334387,1363.37,5223.97,2173.57,2.20267,1353.11
113562.354,67228.59749,180790.9515,16.71088834,22.62605602,666.2048362,0.00E+00,10.5,,0.0718955,0.0802505,0.534273,52.1049,4.23949,36635,27036.7,742615.2025,947.661,17087,1124.95,3.00715,1455.06,1742.92,15512.3,40000,180774,0.0249915,0.0349567,73197.4,2675.63,107618,1.61E-06,237535,637535,3145.33,1022.36,2.99553,578.105,3215.27,1005.96,4.17249,559.662,237535,3210.84,1002.66,1.09513,553.065,3210.02,999.658,2.33245,550.919
113562.354,48952.46847,162514.8225,36.54342493,28.06923891,712.9733436,4.15E+01,25.54,,1.00E-06,0.120262,8.97339,50.4935,4.09092,46282.6,44595.1,1456082.311,852.043,33355,2354.07,3.07092,136.721,2251.05,19810.8,40000,162534,0.0515795,8.48427,94589.6,2123.88,121802,1.00E-06,219295,619295,4659.6,2117.92,1.8771,1332.95,4820.61,2076.16,3.78127,1285.35,219295,4785.78,2071.83,0.40341,1278,4810.48,2063.18,2.09701,1269.77
113562.354,44143.82297,157706.177,29.04554074,21.66126585,461.9152366,4.43E+01,20.92,,1.11E-06,0.08933,8.46025,40.6354,3.65595,33784.7,27259.8,1253040.596,826.876,28733.6,1996.06,2.90898,11.9908,1750.24,15574.9,40000,157733,0.0393436,8.0728,93870.3,2351.72,114552,1.00E-06,214494,614494,3437.6,1619.72,1.85833,1064.21,3579.42,1584.61,3.85137,1024.84,214494,3553.15,1580.97,0.541782,1018.14,3573.2,1573.74,2.12365,1011.48
113562.354,18973.13834,132535.4923,25.69037256,29.37543042,553.2899746,2.35E+01,22.01,,0.0543972,0.121443,0.449626,37.5032,3.32981,38677.8,35930.3,1066795.03,694.802,24642.4,1519.76,2.9161,2556.87,2015.32,17828.6,40000,132539,0.0361696,0.083056,72171.4,3796.78,142958,1.04E-06,189300,589300,4728.39,1487.29,1.89945,902.342,4870.97,1457.13,3.82547,869.135,189300,4850.08,1452.84,0.482577,861.733,4857.73,1446.78,2.1603,856.568
113562.354,22133.95762,135696.3116,33.70100317,37.46111411,484.3984462,5.70E+01,28.2,,0.000118232,0.123478,5.75903,35.6194,3.48361,40806.8,37841.1,1566756.828,711.545,36021.4,2401.86,3.04532,89.4491,2069.45,18285.6,40000,135733,0.0512368,5.41735,94403.4,2307.97,148197,1.00E-06,192494,592494,4768.27,2110.81,1.48461,1365.69,4950.59,2064.86,3.60784,1314.13,192494,4912.3,2059.23,0.383114,1305.94,4939.1,2049.47,2.18861,1296.61
113562.354,63872.10523,177434.4592,35.78050298,15.34105718,526.9005016,5.92E+01,22.9,,1.00E-06,0.12332,3.67408,46.9875,4.05261,49487,51665.1,1557503.879,930.339,35659.3,2537.04,3.1203,437.08,2427.63,21282.1,40000,177469,0.0498489,3.21931,90329.4,2356.7,143279,1.00E-06,234230,634230,4752.19,2050.9,1.72678,1366.24,4938.51,2006.49,3.88061,1316,234230,4906.16,2002.8,0.45096,1309.25,4932.82,1993.96,2.19889,1300.84
113562.354,56023.87926,169586.2333,14.45151712,31.41389222,553.9382253,0.00E+00,9.68,,0.24837,0.066793,0.477244,46.6402,4.09855,30166.6,19454.1,638288.0411,888.937,14718.9,934.523,2.92741,1629.5,1474.02,13198,40000,169571,0.0195934,0.0340745,68640.9,2700.19,109895,6.17E-06,226332,626332,2620.94,801.906,3.09574,451.797,2676.08,789.445,4.02033,437.896,226332,2672.89,785.844,1.47679,431.47,2671.72,783.735,2.35595,430.005
