WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,81789.74446,195352.0985,36.77518286,45.26927234,581.8321846,5.64E+01,21.38,,1.27E-05,0.11965,5.13548,51.4703,4.68121,52492.4,55478,1653472.437,1024.25,37864.2,2685.68,3.15078,3.68387,2518.11,22031.6,40000,195383,0.0486856,4.63754,93494.7,2293.27,130452,1.00E-06,252144,652144,4616.6,2003.2,2.02423,1320.12,4790.28,1960.13,3.97293,1271.77,252144,4762.11,1955.54,0.580901,1264.18,4785.98,1947.42,2.22108,1256.57
106841.6029,0,106841.6029,17.37371116,24.52092032,570.0490411,0.00E+00,17.37,,0.465129,0.083028,0.369907,31.1707,3.11926,25577.8,16885,624492.5354,560.019,14543.2,771.901,2.74587,2698.43,1371.67,12309.8,40000,106828,0.0220144,0.0694182,64884.2,3350.16,132528,1.45E-05,163589,563589,3260.58,901.75,2.45461,485.927,3326.35,888.049,3.52593,471.097,163589,3321.88,883.064,0.961121,463.486,3321.12,880.577,1.88856,461.741
79052.68087,0,79052.68087,31.25374317,46.15348414,539.9115782,3.00E+01,31.25,,0.495604,0.0675467,18.7218,29.9201,3.32772,18103.4,10478.1,991500.4432,414.515,23101.7,1213.93,2.50007,0.0355154,1076.96,9729.32,40000,79071.9,0.0326011,18.4435,89269.6,2015.55,92227.5,6.52E-06,135833,535833,2623.5,1345.35,1.55928,836.24,2719.27,1317.8,3.30492,806.25,135833,2693.57,1309.98,0.546566,796.068,2701.87,1304.04,2.06876,791.053
113562.354,79764.47728,193326.8313,16.76965455,43.80074034,666.0885075,0.00E+00,9.85,,0.382474,0.0796386,0.541985,54.1766,5.03604,39454.2,28837.1,837773.1286,1013.37,19320.5,1225.11,3.13344,361.8,1801.18,16010.1,40000,193309,0.0242668,0.0261779,83919.5,2602.91,104623,8.51E-06,250070,650070,3127.7,993.8,3.2821,556.996,3191.87,978.212,4.03324,539.587,250070,3187.26,973.175,1.58832,531.895,3185.54,970.672,2.60357,530.143
113562.354,70034.0355,183596.3895,30.63211455,30.55477726,503.8847456,4.49E+01,18.95,,1.00E-06,0.0917119,7.67985,47.2442,4.10309,38876.8,33637.7,1289006.48,962.592,29489,2122.69,2.9814,64.4412,1948.52,17263.2,40000,183622,0.039645,7.22687,92868.8,2337.1,109827,1.00E-06,240383,640383,3529.31,1630.67,2.05255,1078.65,3672.53,1595.75,4.02239,1039.32,240383,3648.35,1592.69,0.610554,1033.02,3668.47,1585.8,2.15225,1026.68
88093.35592,0,88093.35592,22.40539945,24.44430865,516.1254642,1.31E+01,22.41,,0.242208,0.0897179,0.325161,28.778,2.82695,23718.2,15952.6,680545.3761,461.807,15843.2,846.545,2.69908,2897.67,1332.68,11970.3,40000,88093.1,0.0235239,0.0490211,64194.4,3658.58,145816,6.07E-06,144854,544854,3501.69,968.445,1.83158,575.385,3596.25,949.325,3.62701,555.3,144854,3588.92,944.981,0.571403,548.05,3588.72,940.957,2.10762,545.198
113562.354,51233.22138,164795.5754,30.89465377,17.62167235,452.3873264,5.14E+01,21.29,,0.000666794,0.104038,6.29929,41.971,3.72478,39764.1,36059.9,1399708.724,864.064,32074.5,2252.06,3.00287,141.306,2019.03,17860,40000,164827,0.0439392,5.89682,91510,2369.38,130114,1.00E-06,221588,621588,4006.12,1809.08,1.72492,1203.31,4168.29,1769.38,3.84107,1158.59,221588,4138.13,1765.65,0.490005,1151.82,4161.5,1757.57,2.15997,1144.22
113562.354,31137.27119,144699.6252,17.0059989,37.01810453,718.1100938,0.00E+00,13.35,,0.30195,0.0930359,0.486744,47.5514,4.03713,35789.1,26399.9,843892.8297,758.462,19536.8,1158.89,2.99898,1020.1,1721.87,15332.1,40000,144682,0.0303009,0.0302059,82771.6,2740.49,110264,6.84E-06,201443,601443,3652,1240.21,2.61495,677.901,3729.49,1220.99,3.77888,656.45,201443,3723.13,1215.71,0.869477,648.196,3721.43,1212.04,2.28437,645.543
113562.354,26998.43063,140560.7846,36.95283204,25.01901159,499.320068,6.60E+01,29.86,,1.00E-06,0.144928,1.79098,37.7956,3.48786,48329.9,50880.6,1683229.728,737.075,38649.4,2630.25,3.12892,757.147,2408.63,21124.3,40000,140603,0.0574901,1.42501,89824,2328.68,164907,1.00E-06,197364,597364,5597.03,2367.38,1.33932,1553.4,5809.41,2315.8,3.62951,1495.14,197364,5766.63,2310.59,0.323452,1487.33,5797.13,2299.6,2.2574,1476.64
113562.354,73871.65024,187434.0042,16.4240402,34.77893405,496.1268737,0.00E+00,9.95,,0.359189,0.0658879,0.51458,48.0636,4.67986,32009.1,21134.4,625261.5757,982.496,14391.8,942.161,3.00185,1705.65,1537.45,13746.4,40000,187419,0.0163488,0.0579091,66382.5,3075.87,120225,1.01E-05,244180,644180,2584.13,669.589,3.40244,377.606,2637.49,659.073,3.99627,365.85,244180,2636.07,655.371,2.00881,359.879,2635.52,653.952,2.47324,358.754
113562.354,31331.6137,144893.9677,17.28125939,40.81703182,565.3267694,0.00E+00,13.54,,0.768387,0.0809675,0.460962,41.328,4.36101,31926.7,21659.1,745833.5911,759.489,17335.4,955.478,2.99773,997.784,1556.75,13913,40000,144878,0.0217923,0.0635605,80805.3,3176.24,123945,2.11E-05,201639,601639,3181.49,892.789,2.95949,484.437,3244.27,879.315,3.56038,469.505,201639,3239.83,873.568,1.49951,461.544,3238.7,871.69,2.09511,460.105
113562.354,64897.64248,178459.9965,37.86343892,31.55430323,641.673225,5.35E+01,24.09,,1.00E-06,0.128884,5.0287,50.7891,4.20661,52396.2,55962.5,1570686.028,935.68,35950.9,2568.72,3.14057,408.368,2529.39,22124.9,40000,178488,0.0526647,4.53563,91564.4,2250.73,137316,1.00E-06,235249,635249,4979.69,2164.26,1.82071,1412.28,5162.31,2119.45,3.87142,1361.33,235249,5128.41,2115.54,0.424258,1354.33,5155.38,2106.59,2.17451,1345.78
113562.354,22698.01743,136260.3714,15.48413362,33.95078796,584.4091455,0.00E+00,12.9,,0.441999,0.0777876,0.420366,39.8642,3.72319,29215.6,19291.4,695425.8973,714.234,16142.1,912.576,2.88734,1551.19,1467.74,13143.6,40000,136246,0.02302,0.0393908,74800.9,2931.25,117731,1.15E-05,193007,593007,3054.95,942.532,2.73718,515.995,3117.6,928.226,3.69907,500.177,193007,3112.95,923.286,1.16323,492.536,3111.5,920.799,2.1381,490.794
96722.44436,0,96722.44436,14.50099236,40.85605205,734.8508403,0.00E+00,14.5,,0.545816,0.0840341,0.411073,39.7665,3.67618,26654.6,15791.7,733814.2177,506.974,17087.7,908.414,2.89329,120.715,1325.84,11910.7,40000,96709.2,0.0289485,0.0317184,91515.9,2408.07,102721,1.38E-05,153470,553470,3309.77,1185.1,2.23347,623.304,3370.81,1168,3.53639,604.88,153470,3363.6,1161.46,0.764283,595.708,3361.36,1157.94,2.13574,593.308
113562.354,54060.1665,167622.5205,17.43301468,40.07740883,522.0318145,1.04E-01,11.81,,0.709047,0.0736858,0.507006,45.0335,4.78958,32669.6,22031.6,702013.2613,878.638,16250,966.225,3.02965,1156.83,1570.32,14030,40000,167607,0.0184713,0.0757978,75851.3,3208.46,124330,2.00E-05,224368,624368,2892.76,756.828,3.26389,417.388,2950.7,745.184,3.70648,404.382,224368,2948.15,740.308,1.83683,397.424,2947.43,738.851,2.24629,396.233
113562.354,77600.9704,191163.3244,32.56747335,25.84839466,609.0344426,3.98E+01,19.35,,1.00E-06,0.0955937,8.6914,51.5655,4.31604,42122.4,37623.5,1301928.069,1002.23,29765.1,2163.48,3.01493,57.5767,2063.35,18234.2,40000,191182,0.0415851,8.19524,93674.3,2216.7,102703,1.00E-06,247943,647943,3689.42,1708.18,2.21328,1107.32,3828.58,1673.32,4.05499,1067.76,247943,3803.83,1670.24,0.598909,1061.35,3823.75,1663.4,2.13407,1055.05
104025.005,0,104025.005,35.00348322,26.32678108,558.3091781,4.88E+01,35,,1.00E-06,0.123243,9.75497,31.0063,3.06096,34388.9,28704.5,1410400.26,545.487,32455.8,2132.96,2.94862,263.868,1796.95,15974,40000,104056,0.052655,9.45934,93408.8,2188.18,146259,1.00E-06,160817,560817,4773.93,2168.11,1.29058,1358.56,4948.07,2122.92,3.46939,1307.87,160817,4902.03,2116.88,0.288597,1299.49,4929.72,2106.2,2.16815,1289.19
104612.9233,0,104612.9233,18.66541355,43.20639137,616.1055702,0.00E+00,18.67,,0.880696,0.0928323,0.414981,33.4311,3.78126,29149.3,19255,742116.3865,548.331,17336.8,862.917,2.93869,912.387,1466.33,13131.4,40000,104598,0.0248283,0.0901242,85538.3,3335.2,129949,2.70E-05,161359,561359,3652.58,1017.26,2.48426,533.698,3720.54,1002.37,3.3292,517.62,161359,3714.51,995.46,1.11571,508.552,3713.29,993.134,1.85491,506.838
113562.354,49808.67189,163371.0259,35.29609121,15.0646031,584.3273992,5.14E+01,24.53,,1.00E-06,0.12023,6.2117,46.2339,3.92402,45745.3,44856.6,1495826.524,856.583,34272.9,2410.86,3.07615,268.761,2257.81,19867.3,40000,163400,0.0500968,5.76472,92380.7,2266.91,135117,1.00E-06,220161,620161,4643.11,2059.98,1.74616,1337.36,4817.39,2016.84,3.79649,1288.47,220161,4783.29,2012.73,0.41765,1281.38,4809.2,2003.87,2.14832,1272.95
77429.65244,0,77429.65244,36.74616037,32.30665145,709.7982776,2.90E+01,36.75,,0.000337004,0.0878014,19.471,38.3818,3.34565,22545.1,14096.5,994482.0033,405.992,22919.9,1468.85,2.67792,0.308633,1251.61,11262.7,40000,77446.1,0.0408437,19.1056,90900,1925.28,106639,1.00E-06,134207,534207,3414.91,1680.99,1.34682,1013.97,3532.57,1647.86,3.41668,977.497,134207,3493.04,1642.41,0.288055,969.653,3512.06,1633.75,2.03832,961.646
113562.354,21324.3874,134886.7414,14.6362729,31.52365984,471.2270817,0.00E+00,12.32,,0.686282,0.0639524,0.437823,34.5849,3.81346,24426.2,14766.9,577386.1692,707.043,13410,749.861,2.77998,2341.38,1281.46,11523.5,40000,134874,0.0163783,0.109294,63735.1,3151.14,126951,2.11E-05,191635,591635,2511.37,670.703,3.03101,369.453,2561.15,660.753,3.58586,358.335,191635,2558.65,656.477,1.64863,351.907,2558.1,655.13,2.05495,350.851
113562.354,67450.80919,181013.1632,23.17961282,35.67808652,679.8255466,1.68E+00,14.54,,0.129995,0.0989702,0.555715,52.4539,4.36531,42777.1,37212.9,838860.2237,948.818,19336,1236.27,3.0473,2084.56,2051.8,18136.7,40000,180994,0.0270114,0.0467901,70016.5,3366.57,126706,3.17E-06,237755,637755,3873.97,1106.34,2.89919,627.978,3964.37,1087.59,4.03841,607.035,237755,3958.92,1083.71,1.03923,599.996,3958.81,1080.46,2.25134,597.546
113562.354,26310.12648,139872.4805,32.1079084,23.81754503,483.1645092,5.20E+01,26.07,,1.00E-06,0.111829,6.86441,36.7826,3.40484,37869.7,33552.4,1423900.056,733.418,32693.1,2226.73,2.98678,173.949,1945.99,17241.8,40000,139905,0.0474219,6.51234,93027.5,2327.89,139411,1.00E-06,196666,596666,4313.25,1952.71,1.56201,1270.16,4483.48,1910.47,3.67615,1222.63,196666,4447.93,1905.92,0.396834,1215.3,4473.17,1896.88,2.15212,1206.72
113562.354,78820.42385,192382.7779,18.90922874,17.61416944,588.9497549,0.00E+00,11.16,,0.0798949,0.077945,0.537363,51.4317,4.33881,36717.4,27772.7,680013.8576,1008.43,15625.4,1051.31,2.99896,2183.52,1766.96,15717.8,40000,192365,0.0207605,0.0438928,63989,3116.74,120295,2.05E-06,249126,649126,3052.94,849.747,3.17295,484.382,3121.1,835.803,4.21494,468.832,249126,3118.29,832.76,1.41856,462.713,3117.8,830.421,2.35802,461.014
113562.354,44214.13727,157776.4913,36.63355959,33.03882471,554.9132675,5.89E+01,26.37,,1.00E-06,0.13263,3.97268,44.1105,3.85327,48737.7,50445.2,1613372.655,827.287,36991.7,2574.77,3.12258,431.404,2398.02,21036.2,40000,157811,0.0536735,3.54525,91563.8,2294.78,149247,1.00E-06,214572,614572,5121.16,2208.51,1.59505,1443.4,5313.93,2161.27,3.73683,1389.96,214572,5276.62,2156.68,0.383341,1382.55,5305.18,2146.94,2.19144,1373.18
113562.354,92230.09663,205792.4506,35.70467724,14.99714445,687.7268055,4.15E+01,19.7,,1.00E-06,0.135455,0.629779,55.9866,4.59257,60849.6,73188.9,1438139.126,1078.88,33008.5,2260.53,3.16552,1664.19,2904.45,25198.9,40000,205805,0.0462753,0.0837214,80293.3,3080.31,138467,1.00E-06,262566,662566,5251.44,1900.37,2.18451,1235,5432.1,1860.93,4.36263,1190.59,262566,5406.45,1858.12,0.545183,1184.12,5418.21,1851.01,2.39347,1177.77
77449.99876,0,77449.99876,34.17130402,18.6806595,626.1141443,2.95E+01,34.17,,0.00259141,0.0774344,18.7671,34.2079,3.14144,20186,12101.1,939975.5614,406.106,21682.6,1369.43,2.60001,0.26033,1158.43,10446.1,40000,77467.9,0.0366036,18.4446,90436.9,1996.09,102812,1.00E-06,134229,534229,3004.36,1508.17,1.38573,930.406,3115.99,1477.2,3.4341,896.464,134229,3080.25,1472.15,0.321995,888.938,3097.38,1464.14,2.04954,881.662
113562.354,29682.92929,143245.2833,12.02903649,19.61010132,530.8230392,0.00E+00,9.54,,0.435781,0.0606853,0.411771,39.7299,3.76865,25170,14582.5,610936.7941,750.861,14156,826.659,2.82363,1347.38,1273.31,11452.4,40000,143233,0.0191569,0.0370148,72116.5,2477.14,105149,1.09E-05,199994,599994,2385.13,784.064,2.94964,435.914,2432.58,772.43,3.81195,422.978,199994,2428.7,768.224,1.43905,416.152,2427.41,766.278,2.23518,414.822
99179.36961,0,99179.36961,33.9790304,36.1168662,654.4900086,3.45E+01,33.98,,0.0871907,0.103955,15.6395,35.6344,3.33138,29280.5,21483,1246458.084,520.023,28734.7,1833.53,2.8271,0.262506,1550.3,13857.3,40000,99198.4,0.0472482,15.2998,94261.1,2001.24,117303,1.13E-06,155959,555959,4040.89,1943.48,1.49725,1171.29,4177.24,1905.37,3.4022,1128.72,155959,4137.47,1898.91,0.331901,1119.89,4158.2,1889.93,2.04282,1111.45
113562.354,90667.95049,204230.3045,29.07125633,17.7329303,535.045877,3.65E+01,16.17,,1.00E-06,0.113061,0.570339,51.5372,4.40324,50241.3,53475,1220941.524,1070.69,28045.2,1897.26,3.06716,1940.23,2470.96,21641.4,40000,204242,0.036289,0.0703943,75408.4,3473.53,132637,1.00E-06,261003,661003,4377,1492.04,2.2656,978.267,4533.82,1459.64,4.41733,942.328,261003,4515.54,1457.27,0.70368,936.31,4522.44,1451.56,2.37939,931.436
113562.354,13416.54765,126978.9017,23.01551971,23.59736145,679.1061354,1.23E+00,20.58,,0.226375,0.113744,0.480146,41.0593,3.48517,36701,31056,825324.1366,665.564,19113.4,1126.91,2.90559,2829.78,1870.64,16601.8,40000,126961,0.0307645,0.0766336,66955.8,3655.62,137134,6.15E-06,183722,583722,4458.01,1260.16,2.33529,686.488,4557.36,1239.58,3.63432,663.685,183722,4547.56,1234.62,0.668485,655.775,4549.77,1230.58,1.95,652.571
113562.354,66560.08158,180122.4356,20.41502898,37.20686111,580.7169364,3.44E+00,12.87,,0.27291,0.0855975,0.508179,49.4035,4.4301,37952.7,29631.8,780702.2678,944.17,18028.8,1117.2,3.03651,1717.32,1826.34,16224.7,40000,180108,0.0227935,0.0338202,71723,3295.61,125719,6.70E-06,236869,636869,3350.78,934.455,2.98473,536.051,3428.85,918.553,4.00453,518.522,236869,3425.25,914.31,1.36658,511.432,3423.9,911.741,2.40065,509.611
113562.354,18711.63944,132273.9934,25.64179181,45.97150477,540.4522698,2.48E+01,22.01,,0.463746,0.123468,0.386085,37.5329,3.83979,40853.2,36787.7,1188019.18,693.437,27654.3,1480.77,3.0512,1104.35,2039.77,18035.2,40000,132278,0.0363067,0.0255869,88143.4,3777.87,141316,8.94E-06,189039,589039,4815.61,1494.64,1.9722,898.594,4952.26,1464.85,3.6884,866.32,189039,4941.8,1457.6,0.686535,856.327,4938.73,1452.27,2.63425,852.385
113562.354,35691.12906,149253.4831,19.60743482,33.15709738,544.9892798,4.68E+00,14.92,,0.308545,0.086723,0.439788,41.7944,3.76617,32835.4,24618.8,742038.0961,782.362,17202.4,995.397,2.91436,2303.38,1661.66,14815.8,40000,149242,0.0231144,0.0377403,67838.5,3446.82,132433,7.83E-06,206003,606003,3393.87,947.95,2.65249,541.473,3474.4,931.742,3.82645,523.727,206003,3470.26,927.347,1.10273,516.439,3468.92,924.576,2.21671,514.494
113562.354,55880.64216,169442.9962,13.76401231,40.57240339,574.8326165,0.00E+00,9.22,,0.599262,0.0679025,0.484851,47.3985,4.73058,31756.5,19882.6,732106.3448,888.185,16937.2,1017.03,3.04566,199.605,1490.44,13340.1,40000,169428,0.0207148,0.0354479,84259.5,2506.62,103461,1.42E-05,226189,626189,2670.48,848.228,3.22629,469.321,2721.91,835.535,3.82968,455.117,226189,2717.44,830.452,1.73115,447.702,2716.1,828.594,2.41562,446.35
100557.6927,0,100557.6927,14.92798378,33.83221458,592.083422,0.00E+00,14.93,,0.530888,0.0733124,0.364045,32.327,3.25208,23351.1,13705.4,601541.4138,527.084,14016.9,735.346,2.75607,1563.24,1233.88,11107.6,40000,100545,0.0215458,0.0554792,74790,2870.99,118583,1.57E-05,157306,557306,2883.61,882.333,2.43777,474.125,2938.83,869.357,3.52277,460.189,157306,2933.8,864.222,0.993434,452.488,2932.5,861.831,1.92821,450.879
88369.63652,0,88369.63652,18.94450928,45.58343833,738.9666416,0.00E+00,18.94,,0.675421,0.0934417,0.441654,39.652,3.80222,27454.4,16864.9,705797.0128,463.184,16467.6,841.418,2.93058,428.352,1370.84,12302.6,40000,88355.9,0.0270378,0.0564512,89329.8,2972.7,119408,2.04E-05,145117,545117,3680.22,1107.47,2.19846,574.732,3746.38,1091.39,3.39256,557.696,145117,3739.25,1084.57,0.812105,548.499,3737.67,1081.51,1.90823,546.361
113562.354,69880.30463,183442.6586,18.9711045,22.26570088,526.4653866,4.62E+00,11.74,,0.122003,0.0770128,0.49524,48.2506,4.15913,34642.2,25866.3,695977.3555,961.588,16034.4,1033.8,2.96213,2292.37,1704.04,15179.4,40000,183430,0.0204302,0.0337766,63564.8,3250.03,125450,2.96E-06,240191,640191,3010.54,837.514,2.96582,491.381,3084.42,822.812,4.17127,475.244,240191,3081.59,819.664,1.36197,469.026,3080.51,817.207,2.40482,467.317
113562.354,46138.4957,159700.8497,36.95751912,47.56210113,516.6276502,6.41E+01,26.28,,0.0968269,0.134594,3.55754,43.2018,4.19817,50025.1,52435.6,1783760.742,837.4,40998.1,2746.98,3.14974,126.328,2446.16,21435.9,40000,159740,0.0538505,3.13927,93651.3,2309.91,150335,1.17E-06,216501,616501,5199.74,2218.84,1.62265,1450.89,5392.3,2169.95,3.63878,1396.2,216501,5357.34,2163.6,0.457624,1387.34,5383.75,2154.02,2.22253,1378.2
113562.354,14451.63618,128013.9902,27.37556416,35.80194554,596.5653275,2.43E+01,24.29,,0.139335,0.133732,0.470718,37.9787,3.46529,41683.3,40233.4,1167227.773,671.097,26975.3,1649.88,2.97058,2220.88,2135.42,18841,40000,128017,0.0398698,0.0970797,77154.3,3837.15,143352,2.70E-06,184778,584778,5214.31,1639.52,1.84782,980.573,5365.88,1606.76,3.71652,944.476,184778,5340.06,1601.41,0.45828,936.214,5349.29,1594.79,2.14837,930.461
113562.354,88213.82237,201776.1764,22.82521108,14.89787199,484.272074,2.17E+01,12.85,,2.28E-06,0.0889493,0.505026,50.0684,4.3118,40860.6,35833.5,921523.8962,1057.77,21219.6,1379.92,3.0154,1979.55,2012.54,17805.1,40000,201778,0.0263916,0.0263813,69717,3364.14,128529,1.00E-06,258539,658539,3450.62,1084.61,2.56627,694.15,3563.88,1061.93,4.48803,669.451,258539,3558.97,1059.56,0.996529,663.466,3557.97,1055.67,2.59281,660.637
98358.65143,0,98358.65143,15.5903341,42.20367408,499.4192399,0.00E+00,15.59,,1.53227,0.0653061,0.902751,27.4493,4.28861,22122.6,11723.3,577822.7198,515.561,13485.7,684.867,2.86913,84.083,1139.97,10283.9,40000,98347.3,0.0160992,0.640569,89973.7,3100.87,126849,5.52E-05,155108,555108,2574.15,659.255,2.90122,345.901,2617.16,650.274,3.15622,335.978,155108,2613.15,645.106,1.54492,329.214,2612.24,643.967,1.75898,328.249
113562.354,11502.90495,125065.259,19.03689543,38.41259763,587.3633475,0.00E+00,17.29,,0.661059,0.0929367,0.419231,36.3481,3.76212,31641.5,22748.7,754035.695,655.54,17565,927.027,2.92808,1746.94,1596.13,14252.4,40000,125049,0.0243966,0.0667149,76221.6,3468.58,133113,1.93E-05,181810,581810,3650.08,999.548,2.63447,536.407,3723.37,984.346,3.48417,519.743,181810,3718.57,978.27,1.15492,511.263,3717.47,975.864,1.96806,509.482
113562.354,33404.75201,146967.106,20.52849281,27.31513841,512.4905087,1.12E+01,15.86,,0.192165,0.0902314,0.415361,40.1177,3.5502,32865.1,25659.3,801448.0055,770.409,18574.4,1080.37,2.88414,2491.24,1697.08,15119.7,40000,146961,0.0251119,0.0307166,67144.3,3530.06,135692,4.27E-06,203722,603722,3519.98,1031.31,2.40468,613.111,3615.79,1011.96,3.91275,592.033,203722,3610.77,1007.99,0.879687,584.921,3609.26,1004.48,2.31915,582.452
94899.05297,0,94899.05297,14.74969101,15.76643744,717.126727,0.00E+00,14.75,,0.289312,0.0803083,0.408406,38.7368,3.30803,24577.1,14677.8,646681.5488,497.418,15007.1,852.166,2.76485,1359.54,1277.53,11489.2,40000,94886.3,0.0270579,0.0378731,77264.2,2501.98,106370,7.53E-06,151647,551647,3157.36,1107.47,2.16868,590.406,3220.29,1090.94,3.61954,572.59,151647,3213.52,1086.02,0.620167,564.774,3212.33,1082.32,2.03502,562.164
105581.2924,0,105581.2924,36.51955178,21.04465626,585.6038848,5.13E+01,36.52,,1.00E-06,0.134642,8.61555,32.4049,3.13485,37685.6,33281.6,1491941.362,553.651,34319.5,2268.98,3.00133,436.522,1937.95,17173.6,40000,105613,0.0565316,8.30472,92846.2,2169.59,152019,1.00E-06,162374,562374,5219.25,2326.96,1.25538,1453.65,5404.37,2278.93,3.46476,1399.65,162374,5355.71,2272.59,0.273053,1391.02,5385.69,2261.26,2.18895,1380
113562.354,56724.37189,170286.7259,36.34871982,34.90292341,583.2340749,5.49E+01,24.24,,1.00E-06,0.1246,5.20434,47.5247,4.09703,48885.3,49958.7,1575215.455,892.849,36089.3,2541.4,3.11714,214.802,2386.12,20937.2,40000,170318,0.051125,4.74416,92758.5,2277.33,138268,1.00E-06,227079,627079,4810.58,2102.79,1.77862,1372.25,4991.43,2058.22,3.82355,1321.81,227079,4957.55,2053.96,0.438161,1314.6,4984.02,2045,2.1727,1306.06
113562.354,59320.35574,172882.7097,24.14473597,47.62060828,513.9141288,2.28E+01,15.86,,0.403153,0.102827,0.461029,46.6519,4.56954,42721,37426.4,1112259.336,906.307,25817.1,1460.03,3.1181,704.554,2057.81,18187.5,40000,172885,0.0301545,0.0175362,87479.5,3503.31,132268,7.45E-06,229646,629646,4003.94,1241.39,2.40924,766.927,4122.65,1216.33,3.96685,739.918,229646,4116.3,1210.32,1.08772,731.035,4113.1,1206.18,2.86658,728.271
85824.66191,0,85824.66191,27.74663129,33.63689832,747.0308379,6.98E+00,27.75,,0.175105,0.122382,0.519186,40.0138,3.3454,30772.5,23850.5,767917.2794,449.866,17784.2,1048.26,2.81922,2954.2,1635.04,14587.1,40000,85815.3,0.0317357,0.122006,65748.5,3775.95,142983,5.00E-06,142576,542576,4794.62,1302.38,1.77396,711.872,4904.72,1279.62,3.50516,687.494,142576,4887.45,1274.68,0.40936,679.806,4895.28,1269.43,1.87568,675.5
100683.0583,0,100683.0583,25.09375821,26.17988161,449.164874,2.91E+01,25.09,,0.110749,0.112041,0.326042,25.6208,2.74424,29669.4,24211.3,987481.9428,527.872,22880.5,1336.58,2.78944,2655.56,1647.59,14695,40000,100696,0.0330585,0.079488,71700.3,3897.78,151348,2.03E-06,157457,557457,4354.51,1363.3,1.55478,849.923,4495.63,1333.4,3.67972,817.579,157457,4473.73,1328.8,0.429089,810.107,4481.65,1322.34,2.23613,804.675
113562.354,11510.2066,125072.5606,36.67716677,25.50663412,730.2605243,4.01E+01,33.3,,1.00E-06,0.133029,11.1695,43.0353,3.63015,42377.5,38915.7,1482826.237,655.762,34050.4,2314.54,3.03766,214.201,2099.32,18537.3,40000,125092,0.0575871,10.7529,95504.9,2029.6,132343,1.00E-06,181853,581853,5169.85,2365,1.54668,1438.26,5337.75,2319.62,3.54722,1386.74,181853,5293.56,2313.71,0.301822,1378.26,5321.17,2303.48,2.0829,1368.35
113562.354,19358.01492,132920.3689,18.00776708,28.75897965,596.6052553,0.00E+00,15.39,,0.335974,0.0871722,0.426551,39.3035,3.51832,30673.9,22054.4,700327.6115,696.72,16245.5,929.386,2.85677,2432.94,1571.15,14037.1,40000,132905,0.0241424,0.0473462,67264.3,3283.23,127942,9.23E-06,189666,589666,3419.77,988.57,2.61442,540.687,3492.52,973.155,3.69079,523.663,189666,3487.84,968.499,0.985422,516.164,3486.89,965.695,2.04865,514.144
96274.47059,0,96274.47059,17.8324667,40.74228852,538.5361241,0.00E+00,17.83,,1.06306,0.0755624,0.706124,29.3959,3.77233,23799.5,13752.8,589147.7143,504.63,13760.2,688.102,2.85752,937.822,1236.04,11126.5,40000,96262.1,0.0180712,0.422084,82513.1,3346.18,133520,3.87E-05,153023,553023,2973.43,740.468,2.65201,390.155,3026.25,729.834,3.23893,378.706,153023,3022.83,724.346,1.34946,371.35,3022.49,722.849,1.75012,370.202
109374.2837,0,109374.2837,37.50559083,23.47973679,535.4294338,6.15E+01,37.51,,1.00E-06,0.150909,4.43726,30.0124,3.06279,42475.9,41200.7,1647040.797,573.577,37880.8,2511.35,3.07274,774.089,2161.55,19060.7,40000,109414,0.0610346,4.14843,91145,2240.46,167304,1.00E-06,166175,566175,5844.14,2513.68,1.15715,1597.59,6054.32,2460.41,3.46673,1537.57,166175,6002.52,2453.77,0.262804,1528.73,6036.36,2441.38,2.2682,1516.55
113562.354,4610.406049,118172.76,32.75540196,19.87338878,635.3211968,3.76E+01,31.48,,1.11E-06,0.113047,12.7169,36.3882,3.28483,34901.8,28603,1343339.215,619.595,30885.1,2059.05,2.92553,9.40128,1793.71,15946.3,40000,118192,0.0505948,12.3687,96240.7,2068.66,123858,1.00E-06,174953,574953,4387.56,2079.39,1.57986,1270.06,4538.01,2038.7,3.53763,1224.12,174953,4498.01,2033.06,0.330865,1215.87,4521.87,2023.79,2.05685,1207.04
99295.71753,0,99295.71753,20.08752587,31.12649762,676.5120092,0.00E+00,20.09,,0.310717,0.0976365,0.426118,36.4719,3.22021,28157.8,19710.4,673068.0703,520.456,15630.2,876.171,2.79134,2640.7,1483.86,13283.2,40000,99280.9,0.0266717,0.0701439,66870.3,3368.1,131481,9.41E-06,156042,556042,3833.69,1092.29,2.2005,581.209,3912.28,1075.4,3.52796,562.963,156042,3904.86,1070.39,0.656281,555.153,3905.46,1066.87,1.86757,552.535
103653.0752,0,103653.0752,29.05923827,30.30723377,576.6713206,2.92E+01,29.06,,0.00275837,0.138306,0.452382,31.8818,3.01335,36800,34044.2,1133613.048,543.426,26155.7,1645.11,2.88779,2570.63,1960.52,17364.9,40000,103663,0.0417463,0.138155,73419.7,3823.59,151222,1.00E-06,160424,560424,5389.42,1718.26,1.50818,1035.91,5552,1682.93,3.70204,997.179,160424,5514.08,1677.91,0.335688,989.34,5532.24,1669.85,2.1456,982.084
103250.0053,0,103250.0053,15.31978296,28.85619826,726.5958231,0.00E+00,15.32,,0.27127,0.0892163,0.415846,39.2637,3.35358,27770.2,18042.1,729139.6681,541.188,16907.2,974.275,2.821,1405.23,1418.64,12717.9,40000,103236,0.0303619,0.0393811,79095,2606.89,108598,6.65E-06,159997,559997,3505.26,1242.52,2.1869,662.047,3577.36,1223.83,3.62219,641.579,159997,3569.44,1218.58,0.596163,633.421,3568.65,1214.48,2.06965,630.384
108534.0278,0,108534.0278,24.33756161,14.99662414,655.5250104,7.72E+00,24.34,,0.211282,0.12199,0.434183,35.5807,3.17632,34733.8,29446.6,877628.2526,568.908,20343.5,1179.52,2.86084,2926.08,1820.51,16174.9,40000,108524,0.0333847,0.0834648,67692.2,3792.19,142362,5.38E-06,165285,565285,4774.79,1369.6,1.98985,761.448,4889.54,1345.64,3.57553,735.227,165285,4875.26,1340.38,0.503408,727.089,4879.59,1335.39,1.97532,723.018
113562.354,92172.10701,205734.461,22.25948848,29.35579393,543.5181344,1.35E+01,12.29,,2.70E-06,0.0872234,0.529601,52.1721,4.41257,41365.3,35615.5,847399.9958,1078.48,19491.7,1290,3.02948,2061.36,2006.27,17752.1,40000,205728,0.0248969,0.0296122,67604,3291.25,125426,1.00E-06,262489,662489,3394.77,1021.65,2.81335,631.814,3494.01,1001.73,4.49027,609.99,262489,3489.8,999.284,1.10376,603.965,3488.93,995.877,2.53465,601.534
113562.354,69666.37742,183228.7314,30.86966948,19.31423895,741.1139183,2.00E+01,19.13,,1.00E-06,0.130596,0.640876,54.5925,4.33112,53731.1,59125.4,1183259.367,960.5,27182.4,1835.94,3.08327,2295.02,2601.95,22723.5,40000,183223,0.0400264,0.104792,73838.3,3516.32,133053,1.00E-06,239984,639984,5086.85,1642.04,2.35482,999.507,5235.86,1610.21,4.16761,963.686,239984,5213.38,1607.01,0.56736,956.964,5223.83,1601.05,2.1895,951.776
113562.354,16920.48083,130482.8348,32.56322161,15.59715458,452.0141322,5.68E+01,28.34,,1.00E-06,0.119842,5.5035,32.5143,3.19236,38270.4,34622.7,1484926.622,684.218,34122.1,2294.35,3.00442,342.28,1977.48,17508.5,40000,130520,0.0498887,5.19301,92193.9,2350.54,151588,1.00E-06,187281,587281,4622.41,2055.55,1.40951,1341.14,4805.42,2010.4,3.60682,1290.38,187281,4766.28,2005.41,0.359286,1282.76,4793.69,1995.55,2.19107,1273.32
99086.37434,0,99086.37434,12.75632661,14.78527154,467.3310812,0.00E+00,12.76,,0.953575,0.0513847,0.512779,26.0448,3.50244,17662.9,9023.7,464790.2348,519.384,10826.4,572.15,2.57517,2345.36,998.544,9036.9,40000,99076.4,0.0133308,0.269333,61704.2,2810.99,121591,3.45E-05,155837,555837,2023.01,545.851,2.90755,300.396,2059.06,538.2,3.37826,291.977,155837,2056,534.293,1.61981,286.214,2055.39,533.232,1.90548,285.388
113562.354,10113.52924,123675.8832,13.28503561,45.31462073,551.9665029,0.00E+00,12.2,,1.50477,0.0713888,0.43494,34.1783,4.754,26807.1,15745.3,769403.4925,648.271,17950,918.908,2.93563,0.309292,1323.86,11893.5,40000,123663,0.0217648,0.109067,90689.6,2684.34,110796,3.94E-05,180424,580424,2815.55,891.146,2.97618,470.326,2863.05,878.871,3.29914,456.599,180424,2856.76,872.113,1.58662,448.066,2855.55,870.591,1.91421,446.783
113562.354,10486.76353,124049.1175,23.52495567,37.07087698,688.4687477,1.87E+00,21.54,,0.365755,0.11886,0.458136,40.7208,3.64947,38046.1,32402.9,887348.0896,650.206,20601.5,1159.89,2.95596,2349.05,1911.64,16950.3,40000,124032,0.0321485,0.058066,72902.1,3679.36,137416,9.89E-06,180793,580793,4661.09,1317.35,2.3139,713.725,4762.93,1295.99,3.56375,690.209,180793,4754.21,1289.96,0.715155,681.408,4754.42,1285.94,2.02024,678.268
113562.354,53547.54533,167109.8993,37.32703743,34.26706498,490.3096016,6.81E+01,25.37,,1.00E-06,0.137878,1.37828,43.9058,3.94982,52482.3,57681.1,1710570.618,876.255,39233.9,2716.26,3.16744,529.552,2569.05,22452.3,40000,167152,0.0543018,0.952486,90448.9,2374.32,158163,1.00E-06,223913,623913,5315.66,2235.97,1.53572,1493.82,5524.49,2186.37,3.78315,1437.85,223913,5487.95,2181.95,0.403076,1430.6,5515.11,2172.07,2.2569,1421.11
113562.354,74883.75596,188446.11,30.42413785,44.40516367,554.298934,3.88E+01,18.33,,0.0296226,0.123934,0.53538,50.0324,4.56987,52484.1,56164.8,1376230.977,987.953,31721.5,2029.29,3.14249,1090.51,2534.09,22163.7,40000,188460,0.0397052,0.0501411,85823.7,3498.88,135463,1.00E-06,245221,645221,4806.98,1634.21,2.15423,1052.27,4971.56,1598.69,4.19281,1013.28,245221,4954.14,1594.39,0.669259,1005.73,4957.36,1588.21,2.49264,1000.53
113562.354,27849.96836,141412.3224,26.23286624,29.32544531,668.0763118,1.29E+01,21.07,,0.0506882,0.124074,0.524941,44.5411,3.66186,42111.9,39904.5,1006692.454,741.275,23232.1,1456.1,2.96341,2595.41,2126.46,18765.7,40000,141404,0.0359182,0.0870791,70657.6,3697.22,137844,1.09E-06,198165,598165,4844.11,1473.77,2.14424,857.127,4973.74,1446.36,3.83182,826.69,198165,4956.35,1442.15,0.523604,819.3,4962.94,1436.73,2.07465,814.731
113562.354,5083.145247,118645.4992,30.38979421,33.19234555,587.8841185,3.51E+01,29.09,,0.0488082,0.099087,13.4777,34.2498,3.22368,30968,23690.1,1263232.214,622.068,29083.7,1895.9,2.84335,0.455993,1629.43,14538.9,40000,118664,0.0454218,13.1524,95794.5,2083.67,114002,1.00E-06,175425,575425,3842.59,1867.78,1.67958,1145.66,3978.02,1830.8,3.52258,1104.08,175425,3943.32,1825.14,0.386533,1095.78,3963.48,1816.87,2.03739,1088.04
85662.36146,0,85662.36146,31.96096186,30.8794179,622.5493611,2.75E+01,31.96,,2.11E-05,0.137171,0.504254,34.1434,3.11069,32730.3,28119.9,1023621.942,449.115,23617.3,1486.08,2.83338,2774.14,1778.19,15813.8,40000,85672.1,0.0395317,0.166394,70381.1,3908.99,151498,1.00E-06,142433,542433,5350.01,1628.28,1.35528,975.151,5506.9,1594.52,3.63854,938.577,142433,5465.38,1589.58,0.29787,930.947,5486.85,1581.27,2.12626,923.487
113562.354,80481.74897,194044.103,12.56937771,29.30327347,578.795248,0.00E+00,7.36,,0.0767746,0.061662,0.514834,51.6633,4.41406,31888.1,20017.5,641921.4913,1017.15,14729.6,1012.93,3.0018,919.246,1495.57,13384.5,40000,194029,0.0197425,0.026743,72646.2,2221.68,94540.7,1.70E-06,250790,650790,2420.1,807.506,3.28659,462.08,2470.69,794.87,4.34679,447.965,250790,2467.72,791.926,1.57607,441.941,2466.48,789.698,2.57323,440.438
91050.3872,0,91050.3872,26.45775977,20.33582374,727.6842065,5.73E+00,26.46,,0.179996,0.120487,0.502927,39.0363,3.28458,31288.5,24553.5,768300.984,477.252,17794.5,1047.37,2.81865,3047.06,1659.41,14796.5,40000,91039.5,0.0314655,0.115957,64842.4,3761.12,142313,5.15E-06,147801,547801,4720.89,1290.74,1.85415,703.614,4828.52,1268.53,3.51766,679.703,147801,4812.65,1263.63,0.438559,672.009,4819.48,1258.62,1.86812,667.924
104320.5738,0,104320.5738,33.69422068,20.86629094,701.0595107,3.08E+01,33.69,,2.14E-06,0.16174,0.51926,38.1679,3.34052,43599.6,43791.6,1289731.89,546.919,29707.1,1922.38,2.996,2297.67,2230.17,19636,40000,104329,0.0510045,0.140528,76525.4,3474.53,155218,1.00E-06,161090,561090,6310.69,2096.64,1.43151,1241.82,6491.84,2055.46,3.70248,1196.2,161090,6445.91,2049.77,0.283036,1187.82,6469.58,2040.18,2.18471,1178.88
113562.354,67797.73319,181360.0872,21.47059086,30.87836945,501.3883361,1.55E+01,13.44,,0.0182429,0.0872005,0.478846,47.2442,4.02994,37275,30709.1,843509.9406,950.719,19456.7,1229.6,2.96934,2160.25,1859.94,16510.8,40000,181357,0.0250561,0.0268651,68182,3390.56,130007,1.00E-06,238118,638118,3391.93,1029.21,2.56445,637.316,3493.8,1008.73,4.28771,615.022,238118,3489.31,1005.87,0.975769,608.706,3488.02,1002.24,2.4912,606.141
113562.354,39260.41663,152822.7706,32.98433141,23.53908718,580.6981315,4.43E+01,24.51,,1.00E-06,0.108201,8.69566,43.8348,3.75385,39669.1,35168.9,1378812.115,801.263,31617.6,2196.49,2.99642,76.5695,1993.36,17643,40000,152847,0.0467861,8.27394,94116.5,2222.22,123315,1.00E-06,209608,609608,4181.28,1923.68,1.79027,1230.04,4337.47,1883.99,3.75823,1185.15,209608,4304.71,1879.77,0.428128,1177.97,4328.02,1871.44,2.10216,1170.12
113562.354,3074.142201,116636.4962,18.98317988,39.72304271,640.4154964,0.00E+00,18.48,,0.631792,0.100619,0.39935,36.0031,3.65734,32603.7,23816.2,812560.2702,611.352,18937,990.288,2.94181,1469.25,1633.84,14576.8,40000,116620,0.0282874,0.0502259,80813.5,3349.39,129226,1.76E-05,173381,573381,3954.02,1158.75,2.45467,615.672,4032.85,1141.28,3.46493,596.574,173381,4026.33,1134.52,0.960378,587.321,4024.75,1131.49,2.01146,585.106
113562.354,33801.70938,147364.0634,27.37570192,40.63468742,744.1939965,8.34E+00,21.1,,0.24216,0.130489,0.537868,48.956,4.16035,46648,45321.4,1077075.541,772.444,24922.5,1491.78,3.05894,2020.54,2269.78,19967.3,40000,147350,0.0371263,0.0565797,76828.2,3652.28,134993,5.55E-06,204111,604111,5105.72,1522.74,2.32541,861.734,5230.38,1495.77,3.72471,831.837,204111,5217.86,1490.02,0.648003,823.141,5219.56,1485.05,2.1676,819.087
113562.354,86758.65689,200321.0109,32.11562907,39.76877929,687.1481454,2.99E+01,18.21,,1.43E-06,0.129382,0.620412,55.2851,4.69854,57354.8,65312.7,1328758.848,1050.15,30539.6,2046.98,3.14349,1680.58,2738.79,23847.3,40000,200324,0.0407455,0.0801804,79919.5,3476.09,131872,1.00E-06,257085,657085,5028.15,1673.8,2.39947,1053.43,5188.53,1639.41,4.29015,1015.1,257085,5167.46,1635.89,0.65518,1008.11,5175.29,1629.82,2.34505,1002.86
113562.354,14870.39715,128432.7512,22.97488444,19.74771765,448.9013856,2.60E+01,20.31,,0.124794,0.105659,0.349457,31.8357,3.09142,33165.3,28141.7,995495.2933,673.32,23074.2,1339.4,2.85329,2492.28,1778.89,15819.8,40000,128441,0.0315258,0.044364,71942.7,3786.12,145377,2.26E-06,185202,585202,4104.58,1298.31,1.87261,809.687,4237.07,1270.69,3.82693,779.598,185202,4224.83,1266.41,0.565747,772.225,4226.35,1261.03,2.33973,767.951
113562.354,58109.88267,171672.2367,12.72693422,38.58034777,583.3237698,0.00E+00,8.42,,0.473952,0.0654949,0.484493,48.1775,4.591,31206.7,19177.5,716411.9702,899.873,16554.2,1015.14,3.03014,181.815,1463.33,13105.4,40000,171658,0.020934,0.0291308,83507,2318.75,97998.6,1.08E-05,228419,628419,2575.67,856.992,3.20845,477.279,2625.61,844.133,3.93359,462.891,228419,2621.26,839.396,1.66165,455.632,2619.8,837.36,2.48387,454.217
113562.354,52379.83374,165942.1877,33.44467513,43.41610725,645.5547861,3.87E+01,22.89,,0.156845,0.103186,10.3023,48.7434,4.33345,40780.4,35888.6,1442153.956,870.008,33141.5,2225.99,2.99795,0.247108,2014.12,17818.5,40000,165961,0.0451808,9.83303,94709.3,2115.35,107801,1.90E-06,222722,622722,3997.85,1857.46,2.08707,1165.11,4135.45,1820.36,3.7064,1123.33,222722,4108.99,1814.46,0.587032,1114.61,4127.45,1807.23,2.09502,1107.91
107534.9179,0,107534.9179,14.85942646,28.67567697,581.0393115,0.00E+00,14.86,,0.458824,0.0759553,0.351608,31.8432,3.15175,24416.3,15127,627603.03,563.657,14610.1,781.283,2.74114,2057.14,1297.22,11661.1,40000,107522,0.0225515,0.0481452,70403.4,2942.63,120401,1.30E-05,164283,564283,2985.09,923.401,2.46216,498.815,3044.58,909.663,3.57247,483.896,164283,3039.56,904.642,0.959494,476.19,3038.21,902.059,1.97613,474.428
86179.15039,0,86179.15039,35.7683178,27.89186725,560.0365301,4.21E+01,35.77,,1.00E-06,0.101185,13.7491,31.0679,3.05425,26092.8,18380.8,1181764.51,451.919,27232.4,1749.28,2.79274,1.32108,1432.11,12834.8,40000,86206.9,0.044842,13.4556,92596.6,2171.65,132371,1.00E-06,142968,542968,3918.82,1848.45,1.23559,1160.47,4068.15,1809.19,3.42637,1116.95,142968,4024.11,1803.51,0.291183,1108.95,4047.39,1793.68,2.15945,1099.67
113562.354,65187.48307,178749.8371,24.11998951,22.20900045,604.5142481,1.29E+01,15.32,,0.000456727,0.101415,0.528689,49.7936,4.08513,42121.6,38089.9,913631.6511,937.011,21052.5,1353.47,3.00354,2276.58,2076.4,18344.2,40000,178742,0.0292644,0.0462372,69275,3460.37,130570,1.00E-06,235503,635503,3951.65,1200.62,2.55068,723.317,4063.47,1177.74,4.20898,698.012,235503,4055.51,1174.7,0.800148,691.473,4056.61,1170.58,2.29262,688.291
77544.69762,0,77544.69762,35.49707512,30.26175446,520.5359261,4.02E+01,35.5,,1.00E-06,0.0878628,14.9074,29.1143,2.9715,21915.5,14123.1,1065141.145,406.654,24571.7,1549.9,2.68838,0.456908,1252.81,11273.1,40000,77572.4,0.0395751,14.6352,91015.8,2205.22,127358,1.00E-06,134333,534333,3398.06,1633.61,1.20374,1042.63,3535.54,1597.6,3.4107,1003.01,134333,3493.76,1592.26,0.308011,995.354,3514.51,1583.01,2.18055,986.749
113562.354,32224.46222,145786.8162,25.51210811,21.51607671,733.3675663,3.46E+00,19.87,,0.0894484,0.120721,0.564899,47.9785,3.83278,42654.5,39551.3,916627.4829,764.159,21148.6,1330.84,2.98042,2647.31,2116.8,18684.5,40000,145769,0.0337829,0.0925461,68841.7,3612.51,134438,2.19E-06,202530,602530,4725.02,1383.91,2.3812,773.216,4837.51,1360.22,3.79193,746.735,202530,4823.79,1355.94,0.612652,739.29,4828.85,1351.32,1.99745,735.471
113562.354,62120.8731,175683.2271,14.51632023,48.50348035,636.8432415,0.00E+00,9.38,,0.857902,0.0746938,0.51446,50.5693,5.35344,35330.6,23609.8,863717.0239,920.891,20008.2,1173.66,3.09558,0.48408,1626.61,14514.7,40000,175667,0.0235517,0.033681,87062.7,2418.24,99904,1.90E-05,232428,632428,2940.87,964.701,3.30542,528.893,2995.09,950.401,3.74438,512.873,232428,2989.29,944.025,1.79421,504.36,2987.75,942.069,2.4593,502.899
113562.354,24978.87381,138541.2278,13.14478314,31.14089147,628.1193457,0.00E+00,10.77,,0.29036,0.0734494,0.430267,42.4647,3.6694,28616.9,18134.8,703937.5338,726.194,16300.5,962.916,2.87433,1112.49,1422.34,12750,40000,138527,0.0250699,0.0275137,78210.9,2417.33,102325,6.62E-06,195288,595288,2884.75,1025.85,2.67957,564.815,2944.72,1010.33,3.83913,547.547,195288,2939.75,1005.83,0.985438,540.039,2937.98,1002.8,2.2655,537.983
113562.354,5661.58445,119223.9385,17.93299422,16.90694358,514.2319129,2.57E+00,17.08,,0.469618,0.0834036,0.358237,30.8553,3.17852,26957.4,18715.8,663005.5496,624.94,15442.3,817.297,2.76855,2877.28,1445.31,12949.3,40000,119212,0.0214685,0.0617674,63399.9,3545.81,138252,1.37E-05,175973,575973,3269.53,880.223,2.51853,488.78,3341.16,866.041,3.58945,473.363,175973,3337.11,861.136,1.07339,465.815,3336.14,858.742,1.98638,464.139
113562.354,38263.61821,151825.9722,32.01611987,15.64111781,493.8196497,5.05E+01,23.95,,1.00E-06,0.107309,6.89945,40.4147,3.61605,38732.4,34469.9,1398914.811,796.072,32088,2219.09,2.99282,127.203,1973.01,17470.7,40000,151857,0.0456506,6.51182,92981.6,2333.08,132459,1.00E-06,208618,608618,4136.35,1879.14,1.68381,1228.42,4300.81,1838.6,3.75965,1182.76,208618,4268.33,1834.49,0.439842,1175.74,4292.37,1826.02,2.14222,1167.75
113562.354,73549.67304,187112.027,15.43555982,25.98117997,619.2270166,0.00E+00,9.37,,0.0830569,0.0723633,0.524105,51.6824,4.30394,34649.7,24156.6,692252.8519,980.802,15913.3,1063.56,2.99988,1385.3,1645.69,14678.7,40000,187096,0.0222009,0.0314235,71548,2590.81,105225,1.89E-06,243857,643857,2837.18,908.237,3.13032,516.485,2899.12,893.751,4.23707,500.257,243857,2895.63,890.623,1.31139,493.931,2894.53,888.036,2.42047,492.133
113562.354,88028.80231,201591.1563,17.51241607,39.93027929,664.8773271,0.00E+00,9.87,,0.197594,0.0796254,0.553623,55.1215,4.89682,40231.6,30261.2,800182.7181,1056.7,18408.3,1215.44,3.11763,772.681,1846.04,16392.5,40000,201573,0.0238278,0.02795,79092.5,2674.14,106499,4.43E-06,258334,658334,3123.7,975.469,3.28921,552.805,3190.46,959.829,4.19129,535.307,258334,3186.5,955.725,1.50013,528.283,3185.02,953.113,2.5861,526.453
113562.354,69136.21505,182698.5691,16.79801838,29.43660181,652.0645009,0.00E+00,10.44,,0.0790945,0.0790156,0.532444,51.9557,4.25245,36373.3,26737.5,729959.067,957.661,16793.2,1108.37,3.00445,1528.27,1733.06,15427.9,40000,182681,0.0241752,0.0347996,72015.3,2717.07,108800,1.80E-06,239442,639442,3096.84,989.034,3.0316,560.098,3165.62,973.136,4.18236,542.243,239442,3161.49,969.889,1.15179,535.725,3160.62,967.009,2.34543,533.677
93433.80859,0,93433.80859,12.57734557,21.82076933,457.4524528,0.00E+00,12.58,,1.09821,0.0455995,0.71739,25.5687,3.66655,16009.4,7704.5,419371.3125,489.755,9759.03,525.663,2.52321,2372.76,921.868,8357.47,40000,93424.6,0.01138,0.479732,59467.9,2701.17,120010,4.38E-05,150186,550186,1796.74,465.873,3.01756,258.699,1827.38,459.506,3.33197,251.63,150186,1824.64,456.062,1.72552,246.504,1823.98,455.199,1.92047,245.8
95967.85481,0,95967.85481,31.69654806,41.27817128,505.4096787,4.08E+01,31.7,,0.310853,0.0922487,13.9695,28.2804,3.18346,25341.5,17737,1249497.547,503.228,28945.6,1697.17,2.74064,0.0968536,1406.4,12611.6,40000,95994.6,0.0418228,13.7049,92753.5,2173.78,120958,3.77E-06,152756,552756,3574.76,1724.82,1.46297,1079.6,3708.1,1688.5,3.34532,1039.41,152756,3673.76,1680.95,0.435637,1029.53,3689.95,1672.91,2.12029,1022.2
113562.354,93378.57505,206940.9291,12.17681301,45.24454582,737.3133323,0.00E+00,6.68,,0.327534,0.0716992,0.564737,58.2099,5.33416,38579.5,26689.2,895301.9069,1084.75,20613.6,1342.85,3.10158,0.194863,1731.46,15414.3,40000,206924,0.0263938,0.0172126,84017.8,1712.05,78676.9,6.03E-06,263685,663685,2821.13,1080.22,3.42595,609.806,2875.28,1063.74,4.24402,591.22,263685,2870.14,1058.63,1.61889,583.24,2867.97,1055.75,2.93661,581.384
113562.354,40548.46701,154110.821,14.32395868,48.49787814,683.4822163,0.00E+00,10.56,,0.880894,0.0812989,0.490042,48.254,4.93363,34506.2,23202.2,908965.2159,807.803,21125.7,1165.83,3.05478,0.372071,1612.25,14391.2,40000,154095,0.0273441,0.0304336,90025.9,2357.52,98780.3,1.91E-05,210856,610856,3202.43,1119.88,2.99395,605.812,3260.9,1103.5,3.62622,587.573,210856,3253.91,1096.23,1.47219,578.021,3251.95,1093.76,2.36287,576.251
113562.354,17516.03714,131078.3911,24.14596448,45.76076249,693.8917895,3.30E+00,20.92,,0.621786,0.120704,0.463279,43.1497,4.15876,40924.1,35168.9,984904.4754,687.059,22929.2,1224.67,3.05168,1534.93,1993.36,17643,40000,131062,0.0327394,0.0410438,81502.3,3639.55,135443,1.62E-05,187823,587823,4736.02,1342.59,2.42012,729.831,4837.74,1320.76,3.51625,705.993,187823,4830.11,1313.26,0.911054,695.963,4828.16,1309.58,2.1647,693.203
113562.354,92716.84465,206279.1987,34.79033837,24.37671113,731.3782282,3.38E+01,19.15,,1.00E-06,0.134902,0.653931,57.159,4.6313,60794.1,72905.2,1368316.305,1081.39,31394.4,2162.29,3.15209,1934.6,2898.63,25151.6,40000,206284,0.0444871,0.0949415,78113.6,3238.45,134926,1.00E-06,263045,663045,5238.25,1826.01,2.31523,1165.93,5409.45,1788.97,4.35346,1124.14,263045,5384.17,1786.18,0.569933,1117.68,5396.08,1779.48,2.3352,1111.74
113562.354,47182.15361,160744.5076,22.96305836,30.21351205,593.6716153,1.03E+01,16.22,,0.0826317,0.100543,0.49072,46.1445,3.83721,38650.8,33246.5,869272.3815,842.616,20076.5,1241.6,2.95822,2429.75,1936.91,17164.7,40000,160735,0.0284056,0.0435513,68293,3514.76,133021,1.81E-06,217496,617496,3923.03,1165.41,2.47125,687.477,4028.67,1143.78,4.00189,663.609,217496,4021.44,1140.19,0.779173,656.723,4021.74,1136.22,2.23587,653.713
113562.354,67157.64918,180720.0032,34.97352977,22.22470105,600.8811237,4.85E+01,21.98,,1.00E-06,0.112313,6.73543,49.8073,4.17562,46446.5,45395.7,1447469.55,947.515,33123.1,2374.75,3.07494,180.452,2271.68,19983.3,40000,180746,0.0471998,6.25422,92582.4,2267.05,124325,1.00E-06,237507,637507,4334.79,1939.95,1.94585,1266.33,4498.81,1899.57,3.92775,1220.51,237507,4468.65,1896.04,0.48846,1213.8,4492.52,1887.99,2.14932,1206.23
113562.354,77044.4503,190606.8043,13.05539438,44.72657838,732.7803312,0.00E+00,7.78,,0.399313,0.0755414,0.547928,56.0734,5.08265,37835,26247.5,896384.5165,999.119,20684.9,1298.1,3.09312,0.324213,1716.79,15288.7,40000,190590,0.0272778,0.0185575,86436.8,1918.47,85086.9,7.65E-06,247351,647351,2971.61,1116.54,3.24402,624.335,3029.4,1099.56,4.08448,605.23,247351,3023.89,1094.08,1.46807,596.922,3021.65,1091.11,2.78634,594.97
113562.354,5795.67269,119358.0267,21.34167158,42.67650932,640.1625621,9.48E-03,20.31,,0.744287,0.1083,0.426684,36.8601,3.8671,35078.1,27105,848918.5037,625.614,19799.3,1019.64,2.98327,1600.05,1745.16,15531.5,40000,119341,0.0283466,0.0658957,80024.2,3611.71,136127,2.18E-05,176102,576102,4255.01,1161.61,2.50049,615.17,4339.4,1143.92,3.40457,595.868,176102,4333.27,1136.71,1.03528,586.32,4331.98,1133.86,1.95035,584.178
113562.354,33719.62,147281.974,30.02223293,38.30903826,717.5680914,1.98E+01,23.15,,0.0748731,0.141565,0.581607,47.8563,4.01358,49301.2,51699.5,1224735.348,772.066,28232.4,1803.1,3.05599,2130.57,2428.46,21289,40000,147277,0.0423621,0.108767,77635.7,3718.26,138282,1.49E-06,204038,604038,5525.29,1739.6,2.05984,1026.96,5678.5,1706.11,3.81256,989.729,204038,5651.97,1701.05,0.482602,981.641,5662.61,1694.48,2.12363,975.856
106097.1392,0,106097.1392,18.92113718,43.33030919,591.5624452,0.00E+00,18.92,,0.974359,0.092398,0.437886,32.1502,3.83877,29154.3,19371.1,737123.415,556.111,17225.2,852.069,2.94019,998.743,1470.82,13170.3,40000,106082,0.0237735,0.124905,84711.2,3446.9,133381,3.08E-05,162843,562843,3634.82,974.171,2.55255,510.854,3702.32,959.9,3.28984,495.409,162843,3696.88,953.04,1.19902,486.5,3695.92,950.941,1.81756,484.912
113562.354,43143.79778,156706.1518,25.25006458,36.8145322,658.5825533,1.07E+01,18.3,,0.164638,0.114501,0.509856,47.6958,4.03988,43005.8,39519.2,988550.6885,821.439,22858.9,1384.39,3.02293,2074.16,2115.92,18677.1,40000,156696,0.0326425,0.04507,74242.2,3581.09,133838,3.60E-06,213457,613457,4472.11,1339.38,2.40386,778.99,4588.86,1314.81,3.87312,751.816,213457,4579.62,1310.17,0.717996,744.054,4580.05,1305.7,2.24877,740.556
113562.354,36119.13312,149681.4871,21.78532457,46.80377598,655.6753006,0.00E+00,16.53,,0.759651,0.101968,0.498871,45.9751,4.62613,39386,31379,894605.0406,784.57,20799.1,1140.26,3.08175,1157.43,1880.55,16686.1,40000,149663,0.0269192,0.0516773,81968.5,3444.1,129691,2.05E-05,206424,606424,4004.66,1103.33,2.85006,596.253,4085.65,1086.15,3.54,577.341,206424,4080.2,1079.27,1.31748,568.166,4078.72,1076.77,2.12393,566.255
113562.354,23135.927,136698.281,27.09812805,42.99494737,749.5775911,6.86E+00,22.51,,0.363294,0.134273,0.511002,46.9238,4.12693,45636.5,43544.3,1082179.505,716.526,25097.3,1442.15,3.05842,1929.01,2223.7,19581.9,40000,136683,0.0377019,0.0491711,78519.5,3695.79,136330,8.68E-06,193444,593444,5259.78,1546.35,2.27046,859.494,5382.24,1519.68,3.61777,830.079,193444,5370.72,1512.97,0.66401,820.591,5370.9,1508.07,2.17838,816.654
113562.354,47240.94683,160803.3008,37.74783454,36.23103137,660.1246728,5.11E+01,26.66,,1.00E-06,0.131556,6.40071,48.408,4.09661,49695.3,50928.7,1603514.995,843.113,36758.4,2566.32,3.12464,209.829,2409.8,21134,40000,160830,0.0544352,5.9309,93839.3,2186.14,137327,1.00E-06,217591,617591,5091.43,2237.62,1.75768,1428.17,5272.05,2191.69,3.74365,1376.05,217591,5234.93,2186.83,0.393949,1368.35,5262.25,2177.41,2.14829,1359.31
77232.84421,0,77232.84421,27.1345717,37.82970564,687.5664309,9.31E+00,27.13,,0.279,0.108494,0.452688,37.1196,3.29171,26820.2,18512.1,704908.4981,404.848,16383.2,904.028,2.81074,2269.52,1437.3,12879.8,40000,77227.8,0.027406,0.0873767,71640.4,3700.84,143270,8.04E-06,133989,533989,4248.55,1126.4,1.73584,628.806,4348.44,1105.94,3.49267,607.337,133989,4336.47,1100.84,0.458669,599.535,4339.77,1096.24,1.93811,596.015
113562.354,33808.78462,147371.1386,14.00599547,45.70730346,742.3066421,0.00E+00,10.79,,0.631517,0.0862878,0.490349,49.3503,4.57588,35142.7,24123.7,932316.5566,772.471,21650.4,1213.8,3.0411,0.511392,1644.55,14668.9,40000,147355,0.031128,0.0218807,91807.9,2204.05,94563.7,1.30E-05,204116,604116,3396.79,1274.4,2.76468,690.207,3461.31,1255.57,3.71114,669.261,204116,3454.07,1248.47,1.14527,659.514,3451.51,1245.12,2.50609,657.235
113562.354,28231.37078,141793.7248,14.01843113,23.726564,593.1969064,0.00E+00,11.23,,0.321099,0.0725549,0.429568,41.8147,3.69346,28466.2,18236.7,675820.06,743.244,15652.2,921.661,2.86635,1498.04,1426.39,12785.2,40000,141779,0.0229772,0.0319129,73685.3,2649.76,109338,7.80E-06,198540,598540,2848.89,940.415,2.76309,519.664,2908.19,926.099,3.82412,503.771,198540,2903.74,921.737,1.11465,496.505,2902.2,919.089,2.21675,494.696
113562.354,15058.98499,128621.339,13.85015706,48.33097495,651.1730235,0.00E+00,12.23,,1.15945,0.0821075,0.43404,40.4859,4.64055,30778.5,19662.1,884952.8921,674.188,20649.4,1053.25,2.98622,0.271033,1482.01,13267.2,40000,128607,0.0274122,0.0473559,91969,2481.68,103508,2.70E-05,185368,585368,3237.75,1122.59,2.79757,594.143,3293.86,1106.74,3.40827,576.596,185368,3286.11,1098.75,1.39339,566.549,3284.3,1096.49,2.09038,564.838
