WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,63653.17235,177215.5264,35.18679246,23.61446692,580.0599446,5.15E+01,22.55,,1.00E-06,0.115881,5.98286,48.5968,4.10492,46955.2,46618.2,1480203.915,929.158,33882.5,2418.13,3.08457,239.389,2302.86,20243.6,40000,177244,0.048214,5.51312,92069.3,2293.04,130528,1.00E-06,234005,634005,4470.88,1982.3,1.86329,1299.61,4641.65,1940.56,3.89626,1252.3,234005,4610.37,1936.91,0.468299,1245.54,4635.25,1928.56,2.15973,1237.64
110021.427,0,110021.427,24.14537022,32.64581596,492.2224993,2.43E+01,24.15,,0.195847,0.116332,0.329048,27.7838,2.89481,32777.2,27807,1013986.919,576.795,23529.1,1337.99,2.8462,2461.76,1768.07,15727.3,40000,110028,0.0339987,0.0605621,74008.4,3881.05,147972,3.82E-06,166789,566789,4530.07,1399.91,1.73693,848.541,4666.14,1371.06,3.66561,817.153,166789,4649.48,1365.84,0.479558,809.043,4653.3,1359.95,2.24137,804.218
113562.354,9020.842479,122583.1965,12.38860517,41.43032752,482.4783455,0.00E+00,11.48,,1.68253,0.060872,0.483491,30.5401,4.84807,23647.1,12801,665537.4291,642.55,15499.4,822.289,2.88563,0.47011,1191.91,10739.9,40000,122571,0.0174571,0.194688,89015.5,2726.46,113713,4.86E-05,179332,579332,2400.74,714.448,3.1628,379.251,2440.65,704.86,3.28963,368.333,179332,2435.82,699.409,1.72018,361.228,2434.88,698.284,1.89646,360.208
113562.354,55557.08337,169119.4374,33.80684354,43.87214067,650.5593523,3.94E+01,22.7,,0.00868845,0.142564,0.559714,49.8691,4.37629,55410.3,61898.6,1490451.397,886.634,34332.9,2219.04,3.16326,1087.87,2664.08,23234.5,40000,169132,0.0470946,0.0722423,86588.4,3292.92,142760,1.00E-06,225893,625893,5539.94,1936.83,1.9786,1217.05,5719.68,1896.24,4.04337,1172.01,225893,5693.34,1891.31,0.49557,1163.98,5702.55,1883.78,2.38584,1157.28
109942.0712,0,109942.0712,21.60341796,45.04131666,543.1445202,1.10E+01,21.6,,0.754908,0.106909,0.335079,30.2398,3.56335,32741.8,24562.2,921160.5797,576.315,21548.3,1042.31,2.98142,957.315,1659.71,14799.1,40000,109936,0.0288801,0.0432415,88122.5,3705.08,140857,1.86E-05,166697,566697,4188.14,1187.01,2.15345,669.706,4286.33,1166.27,3.46413,647.519,166697,4278.68,1158.56,0.935412,637.381,4276.37,1155.2,2.18018,635.037
113562.354,56710.36603,170272.72,38.78889135,28.86330127,524.7544702,6.92E+01,25.87,,1.00E-06,0.144154,0.859835,45.7558,3.97572,55462.1,63614.2,1725187.684,892.834,39592,2716.63,3.18209,758.915,2701.86,23544.6,40000,170315,0.056573,0.415381,89037.9,2362.26,159700,1.00E-06,227076,627076,5562.44,2328.09,1.50776,1559.18,5779.68,2277.16,3.811,1501.57,227076,5742.47,2272.9,0.375906,1494.39,5766.17,2262.92,2.30087,1484.79
113562.354,27031.69839,140594.0524,28.29534971,14.84831053,569.5167658,3.02E+01,22.86,,1.18E-05,0.130204,0.502853,40.5218,3.50522,42924.8,42798.3,1192721.498,737.072,27477.8,1772.59,2.96951,2376.08,2204.1,19417.6,40000,140602,0.0404844,0.105659,74883.1,3705.72,143836,1.00E-06,197363,597363,5063.7,1664.97,1.827,1028.9,5224.53,1630.48,3.91823,990.706,197363,5195.48,1626.39,0.440206,983.448,5208.14,1619.37,2.18464,977.226
98334.51534,0,98334.51534,34.42900936,15.84649242,656.7483247,3.53E+01,34.43,,4.63E-06,0.106188,15.1373,35.768,3.24025,29647.3,21965.8,1221653.478,515.597,28118.7,1841.22,2.84086,1.05133,1567.93,14009.4,40000,98354.1,0.0480145,14.7959,94492,2027.1,120941,1.00E-06,155115,555115,4125,1974.55,1.43109,1197.31,4266.6,1935.77,3.46337,1153.93,155115,4224.72,1929.97,0.299959,1145.69,4247.52,1920.58,2.0571,1136.79
113562.354,14455.46434,128017.8183,36.73917108,41.68991732,620.3565121,5.22E+01,32.59,,0.0621017,0.138004,7.81717,39.0579,3.70209,44165,42302.2,1663875.684,671.261,38283.4,2521.61,3.08151,138.126,2190.97,19307.5,40000,128048,0.0575889,7.43961,95441.7,2142.57,145377,1.00E-06,184809,584809,5352.69,2369.83,1.50833,1476.59,5535.53,2321.03,3.4881,1421.67,184809,5492.33,2314.04,0.344143,1412.35,5520.17,2303.56,2.15146,1402.22
113562.354,7782.944442,121345.2984,36.05368128,20.27415303,694.4783853,4.19E+01,33.74,,1.00E-06,0.132222,10.8749,40.303,3.49629,41120.4,37321.8,1480721.774,636.235,34015.8,2297.53,3.0248,238.345,2054.87,18162.6,40000,121367,0.0570899,10.4856,95170.2,2055,135577,1.00E-06,178128,578128,5135.91,2345.52,1.50192,1432.13,5305.76,2299.93,3.53,1380.47,178128,5261.09,2293.94,0.298481,1371.96,5288.89,2283.6,2.09464,1361.93
113562.354,85550.03466,199112.3887,15.74966537,39.22324334,598.0218986,0.00E+00,8.98,,0.274737,0.0709643,0.53197,52.9667,4.91173,36478.3,25162.7,734464.4359,1043.71,16895.9,1116.16,3.09816,655.342,1680.26,14975.5,40000,199096,0.0206757,0.0293877,78138.3,2620.04,105396,6.41E-06,255857,655857,2785.82,846.569,3.3826,478.962,2843.38,833.232,4.14671,464.072,255857,2839.9,829.126,1.77017,457.329,2838.57,827.027,2.62159,455.844
113562.354,56170.93933,169733.2933,35.12335762,31.62987752,479.2703721,6.22E+01,23.5,,1.00E-06,0.124172,2.9858,43.9986,3.90472,47978.4,49483.1,1575686.828,889.987,36102.5,2539.76,3.1144,442.427,2374.43,20840,40000,169772,0.0498902,2.56053,90276.2,2390.93,149073,1.00E-06,226533,626533,4781.89,2054.01,1.62126,1374.32,4973.16,2008.62,3.8286,1323.13,226533,4939.81,2004.73,0.437847,1316.27,4966.9,1995.61,2.21167,1307.57
113562.354,44951.01461,158513.3686,37.0258865,19.8180544,637.7816717,5.12E+01,26.53,,1.00E-06,0.129749,6.13875,47.1791,3.94224,48270,48942.1,1548719.449,831.112,35492.9,2488.01,3.10473,364.008,2361.07,20728.8,40000,158541,0.0537173,5.68124,92461.2,2214.09,138891,1.00E-06,215302,615302,5018.7,2207.96,1.69301,1418.02,5199.49,2162.61,3.74631,1366.51,215302,5162.45,2158.11,0.376579,1359.1,5189.95,2148.69,2.14889,1350.06
113562.354,56656.59164,170218.9456,11.51194938,22.22538026,508.4102309,0.00E+00,7.68,,0.323549,0.0551284,0.460685,45.3948,4.20327,26594.4,15119.6,586362.5734,892.263,13514.6,865.399,2.90003,1175.27,1296.9,11658.3,40000,170206,0.0169647,0.0338717,69673.1,2331.05,99517.6,7.93E-06,226967,626967,2166.24,694.204,3.25615,392.537,2209.26,683.77,4.03378,380.853,226967,2206.21,680.24,1.79368,374.774,2205.14,678.588,2.47044,373.618
113562.354,94104.88065,207667.2347,36.6191938,45.90129433,487.472958,6.62E+01,20.03,,1.32E-06,0.121355,2.65573,50.5528,4.80814,55372,61484.9,1719916.944,1088.85,39366.1,2813.27,3.18663,55.9063,2654.89,23159.1,40000,207707,0.0479992,2.16681,92265.1,2407.55,139639,1.00E-06,264468,664468,4669.9,1976.78,1.92699,1341.06,4856.57,1932.3,4.05109,1291.42,264468,4829.9,1928.11,0.622639,1284.22,4854.21,1919.97,2.28006,1276.58
81207.53435,0,81207.53435,24.19181465,15.84779757,475.8605143,1.93E+01,24.19,,0.169007,0.0900032,0.309377,26.9045,2.7409,22607,15053.1,715778.8373,425.744,16645.9,907.913,2.68262,2799.87,1294,11633,40000,81213.9,0.0243164,0.0530611,65908.9,3690.93,149701,3.75E-06,137975,537975,3502.32,1003.35,1.61444,620.578,3608.65,981.575,3.64111,597.728,137975,3598.61,977.491,0.489441,590.753,3600.13,972.656,2.20843,587.15
113562.354,83310.94606,196873.3001,32.7906472,30.91004017,492.5989138,5.32E+01,18.91,,1.00E-06,0.102338,5.41579,49.0659,4.28739,45040.8,43436.4,1407099.014,1032.22,32164.8,2343,3.06243,191.869,2220.88,19558.2,40000,196904,0.0425544,4.9435,91019.4,2398.69,123402,1.00E-06,253665,653665,3934.65,1750.62,1.98924,1179.14,4096.6,1712.4,4.0741,1136.06,253665,4070.99,1709.54,0.600288,1129.92,4093.51,1702.17,2.20022,1123.07
113562.354,65318.07057,178880.4246,36.16977093,28.7775246,470.6819597,6.65E+01,22.96,,1.00E-06,0.128908,1.61133,45.5196,4.01697,51595.7,56145.9,1623568.759,937.952,37193,2623.52,3.14787,607.778,2533.65,22160.1,40000,178922,0.0509388,1.1705,88873.7,2418.65,153351,1.00E-06,235683,635683,4962.24,2097.04,1.60653,1418.83,5162.86,2050.38,3.87699,1366.17,235683,5130.01,2046.72,0.443077,1359.48,5156.33,2037.55,2.24517,1350.74
113562.354,64056.66134,177619.0153,14.87379835,45.77972389,637.5730775,0.00E+00,9.51,,0.652459,0.0752698,0.514098,50.9557,5.08123,35801.9,24155.2,834579.532,931.038,19310.8,1156.49,3.10642,6.87104,1645.64,14678.3,40000,177603,0.0235637,0.0298298,87407.8,2468.84,101405,1.46E-05,234364,634364,2960.96,965.119,3.2516,532.841,3017.74,950.558,3.83355,516.571,234364,3012.42,944.704,1.69482,508.377,3010.79,942.549,2.50162,506.83
108156.1486,0,108156.1486,15.49925189,47.81777933,474.0234248,0.00E+00,15.5,,2.77857,0.066684,1.53699,26.0627,5.76839,23499.9,12923.8,687090.1289,566.919,16023.6,826.649,2.89702,0.186917,1197.69,10790.6,40000,108144,0.0165995,1.28748,91141,3134.16,126256,9.48E-05,164905,564905,2633.09,679.105,3.26769,347.553,2673.74,670.529,3.01009,337.65,164905,2668.72,664.976,1.59239,330.737,2667.36,663.981,1.67463,329.784
113562.354,50007.72148,163570.0755,22.96988038,15.14292797,656.2718115,3.55E+00,15.95,,0.0993453,0.101427,0.530094,48.7291,3.96428,39925.2,34367.4,823762.8136,857.391,19005.6,1196.42,2.9787,2493.31,1970.01,17445.3,40000,163554,0.0279003,0.0557687,67068.2,3464.84,130613,2.41E-06,220315,620315,3967.29,1143.02,2.65238,650.589,4063.19,1123.32,3.95853,628.633,220315,4056.16,1119.62,0.844551,621.694,4057.07,1116.01,2.13354,618.929
113562.354,5091.041976,118653.396,12.49598868,24.99168032,557.3208991,0.00E+00,11.96,,0.49244,0.0678558,0.34852,32.8343,3.2946,24044.3,14242.1,637368.985,621.945,14827.3,803.584,2.75537,1506.8,1258.15,11319.9,40000,118641,0.0219186,0.039095,74485.3,2606.28,110053,1.27E-05,175402,575402,2667.95,897.213,2.62705,489.276,2720.67,884.084,3.6454,474.842,175402,2715.77,879.123,1.11932,467.206,2714.23,876.745,2.08773,465.607
113562.354,87240.67737,200803.0314,25.26502338,47.42939077,492.2893517,2.88E+01,14.29,,0.210885,0.100428,0.496234,50.7879,4.91492,46552.8,43186.7,1165637.499,1052.7,26958.1,1628.08,3.15318,662.214,2214.33,19503.3,40000,200810,0.0303624,0.0149397,86539.2,3412.9,128994,3.55E-06,257571,657571,3898.68,1250.37,2.47831,800.893,4025.99,1223.71,4.2385,772.191,257571,4020.38,1218.91,1.10755,764.295,4017.11,1214.5,3.04242,761.334
109978.8324,0,109978.8324,34.57066844,47.04928134,731.48224,3.20E+01,34.57,,0.317709,0.174616,0.494217,39.7854,3.8385,49861.2,52421.7,1508693.88,576.576,34892,2107.32,3.12057,1259.07,2445.83,21433.1,40000,109986,0.0548152,0.098422,87387.7,3492.45,153230,6.01E-06,166747,566747,6824.06,2254.18,1.55582,1314.09,7009.1,2210.31,3.54049,1265.7,166747,6970.57,2201.84,0.352485,1254.9,6984.66,2192.61,2.24976,1246.4
97167.99739,0,97167.99739,15.91825633,24.47723533,664.6141916,0.00E+00,15.92,,0.339395,0.0810037,0.390048,36.0132,3.2115,24588.9,15119.3,626288.7704,509.311,14553.9,805.252,2.75023,1886.34,1296.88,11658.2,40000,97155,0.0248601,0.0444093,72171.4,2828.23,116500,9.57E-06,153916,553916,3183.79,1017.8,2.24808,544.604,3247.26,1002.52,3.58326,528.168,153916,3241.29,997.636,0.715788,520.462,3240.15,994.404,1.96725,518.219
98888.97622,0,98888.97622,38.64019545,41.80717045,713.8821826,4.20E+01,38.64,,0.123381,0.130346,13.6755,38.6943,3.62463,36003.3,29737.1,1477514.313,518.525,34056.3,2178.37,2.97711,3.23709,1829.65,16252.9,40000,98912.7,0.0563918,13.3025,95716.3,1996.36,134846,1.64E-06,155674,555674,5072.45,2319.75,1.3728,1390.14,5235.69,2274.14,3.34351,1339.09,155674,5188.17,2266.33,0.297078,1329.22,5213.84,2255.67,2.10021,1318.93
91319.2705,0,91319.2705,26.43951215,27.727022,565.500241,1.98E+01,26.44,,0.123491,0.114723,0.389516,31.2575,2.95231,29218.3,22952.1,873652.9751,478.739,20249.2,1176.33,2.78349,2856.63,1603.38,14314.8,40000,91323,0.0318827,0.0842391,67970.3,3844.5,148068,2.70E-06,148084,548084,4473.11,1312.55,1.61448,780.308,4600.25,1285.88,3.61096,751.644,148084,4581.74,1281.27,0.401333,744.194,4588.93,1275.31,2.10778,739.268
113562.354,26825.3323,140387.6863,23.12900821,23.29647542,610.0066691,9.08E+00,18.71,,0.149886,0.107633,0.461131,42.0225,3.56499,37092.2,31769.3,877461.8855,735.896,20306.5,1212.44,2.91935,2619.39,1892.46,16787.3,40000,140378,0.0301558,0.0518822,68331.3,3626.58,136815,3.46E-06,197139,597139,4204.8,1237.16,2.29759,713.664,4313.31,1214.77,3.80695,688.976,197139,4304.32,1210.49,0.670819,681.558,4305.32,1206.23,2.13309,678.249
113562.354,9052.827892,122615.1819,29.79709527,27.76609724,496.7311298,4.30E+01,27.6,,1.63E-06,0.09945,10.536,31.5284,3.0825,31255.5,24589.7,1288076.374,642.918,29629.9,1958.98,2.86526,2.95735,1660.66,14807.2,40000,122642,0.0443819,10.2378,95099.7,2248.84,126452,1.00E-06,179403,579403,3842.09,1827.25,1.58544,1161.3,3990.93,1788.82,3.59782,1118.17,179403,3955.94,1783.82,0.390558,1110.48,3978,1775.28,2.10131,1102.45
113562.354,76361.82271,189924.1767,28.92679064,24.08163305,547.954515,3.46E+01,17.3,,1.00E-06,0.116437,0.561391,49.8258,4.2111,48715.9,51177,1213127.162,995.685,27882,1868.82,3.04739,2044.04,2415.82,21184.1,40000,189935,0.0370722,0.0768676,75280.9,3530.93,134806,1.00E-06,246696,646696,4512.58,1524.28,2.18241,985.77,4669.76,1491.53,4.2967,949.424,246696,4649.55,1488.82,0.636348,943.162,4657.46,1482.89,2.32356,938.049
113562.354,52202.60827,165764.9623,11.4272396,22.02918635,590.4378819,0.00E+00,7.83,,0.227731,0.0619033,0.470541,47.2822,4.06245,28743.4,17166.8,656523.0621,868.909,15139,961.62,2.92864,713.763,1383.25,12410.5,40000,165751,0.0213492,0.0245253,77084.8,2098.04,92063.3,4.97E-06,222512,622512,2431.88,873.377,3.04047,491.578,2481.49,860.098,4.08757,476.736,222512,2477.71,856.418,1.33984,470.038,2476.13,853.966,2.44146,468.423
113562.354,43502.34861,157064.7026,14.4540657,19.47828199,493.8849929,0.00E+00,10.45,,0.428783,0.0629827,0.451861,41.7996,4.01996,27000.8,16665.3,589256.383,823.302,13625.2,825.767,2.85659,2110.92,1362.58,12230.7,40000,157051,0.0168969,0.0551555,63637.3,2940.94,118683,1.20E-05,213812,613812,2472.04,691.773,3.13387,387.125,2522.68,681.244,3.83337,375.363,213812,2520.1,677.431,1.69158,369.132,2519.31,675.877,2.25554,367.981
82877.58832,0,82877.58832,22.11076986,42.89819633,590.8752677,5.72E+00,22.11,,0.610214,0.0881419,0.394063,32.2158,3.35725,24570.1,14883.4,633730.03,434.428,14817.6,724.042,2.86689,962.025,1286.58,11568.2,40000,82870.4,0.0216384,0.0811439,83801.5,3493.9,138241,1.94E-05,139631,539631,3459.65,888.939,2.07197,491.142,3532.45,873.975,3.42528,475.668,139631,3526.78,868.216,0.846038,467.459,3525.68,865.536,1.89328,465.697
113562.354,27724.61826,141286.9723,12.55298219,43.55587458,703.4211339,0.00E+00,10.09,,0.659943,0.0794456,0.462157,46.4461,4.40071,31928.9,20573.1,876117.9,740.583,20362.4,1123.58,2.98702,0.311271,1516.54,13565.8,40000,141272,0.0292611,0.0228815,90664.2,2090.1,91724.5,1.37E-05,198033,598033,3129.15,1197.85,2.75868,647.639,3187.21,1180.43,3.69607,628.269,198033,3180.21,1173.53,1.18277,618.755,3177.82,1170.44,2.44773,616.679
113562.354,93397.45662,206959.8106,14.69835708,21.82951501,618.2069751,0.00E+00,8.07,,0.000719577,0.0683555,0.546955,54.4177,4.56307,35952.2,24861.5,679278.6616,1084.85,15566.8,1091.88,3.04437,1133.2,1669.98,14887.3,40000,206943,0.0212365,0.0301423,71706.3,2401.44,99020.8,1.00E-06,263704,663704,2680.02,868.491,3.32078,499.856,2738.29,854.571,4.49414,484.287,263704,2735.24,851.907,1.48456,478.308,2734.22,849.46,2.56497,476.623
113562.354,93077.45659,206639.8106,21.43298911,35.59342152,627.4013299,1.69E+00,11.78,,0.0530897,0.0858718,0.563274,54.4861,4.68118,42177.1,34966.9,771856.2661,1083.16,17733.4,1195.66,3.07684,1864.34,1987.5,17593.4,40000,206622,0.0229651,0.0395502,68492.3,3198.99,121511,1.28E-06,263383,663383,3360.35,940.547,3.20327,543.474,3438.88,924.482,4.3124,525.626,263383,3435.5,921.256,1.39277,519.239,3434.87,918.605,2.45816,517.315
113562.354,10336.90167,123899.2557,32.64716252,15.52915831,585.4276717,4.27E+01,29.92,,9.56E-06,0.113588,10.6409,36.0685,3.29388,35859.1,30223.9,1377363.742,649.638,31657.4,2121.17,2.9462,61.8427,1844.88,16382.6,40000,123924,0.0498952,10.2958,95259,2157.66,130105,1.00E-06,180685,580685,4399.64,2052.02,1.5647,1279.94,4558.04,2010.44,3.57388,1233.04,180685,4518.92,2005.11,0.344732,1225.06,4543.5,1995.81,2.09173,1216.19
113562.354,70141.13564,183703.4896,33.66385976,24.3616416,450.247154,6.06E+01,20.81,,1.00E-06,0.113093,3.52466,45.6931,4.0582,46539.8,46835.5,1501505.026,963.217,34363.8,2459.22,3.09183,349.89,2308.36,20289.5,40000,183741,0.0458494,3.08408,89944.5,2442.74,140692,1.00E-06,240502,640502,4347.14,1887.68,1.73886,1279.2,4527.75,1845.51,3.94531,1231.72,240502,4498.58,1842.25,0.514349,1225.34,4523.7,1833.97,2.21169,1217.54
113562.354,43302.16163,156864.5156,30.44901,28.83501209,722.6377322,2.07E+01,22.04,,1.14E-06,0.138183,0.615358,49.8754,3.98128,50070.1,53567.2,1191296.368,822.302,27394.4,1821.04,3.04185,2462.96,2473.15,21659.5,40000,156860,0.0421576,0.123379,73949.1,3619.09,137780,1.00E-06,213621,613621,5387.38,1730.27,2.08869,1037.26,5542.1,1696.83,3.97321,999.81,213621,5513.89,1692.95,0.464897,992.619,5527.31,1686.3,2.11893,986.712
113562.354,56699.21946,170261.5735,29.3461914,25.42688176,624.7631972,2.77E+01,19.57,,1.10E-06,0.12603,0.575479,48.9496,4.02018,48464.5,50877.7,1193669.139,892.573,27450.1,1823.53,3.03443,2270.9,2408.56,21123.7,40000,170265,0.0391823,0.0961956,74455.1,3594.47,136750,1.00E-06,227026,627026,4899.47,1609.79,2.12486,1002.72,5054.76,1576.87,4.11433,966.033,227026,5030.86,1573.56,0.537075,959.298,5041.19,1567.29,2.21237,953.819
113562.354,43.89369596,113606.2477,11.91569738,19.75576438,572.5823637,0.00E+00,11.91,,0.484004,0.0681611,0.331733,31.6208,3.19098,23623.4,13813.4,648678.2806,595.488,15096.8,811.434,2.74313,1291.92,1238.8,11150.6,40000,113594,0.0230839,0.0350411,77221.7,2477.99,106295,1.21E-05,170355,570355,2680.82,944.876,2.5493,513.032,2733.46,931.128,3.64197,497.95,170355,2728.17,925.959,1.03082,490.053,2726.44,923.355,2.10641,488.323
87244.19861,0,87244.19861,16.95590536,24.17153253,558.6434853,0.00E+00,16.96,,0.537501,0.0662259,0.452694,30.4251,3.10984,19679.2,10939.5,469657.2484,457.299,10946.7,571.209,2.62421,2781.99,1100.71,9938.56,40000,87233.2,0.0161288,0.160339,59703.6,3142.91,130474,2.06E-05,143994,543994,2603.54,660.918,2.45398,359.261,2652.1,651.012,3.45483,348.93,143994,2649.19,646.902,1.0958,342.431,2649.03,645.153,1.7694,341.284
112374.5618,0,112374.5618,17.78431012,17.66251021,459.3123412,7.95E+00,17.78,,0.449723,0.0811821,0.29172,25.9347,2.90356,25043.1,17122.5,685776.8479,589.065,16004.8,813.242,2.72355,2851.04,1381.44,12394.7,40000,112369,0.0213596,0.046093,64507.7,3601.32,142238,1.18E-05,169130,569130,3175.31,877.572,2.31446,508.885,3253.54,862.023,3.63045,492.221,169130,3248.82,857.052,1.00037,484.521,3247.28,854.384,2.10639,482.749
113562.354,14287.99847,127850.3525,38.35903177,17.6218448,721.5928786,4.65E+01,34.07,,1.00E-06,0.145099,8.59022,43.4833,3.67494,46468.1,45767.7,1582332.543,670.348,36326.1,2479.14,3.09302,444.491,2281.21,20062.9,40000,127874,0.0608865,8.1678,93952.8,2073,143474,1.00E-06,184635,584635,5635.07,2501.33,1.4697,1541.72,5819.95,2452.42,3.55313,1486.18,184635,5773.59,2446.39,0.288599,1477.62,5803.96,2435.46,2.13359,1466.94
113562.354,48705.57601,162267.93,29.93104948,46.74974203,744.8925942,1.66E+01,20.95,,0.262914,0.136677,0.556093,51.8962,4.54059,52328.6,54815.4,1257150.027,850.605,29077.4,1753.04,3.12813,1587.95,2502.6,21903.4,40000,162260,0.0402894,0.0473062,81997.6,3638.31,134053,5.36E-06,219021,619021,5339.26,1654.47,2.32381,970.104,5480.4,1623.29,3.81359,935.641,219021,5466.11,1617.09,0.666971,926.514,5467.09,1611.58,2.33871,921.985
113562.354,9849.204022,123411.558,28.95523646,36.86684636,640.7829785,2.47E+01,26.64,,0.137984,0.144757,0.497362,38.496,3.49916,43917.1,43843.8,1233204.169,646.967,28479.2,1763.99,2.99644,2177.86,2231.53,19647.4,40000,123414,0.0435213,0.116542,78268.9,3804.76,145018,2.70E-06,180175,580175,5648.85,1789.19,1.77836,1058.34,5809.12,1753.94,3.67044,1019.4,180175,5777.55,1748.16,0.41144,1010.81,5790.28,1740.85,2.12836,1004.3
99103.81379,0,99103.81379,18.76089083,47.70801467,522.728252,3.79E+00,18.76,,1.35888,0.0833225,0.526015,28.7,4.14501,26327.2,15929.8,714127.1541,519.477,16717.7,795.607,2.96012,85.0097,1331.71,11961.9,40000,99094.3,0.020605,0.248522,93435.6,3447.37,135298,4.25E-05,155855,555855,3277.64,845.584,2.54623,454.386,3339.8,832.611,3.19128,440.496,155855,3334.01,825.849,1.39793,432.013,3332.9,824.201,1.81586,430.73
113562.354,77279.58527,190841.9393,24.36452017,48.80415729,654.6332856,8.26E+00,14.5,,0.413934,0.1025,0.539142,53.5847,5.05783,46802.5,41905.9,1022285.704,1000.37,23651.2,1419.41,3.1593,1013.47,2180.43,19219.1,40000,190828,0.0284837,0.0241779,81940.9,3355.02,125847,9.07E-06,247589,647589,4009.53,1169.32,2.92969,680.783,4107.78,1148.47,3.97455,657.975,247589,4102.28,1142.63,1.32629,649.392,4100,1139.35,2.64927,647.103
113562.354,43946.9131,157509.2671,32.35042442,20.24787376,669.0214343,3.26E+01,23.32,,4.97E-06,0.14123,0.578669,48.2139,3.93759,51146.6,55811.8,1323976.608,825.742,30444.1,2025.2,3.07205,2088.4,2525.89,22095.9,40000,157517,0.0457915,0.105161,77672.9,3383.91,143787,1.00E-06,214278,614278,5492.72,1881.31,1.90523,1166.5,5665.68,1843.16,4.01134,1123.79,214278,5634.45,1839.24,0.424841,1116.6,5649.19,1831.66,2.22938,1109.74
113562.354,26264.08563,139826.4396,31.07636065,26.24746747,456.2823655,5.15E+01,25.24,,1.00E-06,0.106448,7.03904,35.6747,3.35724,36107.7,31115.1,1387148.413,733.177,31854.8,2163.73,2.961,118.87,1872.45,16617.3,40000,139859,0.0454537,6.69867,93202.2,2356.67,137202,1.00E-06,196620,596620,4102.02,1872.27,1.57364,1224.43,4267.78,1831.32,3.68832,1178.43,196620,4233.68,1826.9,0.417185,1171.22,4257.94,1818.15,2.15198,1162.95
113562.354,6816.036826,120378.3908,18.08036997,34.68320047,542.152039,2.80E-02,17.06,,0.634139,0.0856728,0.403053,32.519,3.4838,28420.8,19585.3,678935.1216,630.977,15819.2,831.055,2.84263,2285.62,1479.06,13241.7,40000,120364,0.0217332,0.0887147,69762.6,3510.75,136027,1.97E-05,177125,577125,3363.53,890.434,2.65529,479.882,3431.22,876.919,3.4836,465.073,177125,3427.57,871.455,1.19576,457.214,3426.91,869.329,1.91135,455.645
113562.354,30224.69651,143787.0505,22.14395625,44.88449544,589.4992429,8.10E+00,17.49,,0.61186,0.103294,0.442108,42.3164,4.22719,38064.6,30632.3,941523.0205,753.713,21918.7,1171.28,3.05086,1153.82,1857.56,16490.6,40000,143777,0.0282005,0.0334768,83291.6,3543.35,133709,1.46E-05,200538,600538,4045.18,1157.94,2.52318,656.972,4140.29,1137.92,3.64315,635.238,200538,4133.93,1131.18,1.11712,625.94,4131.74,1128.02,2.31621,623.703
113562.354,69327.03327,182889.3873,17.06171831,34.2384193,659.9815,0.00E+00,10.59,,0.130285,0.080429,0.532728,52.2863,4.36522,37161.4,27477.4,755573.0823,958.66,17396.2,1133.53,3.03042,1303.79,1757.35,15635.7,40000,182872,0.0245637,0.0321699,74756.5,2723.7,108810,2.96E-06,239633,639633,3153.26,1005.16,3.05038,567.535,3222.51,989.048,4.13277,549.459,239633,3218.32,985.428,1.19496,542.675,3217.16,982.55,2.38605,540.638
113562.354,40417.97709,153980.3311,20.25912488,48.1988036,516.0546128,9.93E+00,14.94,,0.84453,0.0901564,0.442507,42.0561,4.68123,36118.8,26925.8,921139.7838,807.165,21458.5,1131.6,3.08875,446.459,1739.27,15481.1,40000,153973,0.0243781,0.0396788,88449.2,3424.82,130752,1.94E-05,210734,610734,3530.3,1001.92,2.71341,578.95,3614.12,984.319,3.62787,559.94,210734,3608.07,977.446,1.53057,550.873,3606.26,975.125,2.36933,549.216
113562.354,90254.22585,203816.5799,26.57752204,44.68626376,686.1356665,1.20E+01,14.81,,0.144085,0.108387,0.567379,56.0451,4.96946,50957.5,49766.1,1069460.982,1068.4,24670.1,1557.44,3.15551,1373.06,2381.39,20897.9,40000,203805,0.0311472,0.0269374,78780.4,3372.13,126060,2.94E-06,260566,660566,4229.7,1278.36,2.86243,764.219,4343.18,1254.35,4.20108,737.756,260566,4337.16,1249.88,1.05496,730.098,4335.46,1245.89,2.63384,727.202
113562.354,80801.79741,194364.1514,38.17045629,20.04373215,469.4966172,7.31E+01,22.3,,1.00E-06,0.134171,0.641684,48.2866,4.25168,57056.1,66777.6,1707188.635,1019.14,39191.4,2675.82,3.18895,671.068,2770.28,24105,40000,194410,0.052754,0.174553,88466.5,2422.65,154969,1.00E-06,251171,651171,5165.51,2171.2,1.61339,1491.62,5381.65,2122.45,4.0196,1436.66,251171,5350.53,2119.09,0.457104,1430.12,5366.86,2110.16,2.38658,1421.7
113562.354,61214.76635,174777.1204,36.23114745,40.69381778,506.6067981,6.28E+01,23.54,,1.05E-06,0.12687,3.34155,45.8873,4.2128,50489.5,53130.4,1676923.272,916.426,38444.4,2680.59,3.14772,147.997,2462.76,21573.5,40000,174815,0.0508675,2.89753,92777.2,2352.56,145938,1.00E-06,231576,631576,4890.88,2094.69,1.71819,1390.3,5080.91,2048.4,3.83449,1338.31,231576,5048.29,2043.75,0.477577,1330.83,5074.8,2034.7,2.22167,1322.22
99754.50887,0,99754.50887,12.16405153,22.70582651,495.6735924,0.00E+00,12.16,,0.78236,0.0532843,0.383798,27.4779,3.33648,18334,9421.5,489614.1692,522.885,11410.1,597.234,2.60129,1965.4,1020.57,9231.65,40000,99744.3,0.0151248,0.126475,65857.5,2647.2,115251,2.58E-05,156505,556505,2098.1,619.293,2.76562,340.122,2135.9,610.525,3.45305,330.606,156505,2132.16,606.314,1.46985,324.302,2131.37,604.991,1.91491,323.359
113562.354,50506.85196,164069.206,37.2138103,30.68818571,545.8283353,6.18E+01,25.76,,1.00E-06,0.135653,2.76878,45.1311,3.89954,51098.1,54888.4,1632204.355,860.285,37406.9,2621.4,3.14283,604.134,2504.32,21917.5,40000,164106,0.0541721,2.33085,90011,2322.37,152686,1.00E-06,220867,620867,5234.98,2228.88,1.57645,1471.88,5434.04,2180.94,3.7741,1417.6,220867,5397.32,2176.66,0.383549,1410.42,5426.13,2166.88,2.21315,1401.02
113562.354,34708.35928,148270.7133,18.58595303,17.24755231,658.4011341,0.00E+00,14.24,,0.203916,0.0910002,0.484498,45.7905,3.80379,34636.6,26221,757219.2199,777.183,17505.5,1064.6,2.93239,2072.26,1715.91,15281.1,40000,148254,0.026758,0.0422356,70719.9,3098.22,121010,5.07E-06,205015,605015,3567.88,1095.22,2.66359,604.623,3646.22,1077.83,3.83131,585.216,205015,3640.66,1073.59,0.896723,577.908,3640.01,1070.32,2.13548,575.499
113562.354,78138.66757,191701.0216,18.43997296,25.3656529,470.1642592,8.99E+00,10.92,,0.0672499,0.0726732,0.482932,48.0937,4.21609,33917.2,24867.6,703895.6973,1004.9,16206.4,1055.99,2.96681,2146.02,1670.19,14889.1,40000,191693,0.0196233,0.0259776,63910.2,3219.16,125012,1.49E-06,248454,648454,2834.4,805.401,2.8945,490.43,2910.93,790.267,4.31673,474.067,248454,2908.33,787.444,1.42909,468.095,2906.93,784.93,2.55887,466.409
113493.1108,0,113493.1108,28.10667931,35.13048328,463.1455192,4.11E+01,28.11,,0.189752,0.0910564,12.1048,26.146,2.96067,27350,20177.5,1268105.385,595.096,29295.8,1803.31,2.77206,0.196274,1501.64,13437,40000,113519,0.0416202,11.8614,94980.1,2242.51,120699,2.22E-06,170280,570280,3520.1,1715.21,1.60967,1085.39,3656.22,1679.03,3.45762,1045.02,170280,3624.56,1672.64,0.4589,1036.09,3642.25,1664.81,2.10361,1028.89
113562.354,83181.27781,196743.6318,24.41695432,21.14680787,462.8355066,2.92E+01,14.09,,1.70E-06,0.0955466,0.499639,48.6363,4.22875,42125.4,38905.7,1026633.676,1031.42,23644.7,1532.54,3.0117,1938.45,2099.04,18535,40000,196752,0.0294735,0.0332271,72330,3452.31,131627,1.00E-06,253513,653513,3698.71,1212.31,2.34332,791.045,3829.29,1185.9,4.43074,762.189,253513,3821.5,1183.51,0.85219,756.19,3821.86,1178.94,2.53178,752.652
113562.354,41834.48061,155396.8346,33.77333332,25.03061826,684.0411668,3.56E+01,24.68,,1.00E-06,0.106451,10.9368,48.1108,3.941,40151.6,34944.5,1332771.64,814.712,30548.4,2136.59,2.99198,16.7866,1986.85,17587.9,40000,155413,0.0471949,10.4729,95699.3,2087.33,109607,1.00E-06,212174,612174,4125.54,1937.83,1.93988,1206.2,4268.24,1900.02,3.76721,1163.19,212174,4236.21,1895.74,0.430551,1155.89,4258.02,1887.8,2.05319,1148.42
111821.4599,0,111821.4599,18.25393764,32.34296357,502.0793486,4.85E+00,18.25,,0.502026,0.0853482,0.324242,27.9388,3.05246,26414.3,18224.8,686166.6689,586.147,16009.3,818.302,2.76842,2635.56,1425.92,12781.1,40000,111812,0.0221254,0.0566171,66961.8,3589.13,140302,1.42E-05,168573,568573,3344.06,908.002,2.37966,509.772,3419.96,892.854,3.56296,493.456,168573,3415.2,887.595,1.00727,485.561,3413.93,885.017,2.00875,483.789
113562.354,14409.05585,127971.4099,25.05619791,41.628334,536.2636038,2.33E+01,22.23,,0.371305,0.12121,0.375261,35.7825,3.59451,38898.6,34503,1126182.798,670.877,26190.8,1427.79,3.00194,1469.68,1973.98,17478.9,40000,127975,0.0355096,0.0306268,84193.6,3794.54,142383,7.27E-06,184736,584736,4726.32,1461.38,1.94416,876.425,4861.17,1432.29,3.69073,844.816,184736,4850.36,1425.76,0.625182,835.461,4848.4,1420.38,2.50595,831.375
79737.78577,0,79737.78577,35.44921284,16.10523969,663.317761,3.04E+01,35.45,,1.06E-05,0.0860626,18.5284,36.0712,3.23754,22358.7,14042.5,1002322.87,418.1,23105.2,1475.84,2.67159,0.316949,1249.18,11241.4,40000,79755.7,0.0400548,18.1863,91163.5,1973.42,107961,1.00E-06,136517,536517,3343.24,1649.17,1.36298,1004.77,3462.25,1616.07,3.42654,968.319,136517,3423.68,1610.72,0.301038,960.547,3442.5,1602.19,2.04845,952.676
113562.354,87103.34586,200665.6999,16.25550618,43.77945016,537.4523915,0.00E+00,9.2,,0.569273,0.0682428,0.535075,51.4369,5.52692,35797.3,23966.2,729945.2031,1051.85,16807.3,1093.93,3.13525,443.582,1639.07,14621.8,40000,200649,0.0178675,0.047242,79420.9,2841.82,111791,1.46E-05,257410,657410,2680.88,732.065,3.58467,409.537,2733.56,720.73,3.95829,396.861,257410,2730.6,716.092,2.20561,390.244,2729.71,714.699,2.61399,389.107
77224.56083,0,77224.56083,27.14240154,45.79451745,735.8623128,5.77E+00,27.14,,0.489867,0.111753,0.471892,39.4738,3.61183,28407.9,19267.4,717551.8298,404.784,16726,871.294,2.90454,1440.18,1466.81,13135.6,40000,77215.7,0.0275878,0.0820902,80566.7,3659.94,140374,1.55E-05,133977,533977,4386.88,1132.74,1.85846,609.18,4478.69,1113.73,3.40556,589.351,133977,4469.48,1107.46,0.562899,580.577,4470.13,1103.51,1.89333,577.684
113562.354,72708.06157,186270.4156,32.03033319,15.85070689,503.0145727,4.96E+01,19.53,,1.00E-06,0.0994237,6.47636,47.6874,4.14825,42146.8,38788,1365954.952,976.627,31245.9,2252.88,3.02786,130.974,2095.79,18507.6,40000,186299,0.0420361,6.01795,92011.2,2363.91,119652,1.00E-06,243060,643060,3825.66,1729.24,1.97759,1151.49,3981.09,1691.87,4.01046,1109.36,243060,3955.07,1688.78,0.577334,1103.05,3976.95,1681.45,2.17016,1096.23
87392.84483,0,87392.84483,15.05355767,31.89655832,563.4429494,0.00E+00,15.05,,0.558644,0.0611341,0.403212,30.7283,3.15576,18938.6,10012.3,469404.1093,458.08,10941.7,570.001,2.62155,2203.13,1052.46,9513.26,40000,87382.3,0.0162009,0.110101,64501,2857.54,121511,2.01E-05,144143,544143,2405.61,663.711,2.47209,361.665,2449.72,653.934,3.47623,351.45,144143,2446.07,649.77,1.12712,344.9,2445.36,648.037,1.81471,343.784
104676.4048,0,104676.4048,29.60718068,18.05034776,629.4394837,2.58E+01,29.61,,0.0118203,0.144261,0.493562,34.4585,3.13116,38695,36691.4,1137724.518,548.769,26237.8,1663.84,2.90752,2664.06,2037.04,18012.1,40000,104682,0.0430299,0.15201,72832.5,3833.27,149596,1.00E-06,161443,561443,5628.44,1769.69,1.55313,1048.04,5790.33,1734.42,3.6806,1009.27,161443,5751.22,1729.27,0.33014,1001.31,5770.43,1721.2,2.09955,994.015
113562.354,62204.28418,175766.6382,33.86185578,23.88313392,681.7880713,3.62E+01,21.88,,1.00E-06,0.139563,0.602987,51.8259,4.20146,55157.9,62694.5,1379214.169,921.462,31688.3,2135.65,3.11515,1888.52,2681.66,23379,40000,175776,0.0463905,0.0954279,79048.8,3238.28,141917,1.00E-06,232537,632537,5421.13,1905.58,2.00736,1203.78,5598.04,1866.56,4.13928,1159.95,232537,5568.86,1863.08,0.462737,1153.04,5582.54,1855.62,2.29231,1146.31
113562.354,35787.06628,149349.4203,17.1298922,22.25270588,732.3050038,0.00E+00,13.03,,0.134356,0.0928582,0.512816,48.889,3.91724,36080.3,27220.2,818882.3031,782.836,18900.9,1181.43,2.96807,1431.5,1748.94,15563.8,40000,149332,0.0307121,0.0415704,78032.9,2707.55,109240,2.96E-06,206093,606093,3641.05,1256.45,2.59582,693.069,3721.7,1236.62,3.88382,670.763,206093,3714.4,1232.39,0.74953,663.319,3714.33,1228.48,2.17119,660.356
99840.47879,0,99840.47879,27.73545684,43.23148825,558.7118449,2.60E+01,27.74,,0.375353,0.131775,0.371351,31.1291,3.31005,35750.6,30499.3,1118336.222,523.428,25992.1,1434.06,2.96556,1454.8,1853.44,16455.5,40000,99847.9,0.0378704,0.0667409,85619,3914.77,147280,7.59E-06,156609,556609,5143.05,1559.85,1.61796,926.433,5287.63,1528.26,3.54496,892.323,156609,5267.17,1521.24,0.456991,882.723,5271,1514.82,2.25341,877.387
113562.354,7743.763373,121306.1174,31.45652077,24.9187499,739.7138235,2.21E+01,29.45,,0.000167013,0.158495,0.574309,42.3907,3.53346,47356.4,49801.8,1253268.128,635.908,28851.4,1883.84,3.01402,2550.28,2382.27,20905.2,40000,121304,0.0487476,0.15261,75154.3,3610.64,147347,1.00E-06,178065,578065,6190.71,2001.3,1.70448,1165.48,6359.52,1963.5,3.74171,1123.33,178065,6319.37,1958.23,0.334549,1115.16,6339.79,1949.91,2.08674,1107.49
113562.354,62207.53343,175769.8874,19.63492264,20.09855146,509.1473431,8.65E+00,12.69,,0.118595,0.0805786,0.472366,46.3983,4.00067,34487.2,26362.6,744912.5369,921.385,17193.1,1075.19,2.94509,2288.34,1720.63,15321.5,40000,175761,0.0220143,0.0288025,65303.1,3334.93,128581,2.66E-06,232522,632522,3144.29,903.386,2.75065,540.859,3227.98,886.677,4.14953,522.632,232522,3224.55,883.452,1.17552,516.22,3223.14,880.574,2.42002,514.246
113562.354,57266.77287,170829.1269,14.68876556,21.17798605,731.0256122,0.00E+00,9.76,,0.0620812,0.0815399,0.537646,52.7249,4.18962,36273.3,26001.7,795739.3291,895.44,18318.7,1196.07,3.01189,814.27,1708.58,15218.3,40000,170812,0.0287884,0.0333454,81125.2,2263.23,95932.4,1.25E-06,227573,627573,3197.45,1177.25,2.8465,660.534,3268.07,1158.68,4.13462,639.542,227573,3262.28,1155.13,0.887752,632.582,3261.6,1151.54,2.32281,629.964
113562.354,25535.78225,139098.1363,23.54202514,18.22784372,467.1805482,2.59E+01,19.22,,0.077468,0.105644,0.393605,36.1289,3.31616,35201.4,30582.7,1007202.565,729.226,23308.8,1391.91,2.88852,2397.49,1856.03,16477.5,40000,139105,0.031755,0.0459185,72156.3,3729.06,142505,1.39E-06,195866,595866,4102.87,1307.13,1.95292,817.356,4236.07,1279.42,3.91236,787.084,195866,4223.78,1275.52,0.586331,779.989,4225.75,1270.2,2.32824,775.731
113562.354,69491.4909,183053.8449,21.48573491,47.92434314,482.5977673,1.75E+01,13.33,,0.499355,0.0886801,0.469106,47.4117,4.8694,39854.4,31841.1,991726.7514,959.607,23007.8,1313.38,3.13029,429.929,1894.64,16805.9,40000,183052,0.0250538,0.0199882,87060.5,3356.35,128043,9.75E-06,239813,639813,3458.11,1031.2,2.68788,632.274,3555.06,1011.06,3.97468,610.703,239813,3549.64,1005.15,1.51324,602.219,3547.2,1002.15,2.82212,600.257
82320.04078,0,82320.04078,21.39044552,14.89958715,615.4867484,2.06E+00,21.39,,0.344007,0.0828842,0.438513,33.2607,3.03469,22218.1,13710.8,523189.9531,431.489,12179.1,651.649,2.67262,3123.24,1234.13,11109.7,40000,82309.8,0.0195753,0.114013,58905,3490.64,139567,1.25E-05,139071,539071,3252.69,803.015,2.13351,438.884,3319.34,789.895,3.50666,425.319,139071,3314.52,785.697,0.730019,418.404,3315.37,783.01,1.76148,416.588
99078.93432,0,99078.93432,30.9739699,32.04280467,593.8808351,3.17E+01,30.97,,0.03168,0.0883286,15.9511,32.5696,3.0839,25284.3,17194.2,1105209.121,519.49,25471,1633.23,2.72576,0.351725,1384.37,12420.2,40000,99096.8,0.0413664,15.6436,93989.5,2040.62,107527,1.00E-06,155858,555858,3426.64,1702.1,1.5552,1041.04,3549.49,1668.16,3.47297,1003.25,155858,3514.6,1662.73,0.356183,995.258,3533.15,1654.66,2.02331,987.803
113562.354,78851.84046,192414.1945,13.01518847,39.92657211,730.8719002,0.00E+00,7.68,,0.207262,0.0746856,0.550989,56.1136,4.82032,37713.2,26088.1,845302.465,1008.59,19464.4,1265.86,3.09363,1.46674,1711.47,15243.1,40000,192397,0.0271487,0.0201382,86529,1912.74,85036.4,3.95E-06,249158,649158,2934.33,1110.69,3.18588,626.213,2994.28,1093.49,4.21411,606.813,249158,2989.45,1089.1,1.29,599.282,2987.42,1085.95,2.70175,597.185
113562.354,61420.69376,174983.0478,20.16547843,21.19125702,751.7100672,0.00E+00,13.09,,0.0184017,0.0968008,0.577007,53.7977,4.23138,41484.6,34559.5,837537.0341,917.202,19270.7,1269.12,3.03017,1717.53,1975.63,17492.9,40000,174963,0.030035,0.0557368,74142.1,2916.19,113997,1.00E-06,231724,631724,3791.35,1228.64,2.81214,690.451,3878.36,1208.6,4.10656,667.798,231724,3870.66,1205.16,0.831323,660.937,3872.03,1201.4,2.1743,658.02
113562.354,23102.92343,136665.2774,26.14803494,28.13983667,705.8281708,8.51E+00,21.73,,0.0842305,0.1267,0.538439,44.87,3.65803,42122.7,39701.1,977555.3701,716.367,22567.7,1405.94,2.96169,2685.04,2120.9,18719,40000,136653,0.0360464,0.0959472,69872.4,3704.47,137681,1.95E-06,193414,593414,4953.93,1478.02,2.17596,838.879,5078.51,1451.62,3.75608,809.519,193414,5061.25,1447.14,0.525067,801.921,5067.99,1441.86,2.01669,797.47
101301.055,0,101301.055,30.91721783,29.74839795,703.2533915,2.17E+01,30.92,,0.00465839,0.151015,0.557343,38.0774,3.29182,39799.5,38130.2,1116638.706,531.051,25734.2,1650.33,2.91685,2780.61,2077.52,18353.7,40000,101302,0.0441953,0.177661,71804.6,3858.11,147835,1.00E-06,158063,558063,5900.63,1816.23,1.55616,1052.46,6060.86,1781.27,3.65295,1014.04,158063,6019.17,1776,0.31416,1006,6040.59,1767.81,2.04652,998.554
82043.72845,0,82043.72845,15.21361114,17.72131706,549.1402812,0.00E+00,15.21,,0.61088,0.0556976,0.479651,29.986,3.16954,17248.3,8708.9,418248.0081,430.043,9748.31,508.835,2.56291,2493.38,980.772,8879.62,40000,82033.9,0.0138665,0.194229,59837.2,2839.63,123010,2.45E-05,138795,538795,2192.14,568.213,2.52699,312.796,2231.3,559.842,3.43394,304.146,138795,2228.33,556.087,1.24379,298.168,2227.9,554.658,1.79784,297.253
113562.354,58375.13759,171937.4916,38.38046294,25.33235613,736.251836,4.49E+01,25.35,,1.00E-06,0.127783,7.55649,52.816,4.2478,51064.9,52682.7,1525754.26,901.447,34929.4,2488.31,3.12107,255.328,2452.08,21484.9,40000,171958,0.0536854,7.04354,93673.4,2143.15,127222,1.00E-06,228719,628719,4949.66,2204.15,1.88646,1400.68,5120.45,2160.51,3.82464,1350.86,228719,5085.27,2156.29,0.403148,1343.57,5111.32,2147.42,2.1289,1335.09
90102.54235,0,90102.54235,36.77861072,28.21478626,582.872213,4.47E+01,36.78,,6.00E-05,0.112521,12.563,32.2327,3.11698,29361,22079.6,1272458.251,472.492,29305.1,1900.76,2.86816,74.5219,1572.06,14045,40000,90131.5,0.0489354,12.2566,93174.3,2160.71,138989,1.00E-06,146893,546893,4360.81,2016.06,1.21659,1258.66,4521.68,1973.86,3.42785,1211.67,146893,4475.19,1967.88,0.276301,1203.42,4500.82,1957.42,2.17196,1193.42
82304.79541,0,82304.79541,17.25312529,25.92948537,616.9292622,0.00E+00,17.25,,0.418584,0.0688833,0.415636,33.3453,3.102,19903.2,10999.4,475007.0121,431.405,11061.7,587.407,2.6346,2533.76,1103.76,9965.37,40000,82293.8,0.0177534,0.0941344,62142.4,3010.41,125593,1.54E-05,139055,539055,2708.85,727.406,2.29446,393.33,2759.69,716.421,3.50521,381.986,139055,2755.77,712.317,0.883066,375.274,2755.33,710.135,1.77188,373.876
113562.354,87847.67956,201410.0336,30.93788389,34.09919683,661.3427341,2.89E+01,17.44,,1.00E-06,0.123634,0.618504,54.636,4.53146,54754,60932.8,1246114.341,1055.86,28618.5,1941.3,3.10606,1974.29,2642.59,23058,40000,201413,0.0388733,0.0851762,76190.8,3467.17,131695,1.00E-06,258174,658174,4801.9,1596.42,2.39835,1010.55,4957.31,1563.64,4.33809,973.893,258174,4936.86,1560.79,0.655785,967.44,4945.37,1554.93,2.31374,962.39
113562.354,83539.94909,197102.3031,32.6916466,37.11855708,447.9996003,5.77E+01,18.84,,1.00E-06,0.104135,4.5891,47.8586,4.40828,45841.9,44731.1,1487587.681,1033.44,34034.1,2447.61,3.08893,6.33462,2254.57,19840.2,40000,197137,0.0426688,4.1288,92370.6,2433.36,128444,1.00E-06,253898,653898,4000.88,1757.06,1.92839,1191.05,4167.76,1717.62,4.04964,1146.94,253898,4142.88,1714.22,0.635055,1140.41,4165.42,1706.75,2.232,1133.47
113562.354,27918.85154,141481.2055,14.20267956,42.3598384,558.8260437,0.00E+00,11.4,,1.52387,0.0436195,7.40009,39.8758,5.34338,20385,9779.4,740060.896,741.626,17191.2,958.108,2.66482,0.0273941,1040,9403.23,40000,141471,0.0196996,7.02464,77355,1007.59,57264.1,2.98E-05,198232,598232,1721.93,805.502,3.40601,433.598,1749.37,795.275,3.33065,421.434,198232,1745.04,789.224,1.73002,413.6,1744.78,787.985,1.87682,412.392
113562.354,13776.96334,127339.3173,29.45592924,32.73061728,647.9762706,2.55E+01,26.27,,0.00130891,0.143848,0.525496,40.0269,3.44646,44302.7,44925.8,1212270.861,667.56,27932,1797.82,2.98273,2457.77,2259.6,19882.2,40000,127342,0.0440788,0.129901,75215,3709.8,145707,1.00E-06,184103,584103,5608.81,1811.32,1.75969,1081.23,5772.17,1775.58,3.79505,1041.56,184103,5737.77,1770.76,0.379895,1033.74,5753.93,1763.15,2.12142,1026.88
113562.354,45078.22083,158640.5748,32.49538927,22.18423742,627.0396261,3.77E+01,23.26,,1.00E-06,0.101101,10.2449,46.6976,3.89571,38662.2,33042.7,1307845.928,831.731,29974.4,2099.31,2.97286,15.3519,1930.83,17113.2,40000,158659,0.0447456,9.79565,95129.6,2149.2,109352,1.00E-06,215420,615420,3911.34,1838.28,1.9543,1160.47,4052.83,1801.5,3.80795,1118.76,215420,4022.89,1797.47,0.464286,1111.68,4044.03,1789.82,2.06847,1104.53
113562.354,24463.2091,138025.5631,22.40773141,44.64077751,665.3968938,7.40E-01,18.44,,0.665785,0.108402,0.473937,43.6358,4.27041,38843.8,31534.1,900634.6261,723.47,20956.7,1130.53,3.04522,1453.54,1885.29,16726.4,40000,138007,0.0288251,0.0482274,80432.2,3540.75,132851,1.81E-05,194768,594768,4255.88,1181.5,2.63694,637.817,4343.74,1162.91,3.52217,617.427,194768,4337.67,1155.95,1.10567,608.04,4336.07,1153.01,2.09732,605.826
113562.354,55608.41076,169170.7648,27.00191925,21.18584397,497.876018,3.38E+01,18.13,,1.36E-06,0.113454,0.505159,44.6174,3.84934,43269.2,42605,1158926.134,886.898,26683,1738.59,2.98966,2135.55,2198.99,19374.8,40000,169183,0.0357067,0.072056,74725.8,3635.4,138161,1.00E-06,225944,625944,4397.71,1469.25,2.02382,945.242,4550.88,1437.33,4.15951,910.026,225944,4531.08,1434.23,0.593373,903.516,4538.16,1428.27,2.29932,898.412
94004.82209,0,94004.82209,28.88797027,32.03234387,740.9829139,1.13E+01,28.89,,0.0988286,0.136179,0.534453,39.8095,3.3403,35076,30268.1,909356.668,492.76,21016,1285.13,2.86096,2986.6,1846.26,16394.3,40000,93997.7,0.0371506,0.13807,67491.4,3861.63,144200,2.49E-06,150759,550759,5329.69,1525.12,1.70182,850.411,5459.81,1497.45,3.55383,820.334,150759,5434.49,1492.4,0.361449,812.512,5447.16,1486.02,1.94114,807.001
88925.02047,0,88925.02047,37.20194115,16.69024949,627.2112802,4.14E+01,37.2,,1.00E-06,0.11111,13.9849,34.408,3.20834,29029.6,21449.8,1241533.536,466.303,28589.3,1858.16,2.85691,16.0453,1549.08,13846.8,40000,88950.9,0.048835,13.657,93462.8,2101.38,133289,1.00E-06,145712,545712,4311.13,2010.84,1.24574,1240.9,4465.64,1969.67,3.4264,1195.08,145712,4419.48,1963.68,0.27286,1186.8,4444.39,1953.4,2.14222,1176.99
102240.2975,0,102240.2975,21.23567085,45.73660671,561.8428109,7.33E+00,21.24,,0.828543,0.100312,0.364614,30.9273,3.63507,30199.6,20993.4,819595.5614,535.928,19181.5,918.322,2.96554,813.518,1532.22,13701.3,40000,102232,0.0260364,0.0644868,88191.1,3631.39,139324,2.28E-05,158993,558993,3935.99,1069.45,2.21686,590.219,4021.17,1051.59,3.39143,571.254,158993,4014.24,1044.25,1.01042,561.625,4012.47,1041.46,2.00531,559.672
80642.6691,0,80642.6691,32.55854042,48.87681738,712.6428068,2.03E+01,32.56,,0.402211,0.141024,0.480997,38.6289,3.67549,34366.5,27786.2,1023597.068,422.763,23776.7,1326.07,2.96978,1410.46,1767.39,15721.6,40000,80645.3,0.0381558,0.097318,84892.6,3909.62,146312,9.47E-06,137406,537406,5518.3,1570.59,1.51016,894.256,5657.1,1540.22,3.44075,861.837,137406,5633,1532.95,0.3848,852.175,5640.95,1526.23,2.11303,846.51
113562.354,55773.76487,169336.1189,28.01208098,26.06742502,671.0616547,1.83E+01,18.79,,1.55E-06,0.122188,0.577533,50.288,4.05287,47368.4,48055.6,1086316.664,887.676,25002.8,1638.11,3.0269,2347.82,2339.02,20545.2,40000,169331,0.0365953,0.0849097,72260.2,3594.41,134244,1.00E-06,226092,626092,4759.81,1501.9,2.28982,907.57,4898.3,1472.7,4.08901,874.992,226092,4880.21,1469.32,0.581068,868.167,4887.52,1463.81,2.17418,863.489
99470.18564,0,99470.18564,24.24095056,17.89509726,489.9543663,2.25E+01,24.24,,0.159714,0.10813,0.326227,27.6293,2.81423,28908.7,22761.8,901670.7509,521.482,20928.2,1184.44,2.77901,2752.03,1596.6,14256.4,40000,99476.7,0.030818,0.0600372,69437.4,3842.22,148934,3.24E-06,156238,556238,4209.27,1269.58,1.67655,772.45,4336.13,1243.02,3.6584,743.838,156238,4321.57,1238.35,0.462644,736.269,4325.2,1232.72,2.21551,731.747
113562.354,12543.63833,126105.9923,20.85051113,49.14857201,751.4819031,0.00E+00,18.78,,0.778114,0.115662,0.468817,44.3815,4.36542,39629.3,31625.4,1001425.385,660.981,23331.1,1227.93,3.07958,730.265,1888.07,16750.1,40000,126087,0.0344875,0.0372045,89866.2,3207.44,123057,1.96E-05,182848,582848,4548.43,1412.91,2.46931,747.486,4637.34,1391.57,3.44624,724.108,182848,4628.85,1383.1,0.966148,713.275,4626.49,1379.5,2.17312,710.586
113562.354,5809.180394,119371.5344,24.3790546,38.87362744,710.2424446,2.29E+00,23.19,,0.408447,0.126356,0.456926,40.305,3.67174,39240.8,34185.6,934348.0298,625.685,21706.2,1207.82,2.97311,2259.46,1964.68,17400.1,40000,119354,0.0342953,0.0595959,74859.2,3724.74,138407,1.10E-05,176115,576115,4956.44,1405.57,2.23793,757.057,5063.84,1382.75,3.51593,731.997,176115,5053.89,1376.13,0.674322,722.678,5054.25,1371.81,2.02087,719.259
113562.354,321.981658,113884.3357,32.74231216,48.13124679,548.7197029,4.69E+01,32.65,,0.489061,0.117026,11.6653,30.598,3.54932,34721.3,29028.2,1573785.431,597.162,36474.7,2120.93,2.92444,0.27376,1807.26,16062,40000,113913,0.0511802,11.3748,95308.4,2149.67,132163,6.01E-06,170674,570674,4546.47,2108.37,1.55179,1299.29,4698.56,2065.8,3.33344,1251.9,170674,4663.17,2055.85,0.48188,1239.73,4681.02,2047.21,2.12302,1231.68
113562.354,63096.84013,176659.1941,19.62055598,47.19193499,565.3106084,2.52E+00,12.61,,0.785995,0.0836701,0.512991,48.2862,5.19339,37894,28024.2,839838.0384,926.012,19462.2,1134.05,3.12128,665.019,1775.1,15787.4,40000,176644,0.0216856,0.0496256,82633.6,3248.06,124059,2.00E-05,233405,633405,3283.17,889.529,3.19914,497.324,3352.32,875.141,3.72108,481.472,233405,3348.05,869.232,1.80052,473.48,3346.81,867.425,2.3629,472.073
83975.65664,0,83975.65664,30.01892235,37.38534358,711.6348889,1.51E+01,30.02,,0.191582,0.130834,0.491577,38.4361,3.38414,32151.1,25777.5,893084.9016,440.212,20691.5,1210.58,2.86537,2454.65,1701.06,15153.8,40000,83973.7,0.0351028,0.110346,72553,3862.94,145708,4.75E-06,140735,540735,5117.29,1443.22,1.59525,817.012,5245.77,1415.91,3.50586,787.717,140735,5223.66,1410.4,0.366382,779.573,5233.37,1404.11,2.01239,774.265
86996.904,0,86996.904,27.47112138,35.84584472,680.0893853,1.19E+01,27.47,,0.223787,0.120506,0.45372,36.8238,3.27517,30588.6,23603.9,823322.43,456.037,19100.6,1090.62,2.8398,2551.67,1626.41,14512.9,40000,86992.5,0.0318991,0.0902382,70594.4,3801.8,144529,5.80E-06,143754,543754,4714.51,1310.84,1.71944,737.827,4830.53,1286.64,3.51964,711.938,143754,4814.64,1281.36,0.422015,703.929,4820.23,1275.96,1.98944,699.558
93203.00482,0,93203.00482,29.13833236,15.87282146,560.3692005,2.79E+01,29.14,,0.0231813,0.129786,0.448555,31.0409,2.96463,32508.4,27955.3,1027902.226,488.647,23737.6,1470.75,2.82594,2760.72,1772.87,15768.4,40000,93213.2,0.0377685,0.143171,70973.6,3930.71,150667,1.00E-06,149974,549974,5057.05,1555.98,1.44858,942.111,5209.98,1523.23,3.65762,906.574,149974,5174.03,1518.43,0.336403,899.003,5191.42,1510.74,2.13178,892.193
78619.04327,0,78619.04327,23.16645507,45.8338375,530.4583503,1.23E+01,23.17,,0.575043,0.0883689,0.33672,29.4741,3.23385,24043.8,14363.7,686267.3455,412.139,16065,765.071,2.89735,286.54,1263.59,11367.4,40000,78618.7,0.0223257,0.0536531,91930.3,3552.2,141828,1.57E-05,135380,535380,3459.38,919.64,1.83943,535.118,3543,902.23,3.48031,517.209,135380,3536.55,896.255,0.752694,508.688,3534.76,893.027,2.09441,506.622
113562.354,42379.2986,155941.6526,32.21564063,22.31664541,644.8110382,3.48E+01,23.46,,1.00E-06,0.140096,0.562219,47.0593,3.88284,50302.4,54410.9,1334913.617,817.537,30702,2035.52,3.06824,2010.62,2493.09,21824.7,40000,155952,0.0458536,0.100749,78228.5,3354.77,145035,1.00E-06,212713,612713,5445.61,1884.42,1.86224,1175.63,5620.53,1845.77,4.01102,1132.41,212713,5589.27,1841.84,0.420787,1125.22,5603.85,1834.14,2.24985,1118.26
113562.354,63683.3396,177245.6936,28.99623465,18.23236304,625.5798713,2.64E+01,18.58,,1.13E-06,0.122498,0.577913,50.1524,4.11234,48772.2,51024.8,1169139.772,929.179,26885,1787.07,3.04065,2232.16,2412.13,21153.4,40000,177248,0.0378722,0.087608,73968.8,3576.81,135050,1.00E-06,234009,634009,4761.51,1555.68,2.21387,970.394,4912.18,1523.94,4.16898,935.021,234009,4891.12,1520.81,0.579152,928.411,4899.91,1514.89,2.23246,923.297
113562.354,93928.57044,207490.9244,36.86063919,28.85094096,680.7179562,4.60E+01,20.17,,1.00E-06,0.112405,6.77278,55.6901,4.60901,52091.1,54061.9,1457717.032,1087.83,33298.5,2450.66,3.1207,197.851,2484.86,21756.5,40000,207512,0.04711,6.23395,92508,2228.01,115855,1.00E-06,264273,664273,4340.96,1934.17,2.21173,1266.54,4500.88,1894.93,4.11152,1221.77,264273,4473.28,1891.91,0.561193,1215.35,4496.19,1884.4,2.18679,1208.34
