WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
92961.53295,0,92961.53295,31.22401225,32.02637062,684.8284436,2.23E+01,31.22,,0.00593907,0.144628,0.55324,37.1504,3.23849,36186.6,32812.9,1043767.453,487.344,24067,1530.43,2.8707,2873.5,1923.96,17054.9,40000,92964.6,0.0412881,0.183216,70071.5,3931.61,148281,1.00E-06,149726,549726,5649.89,1698.03,1.48625,989.735,5804.93,1664.64,3.63215,953.339,149726,5763.86,1659.56,0.307973,945.523,5785.14,1651.53,2.04617,938.292
87301.09628,0,87301.09628,20.08644947,47.77193694,630.6721653,0.00E+00,20.09,,1.05394,0.0863673,0.598648,33.9557,3.95132,25651.3,15086.4,636766.7604,457.587,14890,726.115,2.93652,333.106,1295.45,11645.7,40000,87288.1,0.0210975,0.266866,89780.2,3326.3,131283,3.81E-05,144049,544049,3402.01,864.594,2.44361,447.053,3460.34,852.211,3.20395,433.974,144049,3455.26,845.775,1.16733,425.641,3454.69,843.899,1.71303,424.261
113562.354,500.8802405,114063.2342,31.3695402,20.01356694,595.5928287,3.74E+01,31.23,,0.000273546,0.106855,13.0798,32.9121,3.11032,32260.5,25428.9,1299415.028,598.056,29897.2,1969.75,2.877,1.98095,1689.29,15053,40000,114084,0.0483236,12.7669,96030.4,2091.95,122532,1.00E-06,170845,570845,4144.59,1986.95,1.571,1218.24,4290.34,1947.61,3.52576,1173.95,170845,4251.47,1941.97,0.340327,1165.71,4274.18,1932.95,2.05774,1157.16
113562.354,48457.62658,162019.9806,19.74196719,30.4600124,542.16996,5.42E+00,13.84,,0.190526,0.0843253,0.4641,44.6424,3.85206,33823.3,25784.1,733002.607,849.289,16946.3,1029.91,2.92145,2450.41,1701.28,15155.7,40000,162008,0.0226786,0.0351865,64951.9,3391.14,130349,4.64E-06,218769,618769,3296.62,929.988,2.72075,539.946,3378.01,913.669,3.97911,522.034,218769,3374.19,909.982,1.10669,515.276,3373.01,907.144,2.27756,513.285
113562.354,47910.86661,161473.2206,16.45616856,42.5232725,635.3857103,0.00E+00,11.57,,0.571536,0.0816688,0.490974,47.8927,4.58579,35218.6,24526.3,812188.88,846.397,18822.3,1095.88,3.06394,489.067,1658.47,14788.5,40000,161457,0.0245617,0.0330174,85073,2778.63,111046,1.36E-05,218218,618218,3209.43,1005.98,3.00513,552.561,3273.66,990.618,3.75231,535.487,218218,3268.43,984.891,1.42068,527.259,3266.75,982.468,2.33608,525.525
113562.354,28526.96677,142089.3208,27.2641394,19.86948556,743.7813775,8.03E+00,21.79,,0.0372328,0.130889,0.580927,47.6395,3.79806,44724,43676,1007316.739,744.794,23222.3,1481.21,2.98956,2645.75,2227.15,19610.7,40000,142075,0.0375388,0.110284,70442.8,3684.38,136527,1.00E-06,198836,598836,5118.19,1538.75,2.20456,873.24,5246.56,1511.37,3.80691,842.664,198836,5227.04,1507.04,0.510783,835.159,5235.56,1501.55,2.01008,830.459
113562.354,62476.95048,176039.3045,16.03211596,24.37175748,740.1918554,0.00E+00,10.34,,0.0305826,0.0848541,0.554038,53.7334,4.25235,38060.3,28504.5,807231.3024,922.749,18571.1,1225.5,3.02632,1012.68,1790.55,15919.4,40000,176021,0.0290288,0.0383853,79462.6,2412.58,99905,1.00E-06,232782,632782,3325.91,1187.08,2.87308,668.167,3400.45,1168.16,4.17397,646.766,232782,3394.33,1164.76,0.886854,639.914,3394.16,1161.15,2.29128,637.235
113562.354,34529.19208,148091.5461,28.33208427,34.95840292,573.7439598,2.99E+01,21.73,,0.0125778,0.128734,0.509555,42.6296,3.71758,44524.6,44603.9,1212631.73,776.372,27953.4,1785.27,3.00842,2052.36,2251.28,19812.7,40000,148099,0.0397618,0.0921502,77815.8,3712.66,141083,1.00E-06,204860,604860,5006.71,1635.42,1.91789,1011.78,5165.15,1601.42,3.93823,974.225,204860,5139.46,1597.13,0.488067,966.775,5149.37,1590.47,2.21632,960.945
79983.45094,0,79983.45094,38.69366687,15.79420556,678.1810813,3.68E+01,38.69,,1.00E-06,0.103074,16.7399,36.9263,3.32032,25920.4,17762.3,1134987.208,419.413,26148.1,1686.41,2.78579,0.822914,1407.42,12620.5,40000,80006.2,0.0460865,16.3878,91972.1,2032.51,124752,1.00E-06,136767,536767,4004.34,1897.69,1.22726,1159.98,4145.61,1859.3,3.40533,1117.49,136767,4100.01,1853.39,0.265735,1109.31,4122.95,1843.46,2.12428,1099.92
113562.354,31472.51377,145034.8678,29.60605728,21.49006061,672.1700621,2.34E+01,23.18,,1.61E-06,0.137885,0.573515,45.6029,3.74268,46837.1,48640.5,1188615.737,760.309,27355.7,1794,3.00687,2499.45,2353.59,20666.5,40000,145035,0.0421154,0.123711,74041.4,3682.79,140639,1.00E-06,201796,601796,5373.97,1729.7,1.94818,1040.26,5531.43,1695.69,3.90765,1002.36,201796,5501.37,1691.54,0.434527,995.005,5515.41,1684.61,2.11838,988.829
113562.354,42776.98074,156339.3347,11.07230034,44.25899778,570.1616091,0.00E+00,8.04,,1.457,0.0455405,4.076,43.9856,5.7012,22588,11125.5,769544.2521,819.512,17836.4,1035.96,2.75847,0.0278028,1110.15,10021.6,40000,156328,0.0197669,3.66052,76096.9,976.72,56722.6,2.79E-05,213089,613089,1797.11,808.311,3.53351,437.714,1825.4,797.893,3.42449,425.322,213089,1821.71,791.892,1.82809,417.521,1821.62,790.675,1.95439,416.304
113562.354,2799.202044,116361.556,11.38583154,33.80588143,510.7133935,0.00E+00,11.11,,0.798709,0.0601488,0.341554,29.5712,3.53522,22159.8,12099.4,612189.8893,609.936,14267.2,746.19,2.76277,819.721,1158.35,10445.4,40000,116350,0.0190889,0.0647839,80521.9,2529.31,108633,2.16E-05,173111,573111,2368.42,781.46,2.81598,424.425,2411.99,770.424,3.52043,412.209,173111,2407.13,765.236,1.44019,404.788,2405.95,763.556,2.01898,403.577
113562.354,52479.96272,166042.3167,16.83406193,46.50613016,705.849116,0.00E+00,11.51,,0.587528,0.0879297,0.517051,51.3089,4.82844,38526.4,28165.8,908085.2643,870.343,21042.2,1227.75,3.11156,190.67,1779.67,15826.4,40000,166025,0.027979,0.026602,89185.3,2624.56,105926,1.30E-05,222786,622786,3456.74,1145.94,2.98813,628.573,3525.42,1128.43,3.77139,609.087,222786,3519.26,1122.02,1.3427,600.121,3517.19,1119.16,2.4541,598.108
113562.354,44708.4214,158270.7754,32.71469035,46.25135919,656.8191814,3.51E+01,23.47,,0.156187,0.144488,0.537496,48.1143,4.33275,53535,58309.9,1465364.619,829.744,33825.2,2111.51,3.15013,1137.89,2583.42,22570.8,40000,158280,0.0462408,0.0662273,86864.3,3451.02,142318,2.65E-06,215041,615041,5624.23,1902.06,1.96816,1173.41,5797.47,1862.79,3.8654,1129.99,215041,5772.95,1856.89,0.510448,1121.18,5779.52,1849.63,2.36848,1114.82
113562.354,26312.59297,139874.947,37.98333299,25.01042397,474.0804488,7.20E+01,30.84,,1.00E-06,0.151731,0.622555,36.7426,3.46005,50087.8,54552.3,1758991.203,733.506,40460.6,2677.03,3.1477,839.972,2496.42,21852.2,40000,139922,0.0598812,0.26758,89617.7,2347.41,170426,1.00E-06,196683,596683,5861.46,2466.49,1.25104,1631.76,6089.48,2411.95,3.65623,1570.23,196683,6045.43,2406.57,0.309583,1562.28,6069.22,2395.25,2.37731,1551.28
113562.354,60390.49983,173952.8538,15.54450683,36.40437816,569.4320654,0.00E+00,10.15,,0.377897,0.0709418,0.492216,48.0013,4.44938,32665.3,21714.3,696207.3744,911.823,16073.9,999.941,3.01034,1060.05,1558.77,13930.4,40000,173937,0.0203534,0.0353592,75626.1,2780.51,111425,9.38E-06,230698,630698,2785.16,833.37,3.17171,466.087,2842.51,820.468,3.94114,451.69,230698,2838.92,816.163,1.60189,444.792,2837.67,814.135,2.39832,443.343
113562.354,18674.53663,132236.8906,37.26672091,23.95302464,543.636152,6.22E+01,32,,1.00E-06,0.147433,3.16048,37.125,3.42249,47262.7,48781.2,1670417.419,693.422,38361.9,2603.54,3.11647,731.33,2357.08,20695.6,40000,132276,0.059119,2.80087,90673.9,2268.68,162839,1.00E-06,189037,589037,5702.13,2433.53,1.3273,1570.46,5910.55,2381.73,3.58075,1511.91,189037,5865.25,2376.08,0.302063,1503.75,5897.32,2364.76,2.23457,1492.69
113562.354,18584.83221,132147.1862,12.98510861,27.40408405,534.5705148,0.00E+00,11.16,,0.479707,0.0652804,0.388364,36.5155,3.56547,24937.3,14884.9,618864.7591,692.682,14370.2,806.885,2.79185,1671.22,1286.64,11568.8,40000,132134,0.0199389,0.0428873,70987.4,2693.61,112212,1.26E-05,188895,588895,2565.36,816.22,2.81752,449.771,2616.65,804.114,3.70717,436.375,188895,2612.5,799.596,1.31531,429.258,2611.22,797.556,2.12746,427.854
103288.9837,0,103288.9837,12.27284013,29.46097926,530.7861965,0.00E+00,12.27,,0.617481,0.0592491,0.341529,29.2842,3.20946,20153.7,10858.5,541370.9048,541.41,12616.3,660.32,2.65472,1716.1,1096.58,9902.18,40000,103278,0.0180491,0.0662342,70026.8,2597.51,111997,1.83E-05,160039,560039,2331.95,739.032,2.63144,403.527,2375.46,728.389,3.54006,392.022,160039,2371.09,723.767,1.25047,384.997,2369.97,721.966,1.94793,383.791
86977.91086,0,86977.91086,14.89703173,43.45429319,675.3724306,0.00E+00,14.9,,0.769913,0.073167,0.412995,36.4296,3.72097,22915.9,12263.9,620032.1835,455.899,14480.8,724.915,2.84639,0.707783,1166.3,10515.2,40000,86966.2,0.0225914,0.0636862,90075.2,2544.76,108255,2.31E-05,143727,543727,2885.68,925.208,2.33941,485.583,2934.45,912.179,3.40381,471.827,143727,2928.2,905.997,1.00987,463.347,2926.68,903.656,1.88264,461.783
113562.354,833.8710795,114396.2251,15.33768772,42.98508571,595.0380501,0.00E+00,15.23,,0.990898,0.0844234,0.381831,32.84,3.93107,28849.9,18329.1,784292.0059,599.619,18317.8,916.235,2.95275,288.253,1430.06,12817,40000,114382,0.0253071,0.0671421,91405.1,2953.08,118608,2.66E-05,171143,571143,3324.42,1036.53,2.63407,546.908,3385.25,1021.7,3.36198,530.645,171143,3378.49,1014.5,1.25596,521.326,3376.94,1012.28,1.94934,519.672
113562.354,18926.84997,132489.204,15.8097446,38.75577785,487.1840107,0.00E+00,13.55,,1.11026,0.0706749,0.51775,34.3488,4.38765,26944.1,16529.1,656501.1245,694.471,15274.3,825.782,2.919,1065.43,1356.91,12181.4,40000,132476,0.0177516,0.188935,79397.7,3256.11,128638,3.43E-05,189237,589237,2778.31,727.101,3.07661,391.299,2830.67,716.537,3.40589,379.464,189237,2827.59,711.336,1.68025,372.403,2827,710.065,1.95567,371.316
113562.354,33256.53669,146818.8907,38.73493617,29.44305377,625.3123791,5.81E+01,29.96,,1.00E-06,0.146815,3.93839,44.3133,3.78399,51147.4,54701.2,1664236.962,769.835,38172.4,2641.47,3.14495,653.544,2499.92,21881.2,40000,146852,0.0591262,3.5073,91125.2,2221.85,154228,1.00E-06,203613,603613,5681.99,2431.37,1.4839,1563.35,5883.87,2380.95,3.65773,1506.16,203613,5841.49,2375.75,0.321452,1498.26,5872.6,2365.05,2.19945,1487.84
100535.4718,0,100535.4718,38.85223222,48.85613612,545.2254231,5.95E+01,38.85,,0.327422,0.14247,7.8986,30.4412,3.51803,38630.7,34587.5,1713258.181,527.241,39592,2424.07,3.03812,190.112,1976.45,17499.8,40000,100575,0.0585575,7.60655,94595.8,2189.61,157456,4.10E-06,157336,557336,5530.74,2414.67,1.22024,1505.88,5720.47,2363.13,3.28163,1448.46,157336,5671.86,2353.69,0.333455,1437.17,5698.81,2342.3,2.22793,1426.17
113562.354,11469.29511,125031.6491,30.30071728,28.01243512,605.294107,3.29E+01,27.52,,1.32E-06,0.144506,0.483601,37.5075,3.32757,43831.3,44353.9,1283432.773,655.502,29571.1,1903.9,2.9926,2209.39,2244.8,19758.5,40000,125042,0.0462608,0.114851,77192.3,3519.23,151173,1.00E-06,181803,581803,5625.38,1902.35,1.63001,1159.98,5799.46,1863.61,3.81633,1116.96,181803,5763.03,1858.75,0.353561,1109.13,5780.24,1850.43,2.20646,1101.54
108560.5789,0,108560.5789,22.83928541,32.68194372,734.9594869,0.00E+00,22.84,,0.242862,0.119907,0.482012,39.4226,3.36404,35020.3,28705.3,821526.2357,569.008,19030.7,1116.47,2.88026,2737.04,1796.98,15974.2,40000,108543,0.0333592,0.0929932,68995.3,3572.58,135035,6.82E-06,165304,565304,4705.03,1365.95,2.14175,725.15,4805.1,1344.38,3.52635,701.396,165304,4792.32,1338.92,0.550853,693.103,4796.29,1334.37,1.88033,689.405
113562.354,41114.57407,154676.9281,12.99962371,21.91666195,684.7474359,0.00E+00,9.54,,0.169619,0.075656,0.485971,48.4049,3.95239,31933.1,21043,752780.724,810.775,17375.6,1085.65,2.95016,726.105,1534.06,13717.2,40000,154662,0.0272384,0.0260209,81673.8,2180.78,94358.6,3.51E-06,211423,611423,2969.67,1114.13,2.75886,619.244,3033.01,1096.97,3.99775,599.969,211423,3027.86,1092.94,0.922732,592.701,3026.24,1089.53,2.35892,590.343
113562.354,76924.6003,190486.9543,30.48326434,22.37711655,452.2907149,5.00E+01,18.17,,1.00E-06,0.0926455,6.31324,46.869,4.16123,40071,35681,1319988.282,998.738,30183.7,2187.79,3.00444,114.518,2008.15,17768.1,40000,190517,0.0392898,5.86397,91662.8,2419.67,116425,1.00E-06,247278,647278,3558.16,1617.06,1.99242,1089.98,3708.63,1581.36,4.06476,1049.91,247278,3685.02,1578.53,0.639112,1043.82,3705.82,1571.59,2.18786,1037.42
113562.354,46960.2507,160522.6047,16.52827536,46.8328741,697.2668673,0.00E+00,11.69,,0.653329,0.0874838,0.506188,50.0055,4.79385,37503.2,26941.2,904989.1229,841.409,20991.8,1202.22,3.10077,133.791,1739.78,15485.4,40000,160505,0.0279138,0.0280867,90051.2,2625.6,106148,1.46E-05,217266,617266,3440.42,1143.29,2.95453,623.986,3507.77,1125.98,3.71554,604.757,217266,3501.41,1119.33,1.3481,595.617,3499.35,1116.55,2.40686,593.647
113562.354,66587.17738,180149.5314,18.55120876,16.56765956,539.5975818,1.83E+00,11.69,,0.168802,0.0759111,0.500798,48.0233,4.16391,33941,24829.9,666951.4682,944.312,15365,991.367,2.95352,2357.79,1668.9,14878,40000,180135,0.0197382,0.0408428,62615.6,3235.35,124932,4.39E-06,236896,636896,2971.7,808.588,3.05771,464.203,3039.8,795.062,4.09123,449.246,236896,3037.27,791.746,1.4401,443.008,3036.44,789.528,2.34025,441.424
113562.354,23127.60919,136689.9632,30.30935072,32.73338746,636.1384605,2.96E+01,25.18,,9.08E-06,0.141774,0.530578,42.211,3.58921,46022.5,47526.2,1261604.018,716.597,29053,1886.67,3.01334,2241.98,2325.76,20434.7,40000,136696,0.0446411,0.114988,76773,3579.84,145958,1.00E-06,193457,593457,5520.56,1834.83,1.78248,1116.19,5688.71,1797.85,3.86965,1075.06,193457,5655.57,1793.31,0.393519,1067.44,5670.94,1785.64,2.17673,1060.51
113562.354,65897.68302,179460.037,23.00365189,35.17358309,564.2421582,1.36E+01,14.56,,0.095649,0.0960531,0.498489,48.885,4.20565,40698.7,35166.6,910766.7111,940.742,21029.8,1305.91,3.02494,1875.09,1993.3,17642.4,40000,179454,0.0274254,0.0285231,72770.8,3430.03,129990,1.95E-06,236215,636215,3742.89,1126.08,2.59815,681.33,3848.78,1104.41,4.14891,657.574,236215,3843.47,1100.81,0.943407,650.669,3842.12,1097.01,2.47622,647.943
113562.354,55592.83919,169155.1932,29.24874533,48.25996895,711.7098071,1.79E+01,19.64,,0.295835,0.130515,0.539515,52.1026,4.65419,51883.5,53455.2,1250077.793,886.719,28937.9,1719.1,3.14089,1395.96,2470.49,21637.5,40000,169148,0.0384575,0.0323154,83207.7,3599.81,133018,5.91E-06,225909,625909,5095.6,1579.85,2.39268,936.322,5232.86,1549.71,3.86897,903.15,225909,5222,1543.5,0.751383,894.003,5220.6,1538.3,2.51617,889.94
80129.22231,0,80129.22231,33.82590531,36.47791431,690.7901662,2.47E+01,33.83,,0.160801,0.0767329,20.5877,37.3397,3.3755,20656.6,12253.3,951137.247,420.126,21980.4,1345.36,2.59635,0.102327,1165.79,10510.7,40000,80142.3,0.0369764,20.2336,90725.7,1858.04,90744.2,2.25E-06,136903,536903,2987.26,1521.71,1.52807,908.763,3087.51,1492.32,3.36037,876.476,136903,3055.06,1486.35,0.362428,868.084,3069.32,1479.05,1.97485,861.544
96243.31821,0,96243.31821,19.35525771,33.38808533,517.3117419,5.81E+00,19.36,,0.462809,0.081698,0.338293,28.6255,3.00754,23749,15167,618186.1606,504.494,14430.6,729.843,2.7386,2467.09,1298.96,11676.3,40000,96236.1,0.0204635,0.0633503,67471.3,3539.18,140774,1.38E-05,152997,552997,3201.13,840.502,2.20784,476.136,3273.71,826.024,3.54502,460.913,152997,3269.03,821.136,0.90151,453.374,3267.92,818.541,1.95728,451.666
113562.354,15056.45827,128618.8123,24.15134881,44.91032901,702.224332,2.42E+00,21.32,,0.602873,0.121833,0.463066,42.8016,4.09474,40668.1,34961.3,972796.7806,674.161,22643.5,1213.44,3.0406,1638.68,1987.34,17592,40000,128601,0.0329567,0.0435447,80569.7,3650.19,135752,1.60E-05,185362,585362,4781.36,1351.16,2.40383,729.972,4882.79,1329.42,3.50345,706.202,185362,4875.09,1321.99,0.880639,696.239,4873.33,1318.27,2.12973,693.424
113562.354,31896.97907,145459.3331,21.94672304,19.81683014,609.1125352,5.34E+00,17.13,,0.182218,0.100475,0.467051,43.2359,3.65669,36123.6,29751.4,810168.0086,762.467,18750.5,1118.12,2.92027,2618.06,1830.1,16256.7,40000,145446,0.0274775,0.0470412,66778.2,3549.75,134504,4.48E-06,202207,602207,3929.73,1126.52,2.47199,641.041,4025.64,1106.92,3.82504,619.415,202207,4019.1,1102.73,0.800203,612.115,4019.01,1099.1,2.13039,609.39
113562.354,86547.85651,200110.2105,17.77935644,37.95807759,626.4017429,0.00E+00,10.09,,0.186501,0.0776657,0.544805,53.7911,4.7865,38840.4,28902.3,754708.2178,1048.93,17356.3,1152.22,3.0903,1114.87,1803.26,16027.8,40000,200092,0.0221248,0.0314621,74975.5,2824.66,111076,4.40E-06,256853,656853,3045.69,905.821,3.29821,514.029,3111.3,891.222,4.18667,497.727,256853,3107.88,887.377,1.56611,491.013,3106.63,884.991,2.54171,489.32
113562.354,84563.2885,198125.6425,37.15458575,25.60741996,712.7149715,4.35E+01,21.3,,1.00E-06,0.142017,0.629087,55.8494,4.53165,61965.1,75456.1,1495003.659,1038.7,34322.3,2341.28,3.1805,1560.6,2950.57,25573.4,40000,198140,0.0494078,0.0838691,81833.9,2967.89,141791,1.00E-06,254901,654901,5507.89,2028.9,2.07423,1313.62,5695.62,1987.1,4.29696,1266.48,254901,5667.63,1983.97,0.486833,1259.76,5680.67,1976.31,2.40072,1252.84
113562.354,44557.02581,158119.3798,22.55613958,22.45631165,652.1445501,2.66E+00,16.2,,0.133059,0.100952,0.518407,47.5374,3.89342,38790.3,32839.3,807559.1435,828.815,18646,1158.64,2.96271,2547.97,1924.75,17061.6,40000,158103,0.0275505,0.0555559,66663.2,3482.31,131350,3.32E-06,214864,614864,3950.75,1128.6,2.63568,637.037,4044.13,1109.42,3.90077,615.689,214864,4037.42,1105.53,0.850622,608.631,4038.1,1102.02,2.10942,605.944
96553.02704,0,96553.02704,12.74410332,41.990196,613.5522914,0.00E+00,12.74,,0.947863,0.0670192,0.387463,33.3712,3.81252,22497.7,11922.9,643352.6972,506.095,15030.5,747.129,2.82122,0.296736,1149.76,10369.9,40000,96541.5,0.0216864,0.0704994,89279.3,2396.82,103914,2.66E-05,153303,553303,2644.56,887.968,2.54365,468.979,2688.42,875.708,3.38363,455.767,153303,2682.19,869.428,1.23437,447.353,2680.77,867.456,1.90702,445.971
76470.03038,0,76470.03038,31.43915557,28.73000018,691.9943135,1.83E+01,31.44,,0.0181768,0.126515,0.506989,37.482,3.21315,29117.9,22714.9,840388.5179,400.888,19429.7,1180.05,2.78142,3006.39,1594.92,14242,40000,76472.4,0.0339746,0.135918,66051.1,3879.91,148415,1.00E-06,133233,533233,4941.48,1398.24,1.43717,811.889,5073.46,1370.44,3.58648,782.219,133233,5045.77,1365.89,0.311574,774.938,5060.62,1358.98,2.03514,769.001
113562.354,80822.10176,194384.4558,32.95907495,31.64376068,472.1129008,5.59E+01,19.26,,1.00E-06,0.104885,4.82694,48.1057,4.25301,45550.7,44476.5,1440615.876,1019.19,32942.2,2387.57,3.07482,186.343,2247.98,19785.1,40000,194418,0.0432269,4.36377,90978.2,2420.23,128465,1.00E-06,251179,651179,4031.15,1778.95,1.91896,1202.82,4198.49,1739.64,4.0443,1158.58,251179,4172.2,1736.66,0.585931,1152.38,4195.39,1729.08,2.20721,1145.3
113562.354,76136.93322,189699.2872,32.22740396,40.45549366,545.667861,4.56E+01,19.29,,0.00020725,0.0973325,7.66552,49.5264,4.45669,42326.4,38345.7,1406658.222,994.582,32214.3,2282.69,3.02572,0.416212,2083.52,18404.3,40000,189724,0.0415366,7.18973,93277.6,2277.06,109715,1.00E-06,246485,646485,3752.87,1708.68,2.14114,1118.2,3897.11,1672.52,4.00654,1077.68,246485,3873.75,1668.38,0.660626,1070.43,3893.3,1661.47,2.17936,1064.07
82494.52362,0,82494.52362,22.67839255,21.23155342,656.6839453,1.86E+00,22.68,,0.299677,0.0907666,0.46296,35.3175,3.1029,23839.2,15396.6,556818.5015,432.398,12944.1,711.358,2.70382,3130.63,1308.9,11763,40000,82483.3,0.0217653,0.116493,59802.8,3551.32,139926,1.06E-05,139244,539244,3561.99,892.593,2.06828,482.582,3635.32,878.06,3.50033,467.435,139244,3628.77,873.733,0.636384,460.352,3630.67,870.613,1.75677,458.138
113562.354,29195.46111,142757.8151,36.91592579,44.2837744,638.2402633,5.08E+01,29.37,,0.096862,0.132237,7.75364,43.7768,4.02296,45912.6,44652.1,1664676.938,748.521,38282.6,2542.06,3.09406,26.0577,2252.53,19823.1,40000,142786,0.0552764,7.32987,95614.3,2149.69,138023,1.21E-06,199547,599547,5126.44,2274.26,1.66864,1425.9,5302.13,2227.44,3.54694,1373.21,199547,5263.79,2220.7,0.399902,1364,5289.49,2211.06,2.13887,1354.77
113562.354,62107.5195,175669.8735,12.36052092,41.03035613,545.9370428,0.00E+00,7.99,,0.692007,0.0612381,0.488436,47.6661,5.02899,30322.9,17924,708511.9777,920.832,16372.8,1002.8,3.04487,1.41862,1413.91,12676.9,40000,175656,0.0188361,0.0387026,83665,2321.95,98038,1.63E-05,232417,632417,2410.54,771.206,3.398,427.498,2454.94,759.879,3.85012,414.731,232417,2450.66,754.967,1.98124,407.702,2449.53,753.445,2.49129,406.541
109774.801,0,109774.801,12.74440644,15.18536044,720.1966205,0.00E+00,12.74,,0.280513,0.0838404,0.400012,39.1708,3.37522,27767.2,17511.3,766256.8701,575.394,17766.1,1025.64,2.83655,786.939,1397.28,12532.4,40000,109761,0.0316476,0.0290648,85334.3,2224.15,97214.3,6.16E-06,166522,566522,3294.94,1294.79,2.25322,693.208,3362.79,1275.56,3.68999,671.951,166522,3355.29,1270.14,0.623681,663.544,3353.62,1265.9,2.23098,660.488
113562.354,39554.52932,153116.8833,14.26948351,39.23206195,573.4460861,0.00E+00,10.58,,0.633048,0.0711479,0.457157,43.83,4.37598,30433.9,19138.3,723143.1113,802.601,16773.2,961.215,2.99676,462.25,1461.81,13092.2,40000,153102,0.0214762,0.0402198,83689.8,2667.86,108985,1.56E-05,209863,609863,2797.64,879.44,3.03732,482.512,2852.03,866.33,3.71396,467.909,209863,2847.3,861.024,1.54431,460.231,2845.91,859.049,2.26313,458.799
113562.354,18402.0119,131964.3659,13.89831611,37.79747947,659.3053165,0.00E+00,11.96,,0.480427,0.0810005,0.426919,42.0536,3.87493,30525.3,19775.7,786683.7374,691.713,18270.3,1022.39,2.95082,443.196,1486.36,13304.8,40000,131949,0.0276068,0.027428,87608.1,2481.68,103865,1.10E-05,188710,588710,3185.04,1130.07,2.61796,612.196,3248.25,1113.27,3.69318,593.607,188710,3242.14,1107.41,1.01373,584.976,3240.02,1104.27,2.28271,582.827
113562.354,86854.9029,200417.2569,31.43346344,14.76494408,651.9450802,3.15E+01,17.81,,1.00E-06,0.124863,0.620159,54.2426,4.46033,54774.3,61554.7,1263224.467,1050.66,28999.1,1980.31,3.09861,2079.86,2656.45,23171.8,40000,200422,0.0398599,0.09055,75724.9,3436.15,133143,1.00E-06,257183,657183,4846.7,1637.02,2.32279,1044.57,5007,1603.19,4.33801,1006.67,257183,4984.64,1600.51,0.621303,1000.35,4994.52,1594.4,2.30601,995.027
113562.354,70743.76299,184306.117,35.65220176,34.40632782,452.7830805,6.68E+01,21.97,,1.00E-06,0.124693,1.91852,45.9295,4.1586,51284.5,55172.1,1636970.285,966.398,37492.8,2652.38,3.15229,364.927,2510.96,21972.5,40000,184348,0.0493815,1.47426,90443.2,2433.75,150087,1.00E-06,241109,641109,4796.52,2033.65,1.67146,1379.5,4992.93,1987.82,3.91263,1327.93,241109,4961.71,1984.13,0.489216,1321.23,4987.71,1975.26,2.24632,1312.81
113562.354,80143.33966,193705.6937,12.05160671,31.77374806,459.1107405,0.00E+00,7.07,,0.240788,0.051549,0.494712,48.3373,4.72008,27703.9,15612.8,550642.6515,1015.39,12625.3,878.701,2.96883,1296.44,1318.19,11844.1,40000,193693,0.0140924,0.0424653,65062.2,2478.07,102988,6.34E-06,250454,650454,2024.86,576.742,3.56267,329.133,2064.67,567.98,4.16781,319.287,250454,2062.63,564.893,2.33417,314.051,2061.96,563.696,2.74404,313.109
113562.354,83417.84769,196980.2017,30.18504418,25.02955082,740.0454551,1.79E+01,17.4,,1.03E-06,0.123648,0.642502,56.2647,4.49027,54204.3,59208.7,1139174.93,1032.58,26162.5,1774.71,3.09355,2211.14,2603.84,22739,40000,196972,0.0375696,0.0917476,72987.7,3472.52,130094,1.00E-06,253733,653733,4815.16,1540.76,2.5388,941.289,4955.99,1511.01,4.28317,907.786,253733,4937.89,1508.17,0.656542,901.315,4945.93,1502.79,2.23554,896.724
113562.354,41561.10821,155123.4622,37.303127,45.13445688,547.4151651,6.19E+01,27.31,,0.0336838,0.136827,4.02232,43.2804,4.09138,49829.7,52018.6,1757722.653,813.393,40380.4,2726.12,3.14594,167.477,2436.15,21352.8,40000,155161,0.0550514,3.60293,93781.3,2276.05,150175,1.00E-06,211922,611922,5289.39,2267.24,1.60794,1470.32,5482.66,2218.03,3.65324,1415.11,211922,5445.48,2211.93,0.419053,1406.47,5473.1,2202.06,2.20914,1397.01
79476.19393,0,79476.19393,23.03157397,19.57008375,744.3293153,0.00E+00,23.03,,0.254508,0.0953318,0.516368,39.6628,3.27746,24675.7,15947.7,564086.4212,416.565,13085.1,748.597,2.72709,2907.65,1332.47,11968.5,40000,79462.9,0.0239633,0.12597,62112.9,3404.65,134170,9.05E-06,136224,536224,3745.03,981.747,2.01797,517.479,3818.79,966.439,3.48172,501.444,136224,3810,962.048,0.552232,494.296,3813.27,958.532,1.72722,491.695
113562.354,55048.2083,168610.5623,13.9416909,24.95546426,531.5657026,0.00E+00,9.39,,0.286432,0.0636702,0.469823,45.7159,4.11077,28970.2,18125,616841.278,883.825,14227.2,900.261,2.91215,1657.05,1421.95,12746.6,40000,168596,0.0184324,0.0363924,67534,2687.67,109892,7.27E-06,225357,625357,2499.01,754.421,3.14253,425.119,2550.9,742.796,3.99712,412.144,225357,2547.89,739.193,1.59048,405.842,2546.81,737.295,2.36616,404.51
92526.35612,0,92526.35612,37.01403752,18.64701647,560.6856071,4.85E+01,37.01,,1.00E-06,0.119185,10.7652,31.1678,3.08045,31213.5,24528.3,1338859.535,485.214,30829.2,2005.09,2.90784,215.777,1658.54,14789.1,40000,92558.3,0.0509436,10.4688,92679.1,2194.75,146315,1.00E-06,149319,549319,4616.7,2099.12,1.18149,1318.99,4787.96,2054.75,3.42875,1269.49,149319,4740.09,2048.64,0.272318,1261.14,4767.41,2037.74,2.20187,1250.66
113562.354,67771.06626,181333.4203,33.89415305,30.34329583,660.4984315,3.86E+01,21.23,,1.00E-06,0.136919,0.598388,52.0101,4.24808,55416.7,63165.3,1390666.181,950.657,31948.4,2156.4,3.12032,1803.75,2692.02,23463.9,40000,181345,0.045938,0.0899813,79482.2,3204.66,141636,1.00E-06,238106,638106,5313.8,1887.32,2.01982,1204.79,5491.86,1848.2,4.18644,1160.87,238106,5463.82,1844.9,0.481348,1154.11,5476.74,1837.52,2.32138,1147.47
90033.40235,0,90033.40235,30.26834669,45.95888564,619.4255749,2.48E+01,30.27,,0.378774,0.137509,0.424645,34.0629,3.45817,35266.5,29515.9,1093870.059,472.012,25405.6,1420.55,2.9708,1403.01,1822.69,16193.6,40000,90040,0.0386487,0.0884054,85842.6,3925.08,147368,8.06E-06,146801,546801,5372.46,1591.84,1.53273,931.612,5517.94,1559.93,3.49378,897.309,146801,5493.29,1552.75,0.409172,887.667,5500.35,1545.95,2.18037,881.902
113562.354,51729.83287,165292.1869,27.55254872,25.94099977,611.7894438,2.33E+01,18.93,,3.43E-05,0.120052,0.545607,47.6151,3.92357,45395.2,45367.8,1107652.842,866.507,25505.3,1658.86,3.00599,2314.35,2270.97,19977.3,40000,165293,0.0364564,0.0802376,72948.8,3629.04,136149,1.00E-06,222054,622054,4670.1,1497.54,2.17262,921.638,4813.64,1467.35,4.0851,888.117,222054,4794.69,1463.97,0.567144,881.327,4802.06,1458.26,2.20634,876.457
113562.354,17503.19052,131065.5445,36.98669314,33.65798785,587.8015872,5.65E+01,32.05,,1.00E-06,0.142295,5.43311,38.6055,3.51278,45780,45601.2,1635592.863,687.256,37566.7,2544.7,3.09888,475.923,2276.95,20027.3,40000,131099,0.0582196,5.05937,92760.5,2208.94,154262,1.00E-06,187860,587860,5509.4,2395.52,1.4161,1522.01,5705.65,2345.55,3.57026,1465.52,187860,5661.01,2339.73,0.311782,1457.2,5691.81,2328.79,2.1877,1446.54
113562.354,82748.6536,196311.0076,19.51907321,31.13794515,622.2238822,0.00E+00,11.29,,0.0294233,0.0813442,0.553269,52.9256,4.39013,38683.5,30297,709025.3508,1029.02,16283.8,1104.39,3.02034,2087.08,1847.15,16402,40000,196293,0.0222381,0.0445506,65585.8,3079.49,118737,1.00E-06,253054,653054,3185.46,910.045,3.15904,519.779,3257.49,895.02,4.28526,502.989,253054,3254.08,892.098,1.3156,496.827,3253.77,889.523,2.35166,494.951
113562.354,65530.26381,179092.6178,23.90074911,35.31479679,667.7510404,5.33E+00,15.16,,0.103055,0.102223,0.547301,51.8286,4.2987,43336.5,38653.7,883999.951,938.767,20384.8,1294.48,3.0429,2093.78,2092.07,18476.3,40000,179077,0.0284662,0.0443097,70805.2,3413.73,128293,2.37E-06,235838,635838,3995.84,1166.67,2.76231,674.379,4095.24,1146.06,4.06165,651.447,235838,4088.88,1142.27,0.9298,644.407,4088.9,1138.65,2.27449,641.666
84298.00208,0,84298.00208,24.04336236,45.07938118,683.0915165,3.07E+00,24.04,,0.620599,0.103002,0.450539,36.7548,3.59775,27987.2,18490.6,690486.7913,441.852,16123,810.549,2.91066,1286.01,1436.45,12872.4,40000,84286.7,0.0252413,0.0889629,81670.1,3593.14,138457,2.06E-05,141048,541048,4047.4,1035.59,2.07755,550.36,4127.23,1019.11,3.37485,533.146,141048,4120.62,1012.72,0.756281,524.346,4120.08,1009.65,1.83709,522.188
113562.354,84301.87123,197864.2252,30.42070886,28.97954783,514.8675166,4.31E+01,17.46,,1.00E-06,0.117639,0.557924,50.1184,4.30883,50705.6,54825.2,1306700.115,1037.35,30020.9,2024.71,3.07765,1763.96,2502.83,21905.3,40000,197882,0.0391676,0.071903,77949.1,3368.17,137036,1.00E-06,254643,654643,4549.16,1611.16,2.09142,1067.08,4718.46,1575.61,4.3602,1027.6,254643,4697.05,1573.07,0.629049,1021.48,4705.55,1566.7,2.39427,1015.92
113562.354,21348.61684,134910.9708,29.68546308,48.97185364,607.7687148,3.06E+01,24.99,,0.404053,0.143246,0.446728,40.8924,4.04363,47348,47613.8,1384895.117,707.276,32131.9,1831.37,3.10533,1116.64,2327.96,20453,40000,134918,0.0436367,0.0469788,88943.8,3733.88,143354,7.42E-06,191679,591679,5588.01,1796.04,1.86358,1082.59,5748.7,1759.81,3.67459,1043,191679,5729.22,1752.1,0.550745,1032.64,5729.86,1745.47,2.42783,1027.08
113562.354,79124.58773,192686.9417,11.94536838,48.54912964,596.5484865,0.00E+00,7.04,,0.939218,0.0630264,0.523909,52.1116,5.95687,33154.7,20513.8,823958.1319,1010.03,19027.2,1179.61,3.07166,0.141888,1514.31,13546.6,40000,192672,0.020427,0.0328844,81658.8,2041.64,88476.9,2.01E-05,249433,649433,2485.04,836.479,3.62029,461.965,2527.52,824.381,3.86774,448.257,249433,2522.3,818.594,2.18415,440.562,2521.05,817.08,2.65489,439.38
113562.354,47212.66455,160775.0186,24.89719563,37.03852396,461.7659459,3.09E+01,17.59,,0.112421,0.106706,0.433226,41.9306,3.88117,40209.4,36452.4,1119815.585,842.879,25909.7,1552.74,3.01192,1504.83,2030.24,17954.7,40000,160786,0.0327715,0.0312668,80944.1,3639.22,138167,1.88E-06,217547,617547,4139.15,1349.63,2.05286,860.693,4278.88,1320.31,4.0226,828.744,217547,4268.75,1316.13,0.693652,821.381,4268.24,1310.86,2.54923,817.288
113562.354,22754.67147,136317.0255,26.77065516,33.39738691,718.5840638,9.15E+00,22.3,,0.0934833,0.130363,0.545782,45.3276,3.71195,43223.8,41413.5,1010651.014,714.543,23331.2,1454.08,2.97698,2605.51,2167.27,19108.6,40000,136304,0.0372457,0.0982096,71145.3,3716.95,137823,2.15E-06,193065,593065,5097.54,1527.37,2.15315,866.782,5225.76,1500.01,3.73879,836.334,193065,5207.28,1495.3,0.512908,828.555,5214.53,1489.83,2.02308,823.906
113562.354,60706.07109,174268.4251,36.46041338,45.63202101,652.7579195,4.77E+01,23.76,,0.0373325,0.118874,7.65431,50.4564,4.48274,48129,47600.7,1601768.14,913.687,36747.5,2534.38,3.09808,0.704141,2327.63,20450.3,40000,174293,0.0498885,7.16624,94457,2174.45,123272,1.00E-06,231054,631054,4600.87,2051.55,1.99844,1307.61,4762.67,2009.3,3.78827,1260.05,231054,4732.27,2003.76,0.523,1251.69,4754.96,1995.54,2.15,1243.95
99514.89861,0,99514.89861,38.8469968,25.30338481,512.4250499,6.19E+01,38.85,,1.00E-06,0.146025,4.83153,28.914,3.02403,38800.2,35570.2,1578379.285,521.902,36325.9,2382.39,3.03955,748.876,2004.96,17741.1,40000,99556.7,0.0589654,4.55455,90545.3,2267.57,168820,1.00E-06,156318,556318,5652.23,2430.36,1.05705,1552.45,5860.57,2377.89,3.43174,1493.62,156318,5807.48,2371.18,0.253428,1484.8,5841,2358.61,2.30836,1472.48
88103.24165,0,88103.24165,35.0402545,47.89838855,733.5794505,2.67E+01,35.04,,0.482562,0.0919381,20.2301,39.4854,3.80719,25141.1,16474.6,1168176.637,461.928,27107.3,1541.15,2.71708,0.0616358,1354.64,12161.6,40000,88116.4,0.0432198,19.8532,92413.2,1832.77,96249.7,6.72E-06,144877,544877,3591.1,1777.55,1.6056,1035.18,3697.75,1745.01,3.27518,999.288,144877,3665.23,1736.02,0.447461,988.069,3677.52,1728.79,1.97265,981.57
76079.15981,0,76079.15981,17.17843328,42.89654524,747.7050314,0.00E+00,17.18,,0.550482,0.0766982,0.444797,40.0157,3.62044,22319.4,11821,567111.5711,398.766,13222,685.886,2.83145,184.877,1144.77,10326.1,40000,76067.7,0.0226959,0.0582609,88017.4,2634.2,111261,1.79E-05,132829,532829,3022.87,929.633,2.13369,486.472,3075.38,916.193,3.4499,472.573,132829,3069.29,910.633,0.760328,464.499,3067.93,907.838,1.86063,462.673
101786.9243,0,101786.9243,36.65016591,33.94148469,551.7260481,5.32E+01,36.65,,1.00E-06,0.131695,8.37641,30.7343,3.11398,36087.8,31049.5,1490906.868,533.774,34320.6,2242.51,2.99073,297.878,1870.44,16600.1,40000,101821,0.0551569,8.08263,93559.2,2200.75,153587,1.00E-06,158582,558582,5101.77,2272.08,1.2205,1426.94,5287.09,2224.14,3.4416,1373.22,158582,5238.3,2217.61,0.279528,1364.49,5267.79,2206.27,2.20745,1353.48
113562.354,66133.17626,179695.5303,31.4908678,17.4498843,681.1871582,2.85E+01,19.9,,1.00E-06,0.132119,0.616375,52.291,4.22652,53086,58814.2,1259678.156,942.023,28937.5,1954.94,3.07948,2219.85,2594.89,22665.4,40000,179698,0.0417487,0.103593,75620.1,3489.21,136262,1.00E-06,236459,636459,5137.02,1714.41,2.17986,1069.29,5298.75,1679.73,4.1628,1030.41,236459,5272.8,1676.5,0.528213,1023.69,5284.75,1669.95,2.22844,1017.9
113562.354,64935.94411,178498.2981,24.79506083,48.91098851,679.7608067,6.94E+00,15.77,,0.470583,0.107878,0.533206,52.4977,4.91478,46525.2,41921,1034843.568,935.655,23975.3,1403.28,3.1458,1115.09,2180.83,19222.5,40000,178483,0.0299482,0.0264733,82201.8,3416.46,127709,1.06E-05,235244,635244,4223.07,1229.11,2.83072,704.425,4323.45,1207.64,3.85793,680.896,235244,4317.41,1201.34,1.21722,671.894,4315.1,1197.93,2.54201,669.462
113562.354,51198.25772,164760.6117,32.33156999,26.68862685,452.6131724,5.60E+01,22.28,,0.0689213,0.109791,5.40525,42.0611,3.45302,41881.3,39214.7,1474317.047,863.9,33832.6,2323.66,3.04976,208.376,2107.56,18606.7,40000,164796,0.0454369,5.00168,91171.1,2365.39,140955,1.00E-06,221557,621557,4227.21,1871.58,1.73322,1247.55,4398.03,1829.92,3.89086,1200.77,221557,4367.7,1825.88,0.511596,1193.69,4391.63,1817.48,2.22368,1185.81
113562.354,90873.45054,204435.8045,16.62640761,25.89023743,471.3464376,2.97E+00,9.24,,0.0750654,0.0640543,0.510853,50.1584,4.52879,32732.8,22224.6,608353.1287,1071.64,13948.7,970.597,2.98672,2143.82,1577.31,14090.2,40000,204423,0.0162173,0.0363098,60039.9,3049.64,119227,1.91E-06,261184,661184,2506.21,664.566,3.29728,391.512,2564.51,653.171,4.33776,379.064,261184,2562.96,650.422,1.94318,373.604,2562.17,648.692,2.65597,372.365
113562.354,71292.4948,184854.8488,13.60283693,28.60607511,504.6838127,0.00E+00,8.36,,0.225084,0.059271,0.490596,47.9757,4.3683,29318.1,17978.3,589362.8091,968.982,13547.6,905.977,2.94534,1639.01,1416.09,12695.7,40000,184841,0.0165638,0.0375803,65022.7,2646.41,108058,5.77E-06,241602,641602,2326.1,677.919,3.33941,385.683,2374.12,667.404,4.12903,373.93,241602,2371.74,664.178,1.87964,368.139,2370.84,662.553,2.52572,366.964
83464.75862,0,83464.75862,25.86044557,21.09486793,487.3303466,2.30E+01,25.86,,0.118938,0.100889,0.331746,27.485,2.78204,24902.4,17842.5,808874.5856,437.59,18774.6,1062.3,2.72116,2772.52,1410.64,12648.5,40000,83473.7,0.0280958,0.0677428,67866.2,3789.98,150841,2.46E-06,140235,540235,3924.28,1159.16,1.51881,716.017,4045.81,1133.82,3.63351,689.115,140235,4030.58,1129.57,0.422989,682.02,4035.57,1123.83,2.21013,677.433
113562.354,75027.22835,188589.5824,23.71763613,34.234641,637.7525516,7.99E+00,14.28,,0.0229884,0.0984498,0.547623,52.3479,4.34029,43422.9,38756.4,880224.0693,988.566,20274.1,1312.58,3.04519,2063.08,2094.92,18500.2,40000,188577,0.0277212,0.0411986,70194.3,3373.71,127216,1.00E-06,245338,645338,3843.08,1136.49,2.78226,671.551,3944,1115.74,4.22729,648.557,245338,3937.98,1112.48,0.954082,641.89,3937.99,1108.85,2.34309,639.171
113562.354,24487.39641,138049.7504,19.30542137,26.25530374,688.8128588,0.00E+00,15.88,,0.206961,0.0984541,0.480727,44.5735,3.69203,35142.5,27313,792553.8877,723.6,18334.6,1102.05,2.92384,2133.57,1751.98,15589.8,40000,138032,0.0293214,0.0484221,71930.1,3163.05,122869,5.15E-06,194793,594793,3860.59,1200.16,2.51203,656.253,3945.31,1181.15,3.74847,635.041,194793,3938.18,1176.55,0.762816,627.397,3938.17,1172.86,2.07403,624.59
113562.354,27443.21271,141005.5667,34.9314093,34.04003478,615.3454639,4.68E+01,28.13,,1.00E-06,0.121966,8.4912,42.3928,3.69339,41973,38728.4,1485783.739,739.322,34106.7,2330.77,3.03746,99.6261,2094.14,18493.7,40000,141031,0.0519941,8.08219,94784.6,2176.5,133653,1.00E-06,197792,597792,4721.79,2137.93,1.65008,1348.41,4890.79,2094.25,3.64951,1299.01,197792,4852.73,2089.12,0.368375,1291.15,4878.65,2079.77,2.11552,1282.2
109366.6138,0,109366.6138,35.93783697,21.67918311,720.5555242,3.73E+01,35.94,,6.08E-05,0.127387,13.5171,38.9853,3.41247,37386,31675.9,1401578.316,573.424,32220.4,2152.01,2.97456,117.352,1889.61,16763.2,40000,109385,0.0561648,13.1415,95944.1,1989.64,129680,1.00E-06,166146,566146,4955.19,2307.13,1.45682,1383.88,5114.72,2263.22,3.4777,1334.27,166146,5068.83,2256.92,0.284262,1325.55,5095.48,2246.59,2.06765,1315.56
113562.354,79166.31035,192728.6644,23.57030897,37.29830716,664.426873,4.62E+00,13.89,,0.102903,0.0978178,0.557193,53.7549,4.55578,44469.7,39384.2,876848.2028,1010.25,20202.3,1301.59,3.07994,1847.21,2112.22,18645.9,40000,192712,0.0270404,0.0376414,71940.3,3327.98,125368,2.35E-06,249473,649473,3824.45,1108.19,2.93946,642.943,3918.46,1088.69,4.15884,621.272,249473,3913.4,1084.94,1.0949,614.303,3912.71,1081.62,2.38872,611.859
113562.354,78774.82331,192337.1773,28.07426556,25.38047049,699.7141394,1.54E+01,16.58,,1.38E-06,0.116195,0.609271,54.5447,4.37846,50304.5,51816.9,1056691.488,1008.23,24289.3,1625.08,3.06791,2231.19,2431.29,21312.5,40000,192328,0.0345755,0.0766861,71539.7,3477.34,129834,1.00E-06,249089,649089,4526.33,1417.97,2.56825,860.179,4656.54,1390.78,4.26787,829.703,249089,4642.32,1387.92,0.704429,823.24,4647.81,1383.02,2.23789,819.173
113562.354,16675.62987,130237.9839,24.44704547,20.60083877,494.7051508,2.58E+01,21.32,,0.0847354,0.113934,0.397179,34.3329,3.1944,35877.9,31974.9,1042273.818,682.776,24112,1448.8,2.88443,2512.86,1898.7,16840.4,40000,130245,0.0341124,0.0643981,72315.4,3799.01,144347,1.56E-06,187006,587006,4430.19,1403.92,1.86524,865.982,4569.67,1374.58,3.82442,833.841,187006,4552.38,1370.31,0.513168,826.472,4557.36,1364.5,2.234,821.633
81969.30071,0,81969.30071,14.83085691,26.51282078,675.8822684,0.00E+00,14.83,,0.343441,0.066476,0.397444,36.4569,3.18434,19907.2,10536.6,504796.761,429.647,11737.9,641.773,2.65312,1665.77,1080,9756.07,40000,81958.5,0.0203974,0.0485807,70111.3,2515.35,109229,1.08E-05,138720,538720,2616.06,835.309,2.19709,449.878,2665.17,822.878,3.58858,436.962,138720,2660.21,818.633,0.736157,429.919,2659.04,815.897,1.88643,428.168
113562.354,18453.6917,132016.0457,38.39097594,30.06494592,697.9121357,4.91E+01,33.02,,1.00E-06,0.145028,7.49166,43.5743,3.69047,47326.1,47405.3,1598491.359,692.197,36690,2511.52,3.10312,487.826,2322.72,20409.4,40000,132042,0.0603062,7.06827,93313.6,2109.84,145937,1.00E-06,188803,588803,5627.49,2478.12,1.47598,1543,5815.97,2428.94,3.57644,1487.16,188803,5770.6,2423.11,0.295964,1478.77,5801.14,2412.25,2.14795,1468.17
113562.354,77444.29435,191006.6484,16.66504326,47.57226936,729.9122506,0.00E+00,9.91,,0.453824,0.0846166,0.554279,55.8719,5.18555,41443.6,31151.5,926385.2418,1001.21,21390.9,1327.84,3.15488,81.7628,1873.57,16626.8,40000,190988,0.0274411,0.022548,88191.4,2437.51,99706.7,9.48E-06,247749,647749,3325.31,1123.85,3.22912,626.5,3392.39,1106.37,3.98532,606.955,247749,3386.76,1100.52,1.48463,598.443,3384.66,1097.64,2.66849,596.459
107385.2241,0,107385.2241,11.18438142,20.36909099,690.3523629,0.00E+00,11.18,,0.32095,0.0739898,0.378779,37.7411,3.32019,25097.9,14616.6,710664.8011,562.874,16493.5,934.896,2.79383,524.182,1274.82,11465.6,40000,107372,0.0288533,0.0244894,85849.3,2001.71,91126.2,7.08E-06,164133,564133,2910.16,1180.53,2.30247,634.229,2968.23,1163.24,3.71795,615.254,164133,2961.78,1157.96,0.695912,606.988,2959.59,1154.13,2.27897,604.396
108223.2015,0,108223.2015,32.19389212,36.61341165,747.5445307,2.25E+01,32.19,,0.0727353,0.163828,0.560203,40.3487,3.52813,45545.1,46447.1,1264899.148,567.331,29162.9,1857.58,3.01292,2299.75,2298.52,20207.4,40000,108223,0.0493264,0.157206,77299.5,3694.61,149083,1.51E-06,164984,564984,6404.63,2026.26,1.60711,1164.57,6574.63,1987.9,3.60885,1122.11,164984,6532.43,1981.7,0.322653,1113.27,6553.14,1973.06,2.08158,1105.32
113562.354,85753.62994,199315.9839,37.13842249,26.43476088,586.0328685,5.72E+01,21.16,,1.00E-06,0.136296,0.57667,52.5267,4.43395,59438.7,70889.4,1574715.538,1045.01,36175,2443.44,3.18199,1138.92,2856.99,24812.6,40000,199345,0.049907,0.0675812,84701.1,2766.85,146807,1.00E-06,256106,656106,5267.54,2051.75,1.88476,1372.85,5467.09,2007.33,4.33642,1322.98,256106,5440.25,2004.33,0.489222,1316.42,5451.84,1996.28,2.51084,1309.13
89486.8732,0,89486.8732,33.76757652,20.78626352,586.1804984,3.64E+01,33.77,,1.42E-06,0.0934511,15.3239,32.2753,3.07823,25003.9,17041.2,1118216.748,469.231,25767.5,1655.73,2.7446,0.53141,1378.1,12365.7,40000,89509.5,0.0425715,15.019,92667.7,2099.16,119766,1.00E-06,146270,546270,3622.54,1753.44,1.36711,1086.98,3757.03,1717.25,3.45106,1046.85,146270,3717.22,1711.81,0.313256,1038.97,3738.04,1702.86,2.08892,1030.61
113562.354,67004.08809,180566.4421,29.3432337,33.64709766,665.5224402,2.33E+01,18.45,,1.31E-06,0.124047,0.593356,51.9264,4.24192,50451.6,53302.2,1168788.281,946.568,26879.8,1783.65,3.06395,2135.05,2466.85,21607.4,40000,180565,0.0380055,0.0852724,74738.1,3557.15,133416,1.00E-06,237326,637326,4826.24,1560.46,2.30672,962.202,4973.63,1529.26,4.17201,927.373,237326,4953.84,1525.98,0.599861,920.621,4961.89,1520.22,2.2337,915.679
113562.354,22236.6083,135798.9623,37.7046978,30.65496378,519.7150094,6.62E+01,31.53,,1.00E-06,0.150614,1.76391,37.2473,3.4503,48998.9,52070.7,1711337.211,712.112,39304.9,2664.06,3.13652,814.209,2437.4,21363.2,40000,135841,0.0596615,1.40281,89921.4,2302.8,166811,1.00E-06,192602,592602,5821.7,2456.46,1.29921,1601.17,6038.12,2403.44,3.59844,1541.26,192602,5993.02,2397.89,0.30432,1533.18,6024.55,2386.46,2.26698,1522.01
113562.354,52829.48459,166391.8386,28.37235581,49.22660827,693.8366389,1.70E+01,19.36,,0.364733,0.127503,0.522406,51.1844,4.65503,50341.8,50421.3,1225437.515,872.232,28404.8,1647.92,3.13971,1290.5,2397.44,21031.3,40000,166385,0.037239,0.0260994,84050.7,3595.79,133065,7.39E-06,223146,623146,4979.77,1530.03,2.40474,903.007,5111.89,1501.09,3.84083,871.283,223146,5102.64,1494.52,0.810189,861.83,5100.13,1489.56,2.61139,858.11
110001.2855,0,110001.2855,14.17503733,27.48420546,555.8040392,0.00E+00,14.18,,0.513344,0.072355,0.341877,30.5818,3.16064,23786.1,14493.2,619132.9038,576.588,14420,763.661,2.72819,2031.06,1269.35,11417.8,40000,109989,0.0214864,0.0516196,70234.6,2917.74,119940,1.46E-05,166750,566750,2844.02,879.79,2.54289,476.757,2900.31,866.804,3.56462,462.604,166750,2895.51,861.787,1.06608,454.983,2894.2,859.456,1.9776,453.394
113562.354,53774.33787,167336.6919,22.0017627,41.56196143,579.7248601,8.70E+00,14.93,,0.384035,0.0956539,0.481051,47.257,4.38996,39469,32243.7,904477.3808,877.167,20965.7,1215.77,3.06061,1349.87,1906.84,16909.5,40000,167326,0.0263335,0.0271431,78666.9,3423.47,129699,8.68E-06,224087,624087,3740.08,1081.12,2.70144,629.308,3833.3,1061.8,3.88682,608.221,224087,3828.23,1056.49,1.18299,600.1,3826.16,1053.34,2.47046,597.91
113562.354,87668.23571,201230.5897,14.26463648,38.43042547,727.2507808,0.00E+00,8.05,,0.101576,0.0762818,0.564173,56.9173,4.82635,39422.4,28321.8,825868.4996,1054.81,18982.8,1270.86,3.11361,185.39,1784.69,15869.3,40000,201213,0.0265857,0.0237361,84674.8,2084.73,89706.9,1.98E-06,257974,657974,2993.94,1087.5,3.23205,617.963,3057.39,1070.31,4.32412,598.583,257974,3052.91,1066.54,1.2743,591.544,3051.27,1063.43,2.6389,589.42
113562.354,14018.57232,127580.9263,18.01006045,20.47538609,525.3921573,1.61E+00,16.03,,0.439504,0.0823312,0.392409,34.4562,3.37216,28050,19582.1,658901.0928,668.742,15321.5,837.439,2.80109,2807.41,1478.94,13240.6,40000,127568,0.0211543,0.0607672,63119.8,3492.46,135830,1.28E-05,184329,584329,3227.86,866.986,2.62535,480.223,3297.73,853.163,3.63405,465.106,184329,3294.1,848.482,1.13473,457.768,3293.25,846.174,2.0073,456.128
111330.9776,0,111330.9776,14.71648449,38.50625684,697.8345184,0.00E+00,14.72,,0.513053,0.0906054,0.391459,38.037,3.597,29972.2,19690.1,815768.6279,583.547,18980.7,1025.27,2.92112,535.146,1483.08,13276.5,40000,111316,0.0310786,0.0294435,89500.3,2594.06,107627,1.22E-05,168077,568077,3564.08,1272.23,2.33768,675.371,3633.92,1253.54,3.56918,654.862,168077,3626.54,1246.87,0.79663,645.478,3624.22,1243.14,2.22034,642.864
113562.354,21354.74157,134917.0956,19.10253486,32.43520463,564.5935306,9.18E-01,16.08,,0.38829,0.0878312,0.427274,38.5053,3.56554,30955.5,22620.8,697253,707.191,16187.7,911.784,2.86511,2594.77,1591.56,14213,40000,134902,0.022821,0.0549636,65605.9,3485.57,134093,1.11E-05,191663,591663,3443.7,935.006,2.65038,515.208,3518.02,920.113,3.67428,498.838,191663,3514.06,915.394,1.08212,491.376,3513.25,912.838,2.03452,489.528
113562.354,42082.8194,155645.1734,29.44894329,33.94011997,572.4062562,3.37E+01,21.49,,0.00178764,0.0863684,11.3169,44.0814,3.82052,33108,25582.6,1202243.571,816.019,27588.1,1895.81,2.87591,0.399193,1694.49,15097.5,40000,155662,0.0393885,10.8956,94742.7,2144.16,95889.7,1.00E-06,212423,612423,3338.82,1618.99,2.05622,1021.4,3461.94,1586.48,3.82035,984.794,212423,3437.19,1582.25,0.55338,977.506,3454.74,1575.54,2.05764,971.374
113562.354,67570.67471,181133.0287,17.74404363,38.57050428,722.6288193,0.00E+00,11.12,,0.198795,0.0876691,0.546812,54.0821,4.56733,40146.3,30915.8,848474.0425,949.447,19562.7,1245.34,3.08403,848.397,1866.32,16565.1,40000,181114,0.0278622,0.0285969,81409.1,2651.06,106338,4.31E-06,237875,637875,3438.77,1140.34,3.00224,639.017,3513.43,1122.15,4.05129,618.584,237875,3508.3,1117.75,1.1189,611.079,3506.76,1114.49,2.44323,608.762
113562.354,52396.9789,165959.3329,32.82073332,49.01357871,721.0030587,2.85E+01,22.46,,0.207927,0.145676,0.570713,51.684,4.60085,56209.5,62683.6,1443650.037,870.01,33332.6,2071.58,3.16434,1308.52,2681.42,23377,40000,165961,0.0451859,0.0631719,85612.9,3559.23,137486,3.77E-06,222722,622722,5679.25,1857.52,2.14904,1126.94,5844.36,1820.32,3.86248,1085.8,222722,5822.48,1814.1,0.57649,1076.68,5827.05,1807.44,2.34844,1070.91
113562.354,91406.04844,204968.4024,17.78584291,17.88135522,478.1275832,6.00E+00,9.85,,0.0573305,0.0686534,0.506925,50.3981,4.45384,34372.1,24636.4,662214.6125,1074.44,15204,1036.2,2.99422,2099.29,1662.26,14821,40000,204958,0.018026,0.0290117,62113.3,3115.19,121040,1.34E-06,261719,661719,2681.43,739.244,3.13728,444.749,2749.32,725.848,4.40367,430.207,261719,2747.25,723.182,1.69083,424.529,2746.13,721.04,2.63851,423.067
97582.90746,0,97582.90746,16.996239,18.2165245,750.8310402,0.00E+00,17,,0.249427,0.0931264,0.440118,40.3473,3.37938,27704.3,18213,709330.6834,511.48,16440.5,955.178,2.81223,1687.98,1425.45,12777,40000,97568.7,0.0301923,0.0502315,76210.8,2773.13,113491,6.48E-06,154330,554330,3658.58,1235.72,2.11386,655.406,3733.63,1216.99,3.58736,635.024,154330,3724.78,1211.88,0.551722,627.036,3725.06,1207.69,1.97796,623.869
113562.354,64702.26897,178264.623,21.01155999,33.79012673,625.7285906,5.00E-01,13.39,,0.16502,0.0891066,0.531783,50.3263,4.24855,38653.8,31110.5,751894.6559,934.413,17332.1,1107.42,3.00723,2206.14,1872.31,16616.1,40000,178246,0.0236773,0.0455222,66996.6,3317.96,126087,4.25E-06,235007,635007,3489.91,969.588,2.97869,547.319,3568.62,953.552,4.02393,529.441,235007,3564.76,949.826,1.19708,522.672,3564.26,947.091,2.24921,520.656
98749.73276,0,98749.73276,30.14574187,16.8804032,545.5147397,3.38E+01,30.15,,0.0277459,0.0850182,15.1177,30.1842,2.97199,24233.7,16307.4,1091936.448,517.778,25171.6,1607.13,2.70191,0.410124,1347.64,12100.7,40000,98770.1,0.039759,14.8344,93741.1,2111.85,110002,1.00E-06,155531,555531,3292.34,1637.23,1.53579,1017.71,3416.48,1603.57,3.48758,980.313,155531,3382.39,1598.35,0.369374,972.506,3400.73,1590.36,2.0487,965.162
111593.8451,0,111593.8451,21.733959,20.51594664,681.0654997,0.00E+00,21.73,,0.289668,0.112803,0.440318,36.7481,3.25927,33599.1,26938.9,788844.4714,584.912,18300.2,1045.48,2.85861,2832.89,1739.7,15484.8,40000,111576,0.0307037,0.0791467,67448.3,3608.79,136664,8.30E-06,168337,568337,4425.86,1257.38,2.23573,670.904,4519.88,1237.59,3.53611,649.127,168337,4510.19,1232.16,0.635998,640.877,4512.13,1228.15,1.89779,637.715
113562.354,13634.27684,127196.6308,20.78050972,22.16682362,751.1049778,0.00E+00,18.55,,0.180875,0.112347,0.50192,44.3993,3.63247,37202,30537.9,864344.1627,666.7,19985.7,1211.54,2.93371,2180.28,1854.64,16465.7,40000,127178,0.0341985,0.0679488,73944.6,3231.86,124492,4.46E-06,183939,583939,4405.88,1399.69,2.30656,755.905,4502.67,1377.51,3.6603,731.132,183939,4491.34,1372.46,0.594691,723.08,4493.88,1367.94,1.99108,719.421
