WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
79640.02108,0,79640.02108,34.06327642,41.07731865,572.0699701,3.42E+01,34.06,,0.271122,0.0811968,17.7668,31.5676,3.26209,21018.9,13059.9,1067666.011,417.609,24740.2,1443.32,2.62609,0.0687592,1204.07,10846.5,40000,79662.2,0.0377363,17.4705,90378,2056.87,108806,3.50E-06,136423,536423,3151.16,1556.61,1.41056,964.594,3267.63,1524.08,3.3158,928.894,136423,3233.48,1517.17,0.396231,919.689,3247.87,1509.45,2.09299,912.76
86758.29425,0,86758.29425,38.02338609,35.82084743,522.8067392,5.11E+01,38.02,,1.05E-06,0.117289,10.6233,29.3213,3.0818,29722,22667.4,1351467.147,454.993,31157.8,1985.68,2.90128,20.8305,1593.22,14227.4,40000,86793.5,0.0498514,10.3457,93905.1,2230.31,149180,1.00E-06,143554,543554,4540.47,2056.38,1.12434,1299.88,4713.57,2011.62,3.38803,1250.15,143554,4664.64,2005.1,0.279781,1241.53,4691.57,1994.06,2.23769,1230.93
113562.354,53068.452,166630.806,14.33768967,45.84451326,607.712969,0.00E+00,9.77,,0.843773,0.0729469,0.494438,47.9268,5.07835,33381.4,21589.1,814440.5451,873.439,18880.5,1092.9,3.07293,1.06709,1554.19,13890.9,40000,166615,0.0225765,0.0385094,87533.4,2503.88,102994,1.95E-05,223376,623376,2871.49,924.673,3.2282,505.689,2924.8,911.017,3.69936,490.401,223376,2919.31,904.927,1.74214,482.166,2917.88,903.059,2.36411,480.758
79914.8268,0,79914.8268,11.58124086,30.95158715,625.3357637,0.00E+00,11.58,,0.443393,0.0505683,0.372248,33.9355,3.15374,16707.3,7782.7,440510.3779,418.885,10256.3,546.809,2.56623,1131.4,926.587,8399.35,40000,79905.6,0.0166422,0.0517386,71144.6,2061.96,96725.3,1.43E-05,136667,536667,1993.33,681.583,2.34259,374.651,2028.14,671.671,3.61739,364.528,136667,2024,667.735,0.966193,357.928,2022.73,665.688,1.89496,356.727
113562.354,9694.693814,123257.0478,11.99708464,21.51644451,494.9812924,0.00E+00,11.05,,0.658616,0.0592458,0.361127,31.5956,3.50109,22136.1,12445.5,579015.6293,646.083,13470.9,728.922,2.7192,1755.38,1175.02,10591.7,40000,123245,0.0177766,0.0643551,69499.2,2680,113382,1.84E-05,180006,580006,2330.07,727.75,2.87952,400.017,2374.91,717.236,3.59407,388.349,180006,2370.86,712.67,1.4811,381.472,2369.83,711.065,2.05519,380.32
113562.354,50835.60813,164397.9621,18.55346992,18.93488146,543.919307,1.37E+00,12.82,,0.629963,0.0746615,0.481512,45.2873,4.02391,31414.8,21992.8,669762.3797,861.741,15528.2,897.102,2.92938,2362.59,1568.91,14017.9,40000,164384,0.0190665,0.0487434,63525.2,3262.24,131494,1.74E-05,221145,621145,2926.4,781.149,3.20608,443.003,2990.1,768.77,3.92,429.158,221145,2987.44,764.498,1.67565,422.356,2986.46,762.66,2.35177,421.003
113562.354,81698.68721,195261.0412,14.40615166,45.0807698,696.5359824,0.00E+00,8.38,,0.405359,0.0757606,0.546536,55.4842,5.15693,38578.5,27086.4,866866.5822,1023.52,19991.2,1267.9,3.12695,1.26187,1744.55,15526.3,40000,195244,0.0253866,0.0213368,86443.5,2185.94,92600.2,8.26E-06,252005,652005,2978.73,1039.42,3.31841,582.409,3037.52,1023.44,4.07723,564.49,252005,3032.39,1018.12,1.59725,556.477,3030.42,1015.46,2.73111,554.686
113562.354,94293.81622,207856.1702,28.50686155,29.84266528,548.1338373,3.32E+01,15.57,,1.00E-06,0.11046,0.571832,52.383,4.46258,50045.8,52642.7,1178153.364,1089.68,27066.7,1826.42,3.06812,1951.44,2451.12,21477,40000,207865,0.0349634,0.0641033,74421.7,3464.75,131166,1.00E-06,264626,664626,4278.55,1437.05,2.36296,936.563,4428.55,1406.21,4.45258,902.359,264626,4412.81,1403.91,0.746221,896.38,4418.42,1398.54,2.39474,891.865
113562.354,7134.872856,120697.2269,23.17102292,28.53465038,476.6398813,2.37E+01,21.8,,0.153554,0.110061,0.340117,30.0758,2.97628,32989.8,28070.6,990306.922,632.757,22966.2,1320.16,2.84042,2608.67,1776.6,15800.2,40000,120703,0.0324353,0.0506997,71462,3825.55,146232,2.93E-06,177464,577464,4281.83,1335.19,1.84588,817.37,4413.75,1307.54,3.7515,787.218,177464,4400.16,1302.91,0.528461,779.566,4402.42,1297.41,2.27625,775.144
113562.354,82451.19703,196013.551,25.77238055,15.2221714,543.0342955,2.49E+01,14.93,,1.56E-06,0.102708,0.535098,50.6877,4.2807,45068.5,43445.6,1041727.009,1027.57,23974.8,1572.59,3.03177,2046.79,2221.12,19560.2,40000,196016,0.0312729,0.0454975,72006.4,3462.81,130845,1.00E-06,252777,652777,3985.07,1284.91,2.43639,817.906,4116.23,1258.12,4.38355,788.35,252777,4106.26,1255.6,0.794696,782.215,4108.32,1250.91,2.41426,778.477
113562.354,28629.11663,142191.4706,26.283758,29.48230499,547.6137135,2.61E+01,20.99,,0.010037,0.120518,0.475741,40.0676,3.48081,40338.1,38359.2,1097767.861,745.431,25324.1,1597.64,2.9405,2441.6,2083.9,18407.4,40000,142197,0.036511,0.0844688,73021.5,3755.32,141533,1.00E-06,198958,598958,4687.49,1501.46,1.93055,924.794,4834.21,1470.49,3.92974,890.653,198958,4812.44,1466.57,0.498335,883.515,4820.74,1460.44,2.18682,878.249
113562.354,31515.037,145077.391,21.84881637,36.0586939,581.4004271,8.02E+00,17.1,,0.305861,0.0999973,0.441481,42.2696,3.801,36303.1,29456.8,859997.8212,760.479,19953.8,1136.85,2.96281,2042.36,1820.83,16177.7,40000,145067,0.0275014,0.0332926,73221.3,3551.57,134672,7.22E-06,201828,601828,3909.98,1128.62,2.45472,648.821,4007.26,1108.6,3.788,626.921,201828,4001.54,1103.61,0.896231,618.971,3999.89,1100.06,2.28138,616.425
113562.354,24201.62728,137763.9813,28.48760276,30.30491817,736.4611398,1.28E+01,23.48,,0.00623623,0.138487,0.585771,46.4182,3.7297,45758,46164.3,1082739.363,722.141,24945.8,1607.38,2.99147,2652.81,2291.33,20147.4,40000,137754,0.0405045,0.126138,71698.7,3734.99,138708,1.00E-06,194515,594515,5411.41,1661.39,2.04988,956.327,5552.97,1630.89,3.81331,922.313,194515,5527.44,1626.45,0.447237,914.719,5539.47,1620.18,2.02895,909.219
76069.18411,0,76069.18411,28.55778029,19.05006899,486.5598147,2.68E+01,28.56,,0.0970239,0.0549893,16.6844,27.2392,2.83304,15406.9,8223.7,778453.4571,398.864,18014.8,1076.05,2.42105,0.185218,952.76,8631.49,40000,76086.5,0.0266568,16.4339,87505.5,2036.17,94609.9,1.30E-06,132847,532847,2118.78,1101.3,1.55088,714.613,2208.82,1076.74,3.46524,688.076,132847,2187.23,1072.35,0.470343,681.069,2199.57,1066.27,2.06461,675.893
113562.354,19037.55834,132599.9123,24.46776576,43.95170765,572.8486583,1.74E+01,20.95,,0.468225,0.117774,0.400579,38.8548,3.84697,39484.4,34286.1,1077894.736,695.11,25094.3,1340.07,3.03102,1324.29,1967.63,17425.1,40000,132598,0.0336871,0.0263259,84583.8,3715.2,139260,9.87E-06,189359,589359,4600.12,1385.26,2.12466,812.178,4722.21,1359.05,3.67357,783.768,189359,4713.84,1352.13,0.757825,774.082,4710.98,1347.48,2.51629,770.728
113562.354,7670.924819,121233.2788,23.42232269,39.67263777,619.4801108,9.01E+00,21.94,,0.443906,0.117551,0.397376,36.9089,3.57699,37014.5,31116.6,955536.5977,635.485,22240.7,1192.95,2.96577,1912.9,1872.5,16617.7,40000,121224,0.0324663,0.0381656,78259.7,3725.91,139662,1.08E-05,177985,577985,4602,1332.75,2.17218,747.691,4711.97,1309.51,3.58044,722.386,177985,4703.72,1302.91,0.716746,713.044,4702.02,1298.65,2.22367,709.875
80427.57775,0,80427.57775,29.5271685,28.40153625,642.2921413,1.87E+01,29.53,,0.0647066,0.120815,0.459899,35.0208,3.10451,28663.5,22177.1,840544.691,421.637,19452.8,1160.78,2.77461,2960.71,1575.59,14075.4,40000,80430.5,0.0327272,0.114814,66479.3,3862.18,148411,1.50E-06,137192,537192,4715.69,1347.24,1.49427,789.552,4844.58,1320.13,3.58584,760.593,137192,4820.9,1315.6,0.34016,753.304,4832.6,1309.09,2.05313,747.795
113562.354,23736.13082,137298.4848,11.69224965,21.98726746,454.7635362,0.00E+00,9.67,,0.741843,0.052772,0.41516,34.82,3.97264,21876.4,11851.8,543998.5677,719.693,12616.6,724.461,2.74231,1832.17,1146.28,10339.4,40000,137287,0.0149402,0.0886786,65538,2667.48,112972,2.15E-05,194048,594048,2075.29,611.48,3.1768,339.596,2114.7,602.72,3.64192,329.688,194048,2111.59,598.757,1.83913,323.685,2110.88,597.609,2.16788,322.762
108962.583,0,108962.583,34.08079041,16.93985548,593.9961628,4.45E+01,34.08,,1.00E-06,0.121041,11.0237,32.7263,3.12534,34987.5,29226.4,1398291.342,571.348,32166.6,2125.2,2.94507,161.604,1813.55,16115.6,40000,108989,0.052641,10.7111,94663.3,2133.86,138388,1.00E-06,165750,565750,4693.26,2165.72,1.39535,1340.26,4859.43,2121.84,3.48936,1290.89,165750,4815.13,2115.87,0.299368,1282.49,4841.65,2105.64,2.12114,1272.65
113562.354,4116.670836,117679.0248,17.88718497,15.66175813,473.7806974,6.80E+00,17.26,,0.437119,0.0822477,0.317056,28.4439,3.03335,26162,18150.7,689720.5646,616.864,16081,833.758,2.75097,2831.2,1422.97,12755.5,40000,117672,0.0216029,0.0462774,64373.5,3584.66,140722,1.16E-05,174433,574433,3218.21,887.077,2.38304,509.976,3295.91,871.651,3.64462,493.359,174433,3291.36,866.751,1.02355,485.719,3289.91,864.116,2.09935,483.942
113562.354,85932.24115,199494.5952,20.99384019,38.02020791,666.9102122,0.00E+00,11.95,,0.145634,0.0882578,0.563855,54.722,4.73412,42517.7,34969.3,803090.881,1045.7,18476.8,1218.26,3.09416,1566.58,1987.57,17594,40000,199475,0.0242932,0.0374443,72509.5,3103.62,118690,3.52E-06,256236,656236,3458,994.69,3.20319,564.371,3535.06,978.28,4.16756,546.024,256236,3531.23,974.447,1.36406,539.168,3530.31,971.729,2.43491,537.187
105951.1242,0,105951.1242,17.12874126,34.83517572,485.0929829,2.91E+00,17.13,,0.754206,0.0756142,0.378545,26.9394,3.30425,23922.3,14856.7,615709.7776,555.371,14383.1,716.612,2.77495,2027.01,1285.4,11558,40000,105941,0.0186936,0.121065,71704.3,3472.43,138152,2.38E-05,162702,562702,2967.85,766.891,2.54892,423.833,3029.28,754.764,3.42529,410.8,162702,3025.37,749.526,1.28827,403.347,3024.57,747.744,1.90464,402.083
97792.74317,0,97792.74317,33.91130445,28.86791557,579.7656056,4.08E+01,33.91,,1.76E-06,0.105814,13.2245,31.9909,3.07933,29124.3,21750.5,1246520.472,512.786,28701.7,1868.06,2.8419,2.32706,1560.09,13941.8,40000,97817.9,0.0471108,12.921,94133.1,2136.12,129673,1.00E-06,154579,554579,4101.13,1939.62,1.36186,1203.5,4251.34,1899.74,3.46454,1158.99,154579,4209,1894.04,0.304816,1150.87,4232.57,1884.43,2.11019,1141.76
113562.354,53309.34429,166871.6983,32.40023485,26.66690407,683.6716927,3.12E+01,22.05,,1.00E-06,0.138792,0.599816,50.3915,4.07771,52594.9,58202.4,1311525.985,874.812,30143.3,2020.66,3.08162,2123.42,2580.97,22550.6,40000,166877,0.0447363,0.105062,77172.6,3403.88,140865,1.00E-06,223638,623638,5397.45,1837.49,2.01027,1142.23,5567.28,1800.33,4.07071,1100.56,223638,5537.81,1796.69,0.457751,1093.56,5551.69,1789.45,2.22897,1087.05
113562.354,18972.03858,132534.3926,34.79848593,24.4047485,498.1703282,5.91E+01,29.82,,1.00E-06,0.132323,4.43827,35.222,3.32475,42586.5,41112.3,1571073.402,694.975,36086.1,2443.02,3.06137,524.226,2159.18,19040.7,40000,132572,0.0540749,4.0993,91420.4,2308.06,156641,1.00E-06,189333,589333,5110.69,2226.83,1.38336,1444.57,5305.09,2178.72,3.59943,1390.32,189333,5263.32,2173.48,0.331835,1382.5,5292.94,2162.99,2.205,1372.35
113562.354,86128.28847,199690.6425,37.33153617,47.96118709,574.8011698,5.90E+01,21.23,,0.000497102,0.122019,4.43034,51.8783,4.80463,54380.1,58958.7,1705119.24,1047,39047.3,2769.17,3.16923,5.15196,2598.17,22692.4,40000,199724,0.0492142,3.92821,93387.7,2308.01,132440,1.00E-06,256485,656485,4707.18,2025.43,2.02684,1341.03,4884.48,1981.53,3.98743,1291.88,256485,4856.73,1976.73,0.59978,1284.12,4880.74,1968.57,2.24099,1276.46
113562.354,58066.12641,171628.4804,13.20129527,24.06028822,669.8124315,0.00E+00,8.73,,0.115347,0.0725602,0.510441,50.9368,4.1527,33220.2,22100.8,733617.9208,899.638,16895.7,1095.6,2.98584,745.58,1572.83,14051.6,40000,171613,0.0253901,0.0263566,79490.3,2177.58,93711.5,2.38E-06,228374,628374,2847.21,1038.42,2.94673,584.345,2908.31,1022.24,4.14694,566.133,228374,2903.86,1018.71,1.06621,559.309,2902.41,1015.61,2.41124,557.178
113562.354,12782.56144,126344.9154,14.04060791,28.95252843,740.1707839,0.00E+00,12.62,,0.210474,0.0893337,0.453346,43.9952,3.6287,31727.9,21729.1,820040.3488,662.25,18972.8,1137.93,2.90853,900.839,1559.31,13935.1,40000,126329,0.0329112,0.0332596,84657.1,2341.01,99708.6,4.45E-06,183090,583090,3507.22,1346.3,2.37174,728.874,3582.2,1325.83,3.76126,705.976,183090,3574.28,1320.77,0.642647,697.829,3573.35,1316.45,2.21671,694.592
113562.354,44674.30304,158236.657,16.92491263,45.7503153,560.3189163,0.00E+00,12.15,,1.03555,0.0776038,0.501433,44.312,5.0973,33404.3,22321.7,783382.8991,829.434,18183.5,1028.24,3.07501,364.373,1580.81,14120.4,40000,158221,0.020812,0.0760334,85777.2,3055.33,119503,2.77E-05,214982,614982,3051.7,852.728,3.2124,462.005,3109.72,839.991,3.54488,447.786,214982,3105.19,834.016,1.76545,439.885,3104.15,832.481,2.15011,438.608
113562.354,80502.73886,194065.0929,23.78866674,16.94992885,572.9727784,1.52E+01,13.92,,2.98E-06,0.095874,0.532044,51.2844,4.26909,42668.1,38481.7,911934.1354,1017.31,20995,1369.34,3.02186,2141.21,2087.3,18436.1,40000,194059,0.0278609,0.0376333,69184.9,3391.53,128401,1.00E-06,250820,650820,3730.75,1143.42,2.64971,703.919,3841.17,1121.03,4.36599,679.238,250820,3834.78,1118.36,0.910457,672.987,3834.96,1114.44,2.41552,670.039
113562.354,46007.35699,159569.711,33.98274675,37.62244931,539.9461563,5.19E+01,24.18,,1.29E-06,0.11483,6.64482,43.9046,3.94264,43124.3,40550.3,1512129.688,836.665,34693.4,2390.18,3.0561,3.43312,2144.01,18913.3,40000,159600,0.0481569,6.22186,94235.2,2282.38,132699,1.00E-06,216361,616361,4432.65,1981.94,1.7615,1285.57,4601.34,1939.61,3.76869,1237.95,216361,4568.9,1934.87,0.460587,1230.36,4593.19,1926.28,2.15615,1222.24
113562.354,60055.85199,173618.206,17.60640614,17.57792251,562.7687551,0.00E+00,11.52,,0.208026,0.0754142,0.498545,47.5632,4.11409,33143.5,23632.3,659290.1391,910.065,15197.4,971.08,2.94499,2222.86,1627.4,14521.5,40000,173602,0.0201626,0.0427777,64225.2,3114.98,121508,5.51E-06,230363,630363,2955.85,825.442,3.06749,465.354,3020.16,812.224,4.01538,450.632,230363,3017.38,808.707,1.40675,444.237,3016.57,806.506,2.28262,442.653
113562.354,67403.35727,180965.7113,29.4158171,47.66596944,520.6234404,3.92E+01,18.46,,0.174326,0.122252,0.496715,48.0047,4.56998,50442.1,52187.1,1385707.38,948.746,32025.6,1957.59,3.14521,860.147,2440.2,21386.4,40000,180981,0.0387767,0.0337224,88691.2,3560.39,136081,2.76E-06,237742,637742,4743.65,1597.23,2.10178,1027.03,4904.67,1562.26,4.06024,988.872,237742,4890.71,1557.05,0.713919,980.605,4890.08,1551.07,2.64205,975.784
110477.6319,0,110477.6319,24.84670357,23.22344171,711.8677866,3.53E+00,24.85,,0.210474,0.128202,0.484592,38.3061,3.30525,36970.9,32298.3,882972.3892,579.07,20445.9,1208.18,2.88956,2959.13,1908.49,16923.5,40000,110462,0.0348872,0.104848,67674,3783.27,140931,5.68E-06,167223,567223,5024.57,1429.77,2.05734,774.966,5138.06,1405.93,3.54447,748.706,167223,5122.19,1400.5,0.506789,740.426,5128.09,1395.49,1.90688,736.261
113562.354,23161.17747,136723.5315,23.59411121,29.66234338,558.5588694,1.62E+01,19.6,,0.121912,0.109693,0.429656,39.0204,3.41676,36533.3,31782.4,944084.1774,716.725,21853,1299.79,2.90418,2571.45,1892.86,16790.7,40000,136721,0.0316103,0.0507512,69911.3,3698.76,139910,2.53E-06,193482,593482,4275.61,1298.66,2.11293,773.562,4396.98,1273.5,3.82842,745.934,193482,4386,1269.26,0.597416,738.547,4387.71,1264.41,2.20403,734.704
113562.354,80262.30279,193824.6568,22.06911612,27.24897281,508.143676,1.67E+01,12.93,,0.000185976,0.087716,0.500957,49.5129,4.21494,39423.1,33473.2,866069.814,1016.06,19950.9,1288.66,3.00004,2077.85,1943.64,17221.9,40000,193822,0.0254014,0.0271233,68476.6,3353.83,128260,1.00E-06,250583,650583,3409.79,1043.24,2.62996,652.232,3514.25,1022.29,4.40799,629.387,250583,3509.75,1019.7,1.01181,623.249,3508.64,1016.06,2.53416,620.648
113562.354,44348.48104,157910.835,28.58333361,15.58893095,558.3155365,3.24E+01,20.56,,4.67E-06,0.0824151,11.0315,44.05,3.77127,32154.4,24273.4,1145789.655,827.892,26272.5,1826.93,2.86352,0.884129,1649.74,14713.5,40000,157927,0.0376439,10.6109,94211.2,2141.87,93957.7,1.00E-06,214688,614688,3183.43,1547.07,2.09198,980.365,3302.37,1515.95,3.86672,945.295,214688,3279.43,1512.2,0.569694,938.402,3296.6,1505.75,2.05188,932.545
113562.354,3428.165301,116990.5193,14.92543877,31.09966146,576.9937939,0.00E+00,14.49,,0.443454,0.0785511,0.358479,33.0789,3.23503,26246.8,16984.4,667922.4325,613.222,15537.1,843.079,2.77893,2032.98,1375.77,12345.4,40000,116977,0.0235678,0.0432788,71326.8,2981.65,120667,1.20E-05,173738,573738,3085.67,964.935,2.53055,523.111,3148.57,950.484,3.60884,507.249,173738,3143.48,945.387,0.988205,499.423,3142.04,942.71,2.03635,497.57
113562.354,30311.15722,143873.5112,31.02318406,19.26725435,460.4824409,5.09E+01,24.49,,1.00E-06,0.104859,7.11985,37.0253,3.43433,36361.9,31364,1377847.756,754.39,31629.9,2160.54,2.96237,104.012,1880.09,16682.2,40000,143906,0.0448461,6.76623,93213,2359.05,134645,1.00E-06,200667,600667,4040.01,1847,1.61585,1209.65,4203.55,1806.66,3.71643,1164.33,200667,4170.55,1802.39,0.432245,1157.22,4194.38,1793.85,2.1474,1149.16
113562.354,92085.77835,205648.1324,25.75474956,45.90248626,548.7888404,2.42E+01,14.22,,0.151882,0.102304,0.521225,52.8575,4.94955,48275.6,45834.2,1132807.717,1078.07,26165.4,1615.66,3.15329,935.174,2282.91,20077.1,40000,205649,0.0304791,0.0174848,83297,3392.74,127715,2.69E-06,262410,662410,3976.52,1253.79,2.61702,790.313,4100.47,1227.87,4.28504,762.226,262410,4095,1223.47,1.08361,754.627,4092.18,1219.17,2.92554,751.677
82876.54464,0,82876.54464,24.86136659,20.06469908,495.8072894,1.98E+01,24.86,,0.154406,0.0958438,0.327204,27.8706,2.7871,23955,16579.9,752824.5177,434.492,17492,970.324,2.70483,2814.98,1359.03,12199.8,40000,82882.8,0.0260979,0.0598926,66429.4,3737.99,149541,3.39E-06,139644,539644,3730.91,1076.33,1.59597,659.621,3842.86,1053.27,3.63061,635.284,139644,3830.94,1049.07,0.45797,628.209,3833.75,1043.92,2.18426,624.247
95202.25396,0,95202.25396,36.1489543,22.11317839,548.0290298,4.87E+01,36.15,,1.00E-06,0.11843,10.5055,30.5235,3.04648,31491.5,24932.6,1346894.09,499.242,31011.9,2019.43,2.90985,207.853,1672.41,14908.2,40000,95234.2,0.050684,10.2154,92880.7,2205.58,146191,1.00E-06,151995,551995,4586,2088.37,1.20993,1314.49,4757.04,2044.14,3.43933,1265.11,151995,4710.08,2038.11,0.279954,1256.8,4737.21,2027.36,2.19345,1246.47
101808.3769,0,101808.3769,33.17197288,36.73856148,461.0665601,5.18E+01,33.17,,0.0733091,0.112054,9.36367,26.1789,2.97719,30889.7,24469.6,1407309.827,533.89,32463.8,2049.17,2.8973,1.1559,1656.52,14771.7,40000,101844,0.0481249,9.11766,94507.3,2287.13,146176,1.00E-06,158605,558605,4331.63,1985.12,1.28665,1266.85,4500.17,1941.49,3.40856,1218.25,158605,4457.71,1935.01,0.339916,1209.51,4482.17,1925,2.19724,1200
113562.354,39981.57337,153543.9274,38.85604999,45.78118632,748.3097516,4.52E+01,28.74,,0.0533673,0.134592,8.87807,50.2219,4.3562,49736.8,50018.6,1675257.154,805.028,38474,2610.13,3.12394,7.58574,2387.59,20949.4,40000,153565,0.0566828,8.39016,96146.5,2064.24,129437,1.00E-06,210326,610326,5225.92,2329.49,1.83258,1440.44,5396.01,2283.24,3.61476,1388.15,210326,5358.21,2276.72,0.411505,1379.05,5383.67,2267.31,2.11293,1370.03
113562.354,71462.73589,185025.0899,18.64262297,21.653036,627.8186187,0.00E+00,11.44,,0.0838816,0.0813755,0.5355,51.4936,4.25704,37139.6,28325,715645.3766,969.855,16462.4,1088.14,2.99966,1976.09,1784.79,15870.2,40000,185007,0.0229759,0.0406724,67507.8,3008.55,117154,2.05E-06,241768,641768,3187.95,940.259,3.06103,533.258,3259.36,924.93,4.16461,516.098,241768,3255.62,921.724,1.22524,509.702,3255.02,919.037,2.31134,507.762
113562.354,47041.01425,160603.3683,37.13891912,25.80118851,738.5960802,4.07E+01,26.26,,1.00E-06,0.123236,9.20168,51.069,4.10962,47055.9,45734.4,1469547.04,842.017,33665.9,2373.38,3.07967,147.993,2280.36,20055.8,40000,160621,0.0528562,8.70651,94800.4,2099,122282,1.00E-06,217382,617382,4778.09,2169.91,1.86051,1358.25,4940.18,2127.54,3.76123,1309.92,217382,4904.3,2123.06,0.389239,1302.45,4929.42,2114.25,2.09334,1294.03
106595.9688,0,106595.9688,36.51125479,30.07653887,652.9288598,4.50E+01,36.51,,1.00E-06,0.131948,10.9046,35.6954,3.27518,37568.7,32576.6,1451234.014,558.939,33373.1,2217.07,2.9897,294.585,1916.87,16994.7,40000,106622,0.0565801,10.5613,94156.2,2086.34,142224,1.00E-06,163383,563383,5123.14,2326.77,1.33891,1426.66,5297.07,2280.48,3.46884,1374.52,163383,5249.34,2274.13,0.274829,1365.83,5277.94,2263.2,2.13413,1355.22
89599.96836,0,89599.96836,30.33980505,37.10042299,456.6438468,3.87E+01,30.34,,0.215469,0.0787701,14.4304,25.8543,2.96336,21304.7,13709.3,1100415.056,469.844,25480.6,1506.06,2.6344,0.0909084,1234.06,11109.1,40000,89626.3,0.0364724,14.1916,91964.8,2230,115519,2.57E-06,146387,546387,3043.88,1505.88,1.44084,963.646,3167.75,1472.76,3.37767,927.184,146387,3135.47,1466.5,0.44028,918.512,3150.81,1458.9,2.1344,911.679
106435.5662,0,106435.5662,14.80947419,26.76132913,541.1502743,0.00E+00,14.81,,0.552614,0.0709524,0.352289,29.7587,3.15597,22875.4,13768.1,584198.5773,557.897,13613.4,713.529,2.70334,2309.94,1236.74,11132.6,40000,106423,0.0198214,0.0689792,66849,3044.95,124529,1.69E-05,163184,563184,2788.82,811.765,2.56152,440.149,2843.43,799.76,3.52279,427.141,163184,2839.13,794.925,1.12675,419.808,2838.09,792.855,1.91463,418.39
81696.33315,0,81696.33315,17.70667188,32.87775957,484.3155078,3.65E+00,17.71,,0.62043,0.0602167,0.470387,26.8546,3.06011,17930.5,9429.9,447745.5543,428.238,10460.7,519.845,2.61941,2413.19,1021.03,9235.71,40000,81689.8,0.0135351,0.215471,63480.5,3254.94,137970,2.34E-05,138451,538451,2363.46,556.222,2.38465,320.755,2412.08,546.812,3.44317,311.161,138451,2409.14,542.896,1.26825,305.039,2408.67,541.406,1.87784,304.118
80282.82321,0,80282.82321,11.53648388,26.21430046,529.4246138,0.00E+00,11.54,,0.770034,0.0416079,0.456249,29.1436,3.34599,14660.5,6509.2,378940.1015,420.819,8823.74,469.415,2.48235,1700.8,846.624,7688.44,40000,80274.4,0.0117506,0.18402,63243.7,2232.43,105182,3.02E-05,137035,537035,1641.43,481.316,2.69967,270.584,1668.3,474.533,3.4305,263.526,137035,1665.02,471.122,1.50773,258.144,1664.32,470.023,1.90307,257.416
113562.354,16985.73734,130548.0913,33.61672497,32.01402882,704.7878351,3.29E+01,29.24,,1.00E-06,0.158074,0.547877,43.5801,3.63832,49876.9,53865.7,1383798.236,684.409,31844.6,2091.77,3.06778,2070.25,2480.22,21718.1,40000,130556,0.0518476,0.117751,79047.9,3287.08,151806,1.00E-06,187317,587317,6159.09,2130.03,1.63655,1287.36,6342.95,2087.98,3.83627,1240.32,187317,6303.09,2082.91,0.327391,1232.29,6322.95,2073.9,2.22129,1223.92
113562.354,57798.21812,171360.5721,18.57142528,34.90740586,690.5718509,0.00E+00,12.31,,0.164743,0.0889227,0.530416,51.4199,4.25554,38320.9,29661,799418.1633,898.22,18437,1167.99,3.02457,1476.49,1827.26,16232.5,40000,171342,0.0269479,0.0355171,75377,2888.54,113705,3.80E-06,228103,628103,3485.97,1102.87,2.88813,616.807,3563.01,1085.17,3.99779,596.943,228103,3557.89,1081.13,1.0289,589.757,3556.91,1077.92,2.2935,587.421
95887.58722,0,95887.58722,21.99098429,15.80912984,626.7724435,3.01E+00,21.99,,0.308982,0.0984004,0.41109,33.9777,3.09187,27272.4,19331.7,659935.2195,502.606,15342.7,841.6,2.76305,3033.55,1469.3,13157.1,40000,95875.9,0.0249448,0.0785743,62911.2,3635.1,140561,9.55E-06,152637,552637,3858.34,1022.92,2.11896,557.506,3942.23,1006.04,3.53189,539.495,152637,3935.11,1001.24,0.650867,531.894,3936.01,997.791,1.86509,529.365
113562.354,64452.21093,178014.5649,24.39563148,29.25934865,496.1107999,2.55E+01,15.56,,2.20E-06,0.100135,0.485782,46.3959,3.97071,40711.6,37161.2,1008941.265,933.224,23263.8,1479.55,2.9831,2115.55,2050.34,18124.4,40000,178020,0.0303908,0.0390287,71900.3,3528.75,134135,1.00E-06,234781,634781,3884.18,1249.63,2.27482,795.212,4013.52,1223.21,4.26159,766.261,234781,4004.33,1220.37,0.748391,759.906,4005.4,1215.63,2.42095,756.189
113562.354,75658.12203,189220.476,15.08349564,23.80501481,726.4168529,0.00E+00,9.05,,0.00073498,0.0793083,0.561765,55.1584,4.4006,38171.1,27966.3,783916.2526,991.849,18009.1,1215.72,3.04738,820.115,1773.23,15771.4,40000,189203,0.0273935,0.0344265,79426.9,2257.47,95151.8,1.00E-06,245964,645964,3108.76,1119.99,3.0327,636.435,3178,1102.14,4.33892,616.244,245964,3172.86,1099.1,1.01061,609.654,3172.33,1095.74,2.38711,607.231
113562.354,46987.27714,160549.6311,34.70913471,23.68626082,655.6478912,4.17E+01,24.55,,1.00E-06,0.112553,9.09632,48.119,3.97524,42974.2,39567.6,1403996.756,841.749,32170.3,2261.42,3.0338,89.774,2117.25,18688.2,40000,160570,0.0486234,8.63163,94479.3,2158.31,119525,1.00E-06,217331,617331,4356.02,1997.48,1.88079,1264.8,4511.62,1957.43,3.79036,1219.28,217331,4478.61,1953.24,0.426165,1212.08,4502.12,1944.93,2.09246,1204.22
103720.1688,0,103720.1688,15.03457436,42.96260029,604.170738,0.00E+00,15.03,,0.960099,0.0785908,0.39212,32.8872,3.8458,26060.7,15337.3,708222.7925,543.659,16545.3,823.208,2.91393,117.428,1306.34,11740.7,40000,103707,0.0234515,0.0770746,91614.9,2838.26,116070,2.73E-05,160468,560468,3096.75,960.486,2.55956,505.416,3151.46,946.885,3.35028,490.675,160468,3145.05,940.157,1.21821,481.834,3143.63,938.059,1.89439,480.308
113562.354,27047.38456,140609.7386,35.46004705,42.70216678,504.6336973,6.05E+01,28.64,,0.0643512,0.131963,4.81934,37.9455,3.74906,44673.6,43741.8,1689680.94,737.312,38868.4,2569.46,3.09587,126.349,2228.87,19625.1,40000,140648,0.053788,4.45355,94253.8,2289.6,151457,1.00E-06,197409,597409,5100.66,2216.25,1.50322,1432.02,5289.87,2167.87,3.56379,1377.81,197409,5251.41,2161.5,0.397662,1369,5278.53,2151.52,2.20397,1359.44
113562.354,74003.27044,187565.6244,12.95769899,42.40253868,596.4418823,0.00E+00,7.85,,0.526287,0.065557,0.51234,51.3503,5.08823,33447.5,21055.9,760137.5768,983.186,17539.7,1101.97,3.08336,1.06697,1534.54,13721.3,40000,187550,0.0208625,0.0277399,83928.9,2234.2,94623.4,1.16E-05,244311,644311,2579.34,854.24,3.40143,477.057,2628.22,841.408,3.98636,462.655,244311,2623.72,836.415,1.88464,455.307,2622.28,834.499,2.63208,453.948
91432.64389,0,91432.64389,36.25300995,39.00940705,745.2290824,2.98E+01,36.25,,0.153844,0.103336,18.308,40.1179,3.59135,28240.1,19859.8,1201669.033,479.391,27723.3,1746.52,2.80601,0.164245,1489.57,13332.6,40000,91447.5,0.0473944,17.9236,93482,1883.48,109896,2.10E-06,148209,548209,4027.59,1948.44,1.49157,1146.1,4154.22,1911.65,3.34243,1105.13,148209,4114.13,1904.62,0.325787,1095.83,4133.45,1895.78,2.00471,1087.55
113562.354,5295.567577,118857.9216,36.1802677,17.60864278,703.7845797,4.13E+01,34.57,,1.00E-06,0.133492,11.2687,39.9572,3.47634,40967.6,37062.7,1482129.37,623.193,34052.6,2295.25,3.02314,243.555,2047.56,18100.9,40000,118879,0.0577531,10.8827,95342.6,2039.42,135637,1.00E-06,175640,575640,5187.43,2372.58,1.48442,1442.16,5357.2,2326.74,3.51604,1390.21,175640,5311.66,2320.6,0.292176,1381.59,5339.67,2310.12,2.09271,1371.41
113562.354,50663.57916,164225.9332,33.45140625,40.70040784,512.4808305,5.32E+01,23.13,,0.00409243,0.111971,6.40023,43.9456,4.05297,42919,40296.8,1527477.057,861.081,35058.1,2401.86,3.05172,0.829507,2137.14,18855.5,40000,164258,0.0467781,5.9774,93682.4,2310.6,131513,1.00E-06,221019,621019,4319.65,1926.05,1.79069,1258.08,4485.86,1884.38,3.78885,1211.39,221019,4455.7,1879.42,0.506605,1203.59,4478.86,1871.13,2.17344,1195.81
113562.354,91315.43561,204877.7896,23.1078031,26.88330246,589.7134099,1.12E+01,12.81,,2.54E-06,0.0915691,0.548829,53.2276,4.43399,43127.5,38244.9,859691.9993,1073.97,19768.5,1314.65,3.04104,2119.21,2080.72,18380.6,40000,204868,0.0260286,0.0364827,67718.8,3306.85,125377,1.00E-06,261629,661629,3567.77,1067.42,2.85227,650.12,3668.01,1047.16,4.45049,627.744,261629,3662.96,1044.63,1.04993,621.628,3662.77,1041.14,2.45097,619.073
113562.354,13240.76488,126803.1189,20.85915429,30.61978,538.858362,9.41E+00,18.68,,0.257338,0.0980066,0.376563,35.0467,3.23694,31735.6,24882.6,806685.716,664.696,18738.1,1045.12,2.84252,2717.97,1670.7,14893.5,40000,126796,0.0269188,0.0387252,67069.8,3648.21,139693,6.14E-06,183557,583557,3829.36,1105.2,2.24675,638.918,3927.74,1085.2,3.73405,617.136,183557,3921.36,1080.52,0.746435,609.443,3920.26,1076.75,2.18433,606.713
102041.8138,0,102041.8138,11.04605267,43.61836477,541.4208337,0.00E+00,11.05,,1.69675,0.0577613,0.439391,29.6447,4.58342,20733.4,10459.3,648284.2596,534.873,15139.8,758.771,2.76798,0.0946418,1075.98,9720.69,40000,102031,0.0186024,0.15991,86939.5,2285.55,101064,4.80E-05,158792,558792,2283.76,761.264,2.918,399.533,2317.5,751.402,3.22583,388.514,158792,2311.58,745.395,1.56925,380.841,2310.45,744.096,1.82453,379.744
109288.135,0,109288.135,21.85158066,38.18842696,689.3382465,0.00E+00,21.85,,0.480797,0.113605,0.42556,37.236,3.51727,34156.4,26677,822800.4939,572.825,19145.8,1032.62,2.92296,2106.26,1731.06,15410.8,40000,109271,0.0307418,0.0602384,75255.5,3573.41,135309,1.40E-05,166032,566032,4461.66,1259.3,2.26989,665.667,4552.47,1239.88,3.46331,644.49,166032,4544.69,1233.36,0.741137,635.357,4544.22,1229.67,1.95099,632.554
106960.8783,0,106960.8783,16.69248813,17.97090915,710.1547374,0.00E+00,16.69,,0.279388,0.094925,0.414208,38.3983,3.32553,29392.1,20248.6,752213.1185,560.637,17446.1,1001.23,2.83543,1764.39,1504.33,13460.2,40000,106946,0.0306495,0.0442509,76475.3,2866.78,115928,7.04E-06,163707,563707,3727.9,1254.44,2.21492,669.176,3805.6,1235.38,3.60197,648.23,163707,3797.45,1230.05,0.614401,640.008,3797,1225.98,2.03822,636.951
113562.354,25432.96971,138995.3237,11.63194075,20.69651388,717.3521977,0.00E+00,9.5,,0.199493,0.0768481,0.463025,46.3917,3.79202,30405.4,19342.1,782500.9086,728.572,18088,1102.11,2.91966,359.546,1469.7,13160.6,40000,138981,0.0301267,0.0241681,86944.9,1924.41,87413.5,3.95E-06,195742,595742,3018.45,1232.16,2.56722,676.188,3081.89,1213.54,3.90917,655.295,195742,3075.76,1208.97,0.77124,647.509,3073.93,1205.07,2.37814,644.786
113562.354,20658.06739,134220.4214,19.56135432,25.2235045,656.7307743,0.00E+00,16.55,,0.251567,0.0974847,0.459796,42.2203,3.59001,33926.8,26148.2,764479.0252,703.528,17706.4,1041.74,2.89855,2382.71,1713.48,15260.3,40000,134203,0.0277605,0.0499855,69299.1,3307.95,127521,6.61E-06,190964,590964,3822.94,1136.51,2.51357,620.086,3905.99,1118.54,3.70675,600.133,190964,3899.66,1113.85,0.810745,592.471,3899.39,1110.42,2.04416,589.896
86362.69711,0,86362.69711,16.99172212,29.21180314,569.378153,0.00E+00,16.99,,0.511374,0.0668733,0.438314,30.9609,3.10202,19752.8,10985.2,471219.0607,452.677,10981.8,574.411,2.62659,2740.3,1103.04,9959.01,40000,86351.7,0.0164561,0.140554,60140.8,3123.5,129678,1.94E-05,143113,543113,2629.16,674.316,2.42128,366.3,2678.28,664.19,3.46594,355.763,143113,2675.16,660.076,1.05136,349.211,2674.93,658.245,1.7684,348.02
89295.47839,0,89295.47839,18.08442905,49.14071317,683.2753849,0.00E+00,18.08,,0.998909,0.0868353,0.457208,36.7167,4.02855,26338.5,15459.1,697503.407,468.041,16310.8,794.825,2.94482,2.60379,1311.59,11786.5,40000,89282.4,0.0243027,0.100656,92958.5,2975.48,119893,3.14E-05,146043,546043,3423.77,995.59,2.37126,514.657,3481.67,981.529,3.26821,499.743,146043,3474.77,974.372,1.08121,490.557,3473.41,972.109,1.80325,488.935
113562.354,61824.44519,175386.7992,28.32262613,32.53542238,668.2160787,1.96E+01,18.34,,1.46E-06,0.121496,0.58302,51.1948,4.14231,48431.9,49695,1104483.711,919.4,25413.4,1673.04,3.04162,2268.55,2379.64,20883.4,40000,175383,0.0366027,0.082039,72860.6,3570.74,133490,1.00E-06,232144,632144,4730.64,1502.34,2.32488,914.894,4870.56,1472.87,4.13696,881.999,232144,4852.78,1469.59,0.602267,875.252,4859.86,1464.11,2.20308,870.6
113562.354,28423.72143,141986.0754,21.08928476,36.50624102,476.7654297,1.69E+01,16.87,,0.320899,0.094134,0.381605,37.6217,3.62942,33643.9,26331.1,902657.1286,744.325,20983.4,1153.43,2.94616,1641.2,1719.58,15312.5,40000,141986,0.0267988,0.0237689,77876.8,3586.76,137741,6.56E-06,198747,598747,3668.13,1102.45,2.2553,667.749,3773.47,1080.82,3.8443,644.395,198747,3767.85,1075.78,0.902702,636.372,3765.36,1071.95,2.51266,633.769
113562.354,74927.70365,188490.0577,18.11474766,14.78683404,717.6336096,0.00E+00,10.91,,0.0081838,0.0863052,0.568789,54.6884,4.36724,40108.8,31606.9,791070.0396,988.014,18180.5,1219.76,3.0423,1430.84,1887.51,16745.3,40000,188471,0.0272349,0.0426493,74439.8,2691.49,107459,1.00E-06,245232,645232,3380.81,1113.86,3.00172,632.444,3457.66,1095.79,4.26742,612.033,245232,3452.16,1092.71,1.00101,605.478,3452.21,1089.39,2.30452,603.021
113562.354,8915.04516,122477.3992,30.44384996,23.3593791,733.5505092,1.95E+01,28.23,,2.64E-05,0.154258,0.581856,42.3957,3.52483,46346.8,48164.2,1203204.667,642.037,27703.4,1804.08,2.99438,2678.5,2341.73,20567.8,40000,122473,0.0465166,0.159912,73882.2,3718.71,144876,1.00E-06,179234,579234,6026.95,1909.47,1.76452,1106.28,6189.24,1873.64,3.73787,1066.36,179234,6151.1,1868.51,0.352897,1058.29,6170.31,1860.66,2.05289,1051.13
79917.25381,0,79917.25381,27.75942282,32.75010234,572.2111934,1.99E+01,27.76,,0.122648,0.109519,0.394008,31.6002,2.97463,26401.2,19258.4,806642.901,418.974,18706.8,1075.37,2.75713,2694.8,1466.46,13132.6,40000,79922.5,0.0297144,0.0859553,68692.7,3810.7,149015,2.77E-06,136683,536683,4269.4,1224.49,1.51578,732.555,4391.43,1199,3.58578,705.495,136683,4373.55,1194.51,0.38359,698.222,4380.77,1188.58,2.1161,693.387
113562.354,81011.24844,194573.6024,22.62953898,27.88421704,603.3902992,8.17E+00,13.21,,0.000302863,0.0917497,0.542512,52.1847,4.30668,41641.1,36041.7,827106.8746,1019.94,19030.3,1253.73,3.02271,2206.99,2018.51,17855.6,40000,194562,0.0257139,0.0393129,67150.6,3323.76,126047,1.00E-06,251323,651323,3579.68,1054.08,2.84421,629.209,3675.17,1034.7,4.34305,607.775,251323,3670.12,1031.94,1.02899,601.504,3669.99,1028.56,2.37481,599.021
103826.7234,0,103826.7234,30.04865234,15.50661396,602.6639332,2.96E+01,30.05,,0.00228298,0.143407,0.46768,33.1929,3.08085,38248.2,36060.6,1168273.276,544.335,26943.4,1707.42,2.91201,2497.86,2019.05,17860.2,40000,103836,0.043717,0.139906,74093.3,3751.52,152144,1.00E-06,160597,560597,5589.8,1798.85,1.49184,1079.8,5756.64,1762.24,3.70076,1039.56,160597,5716.78,1757.08,0.32205,1031.61,5736.28,1748.68,2.152,1023.98
113562.354,27805.1572,141367.5112,28.99446639,42.51708154,593.7054415,2.99E+01,23.29,,0.218489,0.136089,0.477872,41.8506,3.89871,46092.7,46231.8,1302929.126,741.121,30138.5,1814.63,3.06277,1522.65,2293.05,20161.7,40000,141374,0.0416059,0.0679287,84104.9,3736.81,141882,3.95E-06,198135,598135,5301.49,1711.96,1.90262,1043.26,5460.9,1676.88,3.76131,1004.7,198135,5438.42,1670.85,0.520371,995.818,5443.56,1664.23,2.29222,990.127
113562.354,67955.01215,181517.3662,31.31102915,40.12055655,638.6566503,3.26E+01,19.59,,0.000285046,0.130999,0.578938,51.3576,4.41656,53545.6,58731.2,1336988.313,951.595,30769.7,2018.7,3.11937,1580.38,2593.01,22649.8,40000,181524,0.0414745,0.0769672,81538.9,3518.28,135792,1.00E-06,238285,638285,5090.38,1704.95,2.18264,1071.64,5254.59,1669.45,4.15385,1032.26,238285,5232.04,1665.43,0.58504,1024.92,5239.96,1658.98,2.3279,1019.31
113562.354,43420.81659,156983.1706,36.55069258,34.45364054,711.3402573,4.17E+01,26.44,,1.00E-06,0.121842,9.24856,49.4612,4.06615,45756.5,43716.6,1480693.638,823.047,33940.5,2372.14,3.0706,69.465,2228.21,19619.6,40000,157003,0.0522867,8.7695,95287,2107.81,123210,1.00E-06,213764,613764,4722.81,2147.41,1.84751,1343.33,4884.67,2105.02,3.73723,1295.09,213764,4848.8,2100.3,0.396481,1287.45,4873.69,2091.47,2.09332,1279.03
113562.354,44210.53439,157772.8884,33.89486671,25.53782354,719.1791621,3.22E+01,24.4,,1.00E-06,0.147804,0.601291,50.0778,4.02723,53777.8,60325.6,1367911.805,827.116,31443.5,2103.27,3.09948,2036.08,2629,22946.2,40000,157779,0.0484435,0.10864,78592.7,3287.77,144601,1.00E-06,214540,614540,5751.96,1989.43,1.89343,1226.17,5929.19,1949.75,4.00134,1181.59,214540,5896.04,1945.67,0.402068,1174.25,5912.16,1937.74,2.23285,1167.02
113562.354,2235.977272,115798.3313,30.32873322,41.46942565,541.6568138,3.99E+01,29.74,,0.337094,0.101029,12.9973,30.9682,3.35818,30766.4,23796.8,1382074.623,607.168,31979.9,1914.2,2.83967,0.141049,1633.16,14571,40000,115822,0.0457167,12.7047,95127.9,2132.28,118982,4.11E-06,172583,572583,3920.06,1882.39,1.6597,1160.88,4056.51,1844.62,3.40016,1118.71,172583,4024.43,1836.55,0.483395,1108.22,4041.17,1828.67,2.07938,1100.95
113562.354,43088.27134,156650.6253,27.86266002,18.29878001,567.9102645,2.90E+01,20.2,,1.45E-06,0.122983,0.525217,44.3445,3.74664,44191.8,44255.9,1161976.606,821.237,26755.2,1741.2,2.98827,2317.08,2242.26,19737.2,40000,156657,0.0380392,0.0917397,74179,3680.09,139432,1.00E-06,213418,613418,4779.37,1563.99,1.99329,976.098,4933.35,1531.45,4.03451,940.05,213418,4909.48,1527.89,0.514436,933.162,4919.32,1521.57,2.20786,927.659
82418.67753,0,82418.67753,17.6921475,35.71802519,535.4805954,0.00E+00,17.69,,0.817318,0.0617263,1.12145,29.2429,3.40152,18899,9740.2,444179.9559,432.005,10360.8,532.302,2.69047,1690.99,1037.89,9384.64,40000,82408.3,0.0139145,0.841087,70857.1,3147.34,131621,3.50E-05,139169,539169,2428.75,570.292,2.59562,308.076,2471.14,561.988,3.30419,299.391,139169,2469.06,557.876,1.33501,293.318,2469.05,556.581,1.75466,292.416
113562.354,69391.80565,182954.1597,22.7407815,16.51626763,584.5579218,1.06E+01,14.12,,0.0111705,0.0941899,0.519601,49.9009,4.12782,40392.5,34896.6,851644.8044,959.044,19623.6,1262.2,2.99823,2253.95,1985.46,17576.1,40000,182945,0.0266891,0.0381114,67918.5,3395.21,128800,1.00E-06,239706,639706,3672.18,1094.75,2.67122,657.118,3773.46,1074.18,4.24496,634.442,239706,3767.75,1071.21,0.921852,628.008,3767.6,1067.57,2.34728,625.306
113562.354,39918.08633,153480.4403,11.14148266,34.07366387,449.7456367,0.00E+00,8.24,,0.840043,0.0504149,0.452989,39.3916,4.62904,23569.3,12317.9,565753.8848,804.522,13082.3,792.29,2.87989,722.448,1168.9,10538,40000,153469,0.0144025,0.0837922,75001.9,2482.93,105753,2.33E-05,210230,610230,1984.28,589.33,3.40336,327.027,2020.34,581.002,3.70857,317.495,210230,2017.26,577.087,2.08454,311.715,2016.6,576.098,2.31169,310.851
108916.5354,0,108916.5354,20.40511646,40.12956633,483.0253286,1.34E+01,20.41,,0.597779,0.0965236,0.297204,27.3348,3.22819,29414.7,21064.7,852609.0406,570.958,19935.5,973.947,2.90925,1205.23,1534.87,13724.1,40000,108915,0.0263,0.0370683,84719.1,3683.27,142375,1.40E-05,165676,565676,3773.9,1081.96,2.09533,629.702,3869.98,1062.01,3.55659,608.433,165676,3863.26,1055.38,0.898426,599.201,3860.94,1052,2.25572,596.923
113562.354,13092.49494,126654.8489,37.5879232,15.15303331,471.90838,7.10E+01,33.7,,1.00E-06,0.155351,0.805763,32.2626,3.21963,47754.1,50597.2,1756625.364,664.203,40408.7,2670.91,3.12971,899.306,2401.73,21067,40000,126702,0.0613423,0.49445,89817.1,2335.53,173823,1.00E-06,183463,583463,6005.48,2527.28,1.17234,1653.72,6233.69,2471.73,3.55894,1591.07,183463,6185.4,2465.74,0.28565,1582.69,6214.03,2453.69,2.34945,1570.88
113562.354,87287.87877,200850.2328,24.98930114,44.31052399,534.1363633,2.33E+01,14.13,,0.156848,0.0998577,0.51066,51.766,4.82165,46347,42807.6,1094647.254,1052.91,25290.6,1554.61,3.13517,980.696,2204.34,19419.7,40000,200851,0.0296235,0.0176053,82596.5,3394.16,128116,2.80E-06,257612,657612,3881.59,1218.59,2.59254,766.815,4002.32,1193.46,4.2601,739.599,257612,3997.07,1189.14,1.08206,732.081,3994.31,1184.94,2.89058,729.216
80717.05996,0,80717.05996,30.349232,16.95450541,671.2709484,1.84E+01,30.35,,0.042116,0.12606,0.48864,36.4489,3.17082,29809.7,23625.1,861296.1373,423.15,19917.6,1204.89,2.79057,2974.84,1627.15,14519.3,40000,80719.2,0.0342018,0.128168,66664.2,3879.22,148042,1.00E-06,137480,537480,4922.91,1407.41,1.48268,818.511,5055.26,1379.46,3.58671,788.583,137480,5028.69,1374.85,0.325754,781.226,5042.41,1368.07,2.03666,775.415
113562.354,64161.43318,177723.7872,26.13077365,21.60352877,589.1466445,2.11E+01,16.7,,1.82E-06,0.109797,0.534887,49.1316,4.06325,44447.2,42890.9,1038183.552,931.668,23911.3,1549.19,3.01205,2216.95,2206.54,19438.1,40000,177723,0.0329929,0.0574885,71837.6,3539.81,133114,1.00E-06,234484,634484,4269.07,1354.97,2.34144,838.895,4400.82,1327.7,4.20234,808.692,234484,4388.26,1324.68,0.679417,802.166,4391.86,1319.72,2.28528,798.116
86599.81277,0,86599.81277,32.43227152,15.33952233,679.5923472,2.42E+01,32.43,,2.14E-05,0.142935,0.551867,36.9257,3.23346,34311.6,30191.7,1021978.251,454.008,23566.7,1496.37,2.84954,2863.07,1843.88,16374,40000,86605.6,0.0406541,0.184504,69708,3931.69,149765,1.00E-06,143367,543367,5581.7,1673.02,1.39918,982.892,5737.58,1639.48,3.62518,946.503,143367,5694.91,1634.44,0.293105,938.777,5717.38,1626.16,2.07446,931.314
113562.354,81773.32124,195335.6752,16.88931188,35.35871681,675.1193958,0.00E+00,9.82,,0.0849402,0.0793322,0.551725,54.5079,4.57452,38861.9,29013.6,770206.0508,1023.9,17706.4,1182.19,3.07008,1048.41,1806.8,16058,40000,195318,0.0246218,0.0308367,76501.6,2603.05,104832,1.86E-06,252079,652079,3110.19,1007.41,3.16515,572.538,3178.53,991.192,4.25559,554.314,252079,3174.44,987.74,1.26701,547.644,3173.29,984.87,2.47193,545.623
113562.354,20169.19291,133731.5469,16.63824458,41.95317179,521.1083706,0.00E+00,14.13,,1.14282,0.0770647,0.490662,36.1848,4.52098,29263.5,18711.1,717121.2733,700.979,16696.8,889.935,2.97723,749.651,1445.13,12947.7,40000,133717,0.0198148,0.142569,83784.6,3261.55,127647,3.40E-05,190478,590478,3030.44,811.768,3.02073,434.295,3087.43,799.893,3.38499,421.071,190478,3083.4,794.044,1.61462,413.344,3082.59,792.593,1.94789,412.126
76340.89427,0,76340.89427,35.85819559,18.52612108,580.4284569,3.60E+01,35.86,,1.13E-06,0.0856851,16.7541,32.0412,3.08275,21518.3,13539.8,1021959.086,400.323,23572.7,1489.9,2.66557,0.36579,1226.3,11041.2,40000,76364.6,0.0391343,16.4526,90589.6,2108.51,119003,1.00E-06,133126,533126,3319.65,1614.07,1.25507,1013.25,3448.18,1579.62,3.41376,975.396,133126,3407.7,1574.31,0.302789,967.732,3427.4,1565.37,2.13246,959.47
113562.354,39624.37142,153186.7254,35.55821558,44.28354448,738.5312234,3.55E+01,26.36,,0.0336132,0.157716,0.581503,50.0661,4.3021,56992.5,64885.8,1534839.21,803.087,35356.6,2283.91,3.17233,1240.6,2729.55,23771.6,40000,153195,0.0518688,0.0886738,86247.7,3247.92,146251,1.00E-06,209956,609956,6142.88,2131.82,1.87959,1300.95,6327.94,2088.83,3.88758,1253.04,209956,6295.52,2083.1,0.416537,1244.4,6308.65,2074.75,2.31051,1236.78
113562.354,32810.69286,146373.0469,32.89295858,29.2442068,484.7117031,5.44E+01,25.52,,1.00E-06,0.115449,5.87928,38.694,3.52371,40251.5,37056.3,1462596.726,767.502,33562.8,2306.03,3.02102,252.467,2047.38,18099.4,40000,146407,0.0482627,5.50773,92269.2,2342.27,142309,1.00E-06,203168,603168,4451.46,1987.19,1.56992,1300.55,4627.26,1944.02,3.70722,1251.93,203168,4591.97,1939.62,0.40225,1244.71,4617.94,1930.51,2.16477,1236.03
111239.4192,0,111239.4192,31.4385528,49.18613463,583.6667144,3.81E+01,31.44,,0.595497,0.103637,14.6568,32.1145,3.65814,30900.3,23757.6,1443535.048,583.259,33533.1,1868.26,2.83487,0.089366,1631.79,14559.2,40000,111261,0.0470972,14.3526,94934.2,2057.72,114412,7.47E-06,168022,568022,4033.96,1938.94,1.6848,1172.7,4162.92,1901.56,3.32144,1131.2,168022,4132.34,1891.25,0.558633,1118.61,4145.49,1883.89,2.05728,1111.91
113562.354,25335.51984,138897.8738,35.29572204,43.15850567,531.0046488,5.71E+01,28.86,,0.107363,0.129349,6.07,38.4973,3.7776,43594.3,41786.1,1663881.393,728.323,38292.4,2512.75,3.07805,57.3917,2177.23,19192.3,40000,138933,0.0533906,5.69905,94883.5,2256.29,146612,1.30E-06,195694,595694,5003.58,2199.28,1.54786,1408.14,5185.88,2152.01,3.53405,1355.14,195694,5148,2145.37,0.405629,1346.08,5173.97,2135.63,2.18192,1336.77
92053.47111,0,92053.47111,17.37091563,30.03460994,689.4201543,0.00E+00,17.37,,0.311306,0.0841515,0.411856,37.1691,3.23169,24550.8,15207.1,610644.1429,482.499,14184.1,791.382,2.74522,2091.46,1300.7,11691.5,40000,92040.5,0.0248429,0.052841,70090.3,2938.36,119880,9.22E-06,148801,548801,3307.23,1017.21,2.17703,541.993,3373.04,1001.81,3.55919,525.543,148801,3366.63,997.051,0.657493,517.968,3366.06,993.716,1.90675,515.614
113562.354,35230.16163,148792.5156,29.50233854,33.97327014,736.2295102,1.61E+01,22.52,,0.000456774,0.138405,0.601847,48.8152,3.92396,48441,50427.3,1143379.37,779.967,26324.3,1716.02,3.02883,2447.51,2397.58,21032.6,40000,148785,0.0412078,0.119483,73761.9,3686.06,137502,1.00E-06,205546,605546,5403.02,1690.78,2.10122,991.475,5550.22,1658.97,3.89302,955.947,205546,5524.28,1654.67,0.469186,948.438,5536.21,1648.31,2.08144,942.839
113562.354,46159.26366,159721.6177,22.19336977,31.56862419,606.5610618,6.41E+00,15.78,,0.122432,0.0976453,0.492979,46.3474,3.85182,37752.1,31570.8,819338.5894,837.236,18928,1165.52,2.95267,2482.53,1886.41,16735.9,40000,159709,0.0269794,0.0437804,67051,3481.75,131960,2.87E-06,216470,616470,3815.69,1106.16,2.57562,639.88,3912.06,1086.48,3.95837,618.125,216470,3905.94,1082.76,0.854119,611.175,3905.81,1079.17,2.2006,608.503
113562.354,56757.64448,170319.9985,30.30470291,18.88471001,624.0905042,3.09E+01,20.21,,1.00E-06,0.129175,0.577737,48.9653,4.03151,49574.4,53001.6,1244905.732,892.894,28620.8,1909.36,3.04772,2204.32,2459.69,21548.1,40000,170326,0.0409071,0.098274,75697.7,3539.38,138293,1.00E-06,227087,627087,5019.2,1680.97,2.06592,1054.28,5181.48,1646.28,4.11365,1015.57,227087,5155.45,1642.92,0.512559,1008.81,5167.01,1636.29,2.23127,1002.94
103163.1945,0,103163.1945,25.72267202,21.76361819,459.410212,3.07E+01,25.72,,0.141544,0.0673271,14.602,25.8598,2.80777,20314.4,12602.4,979929.364,540.907,22645.5,1386.36,2.57093,0.272572,1182.5,10657.4,40000,103182,0.0326274,14.3639,93292.7,2156.76,97025.3,1.71E-06,159943,559943,2598.57,1344.89,1.72595,854.678,2703.54,1316.54,3.51373,823.346,159943,2679.46,1311.48,0.508734,815.576,2693.08,1305.09,2.04101,809.947
113562.354,36224.38644,149786.7404,11.97902678,34.2532353,554.6965519,0.00E+00,9.08,,0.474107,0.0624925,0.433259,42.4146,4.03467,27050.4,15772.8,655038.4801,785.151,15172.8,891.412,2.90953,633.465,1325.03,11903.7,40000,149773,0.0202848,0.0329605,79697.3,2356.91,100642,1.13E-05,206534,606534,2457.41,830.253,3.00168,460.177,2505.38,817.969,3.82832,446.489,206534,2501.12,813.421,1.4776,439.35,2499.7,811.39,2.30701,437.96
113562.354,58042.00673,171604.3607,30.14703104,40.90219383,578.6390646,3.53E+01,19.95,,0.0366141,0.12828,0.533767,47.8551,4.2604,50197.8,52887,1334337.856,899.65,30753.2,1970.2,3.10249,1410.14,2456.96,21525.4,40000,171615,0.0406877,0.0672478,83351.3,3557.43,138082,1.00E-06,228376,628376,4981.95,1674.01,2.05878,1058.47,5146.36,1638.38,4.06171,1019.16,228376,5124.87,1634,0.57655,1011.59,5131.21,1627.51,2.35779,1005.99
113562.354,35732.08061,149294.4346,32.85751106,17.1633208,587.2808867,4.31E+01,24.99,,1.00E-06,0.107727,9.19579,43.2651,3.70963,38906.3,34032.8,1367131.347,782.762,31358.3,2169.33,2.98538,59.3984,1960.18,17362.1,40000,149318,0.0468455,8.77976,94431.4,2203.91,122269,1.00E-06,206079,606079,4164.85,1925.99,1.77855,1225.22,4319.08,1886.5,3.73605,1180.55,206079,4285.94,1882.16,0.419279,1173.28,4309.07,1873.82,2.09275,1165.41
92756.62349,0,92756.62349,38.88130048,24.6324229,493.6144762,5.95E+01,38.88,,1.00E-06,0.135667,6.2299,27.975,2.98225,34772.6,29739,1483500.676,486.47,34162,2219.48,2.98807,608.819,1829.71,16253.4,40000,92797.8,0.0553984,5.96369,90729.9,2287.44,165699,1.00E-06,149559,549559,5248.43,2284.71,1.02552,1463.93,5447.31,2234.72,3.41071,1408.08,149559,5394.92,2228.17,0.255664,1399.44,5426.69,2215.93,2.31329,1387.52
109885.4612,0,109885.4612,34.2419523,26.52075577,675.5581668,3.68E+01,34.24,,1.27E-05,0.118345,13.7167,36.7177,3.29475,34921.3,28495.2,1349366.762,576.147,31031,2060.97,2.93225,27.716,1790.26,15916.8,40000,109904,0.0528201,13.3646,96176.1,2020.39,126008,1.00E-06,166665,566665,4599.36,2170.46,1.49566,1310.06,4752.09,2128.62,3.49004,1262.87,166665,4708.87,2122.59,0.301455,1254.36,4733.8,2112.81,2.05796,1244.97
113562.354,81971.97718,195534.3312,27.37107093,37.66388818,512.0748426,3.35E+01,15.9,,5.20E-06,0.109267,0.522479,49.8587,4.44437,47756.4,47856.9,1193057.903,1025.09,27486.3,1772.34,3.08613,1459.97,2334.05,20503.8,40000,195544,0.0342477,0.0414545,79981.8,3507.81,132281,1.00E-06,252305,652305,4234,1409.05,2.27745,913.142,4381.04,1378.42,4.34079,879.591,252305,4368.96,1375.19,0.765514,872.893,4370.66,1369.91,2.51144,868.621
113562.354,77402.8819,190965.2359,31.91143249,37.97918064,525.8001197,4.67E+01,18.98,,1.48E-06,0.0963355,7.31829,49.1295,4.39624,42039.9,38034.5,1387196.121,1001.22,31752.5,2267.2,3.02509,0.631548,2074.85,18331.2,40000,190991,0.0410351,6.84648,93195.4,2309.79,111158,1.00E-06,247752,647752,3710.88,1688.16,2.11766,1112.63,3856.96,1652.07,4.0313,1072.15,247752,3833.48,1648.33,0.654878,1065.25,3853.42,1641.4,2.1832,1058.88
87642.73826,0,87642.73826,35.38278103,23.79523735,524.7942073,4.48E+01,35.38,,1.18E-06,0.102815,12.5868,29.3386,2.98525,26569.7,19041.4,1211672.673,459.604,27922.2,1792.95,2.81033,3.07504,1458.04,13059.6,40000,87673,0.0451583,12.3105,92910,2221.99,137221,1.00E-06,144434,544434,3978.09,1862.2,1.21103,1179.65,4133.02,1822,3.4264,1135.04,144434,4088.62,1816.32,0.294544,1127.07,4112.59,1806.33,2.18252,1117.6
