WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,86076.5595,199638.9135,30.45224802,35.5555308,549.1453346,3.95E+01,17.32,,1.10E-06,0.119528,0.567852,51.3568,4.47275,52334.2,56940.4,1314532.011,1046.63,30215.6,2022.08,3.10429,1594.75,2552.03,22311.8,40000,199653,0.0388711,0.0691348,79859.8,3441.53,134439,1.00E-06,256414,656414,4628.67,1598.76,2.19865,1044.73,4794.01,1563.92,4.34963,1006.14,256414,4773.9,1560.99,0.662596,999.682,4781.11,1554.85,2.40277,994.384
113562.354,6923.61822,120485.9722,20.24878961,20.60850412,614.4781343,0.00E+00,19.09,,0.347006,0.0997106,0.416568,36.0083,3.29632,31692.2,24256.7,730452.6636,631.532,16964.9,948.775,2.84138,2864.52,1649.16,14708.5,40000,120469,0.0263068,0.0654493,65308.8,3588.11,136839,1.02E-05,177230,577230,3911.34,1077.45,2.43225,581.651,3994.28,1060.54,3.58339,563.07,177230,3988.4,1055.45,0.828135,555.168,3988.42,1052.27,1.93522,552.79
113562.354,52474.24371,166036.5977,35.37493213,17.52619957,693.2598445,3.98E+01,24.2,,1.00E-06,0.113028,9.38207,50.3877,4.10116,44394.6,41428.9,1404758.456,870.501,32172.7,2277.7,3.04698,85.2549,2167.68,19112.1,40000,166055,0.0489331,8.89491,94742.4,2129.09,116019,1.00E-06,222816,622816,4377.11,2009.3,1.95249,1267.27,4530.39,1969.58,3.82062,1222.02,222816,4497.89,1965.49,0.435606,1214.86,4521.11,1957.32,2.0887,1207.15
113562.354,31502.39251,145064.7465,29.03799161,40.60913172,540.0091603,3.58E+01,22.73,,0.142504,0.131512,0.46416,40.7452,3.81742,45234.9,45073.8,1324106.685,760.535,30597,1875.49,3.0602,1363.98,2263.41,19914.1,40000,145078,0.0415162,0.0670849,84916.2,3632.4,144137,2.38E-06,201839,601839,5112.13,1709.33,1.83145,1067.91,5277.62,1672.93,3.83608,1027.88,201839,5254.21,1667.56,0.504767,1019.57,5260.47,1660.65,2.34241,1013.59
113562.354,44386.21979,157948.5738,21.97420363,38.5959166,715.0222385,0.00E+00,15.8,,0.29247,0.104094,0.525514,49.9021,4.25191,40994.2,34377.4,873630.9559,827.903,20209.3,1215.69,3.04052,1743.72,1970.3,17447.8,40000,157929,0.0295023,0.0408008,75674.5,3288.84,124974,7.28E-06,214690,614690,4081.74,1208.17,2.73004,665.38,4170.84,1188.7,3.7909,643.678,214690,4164.7,1183.55,0.954461,635.605,4163.75,1180.09,2.20503,633.006
113562.354,89166.74414,202729.0981,12.46962362,46.26015632,750.5235267,0.00E+00,6.99,,0.375124,0.0739249,0.564248,58.1291,5.32924,38938.3,27267.7,920002.1262,1062.67,21203.2,1359,3.10165,0.195293,1750.5,15577.1,40000,202712,0.0272848,0.0170587,84931.8,1745.97,79759.9,6.91E-06,259473,659473,2908.97,1116.78,3.37896,628.117,2964.71,1099.79,4.18515,608.958,259473,2959.26,1094.36,1.57526,600.69,2957,1091.39,2.92408,598.776
109644.1539,0,109644.1539,34.984964,48.3743089,670.7190683,3.96E+01,34.98,,0.458354,0.121356,14.309,36.4819,3.7744,35697.9,29520.2,1538750.877,574.894,35620.1,2116.34,2.93824,0.261024,1822.83,16194.7,40000,109666,0.0537121,13.9592,95682.6,1999.51,124320,5.96E-06,166427,566427,4728.19,2209.66,1.58784,1319.19,4873.78,2167.37,3.30977,1271.97,166427,4835.75,2157.38,0.435964,1259.82,4854.25,2148.48,2.062,1251.46
76146.34501,0,76146.34501,29.41093241,33.13514345,511.2575089,2.69E+01,29.41,,0.149086,0.0577146,17.3235,28.4633,2.92893,15962.8,8644.1,812433.5376,399.268,18815.7,1108.48,2.43749,0.102669,977.076,8846.9,40000,76163.5,0.0280207,17.0605,87837.6,2014.44,93080.8,2.00E-06,132924,532924,2228.36,1157.07,1.54754,740.761,2319.66,1131.86,3.4279,713.453,132924,2296.56,1126.99,0.462679,706.018,2308.58,1120.83,2.05567,700.752
112030.4614,0,112030.4614,18.79177114,33.10580069,741.8822309,0.00E+00,18.79,,0.254657,0.108758,0.445116,39.9461,3.41941,33578.2,25635.4,840942.6673,587.203,19483.3,1140.04,2.8895,1938.93,1696.27,15112.8,40000,112013,0.0344131,0.0567248,76884.7,3084.47,121146,6.31E-06,168774,568774,4268.79,1408.49,2.18626,750.147,4359.81,1386.76,3.58165,726.056,168774,4349.08,1381.11,0.565494,717.53,4350.32,1376.52,2.00633,713.88
113562.354,55381.64111,168943.9951,13.81239579,16.7590648,449.2979633,0.00E+00,9.28,,0.458392,0.0563259,0.482672,43.0583,4.36352,26105.7,15351.7,549023.7932,885.579,12657.4,806.9,2.86771,2178.42,1306.96,11746.1,40000,168931,0.014261,0.0764143,59986.4,2926.93,118226,1.34E-05,225692,625692,2210.7,583.802,3.37818,328.742,2255.04,574.988,3.88477,318.788,225692,2253.49,571.566,2.07066,313.261,2253.03,570.44,2.40169,312.331
113562.354,57955.00903,171517.363,17.25133294,20.53730705,508.7931287,9.47E-01,11.42,,0.274376,0.0707339,0.483108,45.4279,4.10785,31005,21306.9,624932.3481,899.062,14417,908.887,2.91434,2429.91,1543.82,13801.4,40000,171503,0.0179517,0.0491819,61192.2,3219.12,125507,7.58E-06,228264,628264,2771.33,735.346,3.10646,417.778,2832.07,723.443,3.97306,404.59,228264,2830.07,719.907,1.59722,398.397,2829.36,718.068,2.30468,397.056
113562.354,12537.68099,126100.035,22.49815358,33.63595086,564.6855003,1.19E+01,20.26,,0.262676,0.10805,0.388604,36.0291,3.33411,34521.7,28551,896951.7143,661.017,20830.6,1166.31,2.89452,2426,1792.04,15932.1,40000,126094,0.0302322,0.0397995,71673.5,3706.7,140445,5.99E-06,182855,582855,4220.48,1241.63,2.14619,719.195,4330.91,1218.77,3.70612,694.238,182855,4322.77,1213.63,0.663295,686.123,4322.01,1209.29,2.22374,682.86
113562.354,79397.06969,192959.4237,29.87260431,40.11731654,612.6486451,3.07E+01,17.58,,6.34E-05,0.122073,0.571029,52.271,4.55005,52631.4,56446.3,1271358.515,1011.57,29262.6,1916.29,3.11737,1556.79,2540.61,22217.6,40000,192965,0.0380581,0.0622408,80530.7,3535.38,132397,1.00E-06,249726,649726,4741.22,1564.52,2.33176,989.861,4895.44,1531.76,4.25953,953.657,249726,4878.05,1528.08,0.688509,946.562,4882.9,1522.33,2.38911,941.709
97249.26826,0,97249.26826,20.25766929,43.7287301,674.3020759,0.00E+00,20.26,,0.728932,0.0987559,0.42931,36.354,3.72221,29439,19664.2,734140.9579,509.728,17138.1,866.027,2.93435,1064.95,1482.09,13267.9,40000,97234.4,0.0263721,0.074296,84059.9,3347.31,130081,2.28E-05,153995,553995,3885.36,1080.51,2.31446,564.485,3957.92,1064.52,3.3617,547.391,153995,3951.46,1057.67,0.920921,538.231,3950.24,1054.88,1.86255,536.223
113562.354,51172.08103,164734.435,31.54332867,29.90426575,737.8046291,2.26E+01,21.74,,1.00E-06,0.139573,0.633214,51.7841,4.11141,52512.4,57815.6,1233935.287,863.563,28355.9,1905.22,3.06725,2397.08,2572.13,22477.7,40000,164731,0.0432256,0.122786,74846.3,3552.79,137348,1.00E-06,221492,621492,5438.8,1774.03,2.12133,1073.43,5597.84,1739.52,4.02759,1034.67,221492,5568.99,1735.79,0.471634,1027.59,5582.9,1729.02,2.14799,1021.54
113562.354,94448.45119,208010.8052,13.68043054,45.31250434,750.8440649,0.00E+00,7.47,,0.2836,0.0760803,0.571827,58.6072,5.30274,40589.7,29318,907559.6583,1090.35,20890.9,1366.16,3.13215,0.40965,1816.45,16140.3,40000,207993,0.0271098,0.0185093,85643.1,1913.43,84433.6,5.34E-06,264754,664754,2990.97,1109.57,3.3903,627.126,3050.45,1092.37,4.24589,607.756,264754,3045.37,1087.39,1.53388,599.842,3043.21,1084.39,2.87863,597.869
113562.354,48399.45437,161961.8084,17.89454919,18.54162197,488.5782884,5.22E+00,12.55,,0.260721,0.0745008,0.444152,42.8082,3.86501,30632.5,21588.5,673170.0109,848.991,15572.8,936.071,2.89001,2436.28,1554.17,13890.7,40000,161951,0.0195805,0.0357076,63182.6,3324.56,129540,6.54E-06,218712,618712,2913.33,803.199,2.82423,469.137,2984.28,789.199,3.96488,453.856,218712,2981.28,785.503,1.35867,447.308,2980.03,783.218,2.32161,445.741
107792.449,0,107792.449,13.9391256,43.88102579,510.4722522,0.00E+00,13.94,,1.74154,0.067555,0.555239,28.0367,4.61426,23731.7,13094.6,672983.9896,565.012,15711.7,792.609,2.88646,0.448811,1205.69,10860.7,40000,107780,0.0186105,0.288144,91123.6,2912.45,119601,5.38E-05,164541,564541,2664.86,761.924,2.96213,398.249,2708.66,751.681,3.1688,386.792,164541,2703.26,745.681,1.56583,379.187,2702.2,744.421,1.78106,378.087
113562.354,7893.95265,121456.3067,11.36078651,32.97503456,665.3830683,0.00E+00,10.62,,0.344733,0.0743315,0.392324,39.28,3.48152,27033.1,16331,741994.5878,636.634,17216,980.73,2.84869,466.933,1348.63,12109.3,40000,121443,0.028382,0.0233142,86555.2,2076.94,92854.9,7.40E-06,178204,578204,2922.74,1161.26,2.4682,629.316,2981.6,1144.15,3.76081,610.363,178204,2975.52,1138.87,0.819288,602.077,2973.26,1135.28,2.33337,599.674
89081.8164,0,89081.8164,18.40111845,21.5342975,611.4926369,0.00E+00,18.4,,0.411504,0.0776257,0.413602,33.0918,3.10304,22282.1,13403.4,528921.2195,466.926,12314.1,657.203,2.68334,2749.62,1220.02,10986.2,40000,89069.6,0.0197068,0.0930178,62124.7,3245.34,131216,1.45E-05,145831,545831,3050.36,807.383,2.30103,433.804,3109.4,795.096,3.49955,420.904,145831,3105.19,790.679,0.852575,413.852,3105.03,788.27,1.78282,412.231
113562.354,65655.89196,179218.246,35.68375039,35.78844091,708.8891233,3.91E+01,22.61,,1.00E-06,0.144797,0.611615,53.2598,4.37386,58469.9,68398.1,1474374.541,939.565,33880.5,2277.17,3.15978,1547.85,2804.74,24386.6,40000,179229,0.0489447,0.0901059,82320.9,3122.67,143074,1.00E-06,235990,635990,5624.08,2010.69,2.01953,1271.5,5808.02,1969.4,4.14478,1225.1,235990,5778.19,1965.58,0.461766,1217.92,5791.87,1957.79,2.33762,1210.85
87493.37907,0,87493.37907,17.77800198,29.98032958,563.1662203,0.00E+00,17.78,,0.515703,0.0694065,0.473822,30.6262,3.09424,20269.5,11570.9,477908.4061,458.603,11137.1,583.161,2.63474,2922.11,1132.44,10217.7,40000,87482.1,0.0165461,0.178404,58938,3253.29,133440,1.99E-05,144243,544243,2727.52,678.066,2.42818,367.66,2778.79,667.831,3.45516,356.987,144243,2776.08,663.676,1.05336,350.409,2776.26,661.843,1.751,349.195
113562.354,68738.11082,182300.4648,32.73630238,44.90246595,629.5106661,3.82E+01,20.39,,0.0136764,0.13489,0.56335,51.3259,4.55662,55656.9,62020.3,1447945.001,955.726,33353.7,2155.81,3.16441,1106.31,2666.77,23256.7,40000,182312,0.0438322,0.0629294,86007.9,3384.05,138253,1.00E-06,239073,639073,5238.77,1802.91,2.12122,1142.94,5411.27,1764.72,4.13506,1100.72,239073,5389.29,1760.12,0.580935,1092.91,5395.62,1753.29,2.42492,1086.98
113562.354,9436.857644,122999.2116,16.66274211,40.94342685,626.6314131,0.00E+00,15.38,,0.708997,0.0896503,0.406639,37.6065,3.88085,31274.2,21281.7,798769.4945,644.712,18612.7,976.382,2.96314,795.188,1542.89,13793.4,40000,122984,0.026714,0.0451955,86119.4,3032.04,120099,1.86E-05,179745,579745,3525.54,1094.15,2.5946,584.377,3594.13,1077.94,3.49405,566.58,179745,3587.76,1071.24,1.11715,557.462,3586.01,1068.56,2.06704,555.531
113562.354,78053.14028,191615.4943,19.03576639,45.65370355,464.3310302,1.16E+01,11.28,,0.528942,0.0766111,0.481638,48.2289,5.11105,36969.9,26951.8,858733.3494,1004.47,19879.5,1180.14,3.12648,394.361,1740.13,15488.4,40000,191610,0.0206643,0.0260507,83913.6,3207.3,123672,1.13E-05,248371,648371,2993.5,849.783,2.99561,512.632,3070.51,833.995,3.99026,495.678,248371,3066.13,828.692,1.91628,488.113,3064.44,826.571,2.78884,486.675
113562.354,2716.88783,116279.2418,14.78259895,27.42780077,554.2444478,0.00E+00,14.44,,0.494597,0.0756704,0.350894,31.6465,3.21944,25309.3,16087.2,645680.0838,609.495,15030,804.706,2.75865,2137,1338.37,12020,40000,116266,0.0221481,0.0497233,69792.4,3021.46,122399,1.38E-05,173027,573027,2972.88,906.884,2.57982,492.251,3032.89,893.374,3.58414,477.436,173027,3028.13,888.323,1.07496,469.75,3026.82,885.923,2.00389,468.088
113562.354,83389.70729,196952.0613,28.23490179,33.94302947,568.2242411,3.02E+01,16.28,,1.36E-06,0.112913,0.560094,51.5006,4.3939,49267.2,50946.5,1173814.362,1032.5,26998,1788.71,3.07093,1852.68,2410.23,21137.6,40000,196958,0.0352397,0.0603267,76015.6,3503.1,131873,1.00E-06,253719,653719,4379.69,1448.38,2.34179,927.72,4526.93,1417.77,4.34571,893.838,253719,4511.72,1414.97,0.715717,887.47,4516.51,1409.59,2.37838,882.976
81764.35635,0,81764.35635,21.86659087,45.67388504,660.3823039,0.00E+00,21.87,,0.803429,0.0892809,0.601979,35.4178,3.70287,25169.5,14976.1,596534.9454,428.562,13937.1,692.367,2.89763,855.496,1290.63,11603.7,40000,81751.4,0.0210039,0.254313,84208.1,3427.95,134742,3.08E-05,138512,538512,3513.79,860.917,2.30217,446.854,3575.36,848.283,3.27286,433.705,138512,3571,842.307,0.992295,425.604,3571.24,840.157,1.6963,424.095
113562.354,72754.53175,186316.8858,18.19481678,45.27679134,663.5786307,0.00E+00,11.09,,0.481063,0.0843358,0.536906,53.0507,5.03195,40068.2,30118.6,858233.0247,976.624,19826.5,1220.87,3.13372,522.06,1841.6,16354.6,40000,186298,0.0246477,0.0296711,83631.3,2820.58,110980,1.12E-05,243059,643059,3311.96,1009.7,3.22344,561.974,3379.93,993.853,3.9149,544.318,243059,3375.11,988.358,1.57123,536.292,3373.43,985.909,2.51144,534.534
88143.93402,0,88143.93402,28.24831191,42.1752163,466.1240516,3.20E+01,28.25,,0.444253,0.0658713,16.2672,26.2609,3.12415,18443.5,10951.8,1009202.641,462.183,23497.3,1252.46,2.51037,0.0423649,1101.34,9944.06,40000,88164.9,0.0317386,16.0258,90551.4,2120.93,95841.7,5.54E-06,144926,544926,2549.88,1310.28,1.62481,830.907,2648.91,1282.68,3.36135,800.743,144926,2625.84,1275.33,0.59977,790.945,2634.85,1269.54,2.0901,786.045
113562.354,87248.97079,200811.3248,28.60424484,15.40691788,473.80432,4.16E+01,16.18,,1.00E-06,0.110597,0.543772,49.3854,4.3067,48251.9,50476.8,1241698.679,1052.8,28532.2,1919.31,3.05242,1852.21,2398.79,21042.6,40000,200829,0.0361264,0.0659713,76391,3480.88,134636,1.00E-06,257590,657590,4274.2,1486.62,2.12957,990.729,4435.83,1453.29,4.40254,953.924,257590,4417.19,1450.93,0.697032,947.962,4423.9,1445.06,2.40664,942.925
113562.354,54262.86908,167825.2231,30.49666987,33.59465859,607.5823865,3.33E+01,20.64,,1.13E-06,0.130152,0.561603,48.0132,4.02628,49483.2,52700.8,1279822.851,879.828,29439.8,1946.67,3.05927,1987.15,2452.51,21488.5,40000,167834,0.041546,0.0919195,77786.2,3516.74,139650,1.00E-06,224595,624595,5055.39,1707.9,2.01902,1074.93,5221.08,1672.25,4.09473,1035.25,224595,5194.95,1668.65,0.507595,1028.3,5206.06,1661.84,2.26004,1022.28
113562.354,23543.28387,137105.6379,32.29611175,43.52072777,483.3152351,5.26E+01,26.75,,0.224778,0.112194,7.80379,35.9733,3.69993,37575.9,32999.7,1547398.706,718.917,35690.4,2258.12,2.98043,0.400349,1929.55,17102.3,40000,137139,0.0476849,7.46016,94206.3,2292.54,135805,2.63E-06,193900,593900,4336.31,1965.34,1.61952,1262.97,4498.86,1923,3.51113,1215.7,193900,4466.68,1915.93,0.491249,1206.16,4487.74,1907.4,2.16442,1198.17
113562.354,19973.55373,133535.9077,22.15188195,26.09749515,715.6219119,0.00E+00,18.84,,0.189538,0.111376,0.507155,44.4536,3.65454,37745,31717.3,834995.0421,699.93,19309.9,1167.58,2.9339,2525.72,1890.87,16773.9,40000,133517,0.0315835,0.0715856,69588.4,3450.34,130688,4.94E-06,190278,590278,4366.34,1292.99,2.40365,703.003,4462.74,1272.2,3.68346,679.821,190278,4452.88,1267.43,0.671248,672.032,4455.05,1263.34,1.97681,668.771
113562.354,31497.80462,145060.1586,24.70541763,40.41653978,576.113356,1.79E+01,19.34,,0.301646,0.114241,0.436426,42.3591,3.90849,40572,36083,1056759.177,760.43,24529.7,1386.34,3.02307,1610.08,2019.69,17865.6,40000,145058,0.0330451,0.0278646,80405.6,3659.34,137371,6.14E-06,201819,601819,4456.23,1358.43,2.19826,808.484,4579.88,1332.2,3.79794,779.862,201819,4571.73,1326.53,0.729123,771.231,4569.65,1321.8,2.49294,767.735
113562.354,65019.17796,178581.532,18.86586043,30.49037519,679.5616511,0.00E+00,12,,0.0667303,0.0871755,0.544764,52.0971,4.20866,38472.2,30161,765628.5079,936.073,17622.8,1153.53,3.00841,1803.35,1842.92,16365.9,40000,178563,0.0259725,0.0426672,71058.2,2929.06,114750,1.55E-06,235324,635324,3415.21,1062.67,2.9345,599.54,3492.32,1045.4,4.12053,580.117,235324,3487.26,1042.05,1.02267,573.464,3487.02,1038.9,2.25354,571.146
113562.354,13641.52028,127203.8743,23.16842354,41.75364189,585.0614536,1.19E+01,20.68,,0.490257,0.113267,0.393518,37.4763,3.71777,37167.8,30918.4,981438.4933,666.799,22859.7,1209.17,2.9941,1553.69,1866.4,16565.8,40000,127197,0.0315524,0.0312503,81579.8,3697.04,139000,1.13E-05,183958,583958,4430.47,1296.27,2.20197,741.654,4540.7,1272.96,3.62127,716.369,183958,4533.11,1266.21,0.799939,706.896,4530.69,1262.1,2.34583,703.933
113562.354,80289.9518,193852.3058,38.34788714,45.31049771,533.4464262,6.68E+01,22.46,,1.14E-06,0.132328,2.26967,49.9049,4.62746,57099.2,65008.3,1784781.779,1016.43,40886,2884.12,3.20332,181.664,2732.2,23793.4,40000,193892,0.0521289,1.78546,92328.8,2353.49,146327,1.00E-06,250653,650653,5101.43,2146.29,1.83825,1436.46,5298.08,2098.69,3.93762,1383.06,250653,5267.02,2094.08,0.528035,1375.56,5293.12,2085.16,2.26084,1367.08
113562.354,1913.018195,115475.3722,25.68010242,21.53026779,471.9134964,3.23E+01,25.25,,0.0744266,0.124592,0.370833,27.5802,2.85444,35380,32341.5,1139621.838,605.42,26339.2,1608.97,2.86475,2522.53,1909.79,16934.6,40000,115489,0.0382283,0.102814,74362.7,3879.08,150577,1.30E-06,172250,572250,4843.95,1574.93,1.61596,977.606,5001.56,1541.13,3.73442,940.53,172250,4971.89,1536.31,0.414735,932.8,4983.69,1529.13,2.20944,926.502
113562.354,70985.12104,184547.475,36.73580155,28.83863691,611.6999963,5.31E+01,22.61,,1.00E-06,0.121741,5.25112,50.7663,4.24407,50825.4,53119.3,1529756.042,967.594,35000.4,2515.45,3.12304,329.36,2462.5,21571.3,40000,184576,0.0500181,4.75924,91542.5,2281.52,133063,1.00E-06,241337,641337,4698.74,2055.82,1.88769,1351.02,4875.55,2012.82,3.92811,1302.18,241337,4843.92,2009.22,0.464577,1295.42,4869.63,2000.72,2.17597,1287.37
113562.354,64338.91358,177901.2676,24.76543185,18.1472216,585.125559,1.71E+01,15.81,,4.24E-05,0.103889,0.522913,49.0634,4.05631,42582.7,39337,964168.5241,932.583,22218.6,1426.74,3.00225,2241.63,2110.92,18635,40000,177897,0.030564,0.0475073,70406.8,3498.59,131956,1.00E-06,234658,634658,4042.7,1254.75,2.444,768.327,4163.16,1230.04,4.21364,741.029,234658,4153.85,1227.02,0.748724,734.507,4155.54,1222.56,2.30946,730.995
113562.354,92942.89788,206505.2519,28.61739676,19.84983728,541.4780992,3.43E+01,15.74,,1.00E-06,0.111056,0.570079,52.0227,4.43823,49964.2,52667.4,1189934.033,1082.6,27336.8,1845.23,3.06651,1948.79,2451.71,21481.9,40000,206515,0.0352935,0.065749,74701.6,3471.51,131666,1.00E-06,263276,663276,4300.71,1450.83,2.32788,947.665,4452.75,1419.54,4.4397,912.978,263276,4436.29,1417.21,0.732992,906.98,4442.24,1411.74,2.38945,902.363
113562.354,51031.494,164593.848,22.12798311,34.83542976,721.8769735,0.00E+00,15.27,,0.148233,0.102648,0.55044,51.1962,4.16888,41365.5,35258.4,846352.0459,862.738,19526.8,1229.2,3.02158,2031.7,1995.96,17664.9,40000,164574,0.0293669,0.0524025,72039.9,3260.33,124043,3.62E-06,221335,621335,4021.9,1202.15,2.74671,668.503,4112.43,1182.48,3.90537,646.434,221335,4105.46,1178.27,0.876487,639.079,4105.93,1174.68,2.14666,636.311
113562.354,47515.68698,161078.041,20.23183399,24.20988284,699.1356655,0.00E+00,14.26,,0.117853,0.0961699,0.533398,49.7925,4.00523,38470.4,31143.5,798273.9814,844.314,18411.7,1165.23,2.98201,2071.34,1873.33,16624.7,40000,161059,0.0282505,0.0505919,70819.9,3128.02,120847,2.84E-06,217820,617820,3768.08,1156.16,2.7267,643.737,3852.99,1137.39,3.93305,622.659,217820,3846.41,1133.53,0.86002,615.585,3846.79,1130.02,2.1363,612.917
113562.354,70878.77389,184441.1279,14.81555149,40.06330109,677.2104125,0.00E+00,9.12,,0.295189,0.0765972,0.529977,53.2986,4.7144,37021.3,25819.8,809126.1752,966.798,18658.4,1184.67,3.09115,286.189,1702.48,15166,40000,184424,0.0251466,0.023677,84582.6,2348.36,97837.4,6.26E-06,241185,641185,3008.59,1029.3,3.15155,576.909,3070.39,1013.29,4.07111,558.975,241185,3065.72,1008.65,1.38228,551.427,3063.89,1005.86,2.5736,549.531
113562.354,31375.51778,144937.8718,24.74329941,39.32701338,666.7860938,8.17E+00,19.39,,0.29875,0.116725,0.48269,45.5552,3.99969,41704,37274.1,980618.8905,759.736,22735.1,1313.67,3.02205,1951.87,2053.52,18151.3,40000,144926,0.0326767,0.0387099,76236,3616.96,135025,6.95E-06,201687,601687,4566.24,1340.64,2.37475,761.906,4678.14,1316.97,3.73723,735.842,201687,4669.96,1311.35,0.754462,727.293,4669,1307.07,2.25789,724.029
113562.354,92981.95121,206544.3052,29.64939146,26.90421236,569.0787338,3.47E+01,16.3,,1.00E-06,0.115284,0.586827,52.7568,4.46781,51771.3,56032.3,1225262.992,1082.81,28136.7,1911.74,3.07881,1968.35,2531.01,22138.3,40000,206554,0.0368686,0.0742883,75290.6,3458.92,132007,1.00E-06,263315,663315,4466.27,1515.21,2.32131,986.613,4622.64,1482.83,4.42319,950.586,263315,4603.97,1480.45,0.699087,944.544,4611.35,1474.74,2.36662,939.659
113562.354,91508.11233,205070.4663,28.13644189,30.48691364,458.6403236,4.17E+01,15.58,,1.00E-06,0.107676,0.540857,49.5972,4.36245,47840,49618.4,1224873.987,1075.13,28144.5,1894.4,3.05078,1825.32,2377.76,20867.7,40000,205088,0.035126,0.0617345,76102.9,3480.98,133597,1.00E-06,261849,661849,4159.2,1445.58,2.15426,968.348,4318.37,1412.97,4.44364,932.398,261849,4301.18,1410.73,0.734191,926.532,4307.04,1405.04,2.42842,921.697
113562.354,59908.0513,173470.4053,17.08715005,42.73769804,725.3953463,0.00E+00,11.19,,0.370976,0.0880194,0.532797,53.186,4.68925,39525.3,29615.2,888018.0436,909.28,20524.3,1253.52,3.10349,421.681,1825.82,16220.2,40000,173452,0.02847,0.024596,86455.5,2577.84,104412,8.01E-06,230213,630213,3456.56,1165.63,2.98432,646.202,3528.45,1147.44,3.92064,625.852,230213,3522.84,1141.99,1.20584,617.547,3520.77,1138.8,2.50686,615.32
113562.354,82655.57658,196217.9306,34.36764893,46.47776049,720.264659,3.36E+01,19.89,,0.00180818,0.138814,0.615824,55.8533,4.86767,60923.4,71633.3,1467287.627,1028.65,33760.3,2223.57,3.19391,1257.95,2872.42,24938.3,40000,196223,0.0446354,0.0697225,84651.1,3369.67,134644,1.00E-06,252984,652984,5397.13,1834.3,2.32719,1151.07,5567.61,1796.51,4.2153,1109.09,252984,5545.51,1792.04,0.61958,1101.32,5552.54,1785.42,2.40744,1095.55
97270.32249,0,97270.32249,23.22038876,18.39127557,679.4589643,1.59E+00,23.22,,0.275794,0.107916,0.458036,36.5663,3.19969,29755.3,22248.3,698997.4084,509.841,16223.9,918.364,2.80133,3050.78,1578.16,14097.6,40000,97256.1,0.0276091,0.0976271,63686.9,3676.03,140243,8.57E-06,154017,554017,4233.34,1131.47,2.09929,606.476,4323.35,1113.19,3.51086,586.787,154017,4313.9,1108.22,0.590461,579.02,4316.63,1104.36,1.82899,576.052
113562.354,84104.14034,197666.4943,16.52134266,34.48371581,631.6499434,0.00E+00,9.49,,0.0911863,0.0749748,0.54213,53.5734,4.56365,37315.9,27045.7,724963.5674,1036.13,16656.3,1122.76,3.05554,1202.95,1743.22,15514.8,40000,197649,0.022419,0.0311982,73573.6,2658.89,106591,2.08E-06,254410,654410,2939.49,917.356,3.23124,522.569,3003.58,902.601,4.2745,506.05,254410,3000.13,899.308,1.41758,499.629,2998.99,896.761,2.49695,497.846
89894.37359,0,89894.37359,17.66005124,44.57093439,745.0129048,0.00E+00,17.66,,0.638608,0.0908055,0.433682,40.0407,3.78305,27173.2,16466.9,713830.3437,471.178,16646.1,859.928,2.92171,298.431,1354.32,12158.8,40000,89880.8,0.0277054,0.0465921,90383.4,2804.5,114378,1.83E-05,146642,546642,3576.74,1134.64,2.19539,590.717,3641.29,1118.2,3.43007,573.243,146642,3634.04,1111.43,0.789687,564.019,3632.22,1108.22,1.96945,561.789
113562.354,54331.04062,167893.3946,12.99614022,35.61067202,653.4894523,0.00E+00,8.79,,0.259788,0.0716873,0.495966,49.8597,4.2788,32731,21234.7,750284.4014,880.059,17316.8,1083.23,3.00891,387.076,1541.16,13778.4,40000,167878,0.0247621,0.0234869,83372.4,2195.63,94312.1,5.48E-06,224639,624639,2815.97,1013.18,2.9806,566.049,2873.85,997.66,4.03209,548.661,224639,2869.32,993.358,1.21655,541.328,2867.49,990.485,2.4736,539.402
85166.02546,0,85166.02546,17.34508164,38.05309719,489.8524523,2.48E+00,17.35,,0.9258,0.0623962,0.67253,27.0854,3.46981,19521.6,10067.6,486178.8917,446.42,11359.8,563.287,2.75944,941.009,1055.4,9539.14,40000,85158,0.0142295,0.414739,80031.7,3222.1,134278,3.53E-05,141919,541919,2453.41,584.001,2.54142,324.156,2499.72,574.917,3.30381,314.659,141919,2496.44,570.478,1.42171,308.34,2495.85,569.181,1.84376,307.434
89598.95626,0,89598.95626,37.51752122,44.03805586,719.0637182,3.47E+01,37.52,,0.280311,0.108726,17.45,38.8713,3.67613,29005.9,20944,1291068.536,469.802,29842.9,1819.36,2.83067,0.151629,1530.39,13685.4,40000,89618.4,0.0488728,17.0776,93002.4,1937,117837,3.77E-06,146379,546379,4236.51,2011.03,1.43627,1192.83,4371.35,1972.18,3.29227,1149.68,146379,4330.03,1964.01,0.344012,1139.38,4349.05,1954.91,2.04869,1130.86
106728.5786,0,106728.5786,28.58837421,33.67998401,594.5800645,2.68E+01,28.59,,0.0918381,0.140378,0.45815,32.7433,3.11651,38275.2,35865,1151835.143,559.533,26600.6,1647.09,2.91497,2452.28,2013.44,17812.8,40000,106735,0.0418121,0.134571,75181.7,3869,149087,1.79E-06,163496,563496,5475.02,1720.42,1.59031,1024.76,5634.65,1685.64,3.63961,986.593,163496,5599.18,1680.19,0.360002,978.385,5615.12,1672.48,2.12065,971.495
113562.354,12955.42995,126517.784,13.72962421,21.12933951,579.7206595,0.00E+00,12.32,,0.406339,0.0729992,0.384144,36.7013,3.43349,26409.1,16539.6,664201.6804,663.167,15425.2,863.731,2.80824,1630.73,1357.35,12185.2,40000,126504,0.0230369,0.0358082,73628.2,2719.57,112472,1.03E-05,183265,583265,2867.92,942.991,2.63688,515.804,2926.36,928.885,3.70298,500.245,183265,2921.53,924.091,1.06173,492.657,2919.97,921.477,2.12768,490.877
113562.354,56504.71693,170067.0709,27.28620756,25.54256881,636.598455,1.97E+01,18.22,,1.75E-06,0.118037,0.55675,49.2979,4.01656,45936.8,45681.2,1070949.315,891.518,24658.9,1605.14,3.01614,2315.01,2279,20044.4,40000,170064,0.0353985,0.0750757,72146.1,3590.51,134354,1.00E-06,226825,626825,4594.97,1453.26,2.28365,885.782,4731.77,1424.59,4.11306,853.895,226825,4715.41,1421.29,0.603999,847.15,4721.49,1415.94,2.20517,842.649
113562.354,84174.92315,197737.2772,27.67623149,33.0166304,506.523202,3.50E+01,15.89,,1.27E-06,0.109158,0.539306,49.8835,4.33819,47556.7,48455.9,1183012.263,1036.65,27210.6,1801.68,3.05612,1803.34,2349,20628.3,40000,197749,0.0345758,0.0566995,76360.9,3514.07,132977,1.00E-06,254510,654510,4226.27,1422.22,2.24636,929.46,4376.99,1391.12,4.37601,895.181,254510,4361.8,1388.48,0.729838,888.968,4366.31,1383.03,2.41421,884.419
81388.60969,0,81388.60969,29.13234754,47.42026157,726.3429188,1.15E+01,29.13,,0.470985,0.125967,0.454416,39.224,3.66436,31826.4,23763.2,867914.532,426.634,20213.4,1071.4,2.94684,1414.03,1631.99,14560.9,40000,81383.8,0.0327261,0.066867,82963,3779.09,142801,1.28E-05,138145,538145,4936.75,1345.09,1.71852,742.153,5049.9,1321.01,3.42965,716.708,138145,5037.37,1314.08,0.480901,707.281,5038.67,1309.04,2.05164,703.377
113562.354,83063.74019,196626.0942,23.47439828,46.9036615,696.7331981,8.12E-01,13.56,,0.389142,0.0982532,0.566246,55.3344,5.14566,46503.4,40639.6,928923.9718,1030.66,21443,1338,3.15786,1206.41,2146.43,18933.6,40000,196605,0.0264084,0.0326779,78318.1,3273.89,123006,9.45E-06,253366,653366,3851.72,1082.46,3.2014,609.343,3936.23,1064.53,3.96942,589.463,253366,3931.72,1059.1,1.46948,581.378,3930.13,1056.34,2.50237,579.352
113562.354,72008.91886,185571.2729,31.42411843,40.70821708,642.4939746,3.25E+01,19.23,,0.000521756,0.130379,0.583611,52.0828,4.48828,54288.4,59926.4,1340838.407,972.845,30855.6,2027.22,3.12708,1553.68,2620.03,22872.4,40000,185578,0.0412258,0.0747705,81659.7,3514.5,134921,1.00E-06,242339,642339,5066,1694.67,2.22164,1066.86,5229.54,1659.37,4.18081,1027.71,242339,5207.74,1655.38,0.604453,1020.39,5215.17,1649.03,2.34185,1014.89
113562.354,49246.28372,162808.6377,18.31290599,43.16957637,579.9726782,0.00E+00,12.77,,0.72968,0.0821336,0.498322,46.0398,4.76255,35167.9,24946,779975.6349,853.396,18086.4,1041.78,3.06363,895.637,1672.87,14912.1,40000,162792,0.0217287,0.0556705,80665.5,3171.6,122596,1.95E-05,219553,619553,3226.05,890.348,3.12624,487.371,3290.57,876.655,3.6589,472.158,219553,3286.48,870.996,1.63625,464.301,3285.34,869.15,2.21754,462.867
98453.652,0,98453.652,38.53850789,20.51868313,599.985265,5.22E+01,38.54,,3.19E-05,0.137051,8.83929,33.1683,3.18689,36772.1,31940.5,1476809.7,516.293,33980.8,2236.59,2.99784,485.336,1897.66,16831.5,40000,98486.9,0.0571235,8.52078,92132.4,2166.15,154470,1.00E-06,155248,555248,5314.34,2351.97,1.16785,1468.8,5502.33,2303.26,3.43654,1414.18,155248,5451.32,2296.7,0.2567,1405.43,5482.04,2284.94,2.22139,1393.96
113562.354,30785.24792,144347.6019,27.19706217,22.31339816,449.2638977,3.97E+01,21.4,,2.13E-06,0.0811312,10.1663,36.6411,3.40588,29163.9,21642.2,1166373.103,756.833,26789.5,1814.72,2.81358,1.04509,1556.13,13907.7,40000,144372,0.0369573,9.81953,94407.1,2321.23,106561,1.00E-06,201133,601133,3122.97,1521.82,1.85355,991.037,3252.32,1489.11,3.7885,954.475,201133,3227.16,1485.18,0.546844,947.544,3245.25,1478.29,2.09822,941.263
113562.354,24541.0622,138103.4162,18.97300638,18.43299003,565.8091293,3.66E-01,15.6,,0.349676,0.0864853,0.43869,39.4562,3.57691,30973.7,22651.9,681625.6616,723.892,15808.5,907.738,2.85853,2739.11,1592.67,14222.6,40000,138088,0.0223733,0.0571138,63505,3469,133529,1.01E-05,194849,594849,3390.79,916.438,2.6929,505.04,3463.7,901.902,3.7053,489.016,194849,3460.03,897.443,1.09416,481.776,3459.41,894.934,2.02957,479.952
113562.354,5573.824824,119136.1788,37.28164047,21.2232536,733.0956996,4.17E+01,35.54,,1.00E-06,0.139743,10.981,41.4574,3.55406,42921.3,39917.1,1519360.542,624.649,34900.9,2360.01,3.04953,314.601,2126.8,18768.6,40000,119157,0.0599981,10.5794,95173.7,2021.3,137830,1.00E-06,175918,575918,5433.22,2464.27,1.46441,1493.45,5607.68,2417.04,3.51154,1439.86,175918,5560.62,2410.73,0.282883,1431.1,5589.74,2399.92,2.10097,1420.55
113562.354,88772.47521,202334.8292,25.95824943,16.67352436,739.7253267,4.22E+00,14.57,,1.98E-06,0.105979,0.626706,56.8357,4.53064,48987.9,47538.6,908539.5118,1060.59,20864.2,1416.89,3.07874,2251.06,2326.07,20437.3,40000,202316,0.0300277,0.0732926,68558.9,3347.42,125212,1.00E-06,259077,659077,4140.72,1229.48,2.9455,718.159,4245.28,1207.76,4.33161,693.636,259077,4236.1,1204.95,0.906585,687.231,4239.18,1201.11,2.24113,684.187
113562.354,1424.938105,114987.2921,32.46726016,37.52382144,728.2789038,2.66E+01,32.06,,0.074961,0.165883,0.531256,39.9574,3.55773,48134.3,50582.9,1363134.051,602.806,31430.4,1999.2,3.05474,2013.32,2401.38,21064.1,40000,114990,0.0517673,0.133626,80300.7,3537.26,151028,1.45E-06,171751,571751,6479.38,2126.89,1.61953,1238.77,6657.14,2086.04,3.64323,1193.39,171751,6615.71,2079.64,0.327784,1184.34,6635.33,2070.69,2.14682,1176.06
113562.354,22001.41867,135563.7727,31.38888891,32.69390966,534.59984,4.41E+01,26.29,,1.25E-06,0.104787,9.58812,37.5539,3.43044,35270.3,29405.2,1351085.074,710.795,31042.3,2091.81,2.93668,2.0832,1819.2,16163.8,40000,135590,0.0459506,9.22927,94924.9,2230.79,125757,1.00E-06,192351,592351,4049.57,1890.81,1.67055,1202.53,4202.86,1851.37,3.65635,1158.15,192351,4168.73,1846.53,0.408033,1150.53,4191.46,1838.02,2.10168,1142.52
113562.354,56999.95407,170562.3081,36.00732385,23.60718505,673.543027,4.40E+01,23.97,,1.00E-06,0.116895,8.08943,50.5023,4.13284,46517.2,45138.3,1451953.307,894.243,33245.2,2362.61,3.07358,150.609,2265.07,19928,40000,170584,0.0497545,7.60068,93833,2176.47,122194,1.00E-06,227345,627345,4522.57,2043.66,1.92301,1304.5,4684.31,2002.54,3.84425,1257.7,227345,4651.5,1998.55,0.437133,1250.61,4675.79,1990.18,2.11642,1242.69
84151.23917,0,84151.23917,12.55155414,19.82467362,619.5636883,0.00E+00,12.55,,0.438055,0.0562849,0.37068,33.6497,3.14715,18088.2,8943,472998.4958,441.09,11012.4,587.45,2.6059,1395.79,994.019,8996.86,40000,84141.3,0.0178638,0.0518734,70638.2,2291.39,103271,1.39E-05,140902,540902,2216.99,731.55,2.34288,399.123,2257,720.874,3.59665,388.067,140902,2252.66,716.729,0.938477,381.25,2251.4,714.553,1.89558,379.925
113562.354,46601.47572,160163.8297,31.72161697,36.01538633,488.0280083,5.02E+01,22.49,,3.35E-05,0.103833,7.08349,42.1821,3.84915,39206,34797.6,1420020.603,839.779,32581.5,2243.19,3.00112,0.927501,1982.58,17551.7,40000,160194,0.044154,6.67902,93709.9,2330.82,127101,1.00E-06,216955,616955,4001.66,1817.94,1.78625,1190.4,4160.33,1778.53,3.80248,1146.2,216955,4130.96,1774.14,0.505466,1138.89,4153.31,1766.16,2.15362,1131.43
113562.354,13.29222561,113575.6462,11.79957653,16.72512628,596.4386218,0.00E+00,11.8,,0.439269,0.0702122,0.338953,32.8746,3.20341,24290.7,14331.1,670934.2486,595.326,15604.9,849.141,2.76131,1121.03,1262.13,11354.7,40000,113563,0.0246015,0.030574,79430,2388.86,103256,1.06E-05,170324,570324,2761.29,1006.9,2.49638,545.637,2815.94,992.203,3.66747,529.499,170324,2810.39,986.966,0.9435,521.444,2808.49,984.061,2.15751,519.517
113562.354,40537.91423,154100.2682,35.67291486,26.85332645,468.2742676,6.52E+01,26.29,,1.00E-06,0.133408,2.02918,40.1675,3.64629,47633.4,49517.7,1625282.585,808.05,37286,2572.55,3.11716,625.44,2375.28,20847.1,40000,154142,0.0531386,1.64086,89705.4,2382.91,158955,1.00E-06,210903,610903,5142.4,2188.45,1.44819,1456.22,5345.43,2140.02,3.71915,1401.58,210903,5307.77,2135.56,0.375156,1394.33,5336.34,2125.55,2.236,1384.69
113562.354,86565.88761,200128.2416,26.11166623,31.86619069,564.2784283,2.37E+01,14.82,,1.54E-06,0.103731,0.548025,51.8606,4.36607,46387,45295.1,1045493.512,1049.13,24054.2,1585.56,3.04794,2016.45,2269.1,19961.7,40000,200129,0.031449,0.0466731,72179.5,3444.95,129922,1.00E-06,256890,656890,4026.71,1291.77,2.49801,818.672,4157.03,1265.12,4.40642,789.22,256890,4147.09,1262.59,0.810547,783.055,4149.23,1257.96,2.41396,779.361
113562.354,11328.16412,124890.5181,23.60919578,22.27039239,727.5886954,0.00E+00,21.47,,0.202204,0.120468,0.512609,42.608,3.53965,38362.1,33308.1,857060.2995,654.606,19828.3,1190.31,2.92447,2768.63,1938.74,17180.3,40000,124871,0.0332503,0.0923373,68372.5,3622.21,135580,5.48E-06,181632,581632,4723.81,1361.47,2.29013,733.499,4827.17,1339.55,3.6091,709.119,181632,4814.75,1334.43,0.606463,701.069,4818.74,1330.01,1.917,697.454
108620.4945,0,108620.4945,18.11827336,25.59889128,598.5381059,0.00E+00,18.12,,0.409404,0.0897945,0.376464,32.6377,3.14027,27491.2,19023.1,667872.2777,569.34,15539.1,839.849,2.77866,2663.15,1457.33,13053.4,40000,108606,0.0243276,0.0607285,66346.7,3382.7,132459,1.23E-05,165367,565367,3525.45,996.367,2.39017,535.301,3597.77,981.126,3.5405,518.725,165367,3592.48,975.995,0.855021,510.873,3591.78,973.104,1.9164,508.803
77293.86762,0,77293.86762,33.16301971,46.57085358,473.5911549,3.84E+01,33.16,,0.432925,0.076423,16.4175,26.747,3.19977,19397.4,11898.2,1094532.673,405.335,25464.1,1378.3,2.57609,0.0407985,1148.55,10359.3,40000,77320.8,0.0354267,16.1705,89875.6,2184.27,112808,5.33E-06,134082,534082,2960.34,1464.19,1.36614,932.508,3077.28,1432.1,3.27784,897.436,134082,3045.24,1424.25,0.480672,887.334,3056.92,1417.07,2.16944,881.043
98321.31291,0,98321.31291,11.3459172,45.40435081,491.0764814,0.00E+00,11.35,,2.56655,0.0509075,0.719648,26.987,5.49473,18741.8,8891.1,596021.0422,515.373,13895.4,721.464,2.7291,0.0617245,991.094,8970.98,40000,98311.4,0.0147691,0.465616,85143.6,2388.14,105444,8.47E-05,155072,555072,2016,603.783,3.27995,312.998,2042.55,596.638,3.08935,304.629,155072,2037.45,591.684,1.64636,298.263,2036.3,590.762,1.72808,297.385
113562.354,56140.12263,169702.4766,36.4012131,30.15403626,627.8204613,5.03E+01,24.36,,1.00E-06,0.122763,6.26182,48.8777,4.06911,48179.1,48560.5,1513290.996,889.764,34655.5,2456.56,3.09839,282.189,2351.6,20650,40000,169729,0.0510675,5.78838,92481,2238.29,132938,1.00E-06,226490,626490,4744.02,2098.89,1.80982,1358.77,4918.45,2055.55,3.82896,1309.53,226490,4884.5,2051.51,0.421358,1302.46,4910.51,2042.7,2.14804,1294.07
80365.38027,0,80365.38027,24.26570552,44.61017776,739.8122135,0.00E+00,24.27,,0.591572,0.102288,0.523993,39.4443,3.66817,27339.3,17641.3,639294.6847,421.222,14907.6,770.51,2.89323,1441.84,1402.54,12578.1,40000,80351.4,0.0246793,0.134336,79180.1,3519.41,136098,2.17E-05,137112,537112,4023.49,1011.47,2.11946,523.096,4097.05,996.254,3.34343,507.233,137112,4090.71,990.146,0.737819,498.746,4091.51,987.173,1.73163,496.616
113562.354,41733.0219,155295.3759,37.88856115,41.45412405,605.5128954,5.75E+01,27.71,,1.16E-06,0.137445,4.94864,45.4084,4.07264,50311.1,52473,1707536.456,814.271,39189.6,2686.15,3.1442,201.71,2447.06,21443.3,40000,155328,0.0558429,4.50795,93882,2224.38,146289,1.00E-06,212089,612089,5317.34,2297.81,1.65579,1475.32,5507.9,2249.25,3.68892,1420.55,212089,5469.49,2243.62,0.394348,1412.29,5497.79,2233.72,2.18296,1402.75
88348.66717,0,88348.66717,12.47557511,48.98310315,490.7595703,0.00E+00,12.48,,3.12998,0.0469307,1.37992,26.8581,6.05934,17087.8,7666,549820.439,463.098,12814.9,668.937,2.68574,0.0399879,919.539,8336.8,40000,88339.5,0.0124624,1.1262,83325.6,2399.45,106802,0.00012161,145100,545100,1861.65,509.011,3.53978,258.216,1883.91,503.613,2.97767,251.501,145100,1878.56,499.265,1.62436,245.877,1877.23,498.495,1.64958,245.103
113562.354,13395.58903,126957.943,34.77402529,24.60135859,518.1763834,5.68E+01,31.1,,1.00E-06,0.132568,5.44228,34.2176,3.25715,41515.8,39337,1556289.154,665.733,35758.7,2407.85,3.04685,490.655,2110.92,18635,40000,126994,0.0546703,5.11334,92026.5,2272.7,154969,1.00E-06,183755,583755,5124.77,2250.92,1.37327,1445.63,5316.21,2202.93,3.56852,1391.49,183755,5273.12,2197.43,0.319204,1383.47,5302.74,2186.81,2.19402,1373.18
113562.354,67453.11262,181015.4666,13.26398733,16.17939223,609.9108228,0.00E+00,8.32,,0.12676,0.0668642,0.506226,50.5454,4.24418,32174.6,20844.1,677086.1221,948.849,15575.2,1029.71,2.98163,990.005,1526.67,13653.3,40000,181000,0.0218317,0.0268972,74591.8,2306.04,97345.1,2.78E-06,237761,637761,2623.83,893.039,3.11923,506.406,2679.48,879.092,4.20524,490.778,237761,2675.95,875.808,1.33697,484.349,2674.57,873.268,2.46062,482.632
113562.354,9661.667473,123224.0215,24.00086351,19.59371121,619.3472581,1.09E+01,22.12,,0.173838,0.118469,0.433968,37.3536,3.29302,36597.7,32018.4,927576.3164,645.929,21485.8,1262.15,2.89135,2770.68,1900.02,16851.6,40000,123216,0.0333321,0.0679352,69069.2,3759.53,141130,4.03E-06,179977,579977,4629.64,1368.04,2.07187,782.088,4748.74,1343.14,3.6784,754.685,179977,4735.53,1338.25,0.543648,746.796,4738.76,1333.28,2.06868,742.761
108326.1798,0,108326.1798,31.8299762,48.27179828,590.2872672,3.77E+01,31.83,,0.550851,0.102909,14.8932,32.4446,3.62103,30254.7,22942.9,1412983.844,567.987,32805.6,1846.52,2.82562,0.0906495,1603.05,14312,40000,108348,0.046792,14.5858,94646.3,2051.13,114421,6.94E-06,165109,565109,4005.11,1926.42,1.65379,1164.75,4134.18,1889.14,3.32063,1123.36,165109,4102.66,1879.2,0.528847,1111.14,4116.35,1871.68,2.05711,1104.29
98521.27562,0,98521.27562,18.45496386,37.72993986,689.4517908,0.00E+00,18.45,,0.477364,0.094074,0.410728,37.2454,3.46561,28205.3,18613.3,707485.2315,516.398,16469.6,880.82,2.86625,1460.37,1441.28,12914.4,40000,98506.9,0.0272289,0.0498873,79119.1,3110.54,123551,1.38E-05,155268,555268,3698.77,1115.15,2.24416,588.734,3771.08,1098.42,3.48646,570.73,155268,3764.24,1092.47,0.755023,562.148,3762.96,1089.16,1.95763,559.784
96422.82021,0,96422.82021,11.46547943,46.43236534,731.3310913,0.00E+00,11.47,,0.926233,0.0737973,0.408821,39.5706,4.07649,24265.1,13376.2,771163.5997,505.409,18024.2,887.873,2.81566,0.088587,1218.77,10975.2,40000,96410.6,0.0281696,0.0342812,89155.2,1892.34,87403.3,2.18E-05,153172,553172,2915.99,1153.14,2.38359,601.987,2962.2,1137.43,3.46273,585.026,153172,2954.14,1129.62,1.04235,574.891,2951.89,1126.79,2.12238,573
113562.354,86287.76184,199850.1158,20.53806258,15.95331349,613.5992038,2.75E-01,11.67,,0.0179376,0.082717,0.56012,53.1307,4.42185,39535.3,31729.3,708470.3859,1047.57,16264.7,1109.88,3.0241,2263.46,1891.24,16777,40000,199831,0.0218691,0.0487807,63769.7,3201.49,122116,1.00E-06,256592,656592,3237.94,895.106,3.1792,513.204,3311.98,880.132,4.31372,496.507,256592,3308.75,877.289,1.3499,490.425,3308.68,874.762,2.35253,488.567
101235.8128,0,101235.8128,25.34243315,47.68827498,702.9761959,5.53E+00,25.34,,0.681766,0.126201,0.426557,38.0608,3.82948,36205.3,28964.2,935401.2806,530.638,21831.4,1108.45,3.00508,1410.44,1805.23,16044.6,40000,101223,0.0332844,0.051487,83765,3741.58,139735,1.90E-05,157984,557984,4954.41,1365.79,2.07557,733.275,5058.65,1343.45,3.39719,709.347,157984,5049.71,1335.4,0.72242,698.896,5048.03,1331.38,2.05213,695.89
113562.354,13865.23104,127427.585,22.76457646,41.23706815,460.2539326,2.41E+01,20.29,,0.430729,0.107249,0.329173,32.4194,3.48024,34947.3,28542.7,1052065.014,668.04,24520,1280.92,2.98191,1119.37,1791.78,15929.8,40000,127434,0.0313565,0.0225414,86906.5,3747.79,142811,8.21E-06,184195,584195,4176.86,1291.76,1.96567,789.28,4300.98,1265.43,3.71994,760.917,184195,4293.15,1259,0.753681,751.659,4289.95,1254.26,2.65828,748.36
113562.354,20324.99347,133887.3475,20.00842665,23.02626983,743.5355873,0.00E+00,16.97,,0.167816,0.106777,0.505527,45.8058,3.71662,37030.2,29846,850037.812,701.775,19646.5,1199.89,2.94345,2021.99,1833.07,16282,40000,133869,0.0329932,0.0594545,74597.9,3119.98,121234,4.03E-06,190630,590630,4186.86,1350.21,2.39332,734.072,4279.34,1328.8,3.71904,710.105,190630,4269.44,1324.03,0.639159,702.265,4271.09,1319.73,2.03319,698.846
95644.63278,0,95644.63278,15.98456328,33.53487768,560.2979429,0.00E+00,15.98,,0.604493,0.0703862,0.39329,30.5963,3.23697,21861,12549.5,542788.8992,501.332,12657.7,653.695,2.71647,2001.75,1179.99,10635.3,40000,95632.8,0.0185497,0.100048,69450.4,3080.48,126403,2.04E-05,152394,552394,2768.16,759.872,2.49032,409.202,2820.23,748.667,3.45008,397.277,152394,2816.2,743.898,1.11464,390.132,2815.45,741.986,1.83013,388.837
113562.354,56230.81162,169793.1656,31.3404426,15.84034321,737.8080958,2.19E+01,20.96,,1.00E-06,0.136934,0.636215,52.5768,4.17077,52824.5,58148.4,1219330.454,890.078,28017,1885.95,3.0711,2374.5,2579.74,22540.4,40000,169789,0.0422677,0.118497,74534,3547.18,136061,1.00E-06,226550,626550,5335.32,1734.55,2.18448,1051.7,5491.54,1700.81,4.06454,1013.8,226550,5464.44,1697.24,0.496412,1006.82,5477.37,1690.71,2.15589,1001.03
113562.354,12113.53106,125675.8851,13.94557296,33.18043534,621.5548422,0.00E+00,12.6,,0.391649,0.078146,0.396031,38.3935,3.51006,28079.7,17993.4,715568.024,658.751,16614.8,933.843,2.85691,1224.09,1416.69,12701,40000,125662,0.0256974,0.0312982,79090.4,2632.99,109262,9.46E-06,182423,582423,3070.54,1051.82,2.56124,571.898,3133.15,1036.08,3.70001,554.51,182423,3127.65,1030.93,0.950918,546.502,3125.84,1027.9,2.18125,544.423
113562.354,94234.28926,207796.6433,34.90932222,19.29213555,724.6252547,3.49E+01,19.08,,1.00E-06,0.134523,0.651441,57.1452,4.64444,60973,73270.8,1376612.235,1089.35,31584.7,2175.44,3.15488,1899.25,2906.13,25212.5,40000,207802,0.0445566,0.0928875,78337.2,3218.91,135128,1.00E-06,264563,664563,5221.98,1828.98,2.31076,1172.14,5394.23,1791.73,4.36777,1130.13,264563,5369.14,1788.98,0.573428,1123.69,5380.9,1782.26,2.34693,1117.74
78520.38646,0,78520.38646,20.35896533,17.61302674,733.0539995,0.00E+00,20.36,,0.270253,0.0852233,0.468937,39.1555,3.25651,22811.8,13717.2,537084.2597,411.559,12467.9,703.594,2.70112,2526.34,1234.42,11112.3,40000,78508,0.0227357,0.0867729,64504.9,3115.76,126340,9.31E-06,135269,535269,3349.73,931.315,2.05286,493.53,3414.88,916.999,3.51214,478.605,135269,3407.79,912.705,0.584716,471.53,3408.93,909.43,1.76907,469.207
88737.64031,0,88737.64031,20.5078868,34.04955893,454.5812166,1.36E+01,20.51,,0.362285,0.079541,0.28322,25.8083,2.816,22192.7,13772.2,654220.386,465.192,15279.6,764.549,2.7327,1990.4,1236.93,11134.2,40000,88738.9,0.0207659,0.0397385,73196.9,3564.37,144937,8.98E-06,145500,545500,3104.07,855.807,1.90881,518.241,3188.73,838.629,3.63106,500.395,145500,3183.39,833.961,0.746471,492.909,3181.64,830.636,2.18754,490.776
113562.354,40823.69026,154386.0443,20.79775319,46.66822743,614.6727077,1.00E+00,15.3,,0.812522,0.0948517,0.495716,45.48,4.74056,37952.1,29111.5,867284.5388,809.241,20159.4,1109.95,3.08342,978.983,1809.91,16084.5,40000,154369,0.0248365,0.055104,82632.9,3397.3,128661,2.17E-05,211130,611130,3724.4,1018.24,2.93891,555.53,3800.49,1002.25,3.56132,537.924,211130,3795.44,995.642,1.46234,529.115,3794.07,993.459,2.153,527.437
113562.354,35299.90151,148862.2555,35.25165753,35.62372652,541.5085505,5.59E+01,26.89,,1.00E-06,0.126537,5.43947,41.535,3.74843,44780.3,43660.8,1578289.577,780.55,36224,2482.09,3.08415,192.894,2226.75,19607.4,40000,148896,0.0521665,5.03846,93483.3,2278.5,144838,1.00E-06,205657,605657,4887.68,2147.19,1.59529,1389.51,5071.43,2101.26,3.68772,1337.71,205657,5034.14,2096.24,0.389934,1329.98,5061.46,2086.66,2.17272,1320.79
113562.354,92237.68718,205800.0412,24.89060823,27.42517593,466.4015594,3.03E+01,13.73,,1.49E-06,0.0956966,0.514625,50.0738,4.36972,43690.7,41171.5,1044085.1,1078.9,24028.9,1576.32,3.03054,1887.02,2160.77,19054.1,40000,205809,0.0296704,0.034261,72484,3424.06,130361,1.00E-06,262570,662570,3702.97,1220.27,2.3921,801.085,3835.2,1193.58,4.50214,771.897,262570,3827.27,1191.37,0.884328,766.028,3827.87,1186.82,2.54733,762.485
113562.354,49562.25083,163124.6048,21.60798445,33.5879259,572.9095203,8.16E+00,15.04,,0.175198,0.0938916,0.476428,46.0078,3.95109,37249,30462.7,827291.9989,855.086,19131.5,1157.07,2.97111,2194.62,1852.31,16445.8,40000,163114,0.0259029,0.0329903,69511.9,3460.1,131561,4.00E-06,219875,619875,3667.32,1062.71,2.60402,621.976,3761.86,1043.46,3.97548,600.838,219875,3756.91,1039.52,0.958684,593.747,3755.66,1036.12,2.32338,591.311
113562.354,24386.40916,137948.7632,15.89110172,48.87128624,540.5926625,0.00E+00,13.08,,1.75092,0.0765233,0.534942,38.2084,5.47877,30373.5,19090,799008.9735,723.086,18599.3,995.655,3.03961,1.20274,1459.93,13076,40000,137934,0.0206635,0.167077,90830.3,3042.77,120179,4.87E-05,194695,594695,3014.77,846.346,3.18371,446.848,3067.29,834.379,3.29054,433.421,194695,3061.96,827.864,1.70543,425.271,3060.93,826.541,1.91182,424.071
113562.354,50791.43989,164353.7939,27.73176256,34.29527959,602.7818755,2.48E+01,19.16,,0.000109687,0.121321,0.53516,47.1738,3.97059,45828.8,45830.6,1140626.565,861.595,26281.8,1691.01,3.02481,2095.84,2282.82,20076.3,40000,164356,0.036899,0.0743918,75529.1,3640.73,136371,1.00E-06,221117,621117,4719.16,1516.3,2.15045,935.133,4865.03,1485.46,4.06624,901.005,221117,4846.25,1481.75,0.574048,893.948,4852.84,1475.96,2.23779,889.029
113562.354,27241.71634,140804.0703,28.73654481,19.87093242,631.6960847,2.49E+01,23.18,,2.42E-05,0.13468,0.541936,43.0087,3.60582,44632.1,45254.2,1171955.78,738.142,26989.3,1751.83,2.98264,2506.07,2268.05,19952.9,40000,140806,0.041057,0.118381,73836.7,3727.34,141804,1.00E-06,197567,597567,5246.57,1687.02,1.9,1020.39,5403.33,1653.35,3.89279,982.991,197567,5373.83,1649.17,0.435184,975.631,5387.22,1642.28,2.12826,969.514
83580.58494,0,83580.58494,28.50305368,49.28068058,550.8612166,2.42E+01,28.5,,0.489032,0.120353,0.34428,30.8921,3.37413,30788.9,22774.7,985441.091,438.194,22983.4,1183.63,2.97233,617.496,1597.06,14260.4,40000,83588.8,0.0331541,0.0451645,92912.3,3846.57,147354,1.05E-05,140350,540350,4698.82,1367.11,1.52899,811.817,4827.68,1339.1,3.49228,782.138,140350,4814.43,1331.9,0.479899,772.452,4814.1,1326.16,2.37068,768.056
81765.61068,0,81765.61068,29.13899264,27.2306945,567.4646892,2.39E+01,29.14,,0.042671,0.117803,0.417687,31.391,2.95484,28007.9,21697.2,882990.3308,428.68,20435.2,1219.32,2.76537,2863.12,1558.15,13925,40000,81773.9,0.0328353,0.110482,68115.4,3886.02,150694,1.00E-06,138535,538535,4589.8,1353.45,1.42744,817.73,4725.54,1324.74,3.62,787.01,138535,4699.53,1320.27,0.343768,779.769,4712.11,1313.41,2.13371,773.926
97058.62895,0,97058.62895,28.55244739,23.32865011,642.2543495,1.98E+01,28.55,,0.0700456,0.133897,0.483043,35.0088,3.1346,34647.6,30410.9,990900.2166,508.813,22894.3,1406.61,2.85126,2883.12,1850.7,16432.1,40000,97059.9,0.0379009,0.136243,69477.2,3915.63,147091,1.53E-06,153821,553821,5228.68,1558.54,1.60412,907.959,5371.58,1528,3.61231,874.705,153821,5341.22,1523.03,0.352863,866.946,5355.88,1516.04,2.03937,860.821
113562.354,68124.47349,181686.8275,21.80362536,24.00177202,728.9514479,0.00E+00,13.63,,0.0135154,0.09781,0.584495,53.9825,4.27758,42636.8,36696.3,821698.3116,952.342,18898.6,1252.79,3.03417,2040.44,2037.18,18013.3,40000,181666,0.0285228,0.0604389,70337.3,3128.43,119807,1.00E-06,238427,638427,3829.65,1167.01,2.88564,659.029,3918.09,1147.71,4.14546,637.262,238427,3910.93,1144.44,0.905672,630.574,3912.4,1140.91,2.17613,627.847
113562.354,60827.90569,174390.2597,13.05545396,32.00641616,610.5434874,0.00E+00,8.5,,0.167714,0.0671139,0.495317,49.473,4.17484,31455.6,20152.9,681469.1623,914.119,15694.7,1017.7,2.96799,936.464,1500.71,13428.9,40000,174375,0.0221618,0.0263251,75735,2297.31,97342.1,3.69E-06,231136,631136,2634.31,906.615,3.06382,511.882,2689.75,892.552,4.1378,496.133,231136,2686.03,889.048,1.29951,489.525,2684.56,886.47,2.43708,487.789
113562.354,91536.02612,205098.3801,33.30862455,42.95102879,588.1261498,4.45E+01,18.44,,2.06E-06,0.0979922,7.65346,52.8898,4.77857,45442.7,42638.7,1435130.654,1075.3,32833.1,2362.15,3.05713,0.404573,2199.88,19382.3,40000,205121,0.0416116,7.14477,93189.3,2244.68,104983,1.00E-06,261882,661882,3780.63,1710.95,2.30966,1118.52,3922.56,1675.21,4.10676,1078.44,261882,3900.65,1671.12,0.727821,1071.17,3919.69,1664.46,2.20993,1065.06
