WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,68367.82636,181930.1804,24.71158167,34.72640496,710.6336768,3.33E+00,15.43,,0.0464444,0.105764,0.579825,53.4778,4.33521,45229.2,41563.3,887653.9116,953.628,20440.6,1328.29,3.05313,2190.94,2171.28,19142.3,40000,181912,0.029492,0.0589163,70008,3406.63,127607,1.08E-06,238673,638673,4136.25,1207.98,2.79949,692.379,4236.89,1187,4.09675,668.892,238673,4229.12,1183.42,0.885033,661.974,4230.57,1179.68,2.20069,659.059
113562.354,72097.86518,185660.2192,34.6274579,39.36813122,618.1208749,4.55E+01,21.18,,1.28E-06,0.107634,7.70399,51.0937,4.43584,45909.9,43816.7,1470212.101,973.399,33665.5,2390.09,3.06966,0.950026,2230.82,19641.5,40000,185683,0.0456517,7.21108,94063,2217.23,115516,1.00E-06,242444,642444,4157.69,1876.66,2.10595,1212.47,4311.12,1837.79,3.95147,1168.59,242444,4283.7,1833.61,0.567434,1161.32,4305.34,1826.07,2.15575,1154.29
113562.354,84514.75087,198077.1049,11.07432249,21.53500736,679.4101002,0.00E+00,6.35,,0.00930781,0.0650092,0.544891,55.1338,4.50505,34351.4,22068.5,722030.9388,1038.29,16563.9,1143.24,3.04197,169.268,1571.66,14041.5,40000,198061,0.0242618,0.023809,81458.4,1701.27,78923.9,1.00E-06,254822,654822,2551.86,991.696,3.21961,568.022,2605.51,976.232,4.50637,550.592,254822,2601.76,973.405,1.25094,544.229,2600.37,970.473,2.59497,542.27
113562.354,57071.56248,170633.9165,30.36566192,19.92798964,736.7762773,1.89E+01,20.21,,1.10E-06,0.132965,0.628539,52.654,4.17099,51655.9,55715.6,1168105.278,894.473,26851.2,1795.5,3.06107,2376.35,2523.65,22077.4,40000,170628,0.0404399,0.11045,73556.8,3571.23,134730,1.00E-06,227389,627389,5182.57,1659.14,2.25439,998.69,5331.36,1627.22,4.07007,962.852,227389,5307.45,1623.72,0.524945,955.918,5318.62,1617.6,2.14712,950.556
113562.354,73056.18924,186618.5432,38.24104488,26.32583047,737.1862263,4.44E+01,23.27,,1.00E-06,0.149256,0.625267,55.204,4.43155,62184.6,75934.1,1539418.792,978.379,35353.6,2399.22,3.18809,1505.84,2960.21,25651.6,40000,186633,0.0525328,0.0855971,82989,2885.03,145211,1.00E-06,243394,643394,5792.66,2157.16,1.9471,1385.7,5986.48,2113.14,4.20921,1336,243394,5955.58,2109.58,0.428488,1328.96,5970.22,2101.31,2.39876,1321.39
109407.1669,0,109407.1669,28.6689312,36.54561069,480.5346202,3.96E+01,28.67,,0.229654,0.0897045,12.9709,27.0017,3.02863,26508.6,19124.5,1248148.668,573.671,28860.3,1749.39,2.75165,0.148313,1461.27,13087.6,40000,109432,0.0412222,12.7192,94570.6,2209.63,117538,2.72E-06,166193,566193,3470.99,1698.8,1.60232,1068.29,3602.87,1663.3,3.42995,1028.76,166193,3571.46,1656.59,0.462842,1019.55,3588.18,1648.89,2.09441,1012.51
113562.354,88489.136,202051.49,30.70304164,31.56206408,609.7310956,3.37E+01,17.26,,1.00E-06,0.120993,0.602841,53.2837,4.43994,53354.1,59016,1254047.362,1059.25,28793.4,1960.95,3.08916,2029.31,2599.47,22703.1,40000,202059,0.0387348,0.0836968,75674.1,3447.23,133048,1.00E-06,258820,658820,4692,1591.45,2.30162,1025.96,4851.93,1557.95,4.3677,988.551,258820,4830.79,1555.39,0.646991,982.347,4839.74,1549.39,2.33125,977.147
113562.354,51635.37427,165197.7283,18.35863938,32.73384772,590.2177599,0.00E+00,12.62,,0.72439,0.0837659,0.490943,47.1776,3.86985,35260.5,26076.2,742400.1077,865.919,17263.3,943.375,3.00489,2014.57,1711.07,15239.7,40000,165181,0.0225486,0.0399795,68350.3,3104.88,128370,2.00E-05,221942,621942,3289.14,923.136,3.14994,512.296,3355.81,909.157,3.94417,496.658,221942,3351.99,904.177,1.61392,489.057,3350.64,901.944,2.44731,487.441
113562.354,74665.53527,188227.8893,19.49185067,29.4243802,663.3738338,0.00E+00,11.76,,0.038802,0.0856622,0.55491,52.9981,4.31065,39284.3,31199.4,749037.8711,986.64,17221.4,1148.06,3.02075,1926.48,1875.04,16639.3,40000,188209,0.0246345,0.0443497,68803.4,3001.22,116524,1.00E-06,244970,644970,3354.99,1007.98,3.04532,572.367,3431.16,991.429,4.2149,553.784,244970,3426.67,988.322,1.12966,547.356,3426.49,985.382,2.29261,545.196
113562.354,53088.26889,166650.6229,28.76651011,30.45679913,596.6095576,2.88E+01,19.6,,1.21E-06,0.119297,0.550261,47.3972,3.97809,44887.4,45354.3,1171625.493,873.657,26955.5,1777.53,2.98984,2169.15,2270.62,19974.4,40000,166657,0.0378703,0.0877725,75818.8,3609.75,136506,1.00E-06,223418,623418,4632.1,1556.66,2.16495,974.912,4785.07,1524.3,4.11917,938.87,223418,4762.59,1520.99,0.565062,932.156,4771.88,1514.81,2.24213,926.781
113562.354,8777.786305,122340.1403,15.26260304,14.95373826,570.056742,0.00E+00,14.17,,0.433969,0.0778734,0.375978,34.7267,3.33902,26785.1,17475.1,662785.8879,641.265,15407.9,846.31,2.79481,2102.17,1395.81,12519.7,40000,122326,0.0228569,0.0444497,70016.3,3022.25,121665,1.18E-05,179087,579087,3058.3,935.856,2.59731,509.516,3121.03,921.747,3.63512,493.999,179087,3116.28,916.826,1.04677,486.356,3114.94,914.275,2.04499,484.581
113562.354,93664.70382,207227.0578,34.907499,21.64946774,588.9997702,4.96E+01,19.13,,1.00E-06,0.106642,6.08053,53.1629,4.51985,49146.6,49510.4,1430107.018,1086.47,32667.8,2404.25,3.09685,198.753,2375.1,20845.6,40000,207253,0.0444705,5.56738,91581.5,2310.2,118024,1.00E-06,264014,664014,4109.14,1827.34,2.15143,1215.38,4269.17,1788.96,4.13266,1171.85,264014,4243.21,1786.14,0.599723,1165.65,4265.69,1778.82,2.20043,1158.84
80989.41268,0,80989.41268,15.99435885,48.64493132,605.7387155,0.00E+00,15.99,,1.4907,0.0653171,0.736128,32.6968,4.36279,20491.5,10250.7,563917.9745,424.511,13187.9,641.666,2.81108,0.131456,1065.07,9624.44,40000,80978.8,0.0172386,0.421527,88080.6,2751.74,116093,5.45E-05,137740,537740,2580.57,705.995,2.65551,365.248,2619.43,696.614,3.10791,355.18,137740,2613.82,690.883,1.39993,347.857,2612.68,689.544,1.70857,346.808
113562.354,90923.7647,204486.1187,11.02144661,40.51600723,609.3391062,0.00E+00,6.12,,0.320624,0.0601172,0.530018,54.3016,5.17159,33367.7,20446.1,741860.0261,1071.89,17053.9,1139.53,3.07505,0.291361,1511.77,13524.6,40000,204471,0.0205574,0.0210769,80437.8,1821.19,82003.8,6.51E-06,261232,661232,2366.07,841.351,3.53088,476.465,2410.29,828.678,4.24744,462.214,261232,2406.23,824.353,1.96524,455.315,2404.69,822.298,2.8689,453.945
113562.354,67233.65599,180796.01,17.15617523,18.18400704,538.3331239,0.00E+00,10.78,,0.200559,0.0712106,0.504194,48.1058,4.22779,32634.1,22743.6,633853.2559,947.695,14591.7,952.964,2.95006,2227.94,1595.95,14250.8,40000,180780,0.0186057,0.0446355,62645,3091.44,120782,5.39E-06,237541,637541,2790.99,761.722,3.18109,431.543,2851.35,749.522,4.06896,417.956,237541,2849.14,746.179,1.58394,411.838,2848.42,744.226,2.35117,410.417
113562.354,7045.732752,120608.0868,34.84811556,41.9603537,598.875722,4.83E+01,32.81,,0.180286,0.127876,9.8881,35.613,3.55756,39471.8,35210.2,1587718.272,632.407,36600.3,2337.02,3.01614,3.70475,1994.56,17653.1,40000,120636,0.0546797,9.54608,96230.2,2130.59,138962,2.26E-06,177397,577397,4962.31,2250.62,1.52193,1391.22,5131.5,2204.69,3.4134,1339.64,177397,5090.49,2197.07,0.369634,1329.75,5115.04,2187.19,2.12718,1320.29
113562.354,24976.73741,138539.0914,36.20888138,48.73042207,489.7845581,6.46E+01,29.68,,0.2448,0.137784,4.16772,36.7685,3.89934,45996.9,46097.6,1805829.669,726.476,41626.7,2659.6,3.1146,143.892,2289.63,20133.2,40000,138581,0.0555377,3.81303,94287.1,2298.76,155510,2.96E-06,195342,595342,5330.65,2289.78,1.46454,1479.28,5523.45,2239.51,3.46726,1423.15,195342,5485.38,2231.57,0.432229,1412.95,5511.35,2221.51,2.22585,1403.33
90950.84246,0,90950.84246,34.03904491,17.87692123,711.529587,2.68E+01,34.04,,1.01E-05,0.153948,0.557028,38.5915,3.33726,38010,35375.3,1129481.189,476.823,26025.6,1673.88,2.91196,2609.64,1999.34,17693.5,40000,90957.6,0.0455716,0.172713,72277.7,3761.35,152362,1.00E-06,147719,547719,6011.58,1874.46,1.37402,1100.63,6179.86,1837.36,3.64492,1060.04,147719,6133.28,1831.95,0.277168,1051.99,6157.9,1822.87,2.11916,1043.64
113562.354,1153.638178,114715.9922,38.38731353,25.34766623,672.8386866,5.18E+01,38,,1.00E-06,0.154146,7.56686,37.1881,3.37907,45416.5,44814,1638746.498,601.524,37657.6,2531.14,3.091,630.919,2256.71,19858.1,40000,114745,0.0638168,7.20616,93118.9,2100.4,154662,1.00E-06,171506,571506,5986.25,2623.61,1.30184,1618.63,6184.28,2571.46,3.48381,1559.58,171506,6132.78,2564.7,0.261311,1550.53,6165.82,2552.67,2.18562,1538.69
113562.354,74071.06655,187633.4206,16.8006347,32.99478682,676.2592926,0.00E+00,10.17,,0.0542719,0.0801497,0.545828,53.4285,4.36385,37754.7,28137,755625.2759,983.529,17374.8,1156.21,3.03214,1296.01,1778.74,15818.5,40000,187616,0.025123,0.034185,74498.5,2627.55,105870,1.19E-06,244377,644377,3141.25,1027.7,3.0597,583.198,3211.21,1011.15,4.23599,564.585,244377,3206.83,1007.93,1.13402,558.023,3205.99,1004.92,2.37846,555.879
113562.354,679.5584487,114241.9124,16.37225374,18.31226643,480.7754688,1.13E+00,16.27,,0.655092,0.0744927,0.374619,27.0319,3.18706,24033,15525.1,603065.6711,598.822,14064,725.627,2.71036,2951.76,1314.43,11811.3,40000,114230,0.0185296,0.116593,61542,3483.98,138162,2.09E-05,170991,570991,2923.2,759.448,2.67573,417.193,2983.27,747.8,3.48337,404.465,170991,2980.25,742.944,1.30474,397.289,2979.71,741.185,1.90824,396.014
81078.53633,0,81078.53633,29.48193156,32.30137751,677.0801529,1.60E+01,29.48,,0.0799991,0.122582,0.480887,36.6996,3.17789,29312.6,22787.4,826046.2841,425.034,19116.2,1141.82,2.78595,2980.14,1597.51,14264.3,40000,81078.6,0.0328399,0.118198,66103,3847.83,147100,1.95E-06,137840,537840,4789.08,1350.83,1.54295,778.432,4914.73,1324.49,3.56724,750.285,137840,4892.05,1319.89,0.344414,742.929,4903.28,1313.59,2.00883,737.618
93644.70614,0,93644.70614,24.40538029,18.06532792,653.5134614,7.02E+00,24.41,,0.222047,0.109872,0.432165,35.3971,3.12618,29263,22069.4,741363.6567,490.864,17204.6,976.657,2.78947,3009.3,1571.69,14041.8,40000,93636,0.0287039,0.0841178,64628.2,3730.6,142704,6.18E-06,150397,550397,4301.89,1178.13,1.91683,653.834,4403.12,1157.45,3.54904,631.652,150397,4391.58,1152.63,0.502159,623.989,4394.88,1148.16,1.92114,620.501
92109.23499,0,92109.23499,14.74938131,38.96331696,736.9324306,0.00E+00,14.75,,0.468002,0.0813777,0.414484,39.7905,3.57005,25243.3,14581.7,680058.6299,482.793,15824.5,853.308,2.85366,347.258,1273.28,11452.1,40000,92096.5,0.0275046,0.0341587,88221.9,2429.38,103829,1.23E-05,148858,548858,3204.26,1126.02,2.18768,593.382,3263.91,1109.63,3.55159,575.853,148858,3257.08,1103.69,0.71132,567.21,3255.11,1100.18,2.07998,564.825
113562.354,6536.376265,120098.7303,30.99357195,25.91928645,524.8774894,4.38E+01,29.31,,4.84E-05,0.106618,10.5217,31.8941,3.09341,32925.6,26659.1,1334868.355,629.727,30703.5,2032.91,2.8996,20.0963,1730.47,15405.7,40000,120125,0.0471536,10.2189,95245,2215.24,130681,1.00E-06,176886,576886,4123.76,1940.78,1.5368,1223.6,4278.98,1900.46,3.56678,1178.27,176886,4241.21,1895.2,0.359721,1170.38,4264.73,1886.15,2.10472,1161.8
113562.354,67366.39757,180928.7516,31.40406917,27.09934945,526.5888586,4.50E+01,19.71,,1.00E-06,0.0955125,7.70448,47.4913,4.08766,39941.5,35201.6,1315652.135,948.606,30105.2,2159.95,2.9955,74.108,1994.31,17651,40000,180954,0.0411716,7.24846,93015,2313.07,112434,1.00E-06,237715,637715,3678.84,1693.11,2.02661,1113.72,3825.28,1657.18,3.98691,1073.19,237715,3799.71,1653.99,0.575306,1066.77,3820.5,1646.86,2.14267,1060.18
113562.354,18878.58137,132440.9354,11.34823404,15.14301762,663.7781315,0.00E+00,9.73,,0.277396,0.0721559,0.423188,42.475,3.62332,27879.1,16981.8,731304.2758,694.217,16936.1,998.46,2.86968,531.891,1375.66,12344.5,40000,132427,0.0274213,0.023036,84464.9,2031.07,91074.3,5.83E-06,189188,589188,2835.71,1121.8,2.57889,614.404,2893.87,1105.05,3.85289,595.759,189188,2888.32,1100.32,0.864846,587.934,2886.24,1096.85,2.35423,585.609
85079.57352,0,85079.57352,21.95119588,43.95253109,669.3706446,0.00E+00,21.95,,0.714074,0.0933848,0.510516,35.9159,3.63375,26287.8,16355.4,623876.4877,445.938,14567.8,732.193,2.89132,1197.46,1349.66,12118.2,40000,85066.1,0.0224738,0.157757,81199.2,3462.44,135173,2.62E-05,141827,541827,3673.92,921.108,2.26946,479.31,3740.25,907.435,3.32036,465.001,141827,3735.36,901.364,0.918612,456.681,3735.39,898.953,1.72962,454.982
83091.79014,0,83091.79014,34.37005532,39.55322364,461.9311242,4.51E+01,34.37,,0.179543,0.0920227,13.1616,26.2148,3.03139,23310.3,15761.1,1204047.512,435.755,27859.6,1668.55,2.72175,0.113728,1324.53,11899.4,40000,83123.6,0.0409198,12.9179,91377.3,2261.65,132419,2.14E-06,139885,539885,3558.09,1690.44,1.24447,1081.95,3702.03,1652.5,3.32036,1040.13,139885,3661.88,1645.82,0.366486,1031.25,3680.91,1636.79,2.20052,1022.92
113562.354,9760.730375,123323.0844,20.0450674,37.20659369,702.9015867,0.00E+00,18.46,,0.396061,0.107535,0.444354,41.2594,3.69372,35499.8,27715.6,853471.5809,646.398,19818.2,1112.4,2.95161,1768.92,1765.1,15702,40000,123305,0.0316054,0.043349,78009.7,3283.2,126370,1.03E-05,180066,580066,4221.61,1294.21,2.38311,693.467,4310.07,1274.16,3.5746,671.332,180066,4302.49,1268.05,0.762407,662.447,4301.39,1264.22,2.08687,659.556
82924.56139,0,82924.56139,37.31048281,45.18017403,648.8534536,3.72E+01,37.31,,0.31863,0.100137,17.1851,35.4168,3.54024,25673.8,17580.3,1233667.387,434.833,28563.4,1691.15,2.76118,0.100744,1400.07,12556.7,40000,82947.8,0.0450641,16.8483,91437.4,2011.62,119226,4.18E-06,139709,539709,3895.86,1856.89,1.36726,1123.74,4028.29,1819.46,3.27706,1082.42,139709,3988.1,1811.37,0.358221,1072.21,4005.47,1802.56,2.09369,1064.08
113562.354,92945.85651,206508.2105,38.38315349,36.5745505,543.0435797,6.59E+01,21.11,,1.00E-06,0.129303,2.00462,51.912,4.60114,58510.3,67931.3,1697411.711,1082.77,38827.8,2799.65,3.20258,381.573,2794.86,24305.8,40000,206546,0.0509363,1.5009,90416.4,2375.98,144406,1.00E-06,263307,663307,4979.26,2095.5,1.90368,1419,5176.23,2049.49,4.05127,1367.03,263307,5146.27,2046.05,0.535881,1360.43,5172.13,2037.45,2.26752,1352.28
102403.7953,0,102403.7953,29.22475508,29.01794161,739.8148354,1.34E+01,29.22,,0.0706819,0.145956,0.561823,39.7861,3.36058,39136.9,36547.9,1020197.959,536.79,23542.4,1477.01,2.90496,2930.42,2032.96,17977.7,40000,102397,0.0410844,0.164607,69587.5,3895.47,144308,1.67E-06,159158,559158,5711.44,1686.52,1.71113,947.889,5854.31,1655.69,3.58686,914.021,159158,5821.78,1650.42,0.352269,905.97,5838.23,1643.38,1.96219,899.715
106501.4383,0,106501.4383,16.41487849,23.13652944,742.4435881,0.00E+00,16.41,,0.250266,0.0966476,0.4314,40.0271,3.39272,29963.4,20678.8,777595.1168,558.228,18017.9,1051.9,2.85007,1546.17,1520.5,13600,40000,106486,0.0324998,0.0456754,79077.7,2741.19,111940,6.05E-06,163247,563247,3795.5,1329.95,2.1709,708.209,3875.04,1309.77,3.61245,685.964,163247,3865.82,1304.39,0.565466,677.674,3865.91,1299.99,2.04646,674.295
113562.354,79775.20691,193337.5609,22.4629594,25.61348412,556.6820939,1.27E+01,13.19,,0.000420521,0.0903414,0.520256,50.7478,4.24834,40600.2,34923.1,851672.5323,1013.49,19610.2,1276.28,3.01059,2150.05,1986.23,17582.6,40000,193330,0.0257749,0.0325517,67909.3,3346.19,127375,1.00E-06,250091,650091,3518.19,1057.62,2.71915,646.641,3619.16,1037.24,4.37448,624.272,250091,3614.28,1034.55,1.00114,618.046,3613.66,1031,2.44881,615.469
113562.354,57148.10735,170710.4614,27.5924728,47.44101406,627.8267841,2.16E+01,18.36,,0.304574,0.120855,0.50387,49.7963,4.57184,48566,47674.6,1214177.151,894.899,28132.5,1644.07,3.12779,1194.29,2329.49,20465.7,40000,170709,0.0357928,0.0236717,84501.2,3580.52,133244,5.80E-06,227470,627470,4711.42,1471.67,2.3613,890.841,4845.51,1442.65,3.92678,859.123,227470,4836.84,1436.7,0.815505,850.199,4834.21,1431.71,2.69379,846.519
113562.354,60962.64707,174525.0011,33.61280438,38.96658726,574.0033507,4.70E+01,21.87,,1.54E-06,0.106812,7.60983,47.9264,4.22626,43302.8,40180.9,1459198.841,915.039,33446,2339.5,3.04359,0.734276,2133.99,18829,40000,174551,0.0453815,7.14822,93947.2,2247.93,119454,1.00E-06,231312,631312,4123.87,1866.59,1.98034,1208.14,4278.87,1827.41,3.87881,1164.04,231312,4250.66,1822.99,0.540179,1156.61,4272.49,1815.26,2.14837,1149.4
113562.354,60269.1157,173831.4697,25.80783591,14.69169299,578.0034615,2.12E+01,16.86,,2.48E-06,0.109141,0.523032,48.1161,3.99474,43417,41372.4,1028703.887,911.266,23703.3,1524.71,3.00059,2242.47,2166.16,19099.4,40000,173831,0.0327182,0.0557434,71695.7,3558.71,133942,1.00E-06,230592,630592,4243.46,1343.9,2.31174,831.5,4374.62,1316.78,4.17852,801.511,230592,4362.31,1313.69,0.672968,794.938,4365.64,1308.73,2.28568,790.902
113562.354,30893.4731,144455.8271,11.41802588,23.19954283,540.0142751,0.00E+00,8.98,,0.412863,0.0595745,0.413933,40.464,3.78422,25142.5,14355,615950.9284,757.208,14266.1,839.526,2.83128,1111.81,1263.2,11364,40000,144443,0.0195498,0.0329355,74087.7,2329.11,100532,9.99E-06,201204,601204,2342.02,800.048,2.94788,445.231,2388.33,788.213,3.84804,432.069,201204,2384.36,784.024,1.41528,425.197,2382.98,781.991,2.27119,423.83
113562.354,41620.36136,155182.7154,33.14004169,32.26229194,531.1122692,5.01E+01,24.25,,1.00E-06,0.111387,7.03499,42.5905,3.7456,40927.5,37434.5,1435230.148,813.662,32913.5,2284.19,3.02261,104.44,2058.04,18189.4,40000,155212,0.0471777,6.62527,93431.1,2295.09,131923,1.00E-06,211973,611973,4297.88,1941.2,1.72195,1260.99,4464.07,1899.9,3.76567,1214.39,211973,4431.06,1895.68,0.434905,1207.25,4455.49,1887.11,2.13885,1199.14
101908.3058,0,101908.3058,11.95140556,25.55250908,507.8268129,0.00E+00,11.95,,0.715985,0.0550981,0.355422,28.1105,3.28144,19008.2,9915.2,512223.5858,534.174,11938,623.809,2.62271,1803.34,1047.28,9467.56,40000,101898,0.0162999,0.0920395,68055.1,2593.39,112796,2.23E-05,158659,558659,2169.31,667.406,2.72175,365.673,2208.89,657.906,3.49347,355.37,158659,2204.85,653.496,1.39329,348.742,2203.92,651.996,1.93147,347.702
113562.354,71260.60908,184822.9631,22.11476247,33.59369794,652.0714716,1.23E+00,13.59,,0.0897579,0.0929076,0.552938,52.1353,4.31227,41050.5,34575.6,784654.3029,968.792,18066.3,1176.62,3.02729,2212.7,1976.1,17496.9,40000,184804,0.025094,0.0482803,67319.9,3321.34,125670,2.22E-06,241565,641565,3636.42,1027.57,2.96682,585.196,3721.02,1010.21,4.11329,565.814,241565,3716.33,1006.77,1.10884,559.158,3716.3,1003.76,2.25607,556.916
113562.354,79404.57427,192966.9283,30.16978634,48.11481475,504.9029414,4.33E+01,17.76,,0.210273,0.0872689,8.28436,48.8518,4.76223,38839.3,33045.4,1399186.381,1011.71,32139.4,2174.35,2.97161,0.141337,1930.91,17113.9,40000,192991,0.0376062,7.81718,92362.8,2280.75,98496.7,2.39E-06,249752,649752,3365.44,1548.57,2.26495,1013.22,3492.42,1515.87,3.89956,976.962,249752,3475.87,1510.1,0.898702,968.321,3490.76,1504.25,2.21256,963.033
113562.354,67011.2629,180573.6169,23.74178142,21.59922896,551.286813,1.74E+01,14.93,,1.30E-05,0.0981242,0.506217,48.5297,4.05761,40958.6,36614.7,930347.471,946.597,21446,1369.91,2.99335,2196.97,2034.86,17993.7,40000,180571,0.0287524,0.0381138,69852.2,3464.42,131336,1.00E-06,237332,637332,3816.36,1180.69,2.47717,728.762,3931.88,1157.19,4.26052,702.93,237332,3924.61,1154.29,0.815652,696.512,3924.97,1150.1,2.38188,693.315
113562.354,21694.80792,135257.1619,12.62495393,21.69084794,726.7514924,0.00E+00,10.6,,0.19883,0.0814971,0.462279,45.817,3.74632,31100.4,20422.7,797310.4384,708.973,18434.7,1118.6,2.91966,568.847,1510.89,13517,40000,135242,0.0311183,0.027214,86052.1,2092.43,92347.6,4.03E-06,192003,592003,3200.19,1272.79,2.50148,695.501,3268.11,1253.48,3.85713,673.854,192003,3261.43,1248.77,0.722351,665.968,3259.88,1244.73,2.31558,663.066
113562.354,61873.31157,175435.6656,29.64487589,47.91850851,667.3901661,2.40E+01,19.19,,0.234798,0.128958,0.537653,51.6222,4.65644,52393.2,54823.4,1297170.703,919.673,29996.4,1815.51,3.14422,1304.36,2502.79,21904.9,40000,175435,0.0388045,0.0356681,84200.7,3599.65,133344,4.37E-06,232196,632196,5025.96,1595.23,2.33623,970.345,5171.42,1563.41,3.94857,935.375,232196,5158.93,1557.65,0.728868,926.601,5158.3,1552.18,2.52185,922.242
113562.354,36618.17065,150180.5247,12.99107696,16.47461764,592.0116487,0.00E+00,9.82,,0.291327,0.0682487,0.444818,43.908,3.82928,28496.9,17754.2,668661.4207,787.211,15463.4,934.902,2.88832,1195.48,1407.09,12617.7,40000,150166,0.0223591,0.0286295,75130.5,2441.71,102882,6.78E-06,206927,606927,2680.28,914.952,2.86194,509.102,2735.72,901.043,3.91272,493.615,206927,2731.52,896.931,1.19338,486.56,2729.95,894.363,2.2965,484.831
113562.354,12520.3433,126082.6973,19.13737033,40.52485989,626.0765982,0.00E+00,17.24,,0.659133,0.0969804,0.425569,38.5124,3.88641,33327.5,24369.7,806215.1988,660.871,18777.1,994.581,2.96861,1393.73,1653.07,14742.1,40000,126066,0.0266914,0.0522451,80475.2,3354.22,129044,1.83E-05,182827,582827,3810.26,1093.48,2.59304,585.266,3886.54,1076.89,3.4935,567.065,182827,3880.7,1070.37,1.09241,558.099,3879.22,1067.65,2.02751,556.105
113562.354,70161.87332,183724.2273,24.54612761,15.78028852,530.9194519,2.22E+01,15.17,,4.01E-06,0.100241,0.507261,48.4453,4.08685,41999,38640.6,988715.8324,963.136,22784.3,1463.04,3.00049,2129.47,2091.71,18473.2,40000,183726,0.0300536,0.0400104,71167.4,3489.59,132220,1.00E-06,240487,640487,3892.49,1234.9,2.39367,776.938,4017.22,1209.46,4.29434,748.975,240487,4008.63,1206.67,0.782396,742.641,4009.63,1202.14,2.40533,739.113
113562.354,57041.18837,170603.5424,31.6917779,26.8089648,464.0549081,5.27E+01,21.1,,1.00E-06,0.102927,5.93628,43.5963,3.87101,40505.9,36913,1392392.24,894.516,31891.9,2255.23,3.01617,148.168,2043.32,18065.2,40000,170636,0.0432862,5.51775,91938.9,2395.87,129386,1.00E-06,227397,627397,3959.39,1782,1.79008,1187.78,4122.57,1742.8,3.89195,1143.68,227397,4093.93,1739.33,0.515898,1137.14,4117.09,1731.45,2.16676,1129.76
111445.0337,0,111445.0337,32.1060983,33.91095832,723.6247432,2.55E+01,32.11,,0.00173976,0.162962,0.537941,39.2126,3.41059,45987.1,47509.5,1290808.791,584.235,29736.3,1919.59,3.01373,2337.92,2325.34,20431.2,40000,111447,0.0505967,0.147641,77035.5,3566.63,151191,1.00E-06,168208,568208,6364.65,2078.37,1.57641,1211.01,6539.86,2038.66,3.69312,1166.89,168208,6496.6,2032.84,0.309247,1158.33,6518.47,2023.87,2.1236,1150.01
113562.354,60453.02354,174015.3775,31.19132588,42.47633737,604.1412911,3.59E+01,20.36,,0.0247148,0.131855,0.546265,49.1353,4.35224,52287.6,56307.2,1376962.504,912.288,31730.2,2038.53,3.1269,1302.37,2537.39,22191,40000,174026,0.0421381,0.066929,84372.8,3494.73,138351,1.00E-06,230787,630787,5122.06,1733.41,2.07504,1093.97,5289.69,1696.71,4.08075,1053.45,230787,5267.61,1692.19,0.569397,1045.73,5274.19,1685.52,2.37481,1039.96
112209.7099,0,112209.7099,36.62255885,29.03865177,505.9332464,6.34E+01,36.62,,1.00E-06,0.150423,3.6222,28.5471,2.9988,42890.7,42102.4,1666804.235,588.45,38335.2,2541.63,3.07713,797.014,2185.66,19263,40000,112251,0.0606309,3.34798,91010.6,2269.77,169377,1.00E-06,169012,569012,5821.57,2497.58,1.16439,1597.5,6034.16,2444.06,3.47737,1537.18,169012,5983.16,2437.54,0.270062,1528.43,6016.93,2425.23,2.27491,1516.33
92684.15485,0,92684.15485,30.13390531,34.2374264,627.6168946,2.44E+01,30.13,,0.080627,0.137399,0.493095,34.3384,3.1686,34584,30278.6,1042441.001,485.905,24079.3,1485.6,2.87014,2591.23,1846.58,16397.1,40000,92690.1,0.0392341,0.152795,72964.4,3940.32,148785,1.68E-06,149451,549451,5362.85,1614.99,1.49462,953.533,5514.66,1582.28,3.59414,918.013,149451,5478.53,1577.01,0.33429,910.051,5495.95,1569.36,2.08337,903.273
113562.354,61560.16228,175122.5163,26.26705755,27.13063428,676.373486,1.21E+01,17.03,,4.87E-05,0.113126,0.571266,51.3911,4.12314,45728.2,44196,982422.0167,917.983,22618.5,1474.49,3.02534,2344.56,2240.7,19724.2,40000,175112,0.0329535,0.0694692,70388.9,3516.76,131486,1.00E-06,231873,631873,4411.72,1351.36,2.49124,803.336,4533.32,1326.04,4.13486,775.083,231873,4520.93,1322.8,0.685564,768.369,4525.02,1318.14,2.18581,764.563
113562.354,67025.76988,180588.1239,33.24511136,25.44932788,455.4708188,5.87E+01,20.91,,1.00E-06,0.110907,4.0966,45.2816,4.01636,45154.5,44446.9,1477524.507,946.879,33820.1,2414.82,3.07562,295.353,2247.21,19778.7,40000,180624,0.0453419,3.66037,90440.5,2431,138103,1.00E-06,237385,637385,4264.02,1866.72,1.75168,1259.7,4440.67,1825.19,3.93182,1212.94,237385,4411.51,1821.88,0.513207,1206.52,4436.29,1813.68,2.20049,1198.8
113562.354,87957.49721,201519.8512,26.23309638,35.0878286,549.4324661,2.57E+01,14.78,,2.03E-06,0.103924,0.53613,51.7646,4.47716,46962,45827.2,1082077.564,1056.43,24918.7,1618.25,3.07358,1718.66,2282.73,20075.6,40000,201523,0.0316433,0.0371312,75498.2,3442.47,129795,1.00E-06,258284,658284,4032.75,1300.44,2.48347,828.455,4165.01,1273.25,4.40616,798.574,258284,4156.24,1270.4,0.842021,792.15,4156.96,1265.73,2.51369,788.506
113562.354,83182.22074,196744.5747,16.30905767,42.31380538,695.1856337,0.00E+00,9.41,,0.27382,0.0798721,0.551976,55.4904,4.96688,40091.7,29554.5,844486.1243,1031.29,19452.9,1257.34,3.13157,331.682,1823.91,16203.9,40000,196726,0.0254375,0.0240554,84207.6,2457.87,100357,5.82E-06,253487,653487,3135.92,1041.37,3.25589,586.668,3201.29,1024.94,4.13012,568.262,253487,3196.69,1020.29,1.45922,560.728,3194.88,1017.5,2.63713,558.812
87153.58329,0,87153.58329,19.25410399,18.66205167,740.5068167,0.00E+00,19.25,,0.261334,0.0909277,0.453809,39.648,3.30942,25316.1,16097.4,616901.056,456.811,14310.8,818.127,2.75627,2243.45,1338.81,12023.7,40000,87140.2,0.0262342,0.0678364,69091.1,3040.06,122535,7.95E-06,143901,543901,3572.94,1074.2,2.07035,568.196,3644.34,1057.78,3.53586,550.704,143901,3636.22,1053.08,0.563293,543.187,3637.11,1049.37,1.85107,540.452
113562.354,6086.737702,119649.0917,34.73164254,18.84565872,590.4565135,4.89E+01,32.96,,1.00E-06,0.130012,8.56594,34.8965,3.25099,39565.4,35822.7,1497501.613,627.382,34420,2304.84,3.01273,332.072,2012.23,17802.5,40000,119678,0.0551878,8.23063,93810,2166.03,145107,1.00E-06,176439,576439,5037.87,2270.24,1.41987,1419.67,5216.42,2223.86,3.53017,1367.31,176439,5172.12,2218.01,0.304829,1358.97,5200.48,2207.51,2.1432,1348.81
113562.354,74109.42208,187671.7761,17.56006389,22.38372009,627.2753934,0.00E+00,10.63,,0.0716048,0.0782087,0.534578,51.9182,4.29767,36547.6,27140.4,708842.2654,983.731,16297.7,1086,3.00401,1763.31,1746.33,15541.4,40000,187654,0.0227393,0.0370834,68941.2,2860.87,112856,1.70E-06,244415,644415,3064.51,930.429,3.09932,528.768,3132.76,915.354,4.21204,511.883,244415,3129.12,912.229,1.25922,505.545,3128.35,909.573,2.35717,503.652
113562.354,39119.49256,152681.8466,30.22487677,47.01238742,699.6323773,2.24E+01,22.48,,0.282952,0.141049,0.534388,48.4996,4.35998,51154.6,53639.8,1317125.789,800.385,30473.3,1827.99,3.11586,1532.05,2474.87,21673.8,40000,152679,0.0420964,0.0577961,83731.2,3713.14,137046,5.53E-06,209440,609440,5506.48,1730.16,2.13386,1027.31,5658.19,1696.5,3.76387,990.237,209440,5639.47,1689.93,0.598102,980.818,5641.98,1683.86,2.29905,975.688
96306.67647,0,96306.67647,28.14147685,45.68576117,733.6772966,1.02E+01,28.14,,0.484112,0.136897,0.452932,39.644,3.73267,37164.6,31211,988834.8991,504.819,23011.3,1238.96,2.98466,1744.75,1875.4,16642.3,40000,96298.1,0.0368281,0.0603436,81062.8,3823.89,142087,1.26E-05,153059,553059,5366.55,1512.28,1.8502,828.343,5488.24,1485.93,3.4446,800.001,153059,5474.92,1478.4,0.517245,789.966,5475.89,1473.12,2.08427,785.758
113562.354,38020.28803,151582.642,29.42033013,38.18041589,501.794256,4.12E+01,22.04,,0.115478,0.0899856,9.98076,40.6007,3.80795,33257.7,26409.9,1307160.071,794.76,30073.3,1983.59,2.88724,0.210803,1722.2,15335,40000,151607,0.0401036,9.59382,94108.5,2255.89,108457,1.33E-06,208368,608368,3473.3,1651.09,1.92135,1060.23,3606.87,1616.35,3.69559,1021.38,208368,3581.91,1611.11,0.586589,1013.3,3599.42,1604.14,2.10911,1006.93
113562.354,24947.95503,138510.309,30.12866449,38.28502604,632.7049872,2.94E+01,24.7,,0.0841663,0.141801,0.517362,42.5825,3.76882,46937.7,48266.6,1300109.856,726.137,29993.5,1890.49,3.04787,1831.65,2344.28,20589.1,40000,138516,0.044008,0.0982711,80808.3,3650.6,144006,1.52E-06,195277,595277,5524.18,1809.63,1.84345,1096.67,5690.03,1772.94,3.7934,1056.05,195277,5660.57,1767.64,0.437828,1047.82,5672.03,1760.32,2.20652,1041.3
87349.9401,0,87349.9401,35.75016628,21.56564315,490.089295,4.85E+01,35.75,,1.00E-06,0.106303,11.1132,27.6624,2.92629,27179,19874.5,1249818.864,458.087,28803.4,1847.25,2.83584,53.1125,1490.13,13337.4,40000,87383.5,0.0459865,10.8534,92804.8,2274.84,144536,1.00E-06,144145,544145,4109.34,1897.4,1.15072,1214.1,4272.74,1855.6,3.41936,1167.71,144145,4226.92,1849.84,0.290959,1159.7,4252.14,1839.46,2.22414,1149.82
113562.354,72316.49996,185878.854,34.05490732,46.08858173,686.8157236,3.62E+01,20.81,,0.00782422,0.139825,0.591525,53.5769,4.69216,58699.8,67565.8,1480042.441,974.468,34076,2220.67,3.18434,1153.57,2787.09,24242.4,40000,185887,0.0454013,0.0678776,85763.6,3348.34,137649,1.00E-06,242648,642648,5434.96,1866.49,2.18784,1173.3,5608.83,1827.69,4.1446,1130.25,242648,5585.73,1822.98,0.574849,1122.33,5592.99,1816.05,2.40755,1116.27
113562.354,83146.66053,196709.0145,14.2304288,46.8470226,682.4257924,0.00E+00,8.22,,0.502216,0.0743806,0.544887,55.2704,5.33206,38240.5,26585.6,873695.3824,1031.11,20158.6,1267.97,3.12724,0.578734,1728.03,15384.9,40000,196692,0.0245923,0.0221657,85727.1,2189.27,92625.2,1.03E-05,253453,653453,2925.98,1007.08,3.38986,562.963,2982.34,991.729,4.03276,545.747,253453,2977.08,986.121,1.74001,537.625,2975.22,983.693,2.74744,535.967
113562.354,66134.56073,179696.9147,12.4046041,27.25396611,738.6997694,0.00E+00,7.84,,0.0216288,0.0747255,0.545849,54.3735,4.31604,35571.3,24208.4,787985.7233,941.93,18116.8,1207.82,3.02779,286.8,1647.49,14694.1,40000,179680,0.0284107,0.028699,84549.8,1851.38,83840.8,1.00E-06,236441,636441,2931.65,1161.38,2.95172,656.004,2995.27,1143.25,4.29231,635.467,236441,2990.01,1139.97,0.943364,628.647,2989.02,1136.43,2.42709,626.135
113209.2295,0,113209.2295,15.94468911,40.16112522,622.8881337,0.00E+00,15.94,,0.727357,0.0889285,0.372785,34.0168,3.64903,29520.7,19484.7,783157.7734,593.394,18269.2,937.019,2.92702,747.634,1475.2,13208.2,40000,113194,0.0270414,0.0467826,87201.1,2982.3,119337,1.93E-05,169955,569955,3498.68,1107.47,2.49588,587.455,3565.65,1091.29,3.45632,569.767,169955,3558.94,1084.41,1.04865,560.48,3557.14,1081.66,2.02924,558.512
113562.354,22741.64759,136304.0016,36.50199841,25.55217529,510.8956467,6.32E+01,30.41,,1.00E-06,0.142407,2.79621,36.9844,3.42925,46571.8,47727.7,1651143.705,714.749,37914.5,2578.27,3.10957,694.874,2330.82,20476.8,40000,136344,0.0570426,2.43854,90421,2307.34,162452,1.00E-06,193105,593105,5501.81,2348.74,1.34738,1529.74,5708.42,2298,3.6079,1472.43,193105,5665.22,2292.66,0.31936,1464.53,5696.3,2281.71,2.23521,1453.87
113562.354,83915.33461,197477.6886,26.84104192,37.20831809,752.399916,5.72E+00,15.44,,0.00373335,0.111467,0.613234,56.7309,4.63672,50581.9,50049.3,978800.2693,1035.13,22514.6,1489.57,3.10761,1980.3,2388.34,20955.7,40000,197460,0.0317849,0.0604487,72627.1,3387.55,126265,1.00E-06,254221,654221,4355.23,1302.2,2.86717,759.33,4465.71,1278.94,4.24108,733.261,254221,4456.56,1275.46,0.882101,726.318,4458.68,1271.39,2.27934,723.102
86462.45986,0,86462.45986,11.94612987,29.31712173,704.0500497,0.00E+00,11.95,,0.319517,0.0637635,0.391869,38.1083,3.26518,20291.8,10418.7,552543.3553,453.202,12834.5,716.114,2.68127,788.034,1073.87,9702.04,40000,86451.7,0.0231064,0.0311503,78626.8,2016.08,92946,8.54E-06,143213,543213,2510.61,945.8,2.18768,508.396,2557.75,931.958,3.67332,493.802,143213,2552.31,927.454,0.684313,486.378,2550.54,924.257,2.05765,484.331
113562.354,75693.31937,189255.6734,25.1156275,23.33957681,531.2791978,2.41E+01,15.07,,1.80E-06,0.101422,0.518455,49.3425,4.16987,43360.1,40793.3,1018762.227,992.14,23462.6,1521.6,3.01467,2078.75,2150.58,18968.5,40000,189258,0.0307169,0.0423033,71723.5,3478.66,131670,1.00E-06,246019,646019,3936.02,1262.24,2.3972,800.449,4064.71,1235.97,4.33661,771.531,246019,4055.37,1233.31,0.783477,765.297,4056.89,1228.68,2.41284,761.636
113562.354,31147.40197,144709.756,25.73552596,35.73437911,680.5044176,9.91E+00,20.2,,0.161892,0.121365,0.510424,45.8743,3.85994,42585,39552.9,996981.9958,758.546,23054.9,1395.16,2.99883,2290.83,2116.85,18684.8,40000,144698,0.034533,0.060738,73237.2,3653.4,136076,3.64E-06,201459,601459,4743.35,1416.66,2.27794,812.741,4864.38,1391.02,3.77914,784.339,201459,4852.17,1386.16,0.621615,776.41,4854.62,1381.32,2.136,772.482
113562.354,76453.47149,190015.8255,16.49697273,22.03501,569.2856272,0.00E+00,9.86,,0.114161,0.070886,0.519186,50.6038,4.33212,34071.2,23850,653562.2979,996.025,15018.9,1009.11,2.98614,1853.7,1635.02,14587,40000,189999,0.0197273,0.0366163,65887.3,2866.5,113488,2.84E-06,246760,646760,2778.48,807.345,3.21379,459.971,2839.04,794.369,4.20734,445.496,246760,2836.33,791.271,1.52292,439.419,2835.44,789.094,2.42701,437.875
113562.354,50637.66507,164200.0191,14.45274585,38.82269574,595.1719717,0.00E+00,10,,0.491601,0.0718937,0.479446,47.0578,4.45762,32201.4,20834.7,736497.948,860.698,17043.1,1018.83,3.02361,494.398,1526.32,13650.3,40000,164185,0.0220764,0.0321571,82586.6,2585.53,105939,1.16E-05,220946,620946,2825.58,903.91,3.08353,500.48,2881.77,890.217,3.8436,485.209,220946,2877.25,885.237,1.5167,477.68,2875.75,883.055,2.37528,476.145
113562.354,89025.25423,202587.6082,20.1060248,37.85543201,747.9186003,0.00E+00,11.27,,0.0467729,0.0913172,0.589404,57.3598,4.77098,44746.7,37562.7,861034.7615,1061.91,19791.9,1324.18,3.11703,1177.6,2061.64,18219.8,40000,202567,0.0279039,0.0375608,77435.7,2792.68,109533,1.02E-06,259328,659328,3577.63,1141.83,3.15677,649.666,3658.5,1123.05,4.28451,628.499,259328,3653.24,1119.44,1.14112,621.568,3652.69,1116.16,2.43467,619.15
113562.354,49938.60495,163500.959,28.0994835,23.55307066,489.084888,3.83E+01,19.52,,1.40E-06,0.0816356,9.61955,42.8725,3.77612,32299.8,24844.4,1173207.204,857.227,26889.5,1882.32,2.87324,1.68694,1669.39,14882.3,40000,163523,0.0367389,9.21096,93872.5,2281.73,100032,1.00E-06,220284,620284,3143.59,1511.46,2.0323,983.991,3270.38,1479.53,3.9187,948.171,220284,3247.62,1476.07,0.605526,941.553,3265.42,1469.56,2.10318,935.629
113562.354,86100.28588,199662.6399,11.30280568,43.69377582,506.571188,0.00E+00,6.43,,0.792505,0.0541135,0.517761,50.61,6.06895,30358,17205.9,696605.3099,1046.61,16020.2,1063.4,3.07718,0.213614,1384.85,12424.4,40000,199649,0.0160322,0.043593,78436.5,2142.7,91630.6,1.87E-05,256410,656410,2132.75,656.262,3.78524,365.526,2169.05,646.837,3.96558,354.774,256410,2165.37,642.357,2.49562,348.59,2164.54,641.288,2.75094,347.657
113562.354,39930.20803,153492.562,30.86544404,45.05866793,682.9469575,2.63E+01,22.84,,0.202702,0.142213,0.544742,47.9951,4.2713,51437.5,54719.4,1347872.312,804.654,31136.3,1919.02,3.11075,1558.72,2500.35,21884.7,40000,153494,0.0432959,0.0726794,83511.5,3681.48,138493,3.79E-06,210255,610255,5545.85,1779.91,2.0613,1071.7,5705.71,1744.44,3.80076,1032.52,210255,5682.85,1738.39,0.544703,1023.57,5688.54,1731.84,2.26666,1017.89
113562.354,79015.27113,192577.6251,16.79869888,34.53307827,623.3213659,0.00E+00,9.91,,0.129501,0.0756355,0.53415,52.6226,4.50638,36742.1,26599.1,722315.9649,1009.45,16609.9,1104.23,3.04239,1304.98,1728.48,15388.7,40000,192560,0.0222542,0.0318582,72942,2741.02,109158,3.02E-06,249321,649321,2965.52,910.758,3.19655,517.195,3030.05,896.134,4.20333,500.832,249321,3026.59,892.675,1.41276,494.322,3025.42,890.167,2.46406,492.56
113562.354,40950.56199,154512.916,12.38972106,21.02038144,689.2488458,0.00E+00,9.11,,0.167855,0.0741531,0.485487,48.5756,3.9605,31558.8,20442.7,753932.6534,809.917,17400.6,1088.9,2.94973,558.831,1511.64,13523.5,40000,154498,0.0274244,0.0247702,83088.1,2059.8,90848.1,3.40E-06,211259,611259,2911.25,1121.67,2.76008,623.551,2973,1104.47,4.01314,604.218,211259,2967.82,1100.43,0.917297,596.925,2966.12,1096.98,2.38527,594.556
113562.354,94413.90315,207976.2572,21.03299207,37.85842522,677.3679794,0.00E+00,11.48,,0.0815448,0.0875881,0.576621,56.0301,4.82764,43656.3,36339.4,804780.6492,1090.16,18491.5,1245,3.10819,1519.74,2027.02,17927.5,40000,207956,0.0243479,0.0380827,72455,3046.4,116731,1.93E-06,264717,664717,3431.02,996.761,3.26637,568.799,3508.13,980.216,4.27711,550.288,264717,3504.29,976.666,1.38266,543.618,3503.53,973.918,2.47472,541.615
79207.29601,0,79207.29601,22.51081812,33.93388828,530.8011225,1.09E+01,22.51,,0.302024,0.0829753,0.335923,29.4179,2.88934,21775.5,13354.9,604435.9981,415.218,14094.4,728.833,2.70745,2343.58,1217.78,10966.6,40000,79206,0.0208126,0.053507,68639,3554.75,144159,8.39E-06,135967,535967,3243.06,857.011,1.84026,506.149,3325.78,840.33,3.5885,488.96,135967,3319.69,835.99,0.620122,481.786,3319.01,832.505,2.04315,479.462
86211.21929,0,86211.21929,31.26220495,38.68671144,664.8946992,2.24E+01,31.26,,0.175447,0.13806,0.495595,36.196,3.34294,33913.8,28551.5,1015356.594,451.965,23495.5,1405.18,2.89545,2228.23,1792.06,15932.2,40000,86215.7,0.0384272,0.136363,76415.4,3933.33,147928,3.87E-06,142977,542977,5393.69,1581.84,1.48613,920.417,5539.73,1550.26,3.52207,886.354,142977,5507.69,1544.43,0.342302,877.959,5522.42,1537.09,2.08,871.546
80039.23486,0,80039.23486,23.97735292,30.03150289,599.129243,9.17E+00,23.98,,0.224245,0.0924672,0.391578,32.7018,2.9647,23442.2,15414.3,622994.0894,419.565,14485.5,792.853,2.69404,3027.83,1309.66,11769.7,40000,80035.3,0.0232095,0.0733188,61917.7,3626.63,144052,6.44E-06,136796,536796,3616.77,954.388,1.82065,548.113,3705.71,936.524,3.57029,529.494,136796,3697.11,932.326,0.520385,522.432,3698.69,928.379,1.94524,519.574
108398.0079,0,108398.0079,38.22871243,17.33714555,648.5020168,5.15E+01,38.23,,1.00E-06,0.147537,8.21324,35.5594,3.29491,41953.6,39386.8,1574783.226,568.409,36205.4,2414.7,3.05595,570.851,2112.29,18646.5,40000,108428,0.0613221,7.86954,92844.7,2115.89,154044,1.00E-06,165189,565189,5727.28,2522.23,1.25706,1559.51,5920.64,2471.5,3.46505,1502.27,165189,5869.38,2464.79,0.259268,1493.31,5901.47,2452.89,2.19133,1481.62
90189.99609,0,90189.99609,35.98392416,48.56125165,674.7048483,3.48E+01,35.98,,0.460259,0.102166,17.5613,36.6513,3.71034,27442,19330.8,1292495.705,472.904,29973.4,1723.86,2.78642,0.0844476,1469.26,13156.8,40000,90210.1,0.0463648,17.2118,92522.1,1958.34,113258,6.11E-06,146971,546971,3981.91,1908.85,1.49209,1137.62,4108.26,1872,3.27249,1096.89,146971,4071.59,1862.76,0.417425,1085.5,4086.64,1854.59,2.04941,1078.01
113562.354,51393.61189,164955.9659,17.7981739,26.09435072,668.8308236,0.00E+00,12.25,,0.135057,0.0859764,0.51494,49.5412,4.03914,35960.9,27049.2,756915.029,864.65,17455.6,1107.04,2.97357,1745.89,1743.33,15515.8,40000,164939,0.0261486,0.0382185,72312.5,2885.12,114125,3.16E-06,221700,621700,3370,1069.98,2.82565,598.227,3444.85,1052.86,3.99324,579.025,221700,3439.78,1049.12,0.97752,572.087,3439.06,1045.94,2.23054,569.773
113562.354,16182.03348,129744.3875,32.30746409,48.56307337,493.7958936,5.15E+01,28.28,,0.418166,0.11295,9.0141,34.0351,3.75756,36405.6,31439.1,1589550.757,680.324,36786.6,2195.66,2.95489,0.250281,1882.39,16701.7,40000,129777,0.0484455,8.68981,94342,2257.04,133688,4.94E-06,186538,586538,4374.65,1997.02,1.61248,1266.99,4530.91,1954.98,3.42604,1220.24,186538,4499.78,1946.05,0.541649,1208.95,4517.99,1937.82,2.1576,1201.31
106530.2313,0,106530.2313,21.98816108,30.73351055,750.2448337,0.00E+00,21.99,,0.229649,0.116958,0.482015,40.2031,3.39014,34112.8,27167.4,813040.6961,558.367,18828.3,1110.77,2.87475,2555.68,1747.21,15549,40000,106513,0.0336116,0.0864389,70571.6,3434.66,131226,6.30E-06,163274,563274,4589.88,1376.09,2.11702,729.784,4687.32,1354.5,3.53493,706.017,163274,4674.54,1349.09,0.531634,697.772,4678.3,1344.47,1.8917,694.014
101777.1652,0,101777.1652,14.55091776,32.50365852,485.1461698,0.00E+00,14.55,,0.876388,0.0613088,0.495541,26.8689,3.43346,20230.7,11170.3,515470.7625,533.483,12018.8,622.643,2.67121,2172.52,1112.41,10041.5,40000,101766,0.0154144,0.241134,66521,3098.99,128525,3.10E-05,158527,558527,2411.44,631.365,2.7907,342.693,2455.89,622.298,3.37135,332.795,158527,2452.85,617.866,1.47785,326.379,2452.35,616.576,1.85528,325.404
113562.354,59418.37557,172980.7296,21.22700847,25.84107285,695.152081,0.00E+00,13.94,,0.074393,0.0956608,0.555675,51.6357,4.14218,40217.5,33488.1,793454.2275,906.707,18274.5,1184.23,3.00493,2164.17,1944.09,17225.6,40000,172961,0.0272914,0.0547226,68995.1,3191.39,122170,1.80E-06,229722,629722,3746.57,1116.9,2.84158,627.38,3831.97,1098.53,4.03694,606.729,229722,3825.73,1095.01,0.931593,599.933,3826.43,1091.66,2.15988,597.378
89212.50742,0,89212.50742,11.25731054,49.2031343,740.8898646,0.00E+00,11.26,,1.08674,0.0692862,0.424085,39.8816,4.2463,22396.5,11709.9,731790.6143,467.615,17122.7,823.787,2.77081,0.0591962,1139.31,10278.1,40000,89201.1,0.0262885,0.0453355,86970.4,1803.9,84956.5,2.70E-05,145962,545962,2741.48,1076.14,2.3934,558.035,2781.48,1061.83,3.39672,542.7,145962,2773.43,1054.01,1.12317,532.733,2771.45,1051.54,2.0048,531.061
79098.45736,0,79098.45736,26.91354374,21.73646597,516.518693,2.19E+01,26.91,,0.102426,0.102193,0.355824,28.8907,2.83235,24567.7,17406.3,785548.1185,414.696,18225.4,1039.44,2.71468,2835.96,1393.02,12495.4,40000,79106.4,0.0279855,0.0768491,66874.2,3792.19,150863,2.20E-06,135867,535867,3977.48,1154.5,1.48741,707.922,4097.94,1129.44,3.61748,681.403,135867,4081.49,1125.25,0.399891,674.388,4087.73,1119.42,2.17197,669.701
99638.58322,0,99638.58322,16.58258746,46.90346968,615.6154308,0.00E+00,16.58,,1.1632,0.0829591,0.443905,33.338,4.10173,26740.2,15910.5,720605.3192,522.261,16848.5,823.678,2.94966,11.4531,1330.89,11954.8,40000,99625.3,0.023312,0.121825,93186.3,3003.96,120770,3.52E-05,156386,556386,3270.12,954.965,2.56465,496.755,3326.22,941.513,3.24244,482.233,156386,3319.63,934.424,1.2618,473.242,3318.37,932.48,1.80741,471.768
113562.354,63546.19294,177108.5469,27.01390228,18.91828653,464.4882781,3.74E+01,17.32,,1.21E-06,0.11037,0.503812,45.1185,3.93912,43568.3,43071.3,1178685.494,928.528,27127,1779.17,2.99873,2025.14,2211.29,19477.9,40000,177124,0.0352551,0.0670606,75404.5,3603.78,137670,1.00E-06,233885,633885,4271.58,1451.28,2.01828,949.935,4427.32,1418.99,4.22955,914.376,233885,4408.28,1416.13,0.630307,908.054,4414.81,1410.21,2.34618,902.999
80637.47644,0,80637.47644,13.96475821,26.03304398,662.9125852,0.00E+00,13.96,,0.36597,0.0617213,0.390673,35.7991,3.16774,18863,9606.6,481418.7935,422.668,11199,607.35,2.62732,1547.8,1030.66,9320.78,40000,80627.2,0.0191634,0.0491643,70089.1,2401.63,106314,1.17E-05,137388,537388,2429.96,784.797,2.2288,424.774,2474.71,773.189,3.59599,412.793,137388,2470.09,769.057,0.788635,405.888,2468.85,766.534,1.88117,404.32
113562.354,34351.69319,147914.0472,38.71816634,39.77192982,569.7863112,6.41E+01,29.73,,1.00E-06,0.148548,2.98389,42.4655,3.89595,52023.6,56271.8,1782708.307,775.606,40928.4,2790.87,3.1704,433.667,2536.57,22184.2,40000,147953,0.0590367,2.57102,92602.2,2254.8,158591,1.00E-06,204714,604714,5745.7,2430.36,1.49314,1571.23,5953.37,2378.12,3.63989,1512.3,204714,5911.03,2372.3,0.352944,1503.95,5941.92,2361.47,2.22402,1493.42
113562.354,48753.38976,162315.7438,18.5807331,21.89328024,638.169694,0.00E+00,13,,0.174434,0.0861588,0.502998,47.9546,3.97628,35296.5,26661.1,733856.0541,850.81,16937.7,1059.44,2.95514,2069.1,1730.53,15406.3,40000,162298,0.024732,0.0408231,68935.1,3080.74,120118,4.34E-06,219059,619059,3376.99,1012.29,2.83444,565.151,3451.66,996.051,3.94482,546.997,219059,3447.1,992.227,1.04205,540.075,3446.35,989.279,2.19728,537.933
113562.354,92075.68937,205638.0434,13.35110736,18.45896139,600.2879941,0.00E+00,7.37,,0.00283103,0.0641472,0.537212,53.8268,4.55254,34239.8,22506.5,658440.3619,1077.92,15084.9,1062.74,3.03655,934.668,1587.46,14177.7,40000,205622,0.0204002,0.027781,72528.5,2248.03,94696,1.00E-06,262383,662383,2516.33,834.242,3.3412,480.197,2569.92,821.011,4.50049,465.43,262383,2567.02,818.341,1.56054,459.508,2565.89,816.006,2.60848,457.922
112792.5591,0,112792.5591,28.83311508,20.1947024,535.0462645,3.55E+01,28.83,,0.0412452,0.0919443,13.6198,29.6634,2.9623,27857.2,20334,1197813.23,591.394,27593.2,1782.06,2.77888,0.632937,1507.55,13488.1,40000,112813,0.0426486,13.3409,95547.4,2133.89,113833,1.00E-06,169574,569574,3560.43,1754.93,1.63689,1088.45,3692.15,1719.4,3.52119,1048.64,169574,3658.42,1714.01,0.390378,1040.59,3677.77,1705.94,2.04666,1033.11
112648.2252,0,112648.2252,27.07612271,41.25713569,560.8204802,2.70E+01,27.08,,0.344072,0.138321,0.38096,31.2151,3.31049,39824.2,37036.6,1221069.97,590.565,28337.9,1607.71,2.98631,1697.29,2046.82,18094.7,40000,112655,0.0409005,0.0746066,83974.7,3913.29,146851,6.71E-06,169416,569416,5398.08,1683.59,1.70953,1001.19,5551.46,1649.84,3.58541,964.375,169416,5527.73,1642.73,0.468495,954.613,5532.84,1636.02,2.23564,948.886
98442.2688,0,98442.2688,21.4916462,41.08213045,558.3195615,8.11E+00,21.49,,0.597049,0.0977338,0.350023,30.8105,3.33471,28463,19590.7,765271.471,516.024,17884,883.574,2.89727,1363.75,1479.27,13243.5,40000,98435.6,0.0253533,0.051916,81843.5,3637.15,140615,1.64E-05,155197,555197,3830.38,1041.65,2.10794,583.26,3917.51,1023.66,3.48111,564.214,155197,3911.07,1017.28,0.842192,555.298,3909.35,1014.13,2.04892,553.14
113562.354,29154.61682,142716.9708,15.25898318,15.48631578,741.291389,0.00E+00,12.14,,0.152164,0.089461,0.496101,47.947,3.85389,34289.8,24583.6,820827.7384,748.071,18956.2,1173.84,2.95378,1050.26,1660.45,14805.4,40000,142700,0.0316043,0.0361991,81995.9,2446.92,102076,3.21E-06,199461,599461,3509.65,1292.77,2.53378,709.576,3586.35,1272.69,3.86323,686.998,199461,3578.96,1268.24,0.712193,679.351,3578.44,1264.17,2.21092,676.293
113562.354,1540.437355,115102.7914,19.21381034,28.21315059,448.2763092,1.39E+01,18.96,,0.330721,0.0892192,0.28027,26.3542,2.84359,27121.4,19869,784257.713,603.393,18279.3,953.894,2.75884,2739.86,1489.92,13335.6,40000,115102,0.0246438,0.0317256,67329.1,3689.47,144503,7.45E-06,171863,571863,3479.9,1013.81,2.11165,606.013,3576.48,994.308,3.71189,585.062,171863,3570.78,989.376,0.792658,577.188,3568.77,985.753,2.29551,574.726
113562.354,1011.401562,114573.7556,11.3593461,41.21783245,499.504243,0.00E+00,11.26,,1.65916,0.0600822,0.418663,28.0582,4.56633,22456.7,11937.1,676318.1828,600.564,15777.5,808.577,2.82619,0.218859,1150.45,10376,40000,114562,0.0186255,0.154953,89111,2524.54,108002,4.58E-05,171323,571323,2371.75,762.257,3.04166,403.309,2409.92,752.159,3.26886,391.877,171323,2404.35,746.274,1.64202,384.294,2403.29,745.018,1.87303,383.199
100106.941,0,100106.941,16.12789943,43.05099993,593.3910024,0.00E+00,16.13,,0.986075,0.0791379,0.418484,32.2616,3.83166,25607.7,15032.7,674258.8594,524.718,15754.9,780.674,2.90844,298.721,1293.11,11625.2,40000,100094,0.0220477,0.107958,89700.5,3015.72,121811,3.03E-05,156855,556855,3117.47,903.142,2.55754,474.328,3172.58,890.289,3.3082,460.465,156855,3166.69,883.846,1.23625,451.984,3165.52,881.908,1.83385,450.558
82483.41879,0,82483.41879,14.0726034,43.94431378,647.9966845,0.00E+00,14.07,,0.929788,0.0645107,0.435624,34.9652,3.81323,20509.3,10231.3,564691.6225,432.343,13198.1,650.439,2.7852,0.202872,1064.05,9615.44,40000,82472.8,0.0195532,0.101212,87572.2,2429.04,105916,2.99E-05,139234,539234,2547.03,800.787,2.43444,421.131,2587.47,789.775,3.33468,409.541,139234,2581.66,783.97,1.17655,401.656,2580.43,782.127,1.81754,400.406
113562.354,33642.28659,147204.6406,32.96236096,35.6581926,550.2504802,4.75E+01,25.43,,1.33E-06,0.111069,8.22119,41.389,3.71871,39491.2,35119.5,1440870.32,771.829,33083.7,2252.31,3.00406,1.61874,1991.93,17630.9,40000,147232,0.0475925,7.82356,94617.9,2240.55,128992,1.00E-06,203993,603993,4291.71,1958.3,1.72224,1253.46,4452.78,1917.19,3.70373,1207.18,203993,4419.18,1912.3,0.430009,1199.48,4442.77,1903.7,2.12491,1191.36
113562.354,74975.4195,188537.7735,18.01324482,32.69637087,500.2274033,4.35E+00,10.85,,0.175333,0.0719979,0.494042,48.408,4.34439,33781.9,24146.7,676445.1193,988.299,15579.3,1009.89,2.98366,2011.43,1645.35,14675.7,40000,188526,0.0187696,0.0332738,65032.7,3185.23,123545,4.32E-06,245287,645287,2815.86,769.613,3.0869,451.797,2883.49,756.221,4.16464,437.137,245287,2881.04,752.898,1.61224,430.985,2879.91,750.785,2.50214,429.515
112583.8679,0,112583.8679,23.65003349,22.08179324,674.5083636,3.76E+00,23.65,,0.24112,0.121819,0.445803,36.4754,3.23255,35691.3,30466.7,861621.9396,590.116,19974.2,1156.28,2.87468,2940.89,1852.43,16446.9,40000,112569,0.0331161,0.0858477,67507,3764.56,140864,6.48E-06,169330,569330,4773.37,1357.34,2.11265,739.444,4881.98,1334.7,3.55825,714.533,169330,4869.1,1329.28,0.555191,706.248,4872.76,1324.64,1.93562,702.488
77740.73833,0,77740.73833,23.88193614,23.17994459,495.2739549,1.64E+01,23.88,,0.187165,0.0856025,0.318834,27.7953,2.76183,21455.5,13694.6,655451.0543,407.558,15252.3,822.03,2.65941,2854.87,1233.39,11103.2,40000,77744.8,0.022469,0.0535588,64177.4,3629.42,148372,4.48E-06,134506,534506,3334.7,926.843,1.65839,568.659,3431.82,907.11,3.63196,548.143,134506,3423.23,903.15,0.511463,541.285,3424.1,898.759,2.15285,538.125
