WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
94116.94991,0,94116.94991,37.94714073,46.48668615,511.4319206,5.63E+01,37.95,,0.276027,0.128209,9.18996,28.7499,3.34446,33665.7,27709.6,1564513.318,493.588,36169.4,2198.84,2.96821,25.2174,1764.91,15700.3,40000,94155.6,0.0535723,8.9166,94710.6,2219.9,153001,3.39E-06,150917,550917,4970.8,2210.39,1.19007,1388.06,5150.27,2162.4,3.28279,1334.74,150917,5103.24,2153.77,0.332217,1324.19,5128.34,2142.89,2.23169,1313.79
113562.354,57983.2897,171545.6437,27.45783213,19.45120416,607.8873065,2.34E+01,18.18,,1.51E-06,0.117615,0.548985,48.6342,4.0068,45886.9,45895,1102287.502,899.289,25376.4,1656.18,3.01574,2260.67,2284.46,20090.1,40000,171546,0.0357796,0.0744074,72907.2,3593.53,134912,1.00E-06,228307,628307,4573.71,1469.63,2.22795,909.176,4715.5,1439.93,4.137,876.183,228307,4698.12,1436.72,0.598957,869.515,4704.62,1431.19,2.23282,864.837
113562.354,90964.89426,204527.2483,20.72292485,46.8397978,693.6712163,0.00E+00,11.51,,0.363024,0.0894915,0.568417,56.2952,5.28943,44837.5,36820.7,897881.8208,1072.08,20694.2,1325.52,3.17177,774.855,2040.71,18043.1,40000,204507,0.0252134,0.0291675,80946.9,2967.11,114252,8.44E-06,261268,661268,3511.02,1033.05,3.34482,581.376,3585.74,1016.32,4.05521,562.753,261268,3581.3,1011.12,1.60958,554.932,3579.66,1008.54,2.61083,553.07
113562.354,23646.12455,137208.4786,37.12417922,18.44578026,557.6921295,6.02E+01,30.73,,1.00E-06,0.143519,3.68648,39.1641,3.52289,47374.6,48700.5,1644785.463,719.474,37758,2578.84,3.11374,657.252,2355.08,20678.9,40000,137245,0.0578575,3.30699,90940.7,2262.23,158565,1.00E-06,194006,594006,5550.03,2381.03,1.39247,1536.73,5752.99,2330.6,3.6106,1479.68,194006,5709.58,2325.21,0.315367,1471.7,5740.78,2314.3,2.21388,1461.08
81933.82475,0,81933.82475,36.44318196,20.47815172,745.9950851,2.71E+01,36.44,,2.51E-05,0.0917747,19.7006,40.1481,3.42069,24180.9,15540.6,1023256.179,429.591,23569.6,1524.81,2.7161,0.32621,1315.09,11817.1,40000,81947.8,0.0428003,19.317,91930.4,1874.81,104317,1.00E-06,138709,538709,3573.86,1759.8,1.40171,1045.32,3691.12,1726.25,3.42454,1008.22,138709,3651.63,1720.67,0.288045,1000.22,3670.99,1712.01,2.00418,992.181
86533.02466,0,86533.02466,33.37540128,16.56006496,450.9813099,4.54E+01,33.38,,1.02E-06,0.0928719,12.0115,25.6702,2.82558,23966.9,16457.8,1156783.75,453.795,26676,1693.05,2.74835,0.860433,1353.94,12155.5,40000,86564.9,0.0411446,11.773,92365.7,2308.85,136521,1.00E-06,143326,543326,3584.68,1698.85,1.21365,1099.15,3734.28,1660.58,3.43437,1056.85,143326,3692.61,1655.25,0.326216,1049.17,3714.87,1645.79,2.20183,1040.3
109565.6709,0,109565.6709,15.88628973,46.00265503,651.5875985,0.00E+00,15.89,,0.975981,0.090038,0.394823,35.3857,4.0171,29914.5,19243.3,828813.6873,574.294,19363.8,962.088,2.97804,70.9334,1465.88,13127.5,40000,109551,0.0279962,0.0548055,94225.8,2855.02,115135,2.55E-05,166312,566312,3547.33,1146.64,2.51011,600.675,3611.04,1130.29,3.35846,582.865,166312,3603.37,1122.43,1.13751,572.848,3601.52,1119.85,1.9808,570.957
113562.354,8039.038234,121601.3922,17.94973896,36.92954647,733.0420903,0.00E+00,16.76,,0.359942,0.103938,0.444392,42.26,3.7027,34685.8,25997.5,869307.0413,637.376,20170.4,1148.55,2.95386,1307.16,1708.44,15217.1,40000,121584,0.0334293,0.0365382,82728.6,2945.21,116777,8.62E-06,178345,578345,4081.68,1368.42,2.33711,732.34,4166.99,1347.49,3.60846,709.15,178345,4158.86,1341.35,0.699021,700.174,4157.52,1337.17,2.16572,697.03
98913.34298,0,98913.34298,33.592845,22.89928812,585.0908391,3.99E+01,33.59,,7.93E-05,0.105109,13.4271,32.242,3.08681,29176.3,21765.8,1242049.763,518.656,28597.4,1862.72,2.83953,1.7792,1560.65,13946.6,40000,98937.6,0.0469686,13.1211,94215.2,2122.43,127817,1.00E-06,155699,555699,4074.61,1933.43,1.3864,1196.8,4222.89,1893.91,3.46958,1152.66,155699,4181.12,1888.23,0.30826,1144.54,4204.37,1878.74,2.0992,1135.55
103313.9186,0,103313.9186,24.43650476,42.93910223,725.0438934,7.93E-01,24.44,,0.576635,0.122832,0.452936,38.9852,3.72473,35576.6,28364.8,859722.1737,541.508,20027.7,1056.19,2.96492,1904.44,1786.07,15881.1,40000,103297,0.032011,0.0675539,77929.4,3708.29,138632,1.74E-05,160058,560058,4825.45,1311.89,2.18661,689.09,4922.08,1291.49,3.3995,667.054,160058,4913.65,1284.24,0.72377,657.34,4913.27,1280.44,1.92395,654.425
113562.354,93303.1668,206865.5208,35.06602104,47.2302194,568.186063,5.24E+01,19.25,,0.000366918,0.108263,5.94694,52.6028,4.89498,49977.3,50633.6,1577015.727,1084.59,36095.3,2579.55,3.11496,0.52677,2402.61,21074.4,40000,206894,0.0446139,5.43977,92813.2,2294.25,118515,1.00E-06,263655,663655,4174.9,1835.66,2.1896,1213.38,4333.07,1796.34,4.07251,1169.46,263655,4309.55,1791.79,0.699854,1161.83,4330.53,1784.55,2.24004,1155.14
94817.83124,0,94817.83124,26.30576841,33.32303404,722.9634468,5.98E+00,26.31,,0.201611,0.123366,0.49344,38.8338,3.31095,32702.3,26351.3,807306.7385,497,18703.4,1095.05,2.84396,2930.58,1720.25,15318.3,40000,94806.6,0.0325785,0.108435,66693.9,3779.89,142284,5.62E-06,151568,551568,4833.57,1336.34,1.88225,728.879,4944.13,1313.37,3.51757,704.041,151568,4928.28,1308.21,0.451402,696.098,4934.64,1303.14,1.89095,691.943
113562.354,45545.41454,159107.7685,16.21647627,26.54684488,739.0586066,0.00E+00,11.57,,0.0964364,0.0885764,0.528827,50.9982,4.05167,36558.2,27175.9,815988.4119,833.992,18810.4,1200.96,2.9918,1154.58,1747.49,15551.4,40000,159090,0.0302221,0.0386623,79672.3,2515.55,103449,2.03E-06,215851,615851,3472.9,1236.14,2.69813,687.174,3550.07,1216.62,3.99023,665.139,215851,3543.28,1212.7,0.79347,657.915,3543.06,1208.88,2.2277,655.053
113562.354,59335.39923,172897.7532,36.34211744,22.06070905,574.2100402,5.59E+01,23.87,,1.00E-06,0.12509,4.58849,47.6989,4.04666,49425.2,51224.3,1551867.376,906.54,35536.5,2521.61,3.11706,399.365,2416.97,21193.6,40000,172929,0.0510298,4.12642,91133.8,2301.47,140418,1.00E-06,229690,629690,4827.03,2098.56,1.74655,1380.06,5010.39,2054.06,3.84717,1329.62,229690,4976.79,2050.15,0.428692,1322.68,5003.61,2041.19,2.17928,1314.14
77205.7049,0,77205.7049,14.8032969,25.01707693,494.3059057,0.00E+00,14.8,,0.984209,0.0422258,1.46585,27.3884,3.54163,14214.1,6465.3,343653.1011,404.688,7994.68,433.094,2.452,2643.24,843.738,7662.72,40000,77197.3,0.00939264,1.2098,54766.5,2680.89,121939,4.84E-05,133958,533958,1664.45,384.799,2.91579,218.16,1691.99,379.42,3.2891,212.399,133958,1689.75,376.499,1.691,207.855,1689.03,375.706,1.90621,207.262
113562.354,72452.8906,186015.2446,12.49753587,33.15676634,505.4506178,0.00E+00,7.63,,0.295428,0.0567801,0.489506,48.2889,4.55787,29043.4,17079.5,602214.3444,975.067,13848,920.749,2.98201,992.132,1379.67,12379.4,40000,186001,0.0165099,0.0351992,70945.5,2444.2,101833,7.33E-06,242762,642762,2230.54,675.72,3.40713,383.118,2274.94,665.428,4.10738,371.58,242762,2272.18,661.94,1.99676,365.673,2271.2,660.396,2.59686,364.549
113562.354,9324.261791,122886.6158,38.21941594,31.86599081,545.2738233,6.51E+01,35.32,,1.00E-06,0.157772,2.50656,34.1355,3.2916,47905.9,50165.7,1737542.483,644.419,39930.5,2681.12,3.1294,840.389,2391.19,20979.4,40000,122928,0.0628212,2.17572,90750.6,2254.47,169012,1.00E-06,179689,579689,6107.7,2586.41,1.2222,1658.85,6326.79,2531.46,3.52294,1596.76,179689,6276.8,2525.11,0.275392,1588.1,6310.87,2512.85,2.27342,1576.01
113562.354,10913.97021,124476.3242,29.99270119,15.10974956,526.290292,4.04E+01,27.36,,3.23E-05,0.0986388,11.2348,33.5404,3.17158,31506.1,24663.9,1272090.041,652.661,29254.9,1941.93,2.86459,1.86165,1663.21,14829.1,40000,124500,0.0443497,10.9166,95253.4,2202.34,121389,1.00E-06,181261,581261,3814.1,1824.99,1.63851,1150.14,3958.33,1787.32,3.60717,1107.81,181261,3924.06,1782.36,0.393828,1100.11,3945.55,1773.99,2.07899,1092.27
100491.6108,0,100491.6108,22.9833848,19.41547116,715.4116172,0.00E+00,22.98,,0.263958,0.112267,0.479214,38.3643,3.2907,31545,24236.8,731625.9189,526.716,16964.1,978.348,2.83144,2921.43,1648.47,14702.6,40000,100475,0.0296742,0.100619,65625.6,3610.64,137309,8.06E-06,157236,557236,4406.29,1215.33,2.12678,643.54,4498,1196.2,3.5051,622.745,157236,4487.31,1191.04,0.575139,614.792,4490.7,1186.97,1.82645,611.581
113562.354,57821.86603,171384.22,33.50049547,27.54263528,733.7753388,2.94E+01,22.2,,1.00E-06,0.14256,0.628828,52.7781,4.20667,55328.7,62933.8,1330668.808,898.453,30568.5,2064.92,3.10498,2130.68,2686.93,23422.2,40000,171387,0.0460161,0.109904,77396.8,3358.74,139812,1.00E-06,228148,628148,5547.38,1889.12,2.06382,1167.65,5717.93,1851.56,4.08661,1125.39,228148,5687.86,1847.92,0.455929,1118.35,5702.39,1840.64,2.22388,1111.79
79559.86376,0,79559.86376,14.36544706,44.64789912,745.4647529,0.00E+00,14.37,,0.697215,0.0712433,0.432065,40.0051,3.78418,21717.2,11178.2,606519.1349,417.015,14161.3,713.02,2.7989,0.207582,1112.81,10045,40000,79548.7,0.0235198,0.0488498,88235.7,2255.4,99554.4,2.05E-05,136310,536310,2812.03,963.114,2.2149,503.466,2858.07,949.665,3.4511,489.412,136310,2851.51,943.45,0.877971,480.775,2849.73,940.791,1.93242,479.062
82261.23435,0,82261.23435,26.82834073,43.96411261,688.792503,9.10E+00,26.83,,0.447819,0.114286,0.431694,37.2748,3.49643,29474.6,20900.3,780534.7997,431.202,18187.6,954.293,2.90509,1558.78,1528.76,13671.4,40000,82255,0.0291719,0.0650081,80258.4,3714.96,142041,1.27E-05,139016,539016,4479.7,1198.65,1.8113,660.75,4580.97,1177.54,3.44931,638.543,139016,4571.12,1171.25,0.535406,629.676,4571.46,1166.88,2.00321,626.422
113562.354,73095.71453,186658.0685,33.60494991,35.70058467,651.0612867,3.87E+01,20.45,,1.00E-06,0.134878,0.596925,52.5071,4.39471,56098.4,63916.9,1408635.463,978.57,32372.4,2173.08,3.1368,1584.41,2708.47,23598.9,40000,186670,0.0448375,0.0841236,81205.3,3257.08,139583,1.00E-06,243431,643431,5233.75,1842.67,2.10471,1177.32,5410,1804.07,4.21531,1134.13,243431,5383.88,1800.62,0.52827,1127.25,5395.13,1793.5,2.34697,1120.91
111578.5055,0,111578.5055,30.90033657,47.08803679,537.8909121,4.14E+01,30.9,,0.52369,0.10293,13.4691,29.8715,3.49202,30498.8,23593.5,1441489.711,585.055,33460.2,1891,2.83194,0.101994,1626.04,14509.8,40000,111604,0.0464204,13.1874,94748.5,2132.8,119941,6.41E-06,168365,568365,3999.1,1912.22,1.63139,1175.11,4134.09,1874.13,3.34068,1132.8,168365,4102.83,1864.43,0.536706,1120.8,4117.2,1856.82,2.09091,1113.84
81881.39253,0,81881.39253,36.39747915,14.74841884,650.8110187,3.44E+01,36.4,,1.06E-06,0.0946373,17.1525,35.5046,3.2326,24363.1,16162.2,1083085.553,429.353,24958.6,1603.07,2.73507,0.468882,1341.54,12047.5,40000,81902.4,0.0430843,16.8153,91770.5,2030.02,117953,1.00E-06,138663,538663,3674.65,1774.17,1.30532,1086.84,3806.35,1738.18,3.42142,1047.06,138663,3764.54,1732.58,0.28758,1039.11,3785.49,1723.37,2.08798,1030.49
81544.16177,0,81544.16177,25.04731233,38.30173345,606.49472,1.13E+01,25.05,,0.336885,0.101085,0.382797,33.2108,3.16167,26069.1,17564.9,714883.0644,427.461,16651.3,880.545,2.81838,1918.36,1399.45,12551.3,40000,81541.5,0.0259401,0.059428,75399.1,3675.88,143599,9.13E-06,138302,538302,3954.7,1067.02,1.78086,609.637,4051.89,1047.07,3.52508,588.74,138302,4043.09,1041.83,0.530912,580.775,4043.41,1037.61,2.04365,577.705
113562.354,21771.96424,135334.3182,26.84417857,47.19165869,742.5686057,6.79E+00,22.53,,0.515792,0.133961,0.49255,46.4588,4.27571,45643.9,42897.3,1107807.792,709.377,25748.7,1419.26,3.08392,1616.45,2206.71,19439.5,40000,135319,0.0374021,0.0368579,81871.2,3687.07,136002,1.25E-05,192080,592080,5250.8,1534.48,2.29975,848.833,5370.01,1508.35,3.57192,820.189,192080,5360.34,1500.7,0.754543,809.909,5358.46,1496.09,2.28139,806.346
113562.354,74558.66073,188121.0147,35.87306021,22.14170296,572.9488161,5.45E+01,21.66,,1.00E-06,0.117859,4.9356,50.1274,4.24816,49857.6,51592.2,1512687.915,986.337,34603,2494.27,3.11428,313.497,2425.87,21267.5,40000,188151,0.0483454,4.45057,91150,2322,132760,1.00E-06,244912,644912,4543.73,1987.7,1.89748,1317.91,4719.43,1945.49,3.96326,1270.06,244912,4689.19,1942.1,0.492859,1263.48,4714.38,1933.82,2.18606,1255.66
92475.35849,0,92475.35849,27.00487452,44.69545435,735.7043012,6.56E+00,27,,0.496046,0.127466,0.456439,39.6191,3.68958,34344,27023.9,879817.9378,484.722,20487.5,1089.22,2.95626,1771.18,1742.5,15508.7,40000,92464.5,0.0332599,0.064417,79486.2,3766.11,141073,1.40E-05,149225,549225,5000.9,1365.01,1.91627,735.942,5109.08,1342.07,3.42632,711.438,149225,5098.23,1334.98,0.561454,701.827,5098.64,1330.39,1.99669,698.284
113562.354,94126.46439,207688.8184,25.67892803,20.50288661,570.2964138,2.17E+01,14.04,,1.53E-06,0.10048,0.555745,53.033,4.46291,46554.5,45080.1,1011962.786,1088.75,23270.9,1546.55,3.05414,2020.48,2263.57,19915.5,40000,207688,0.0302284,0.0438178,71102.5,3395.79,128158,1.00E-06,264449,664449,3901.48,1241.19,2.61043,785.562,4026.2,1215.84,4.47975,757.538,264449,4017.66,1213.49,0.87818,751.506,4019.2,1209.14,2.44453,748.091
79238.72308,0,79238.72308,25.99736446,40.04944022,702.4108795,5.85E+00,26,,0.375122,0.106525,0.456995,37.7846,3.39227,27179.6,18423.7,682026.9,415.345,15875,851.078,2.84068,2009.78,1433.81,12849.5,40000,79230.2,0.0264144,0.0848157,74025.2,3652.28,141072,1.17E-05,135991,535991,4178.2,1084.55,1.86775,590.494,4268.87,1066.02,3.45649,571.107,135991,4259.54,1060.54,0.53983,562.989,4261.01,1056.57,1.88262,560.061
103415.2289,0,103415.2289,30.26623879,39.04495758,601.4507985,3.02E+01,30.27,,0.300726,0.0874322,16.6894,32.9233,3.32456,25731.2,17588.9,1175536.752,542.214,27204.5,1624.45,2.71928,0.103395,1400.42,12559.7,40000,103431,0.0413973,16.3786,94462.4,1997.48,100137,3.85E-06,160192,560192,3399.15,1703.26,1.69537,1026.79,3513.28,1670.44,3.38357,990.259,160192,3482.94,1663.09,0.462099,980.448,3497.29,1655.89,2.00495,973.922
113562.354,40478.32693,154040.6809,22.25389494,18.37936216,697.3209216,0.00E+00,16.41,,0.139491,0.103559,0.535599,48.3184,3.90609,39240,33161.3,809685.6255,807.419,18689.7,1167.09,2.96943,2458.62,1934.37,17143.2,40000,154021,0.0288387,0.0640957,68081.8,3396.94,128594,3.56E-06,210782,610782,4057.31,1180.54,2.63814,653.358,4148.63,1161.25,3.84394,631.75,210782,4141.02,1157.16,0.811068,624.524,4142.35,1153.55,2.05143,621.707
108824.7932,0,108824.7932,24.25919781,15.49141344,584.8536819,1.48E+01,24.26,,0.187591,0.119255,0.386304,32.2008,3.02558,33630.8,28543,927604.452,570.471,21509.9,1238.74,2.84224,2849.26,1791.79,15929.9,40000,108822,0.0335001,0.0711618,68976.9,3838.36,144986,4.25E-06,165583,565583,4657.1,1376.51,1.87197,796.464,4781.15,1350.5,3.62531,768.086,165583,4766.03,1345.39,0.47921,760.074,4770.2,1340,2.08675,755.67
96655.87084,0,96655.87084,22.41147935,27.93624499,541.7753835,1.20E+01,22.41,,0.249424,0.0980893,0.340948,30.046,2.904,26765.2,19380.3,743591.9978,506.68,17296.9,939.005,2.74969,2898.99,1471.17,13173.4,40000,96653.2,0.0261784,0.050748,65449.9,3714.77,144752,6.20E-06,153414,553414,3831.36,1076.41,1.90558,626.356,3931.64,1056.02,3.61999,604.626,153414,3923.45,1051.34,0.568826,597.039,3923.57,1047.14,2.09385,593.95
104395.0738,0,104395.0738,31.95154705,43.71006603,666.3221758,2.91E+01,31.95,,0.286381,0.157347,0.46813,36.441,3.56647,43253.2,41942.2,1319913.254,547.304,30547.8,1821.85,3.03942,1528.64,2181.4,19227.2,40000,104402,0.0475045,0.106487,84578.7,3718.47,150563,5.60E-06,161163,561163,6146.2,1954.59,1.55746,1145.31,6315.97,1915.93,3.54188,1102.95,161163,6280.97,1908.44,0.36756,1093.01,6293.87,1900.18,2.1949,1085.58
113562.354,65574.31617,179136.6702,36.66830946,21.65579458,465.5941189,6.87E+01,23.25,,1.00E-06,0.131965,1.10064,45.4414,4.01902,52756.7,58481.9,1653878.568,939.304,37911.8,2648.04,3.15901,657.51,2587.34,22603.1,40000,179179,0.0518931,0.660426,88632.6,2426.18,155922,1.00E-06,235940,635940,5080.71,2136.44,1.57267,1449.56,5287.38,2088.71,3.87508,1395.69,235940,5254.01,2085,0.434082,1388.97,5278.59,2075.72,2.2705,1380.11
92138.56118,0,92138.56118,32.21389352,41.33984441,461.5240474,4.43E+01,32.21,,0.290329,0.0922402,12.9973,26.1503,3.09292,24602.3,17150,1254391.514,483.173,29061.7,1701.09,2.73526,0.0978933,1382.56,12404.5,40000,92169,0.0413276,12.7541,92248.5,2247.77,127795,3.45E-06,148930,548930,3568.99,1706.12,1.36761,1084.81,3708.61,1668.85,3.33142,1043.63,148930,3672.6,1661.46,0.423344,1033.98,3689.61,1653.1,2.16727,1026.34
113562.354,38653.12558,152215.4796,14.15867752,16.65742029,509.5719429,0.00E+00,10.56,,0.424199,0.064107,0.439768,41.1859,3.91685,26847.5,16553.4,601516.7033,797.881,13921,830.64,2.8485,1978.42,1357.93,12190.2,40000,152202,0.0178654,0.048806,65749.6,2874.89,116692,1.16E-05,208963,608963,2516.81,731.414,3.05451,408.077,2568.3,720.308,3.81641,395.699,208963,2565.23,716.333,1.57468,389.219,2564.28,714.617,2.22568,387.982
87380.14202,0,87380.14202,33.26790504,26.73880251,646.9265425,2.92E+01,33.27,,0.00183797,0.0853701,17.9595,35.2091,3.18485,23209.9,14878.7,1021651.225,458.154,23545.4,1509.65,2.68107,0.320084,1286.37,11566.4,40000,87396.5,0.0401546,17.6259,92363.6,1972.49,104079,1.00E-06,144157,544157,3316.06,1652.31,1.46527,1002.75,3432.78,1619.65,3.45288,966.623,144157,3396.53,1614.35,0.323385,958.815,3414.8,1606.18,2.0164,951.298
113562.354,62850.20637,176412.5604,36.84027541,36.82597541,686.9478235,4.53E+01,23.72,,1.00E-06,0.119322,7.77547,51.8692,4.33344,48831.3,48611.3,1521081.3,924.913,34833.2,2469.91,3.10432,39.305,2352.86,20660.5,40000,176434,0.0503922,7.2731,94733.7,2164.49,122348,1.00E-06,233195,633195,4617.24,2070.23,1.99528,1320.23,4781,2028.34,3.86243,1272.62,233195,4748.66,2024.04,0.467117,1265.28,4772.86,2015.69,2.13244,1257.38
113562.354,87888.08143,201450.4354,32.70571788,25.065209,746.532278,2.54E+01,18.44,,1.00E-06,0.131252,0.662451,56.9799,4.56867,58145.4,67414.7,1262806.102,1056.04,28975.7,1993.45,3.12238,2171.99,2783.88,24216.1,40000,201448,0.0414182,0.104166,75381.2,3410.56,131998,1.00E-06,258209,658209,5104.86,1699.37,2.42352,1061.12,5262.54,1665.69,4.31263,1023.12,258209,5238.98,1662.87,0.601004,1016.65,5250.09,1656.73,2.26594,1011.27
113562.354,60199.29486,173761.6489,36.24986674,24.90629377,703.2733559,4.16E+01,23.69,,1.00E-06,0.115901,8.61376,51.9694,4.21446,46969.6,45530.1,1438309.163,911.001,32923.8,2349.4,3.07538,125.972,2275.13,20012.1,40000,173780,0.0496284,8.11066,94254.9,2146.29,118054,1.00E-06,230541,630541,4486.82,2037.69,1.98234,1294.22,4644.54,1997.26,3.86327,1248.1,230541,4612.29,1993.33,0.445149,1241.05,4636.02,1985.14,2.10821,1233.3
113562.354,5727.414117,119289.7681,36.56842444,28.52937154,623.4971994,5.13E+01,34.81,,1.00E-06,0.141863,7.597,36.377,3.33225,42937.4,40936.7,1574712.684,625.503,36185.9,2432.47,3.06021,500.802,2154.45,19001,40000,119320,0.0591756,7.24562,93149.1,2144.08,151018,1.00E-06,176081,576081,5501.54,2433.71,1.36607,1517.47,5691.11,2384.41,3.5159,1461.71,176081,5643.8,2378.22,0.284688,1453.11,5674.53,2367.03,2.16685,1442.18
113562.354,35973.68611,149536.0401,29.59206521,21.8654825,500.0546655,4.20E+01,22.47,,1.16E-06,0.0922552,9.51534,40.0082,3.57255,33632.3,27000.8,1257431.384,784.035,28853.5,1983.84,2.90301,4.84836,1741.74,15502.2,40000,149561,0.0409501,9.13364,94425.7,2282.77,114255,1.00E-06,206322,606322,3557.12,1685.1,1.83061,1089.43,3698.16,1649.45,3.78528,1049.37,206322,3669.9,1645.48,0.493472,1042.4,3690.21,1638,2.09777,1035.48
113562.354,55430.40833,168992.7623,29.32112393,26.42347261,461.3042473,4.53E+01,19.7,,1.00E-06,0.0892089,7.8942,43.1329,3.83594,35509.3,29349.3,1263417.746,886.045,28941.3,2042.85,2.93757,33.7467,1817.44,16148.7,40000,169020,0.0389087,7.48211,93270.4,2367.43,113035,1.00E-06,225781,625781,3430.7,1601.55,1.92451,1060.27,3573.21,1566.7,3.92849,1021.18,225781,3548.34,1563.37,0.580816,1014.72,3568.36,1556.35,2.13987,1008.25
113562.354,68934.21901,182496.573,18.61275259,28.55101372,553.0882161,5.73E-01,11.58,,0.162051,0.0761856,0.51306,48.8095,4.21266,34472,25317.4,660455.1576,956.608,15203.8,993.251,2.96344,2362.27,1685.51,15020.6,40000,182480,0.019679,0.0450616,62331.9,3217.4,124108,4.31E-06,239241,639241,2983.92,805.838,3.11858,458.731,3050.42,792.613,4.09456,444.039,239241,3048.05,789.323,1.46726,437.843,3047.42,787.161,2.32368,436.273
113562.354,44871.31988,158433.6739,23.71854989,20.80417424,532.1707115,1.94E+01,17,,0.034092,0.102955,0.463603,43.5817,3.71412,38431.1,33919.6,955224.6593,830.549,22064.3,1361.7,2.94637,2335.69,1956.85,17333.8,40000,158434,0.030299,0.042491,70548,3590.43,136241,1.00E-06,215195,615195,4004.35,1245.12,2.24033,764.973,4126.46,1220.03,4.05705,737.444,215195,4117.17,1216.61,0.684219,730.663,4118.2,1211.96,2.31318,727.033
113562.354,90449.2929,204011.6469,36.86151312,48.63242924,643.0102076,5.01E+01,20.52,,0.00293627,0.114415,6.50266,54.3025,4.93872,52381.8,54469,1623362.023,1069.61,37165.5,2645.95,3.13486,0.641894,2494.46,21836,40000,204037,0.0473064,5.97779,93551.4,2223.92,118454,1.00E-06,260798,660798,4420.71,1945.33,2.22954,1266.46,4580.57,1904.67,4.02607,1220.83,260798,4554.97,1899.78,0.654148,1212.91,4576.6,1892.26,2.21904,1205.91
80489.02553,0,80489.02553,28.07140114,46.25001739,575.485321,2.05E+01,28.07,,0.422195,0.114988,0.360181,31.9873,3.31409,29055.3,20710.4,894781.194,421.972,20857,1086.68,2.93075,906.987,1521.68,13610.2,40000,80494.3,0.0310154,0.0496879,88748.2,3795.85,146457,9.66E-06,137255,537255,4490.91,1278.29,1.5632,751.914,4611.33,1252.53,3.49758,724.732,137255,4599.25,1246.03,0.470355,715.675,4599.52,1240.61,2.27493,711.552
92833.38904,0,92833.38904,32.69381962,17.56770506,550.6040065,3.81E+01,32.69,,0.000232199,0.0932537,14.3125,30.5117,2.99933,25320.2,17507,1139470.965,486.783,26258,1686.47,2.75221,0.597678,1397.11,12530.9,40000,92857.5,0.0423544,14.0252,93015,2143.54,122066,1.00E-06,149619,549619,3611.12,1744.96,1.3825,1090.81,3748.33,1708.45,3.46483,1050.28,149619,3709.21,1703.07,0.326024,1042.44,3730.15,1694.17,2.09971,1034.13
113562.354,7844.208132,121406.5621,35.75853102,15.12111363,702.6873086,4.01E+01,33.45,,1.00E-06,0.169338,0.513552,41.018,3.52561,50822.5,55577,1503196.425,636.522,34600,2264.5,3.09693,1826.17,2520.42,22050.7,40000,121421,0.0577963,0.109395,81885.9,3049.55,159007,1.00E-06,178182,578182,6595.64,2375.22,1.45044,1443.23,6796.06,2328.03,3.80506,1390.39,178182,6750.65,2322.25,0.284269,1381.83,6773.52,2311.85,2.31724,1371.99
113562.354,71924.49849,185486.8525,36.20012944,19.64143655,591.6806134,5.35E+01,22.16,,1.00E-06,0.119366,5.19641,50.2942,4.23266,50008,51755.4,1516734.959,972.522,34700.6,2495.92,3.11558,311.465,2429.81,21300.2,40000,185516,0.0490695,4.70951,91418.4,2299.14,132553,1.00E-06,242277,642277,4604.62,2017.17,1.89236,1330.43,4780.22,1974.67,3.94098,1282.2,242277,4749.26,1971.17,0.477998,1275.53,4774.64,1962.78,2.17863,1267.6
113562.354,58079.21788,171641.5719,12.45872562,41.14306774,475.4621511,0.00E+00,8.24,,1.05791,0.0561048,0.503604,44.4374,5.56234,27999.5,15608.5,653860.9432,899.72,15095.5,939.834,3.03658,2.17195,1318.01,11842.5,40000,171628,0.01549,0.084232,82709.4,2546.98,105459,2.83E-05,228389,628389,2209.28,633.997,3.57812,348.539,2248.22,624.989,3.71058,338.224,228389,2244.89,620.57,2.20198,332.092,2244.19,619.6,2.37057,331.187
113562.354,43780.76705,157343.1211,14.29872707,44.39208148,618.9022251,0.00E+00,10.32,,0.773427,0.0750349,0.478324,46.4747,4.76386,32765.6,21167.8,810038.7479,824.752,18798.8,1066.65,3.05342,4.70434,1538.68,13757.1,40000,157328,0.0237051,0.0359264,88897,2517.73,103753,1.79E-05,214089,614089,2953.22,970.811,3.07579,529.374,3008.68,956.473,3.67901,513.389,214089,3002.98,950.304,1.57227,504.94,3001.39,948.203,2.31903,503.409
113562.354,38721.5359,152283.8899,23.18049143,24.15331843,456.6588894,2.58E+01,17.29,,0.0412102,0.0999824,0.415862,39.4893,3.52711,35932.4,31042.1,984934.6498,798.348,22774.7,1379.91,2.9128,2273.92,1870.21,16598.2,40000,152291,0.0301343,0.037044,71874,3646.58,139628,1.00E-06,209052,609052,3879.36,1240.26,2.06616,784.406,4008.22,1213.76,4.04389,755.506,209052,3998.73,1210.31,0.665285,748.747,3999.3,1205.37,2.40327,744.899
90758.2852,0,90758.2852,14.63429229,42.31231085,470.5979245,0.00E+00,14.63,,2.06792,0.0512865,1.77333,25.9834,4.8458,18198.9,8511.8,498270.3168,475.727,11609.9,609.718,2.75804,0.164475,969.487,8779.7,40000,90748.6,0.0123459,1.52807,86887.8,2803.87,120197,8.44E-05,147510,547510,2026.5,504.971,3.2213,264.792,2056.83,498.743,3.07596,257.559,147510,2052.65,494.643,1.66074,252.07,2051.46,493.836,1.74536,251.319
113562.354,16984.55406,130546.9081,11.96158433,29.37623662,551.3875337,0.00E+00,10.41,,0.45517,0.0638747,0.382269,36.7976,3.53278,24601.4,14327.5,629313.7165,684.294,14611.3,822.036,2.79214,1299.38,1261.97,11353.3,40000,130534,0.0208878,0.0354424,74598.4,2466.24,105271,1.13E-05,187295,587295,2511.18,854.926,2.77388,470.762,2560.93,842.338,3.73806,456.842,187295,2556.47,837.74,1.24385,449.55,2554.99,835.511,2.1688,448.054
113562.354,77126.91591,190689.2699,13.13099545,26.73559096,667.4085138,0.00E+00,7.82,,0.0266336,0.0698019,0.537159,53.7218,4.38542,34840.1,23421.3,721669.6612,999.557,16574.4,1123.88,3.02678,649.461,1619.99,14457.7,40000,190673,0.0242156,0.027048,78463.8,2096.05,90633.2,1.00E-06,247434,647434,2738.18,990.143,3.13381,564.301,2797.25,974.539,4.36958,546.742,247434,2793.33,971.547,1.20129,540.321,2792.08,968.624,2.49226,538.323
113562.354,20565.17039,134127.5244,27.35123129,46.32970089,751.7526792,7.45E+00,23.16,,0.469201,0.137176,0.497976,46.5225,4.22535,46179.9,44108.5,1123009.182,703.052,26085.1,1455.66,3.07891,1716.91,2238.43,19705.1,40000,134113,0.0384966,0.0406428,81185.9,3708.7,136575,1.13E-05,190874,590874,5375.7,1579.39,2.2522,875.319,5499.07,1552.26,3.57652,845.532,190874,5488.27,1544.74,0.697761,835.35,5487.04,1539.86,2.25227,831.503
113562.354,71.18530628,113633.5393,11.73313814,14.75565255,527.416242,0.00E+00,11.73,,0.601212,0.0628081,0.323272,29.2678,3.22237,22067.7,12502.9,605777.3332,595.634,14112,744.128,2.70358,1527.72,1177.76,10615.8,40000,113622,0.0201542,0.049266,73603.3,2574.29,110118,1.61E-05,170383,570383,2471.01,825.064,2.67807,449.874,2518.47,813.189,3.58469,436.824,170383,2513.68,808.195,1.23967,429.332,2512.33,806.168,2.03281,427.958
77722.22617,0,77722.22617,21.96343064,39.22711188,567.8964099,6.74E+00,21.96,,0.474055,0.0815978,0.377101,31.082,3.1274,22197.9,12912.9,571967.045,407.412,13364.1,662.862,2.79022,1397.1,1197.18,10786.1,40000,77717,0.0196126,0.07652,78089.7,3471.25,140077,1.52E-05,134478,534478,3199.31,806.436,1.99265,457.121,3270.01,792.144,3.48932,442.522,134478,3264.8,787.234,0.773495,435.005,3263.91,784.504,1.90678,433.269
82666.74043,0,82666.74043,12.48299756,16.23721636,531.5827398,0.00E+00,12.48,,0.719172,0.0464115,0.446351,29.2099,3.28303,15678.1,7303.4,400741.2919,433.313,9335.96,491.849,2.51814,1928.14,897.301,8139.28,40000,82657.8,0.0127159,0.172033,62795,2433.74,110871,2.76E-05,139419,539419,1829.35,520.897,2.65011,290.146,1860.47,513.458,3.43548,282.392,139419,1857.15,509.852,1.42313,276.723,1856.46,508.637,1.87214,275.925
76629.45659,0,76629.45659,16.69762227,36.12693129,673.3207036,0.00E+00,16.7,,0.452213,0.06812,0.422552,36.2032,3.28879,19956.5,10367.2,485518.8056,401.655,11310.8,596.099,2.70927,1241.31,1071.18,9678.31,40000,76618.7,0.0188803,0.0737913,75200.5,2732.07,116326,1.60E-05,133380,533380,2682.18,773.495,2.21061,413.66,2730.41,762.042,3.49526,401.927,133380,2725.69,757.58,0.820915,394.868,2724.8,755.213,1.79809,393.374
106567.5605,0,106567.5605,27.18066564,22.5631241,589.9698793,2.29E+01,27.18,,0.0845471,0.133138,0.449479,32.4515,3.03772,36221.2,33009.2,1062478.455,558.673,24547.3,1509,2.8682,2788.99,1929.83,17104.7,40000,106571,0.0388219,0.129203,71343.9,3921.19,147364,1.72E-06,163332,563332,5193.89,1596.82,1.65604,945.374,5342.55,1564.96,3.64885,910.465,163332,5311.67,1559.92,0.378624,902.571,5325.5,1552.88,2.07909,896.383
113562.354,49766.68844,163329.0424,32.67816938,44.9680471,701.9599978,3.01E+01,22.72,,0.111545,0.144443,0.574012,50.5213,4.40753,54754.9,60579.9,1416263.478,856.232,32656.8,2075.75,3.143,1421,2634.7,22993.1,40000,163333,0.0453796,0.0776229,84278.2,3518.66,139241,1.98E-06,220094,620094,5626.53,1865.39,2.07743,1138.89,5794.86,1827.66,3.8996,1097.04,220094,5769.8,1822.16,0.522038,1088.55,5777.73,1815.18,2.29737,1082.41
113562.354,34510.71392,148073.0679,12.27769411,19.92679725,453.4403697,0.00E+00,9.42,,0.64552,0.0536974,0.439016,38.0288,4.12376,23252.3,12904.4,545972.628,776.174,12637.4,752.073,2.78879,1922.67,1196.78,10782.6,40000,148061,0.0146974,0.0814628,63792.7,2735.17,114171,1.87E-05,204822,604822,2110.36,601.568,3.25388,335.762,2151.23,592.804,3.72369,325.839,204822,2148.55,589.032,1.92125,320.005,2147.9,587.898,2.25001,319.085
113562.354,83747.37242,197309.7264,16.4562171,48.93750675,547.1376377,0.00E+00,9.47,,0.915874,0.0701556,0.546221,51.11,6.09315,36493.3,24497.9,788417.1362,1034.26,18181.9,1153.3,3.1647,88.9045,1657.49,14780.1,40000,197293,0.0183985,0.0599845,83751.2,2835.67,111441,2.34E-05,254054,654054,2758.83,753.906,3.65186,416.336,2810.66,742.474,3.81251,403.516,254054,2807.09,737.193,2.23543,396.485,2806.22,735.939,2.51127,395.383
113562.354,58918.03683,172480.3908,26.77624405,47.23676586,492.8015348,3.36E+01,17.63,,0.277137,0.113719,0.457776,45.89,4.45072,45793.8,43765.4,1268239.947,904.245,29394.9,1707.51,3.11958,795.882,2229.48,19630.3,40000,172492,0.0350035,0.0200347,88861.3,3604.67,135498,4.60E-06,229253,629253,4416.47,1442.17,2.14183,917.73,4561.13,1411.1,4.00334,884.069,229253,4552.02,1405.46,0.817316,875.426,4548.75,1400.14,2.86952,871.542
83508.61194,0,83508.61194,15.98145962,18.28566893,525.1448791,0.00E+00,15.98,,0.687277,0.0563307,0.674683,28.7825,3.21391,17333.5,8907.4,415054.9008,437.721,9673.26,505.577,2.56017,2794.73,992.015,8979.13,40000,83498.7,0.0131226,0.400681,57305.7,3009.99,128836,2.89E-05,140260,540260,2215.97,537.793,2.6092,296.195,2255.55,529.872,3.38722,287.938,140260,2253.35,526.18,1.3428,282.165,2253.23,524.905,1.796,281.311
113562.354,53933.91429,167496.2683,30.85348944,48.6527036,536.4543417,4.21E+01,20.92,,0.323046,0.0930893,9.68236,45.3723,4.43601,37044.1,30981.5,1436898.712,878.181,33124.9,2113.71,2.94126,0.124145,1868.35,16582.3,40000,167520,0.0407756,9.24822,93573.5,2223.11,103581,3.76E-06,224281,624281,3599.51,1678.96,2.09927,1073.68,3729.04,1644.43,3.68648,1035.27,224281,3708.8,1637.35,0.774739,1025.48,3723.57,1631.03,2.14024,1019.73
113562.354,11040.43785,124602.7919,11.35836927,23.69499629,670.6391478,0.00E+00,10.35,,0.297666,0.0741999,0.404558,40.5068,3.50505,27370.1,16668.5,739595.3127,653.128,17143.7,994.19,2.84977,558.927,1362.71,12231.9,40000,124589,0.0284324,0.0234439,85271.3,2055.75,92107.2,6.31E-06,181350,581350,2916.51,1163.21,2.4842,632.616,2976.12,1145.95,3.79459,613.441,181350,2970.16,1140.94,0.800776,605.372,2968,1137.3,2.33472,602.909
88214.5495,0,88214.5495,25.24701553,33.064726,542.1521906,1.81E+01,25.25,,0.195856,0.105461,0.354855,30.1364,2.93437,27036.4,19814.7,808409.3285,462.46,18780.4,1045.09,2.77489,2574.44,1487.85,13317.7,40000,88217.8,0.028706,0.062832,69958.1,3784.82,147650,4.44E-06,144979,544979,4112.31,1182.23,1.66039,704.249,4228.2,1158.21,3.59954,678.681,144979,4215.44,1153.48,0.454148,671.121,4218.44,1148.24,2.1441,667.02
113562.354,10705.19899,124267.553,26.47326101,21.51466084,631.7251186,1.76E+01,24.19,,0.0822097,0.131365,0.48237,38.2621,3.33216,40029.7,37883.4,1059131.947,651.426,24463.3,1510.93,2.92296,2712.1,2070.63,18295.6,40000,124264,0.0383104,0.105049,71348.5,3826.86,142768,1.73E-06,181025,581025,5127.67,1573.57,1.90032,919.976,5268.57,1543.45,3.71605,886.698,181025,5244.77,1538.67,0.441586,878.908,5254.61,1532.42,2.06625,873.503
113562.354,83358.67641,196921.0304,29.25514899,46.71137128,729.2347107,1.61E+01,16.87,,0.146434,0.121681,0.581016,56.3796,4.94972,54780.8,57625.6,1202924.126,1032.26,27759.7,1740.9,3.16644,1410.61,2567.78,22441.8,40000,196911,0.0359201,0.033781,80814.6,3463.82,128451,2.87E-06,253672,653672,4746.22,1474.73,2.68188,885.994,4877.09,1446.44,4.11707,854.713,253672,4867.96,1441.56,0.865053,846.654,4867.24,1436.81,2.54754,842.978
113562.354,88332.20616,201894.5602,29.34208571,16.13234528,622.3888231,2.79E+01,16.5,,1.00E-06,0.116625,0.597271,53.6093,4.44143,51739.8,55460.2,1173977.875,1058.4,26968.3,1822.42,3.07705,2069.58,2517.69,22028.2,40000,201897,0.0363788,0.0753259,73983.9,3475.36,131177,1.00E-06,258658,658658,4527.22,1494.02,2.41344,950.039,4675.48,1463.18,4.37435,915.618,258658,4658.09,1460.63,0.691944,909.415,4665.02,1455.15,2.32486,904.768
113562.354,78961.86758,192524.2216,36.68944016,25.01244381,582.5560827,5.61E+01,21.64,,1.00E-06,0.121213,4.31786,51.0705,4.31654,52134.1,55637.1,1543539.233,1009.42,35300.7,2553.17,3.13605,378.728,2521.82,22062.3,40000,192555,0.0492841,3.82312,90685.3,2323.08,135010,1.00E-06,249316,649316,4673.07,2026.1,1.90244,1347.79,4853.21,1983.08,3.98425,1299,249316,4822.85,1979.74,0.492306,1292.43,4848.54,1971.36,2.19952,1284.52
113562.354,71390.36221,184952.7162,30.47274181,47.75405912,649.0933071,2.87E+01,18.71,,0.161222,0.128413,0.553006,52.4047,4.73632,54115.8,58177.4,1345126.439,969.584,31053.8,1934.18,3.15571,1238.85,2580.4,22545.9,40000,184956,0.0394707,0.0431618,84778.2,3567.36,132643,2.84E-06,241717,641717,4997.48,1623.12,2.33128,1007.18,5150.33,1589.77,4.04571,970.495,241717,5135.66,1584.53,0.717866,962.161,5136.51,1578.83,2.49147,957.49
102732.5783,0,102732.5783,12.12786465,27.82223254,599.5897832,0.00E+00,12.13,,0.44718,0.0654539,0.346376,32.8664,3.1765,21906.1,12144.4,595722.193,538.489,13863.2,746.335,2.70807,1252.01,1160.53,10464.5,40000,102721,0.0220669,0.036747,76065.5,2385.96,104090,1.18E-05,159482,559482,2575.57,903.313,2.43989,489.386,2624.94,890.162,3.63288,475.199,159482,2619.81,885.286,0.945069,467.573,2618.16,882.676,2.04527,465.88
80903.39256,0,80903.39256,12.9190498,45.8226278,738.8447876,0.00E+00,12.92,,0.822484,0.0673883,0.428462,39.6893,3.90721,21036.9,10609,622762.521,424.059,14554.7,717.974,2.76312,0.102046,1083.75,9789.15,40000,80892.6,0.0234571,0.0497744,86821.5,2046,93086.7,2.32E-05,137654,537654,2662.8,960.428,2.27994,501.565,2704.18,947.315,3.43398,487.79,137654,2697.34,940.756,0.980928,478.912,2695.53,938.283,1.94338,477.316
81483.92222,0,81483.92222,25.69620258,43.68782975,659.0655045,8.69E+00,25.7,,0.471088,0.107017,0.412344,35.777,3.42636,27919.1,18951.8,738511.4389,427.129,17225.7,885.609,2.89241,1411,1454.55,13029.3,40000,81478.1,0.0270288,0.0617905,81114.9,3668.22,141575,1.37E-05,138239,538239,4195.08,1110.8,1.84871,615.229,4289.52,1091.23,3.45609,594.762,138239,4281.15,1085.12,0.583584,586.063,4280.7,1081.15,1.99718,583.218
113562.354,73679.26155,187241.6156,36.25988735,24.15686378,634.0379305,4.91E+01,21.99,,1.00E-06,0.116516,6.3703,51.8151,4.3019,49485.7,50336.5,1482960.798,981.7,33920.5,2447.74,3.10468,227.647,2395.37,21014.1,40000,187267,0.0485956,5.86878,92367,2253.86,125373,1.00E-06,244028,644028,4498.94,1996.65,1.98301,1304.06,4666.64,1955.43,3.95819,1257.19,244028,4636.21,1951.95,0.487632,1250.49,4660.63,1943.82,2.1611,1242.83
106815.3639,0,106815.3639,27.68077702,36.28071432,597.3536788,23.73252387,27.68,,0.197189,0.137363,0.437363,32.8701,3.19722,37849.7,34709.9,1122539.847,559.974,25979.6,1549.65,2.92398,2302.33,1980.02,17530.1,40000,106819,0.0399627,0.112687,76934,3928.64,146974,4.02E-06,163580,563580,5361.81,1644.11,1.6697,968.784,5512.46,1611.45,3.59182,933.064,163580,5483.38,1605.49,0.404442,924.386,5494.52,1598.51,2.11348,918.291
113562.354,50804.4802,164366.8342,37.80720241,24.28401027,539.9380985,64.33518173,26.12,,1.00E-06,0.139705,1.96751,45.0164,3.89972,52553.5,57762,1667481.121,861.855,38223.3,2670.13,3.1579,683.515,2570.9,22467.6,40000,164405,0.0553236,1.53029,89566.3,2333.4,156359,1.00E-06,221166,621166,5391.27,2276.51,1.53928,1508.5,5596.81,2227.3,3.77085,1452.8,221166,5559.38,2222.93,0.375158,1445.55,5588.18,2212.95,2.23309,1435.92
113562.354,11036.83717,124599.1912,15.04000253,18.52118698,592.2627038,0,13.71,,0.387081,0.0789129,0.387568,36.5891,3.39213,27559.4,18086.5,682245.2161,653.106,15845.9,885.532,2.81579,1896.94,1420.41,12733.3,40000,124585,0.0240518,0.0384397,72172.4,2912.69,117887,1.01E-05,181346,581346,3098.99,984.642,2.57657,536.396,3163.02,969.754,3.67326,519.985,181346,3158,964.862,0.985392,512.279,3156.51,962.074,2.09232,510.344
84920.10853,0,84920.10853,26.44481549,28.79670451,518.1528875,22.27769171,26.44,,0.112211,0.106475,0.356483,28.9723,2.84553,26295.1,19457.5,832020.4139,445.212,19298.7,1105.83,2.74192,2816.59,1474.15,13199.1,40000,84927.6,0.0295672,0.0761016,67755.2,3819.24,150132,2.37E-06,141689,541689,4145.21,1219.02,1.52927,742.986,4269.76,1192.98,3.62325,715.232,141689,4252.67,1188.61,0.404285,708.032,4258.99,1182.69,2.1699,703.219
100961.0581,0,100961.0581,23.20920506,27.41458873,503.4922564,18.55449577,23.21,,0.200048,0.104454,0.322807,28.288,2.8413,28507.8,21967.4,852855.8593,529.279,19816.8,1098.7,2.77445,2792.28,1567.99,14009.9,40000,100964,0.0292154,0.0506079,68265.9,3798.41,147274,4.31E-06,157725,557725,4070.48,1202.67,1.7825,721.069,4187.84,1178.39,3.65402,694.956,157725,4176.8,1173.66,0.50885,687.299,4178.16,1168.61,2.20354,683.4
113562.354,36628.21702,150190.571,37.01434046,43.22651311,752.4594537,38.75310027,27.99,,0.0643786,0.123645,10.8311,49.6999,4.25334,45266.7,42511.3,1552606.242,787.425,35666.3,2409.93,3.06279,0.626614,2196.51,19354,40000,150207,0.0535259,10.3497,96037.1,2021.87,119007,1.00E-06,206968,606968,4803.85,2198.79,1.89169,1344.33,4958.48,2156.11,3.6069,1296.02,206968,4922.76,2149.81,0.425731,1287.06,4945.8,2141.04,2.07321,1278.72
113562.354,62483.83899,176046.193,19.58465524,27.29486145,677.2841709,0,12.63,,0.0850506,0.0892901,0.54344,51.6088,4.17343,38676.8,30766.4,768515.0593,922.781,17697,1150.12,3.00274,1955.11,1861.71,16525.9,40000,176028,0.0260426,0.0451381,69941,3032.36,117772,2.02E-06,232789,632789,3497.83,1065.68,2.90944,600.141,3576.91,1048.3,4.08006,580.609,232789,3571.72,1044.86,1.01003,573.901,3571.6,1041.71,2.22539,571.559
113562.354,27578.71732,141141.0713,20.9688828,15.0907054,608.0626949,2.273822434,16.87,,0.242797,0.0968498,0.458818,42.0465,3.61514,34437.1,27282.4,758926.1141,739.817,17578.4,1033.56,2.90029,2687.73,1750.98,15581.2,40000,141126,0.0258952,0.0503689,65569.3,3527.86,134153,6.44E-06,197887,597887,3793.11,1061.03,2.54917,591.598,3879.82,1043.42,3.76049,572.157,197887,3874.32,1039.03,0.88277,564.774,3873.99,1035.81,2.07179,562.384
90473.51162,0,90473.51162,25.23689695,34.71942019,633.8380084,10.63162084,25.24,,0.256963,0.111105,0.40995,34.5301,3.15835,29153.4,21760.6,780074.3134,474.259,18123.1,1007.5,2.8166,2577.99,1560.46,13945,40000,90468.5,0.0292943,0.0713754,69606.5,3751,143811,6.74E-06,147230,547230,4346.4,1203.7,1.81986,680.183,4453.32,1181.65,3.54302,656.658,147230,4441.67,1176.51,0.486389,648.721,4444.2,1171.77,2.00519,645.047
113562.354,59333.63761,172895.9916,34.88868824,23.99913034,512.2649703,57.85246047,22.92,,1.00E-06,0.119473,4.24456,45.6739,3.96891,47063.5,47530.5,1523609.021,906.546,34892.7,2472.4,3.09624,369.397,2325.87,20435.6,40000,172931,0.0487072,3.80327,90739.8,2361.19,141464,1.00E-06,229692,629692,4602.88,2004.34,1.71844,1332.59,4784.91,1960.77,3.86214,1283.36,229692,4752.75,1957.03,0.453456,1276.59,4778.94,1948.29,2.18876,1268.29
113562.354,11657.08159,125219.4356,31.33209977,21.45883662,621.3724391,34.48988873,28.42,,1.03E-06,0.148662,0.490144,38.3294,3.37258,45242.3,46500.8,1326295.147,656.492,30550.4,1975.76,3.01612,2109.9,2299.88,20218.8,40000,125231,0.0482847,0.113239,78195,3416.32,152709,1.00E-06,181992,581992,5787.06,1985.35,1.59969,1211.23,5966.21,1945.04,3.81929,1166.37,181992,5928.26,1940.07,0.339862,1158.46,5946.47,1931.39,2.22763,1150.47
111767.5132,0,111767.5132,18.24390869,45.03400152,509.2613633,4.054731187,18.24,,1.24953,0.0880942,0.416569,28.129,4.04197,28881,19014.4,785461.0612,585.858,18379.2,883.505,2.96813,512.43,1456.99,13050.5,40000,111757,0.0225398,0.145158,90273.4,3529.02,136613,3.61E-05,168518,568518,3461.79,924.917,2.60153,500.924,3530.99,910.53,3.26422,485.339,168518,3524.98,903.414,1.4024,476.37,3523.77,901.594,1.88699,474.948
113562.354,74525.90997,188088.264,17.60449792,36.63048382,640.8472679,0,10.63,,0.198191,0.0798804,0.533497,52.5135,4.553,37855.6,28073.5,760417.7097,985.913,17512.8,1135.74,3.06005,1203.77,1776.69,15801,40000,188070,0.0234035,0.0312932,75321.2,2813.13,111194,4.64E-06,244831,644831,3132.62,958.016,3.15062,540.51,3200.37,942.681,4.10676,523.354,244831,3196.53,938.749,1.37503,516.455,3195.22,936.142,2.4476,514.614
113562.354,38632.21211,152194.5661,19.60633121,19.95125113,449.8050016,14.98123827,14.63,,0.179708,0.0829069,0.397429,39.2815,3.56199,31236.6,23550.8,794740.3108,797.836,18420.3,1069.97,2.87324,2356.05,1624.54,14496.9,40000,152193,0.0234031,0.0243741,67414,3489.78,135725,3.69E-06,208954,608954,3227.25,962.342,2.39029,591.606,3322.54,943.245,4.00566,570.976,208954,3318.25,939.536,0.97486,564.106,3316.28,936.124,2.45933,561.801
95825.19442,0,95825.19442,24.58510979,26.70190476,475.830588,23.90813075,24.59,,0.145005,0.106204,0.320562,26.9431,2.78076,27830.9,21470.4,891112.9617,502.384,20681.7,1172.02,2.7645,2732.25,1549.84,13853.3,40000,95833.6,0.0303172,0.0616641,69483.3,3837.6,149897,2.89E-06,152595,552595,4131.6,1249.71,1.61704,767.953,4259.15,1222.99,3.6575,739.249,152595,4243.99,1218.44,0.450814,731.817,4248.15,1212.69,2.23075,727.183
99304.38391,0,99304.38391,28.48725407,27.97068112,661.6450301,18.26789739,28.49,,0.0762897,0.136543,0.4968,35.9536,3.18016,35838.9,32014.5,1000713.024,520.575,23116.5,1425.06,2.86601,2894.68,1899.9,16850.6,40000,99303.7,0.0386095,0.139968,69521.7,3911.43,146364,1.70E-06,156065,556065,5334.7,1586.94,1.64208,916.618,5477.43,1556.38,3.60644,883.26,156065,5447.02,1551.34,0.356409,875.414,5461.74,1544.38,2.02052,869.311
109313.7286,0,109313.7286,36.19205016,33.54767411,449.9092397,66.26061195,36.19,,1.00E-06,0.146023,3.09985,25.7739,2.93572,40930.5,39093.9,1671031.918,573.287,38461.1,2519.41,3.06881,626.727,2104.23,18578.7,40000,109359,0.0586662,2.85385,92046.8,2320.89,171954,1.00E-06,166120,566120,5645.37,2418.95,1.12322,1560.94,5858.45,2365.54,3.45715,1500.95,166120,5807.81,2358.89,0.281804,1492.16,5840.9,2346.65,2.29685,1480.15
112213.9456,0,112213.9456,26.15076118,44.48846446,612.8543747,18.36377055,26.15,,0.500649,0.135601,0.372185,33.9597,3.54646,39786.9,35767.5,1144817.549,588.245,26659.5,1416.09,3.00877,1556.43,2010.64,17789.1,40000,112212,0.038655,0.0404501,84726.1,3872.06,143732,1.09E-05,168973,568973,5303.47,1589.34,1.87542,912.372,5438.54,1559.67,3.53552,880.178,168973,5425.23,1551.78,0.567911,869.695,5424.05,1546.2,2.33915,865.3
113562.354,84204.72354,197767.0775,25.63538492,44.23716008,582.6544708,20.18000614,14.72,,0.162382,0.104071,0.523621,52.6012,4.80012,47574.9,44866.7,1096060.152,1036.73,25321.6,1558.26,3.13453,1145.15,2258.07,19869.5,40000,197765,0.0306182,0.0201959,81415.7,3412.16,128218,3.02E-06,254526,654526,4050.66,1258.64,2.63389,778.519,4171.04,1233.41,4.20929,751.029,254526,4165.35,1228.96,1.02852,743.389,4162.85,1224.73,2.79421,740.431
113562.354,80680.54812,194242.9021,24.91487743,45.857208,560.3596403,20.25357872,14.57,,0.241524,0.101719,0.509926,51.562,4.82229,46176.3,42304.8,1090348.621,1018.26,25217.8,1521.99,3.1382,962.75,2191.04,19308.1,40000,194241,0.0297529,0.0180785,83182.7,3410.71,128424,4.51E-06,251002,651002,3960.18,1223.59,2.62474,756.227,4077.08,1199.11,4.15374,729.672,251002,4071.58,1194.18,1.11164,721.686,4068.75,1190.12,2.86001,718.925
113562.354,26304.96213,139867.3161,13.24553524,38.0590617,616.1556611,0,10.75,,0.547466,0.0736388,0.431749,42.3233,4.03798,29526.6,18363.7,747089.0106,733.145,17346.8,974.866,2.95767,316.93,1431.43,12828.9,40000,139853,0.0244835,0.0303512,86772.4,2444.82,102834,1.27E-05,196614,596614,2896.57,1002.3,2.79997,546.611,2952.86,987.489,3.71304,530.193,196614,2947.37,981.895,1.24181,521.971,2945.55,979.339,2.27008,520.222
113562.354,61574.58604,175136.94,23.48012204,20.36853658,547.4841759,16.98774656,15.22,,0.000960214,0.0982253,0.495816,47.4564,3.97672,40043.2,35384.3,921262.1126,918.096,21247.4,1345.7,2.98089,2234.07,1999.6,17695.7,40000,175134,0.0286982,0.038033,69758.9,3483.81,132193,1.00E-06,231895,631895,3821.18,1178.5,2.43894,724.585,3936.01,1155.14,4.21617,698.931,231895,3928.71,1152.14,0.795093,692.446,3929.01,1147.93,2.3647,689.241
113562.354,47351.0678,160913.4218,36.48726296,38.42384818,589.7028486,54.6609538,25.75,,1.00E-06,0.127569,5.64905,45.9672,4.05307,48053.2,48477.4,1614093.172,843.712,37020.1,2564.04,3.11512,127.116,2349.53,20632.8,40000,160945,0.0524832,5.204,93881.8,2246.43,139792,1.00E-06,217706,617706,4930.22,2159.2,1.72893,1394.14,5111.61,2113.55,3.74899,1342.61,217706,5076.04,2108.6,0.421076,1334.86,5102.75,2099.33,2.16776,1326
113562.354,10740.45033,124302.8043,36.937604,36.98879515,558.2881788,59.5244214,33.75,,1.00E-06,0.145933,5.01555,35.1409,3.41979,45166.2,44780.2,1694379.181,651.821,38956.9,2596.18,3.10257,419.786,2255.84,19850.8,40000,124340,0.0594026,4.67597,93547.6,2217.76,158822,1.00E-06,181101,581101,5651.48,2445.72,1.35128,1551.07,5852.65,2393.99,3.52022,1492.78,181101,5805.82,2387.49,0.307719,1483.96,5837.31,2376.1,2.21061,1472.83
113562.354,58846.77624,172409.1302,21.45399816,25.267928,513.6901382,14.06590533,14.13,,0.0597384,0.0891638,0.469161,45.9412,3.91728,36587.4,29985.6,838961.3489,903.79,19371.4,1203.35,2.95312,2255.73,1837.44,16319.2,40000,172405,0.025396,0.0287924,67955.3,3432.82,131465,1.21E-06,229166,629166,3471.42,1043.01,2.52753,637.552,3572.59,1022.62,4.17037,615.292,229166,3567.77,1019.48,0.930927,608.79,3566.55,1015.84,2.42966,606.199
78393.62486,0,78393.62486,13.67408263,28.24498045,625.3229193,0,13.67,,0.433077,0.0555747,0.389273,33.8472,3.13251,17326.7,8457.8,436259.0043,410.909,10158.8,540.048,2.57772,1701.6,966.372,8752.11,40000,78384,0.0164303,0.0670936,66942.6,2412.37,108002,1.51E-05,135145,535145,2188.9,673.035,2.31524,368.429,2228.02,663.117,3.56452,358.321,135145,2224.02,659.232,0.939974,351.812,2222.99,657.211,1.83228,350.603
113562.354,36171.18199,149733.536,30.37091722,48.92135542,664.8449622,26.66198916,23.03,,0.331881,0.142037,0.509041,46.6937,4.33724,50735.2,53012.4,1369256.198,784.952,31709.5,1870.24,3.1236,1323.24,2459.95,21550.2,40000,149736,0.042894,0.0512247,86273.6,3718.06,138606,6.24E-06,206497,606497,5542.07,1764.11,2.0504,1058.81,5698.96,1729.07,3.74872,1020.35,206497,5680.1,1722.05,0.594513,1010.55,5681.49,1715.76,2.37026,1005.26
107152.1885,0,107152.1885,30.87327438,47.54379569,499.8187156,43.55338251,30.87,,0.53282,0.0998906,12.9982,28.0056,3.41434,28812.1,21778.4,1416286.721,561.865,32901.2,1831.92,2.80444,0.0896431,1561.11,13950.6,40000,107180,0.0448619,12.7355,93925.5,2183.26,122744,6.41E-06,163941,563941,3876.81,1849.5,1.5619,1150.37,4012.92,1811.67,3.32897,1108.47,163941,3981.65,1802.06,0.537718,1096.58,3995.62,1794.47,2.11994,1089.69
113562.354,8666.539986,122228.894,17.50673113,29.45463239,686.7763532,0,16.27,,0.26514,0.0968683,0.430721,40.1661,3.4516,32159.5,23600.1,786054.9674,640.67,18219.3,1057.97,2.87785,1926.16,1626.27,14511.8,40000,122213,0.0303507,0.0430836,74983.8,3013.42,119427,6.55E-06,178974,578974,3801.43,1242.25,2.36657,670.521,3882.84,1223.06,3.65879,649.227,178974,3875.32,1217.91,0.695787,641.124,3874.73,1214.03,2.07703,638.203
87962.23767,0,87962.23767,11.58869777,30.21291898,735.6195916,0,11.59,,0.288861,0.0667004,0.404772,39.7815,3.33558,21252.2,11093.9,589009.6459,461.062,13668.7,776.216,2.7109,561.152,1108.55,10007.6,40000,87951.2,0.0253437,0.0284812,81769.6,1900.88,88950.7,7.25E-06,144712,544712,2625.82,1037.17,2.14528,554.855,2675.84,1022,3.69129,538.719,144712,2669.85,1017.34,0.619924,531.097,2668.02,1013.75,2.12305,528.73
76672.94538,0,76672.94538,22.12741606,31.33946286,731.873238,0,22.13,,0.268427,0.0884752,0.502783,39.0264,3.24011,22996.6,14128.5,525886.4464,401.873,12207,689.878,2.69701,2844.72,1253.05,11275.3,40000,76660.4,0.0221486,0.119882,61592.6,3305.16,132233,9.84E-06,133421,533421,3476.58,907.486,2.03903,480.162,3544.08,893.388,3.4883,465.537,133421,3536.66,889.176,0.582346,458.569,3539.01,885.944,1.71948,456.257
113562.354,1605.174651,115167.5287,15.52564292,17.83011212,583.2488646,0,15.31,,0.435736,0.0816768,0.356758,32.6554,3.19499,26708.8,17639.3,677226.6779,603.664,15755.5,852.857,2.7811,2150.51,1402.46,12577.4,40000,115154,0.0241607,0.0448074,70774.9,3064.99,123073,1.19E-05,171915,571915,3208.04,989.257,2.49031,534.871,3273.71,974.387,3.59117,518.563,171915,3268.46,969.208,0.94482,510.649,3267.07,966.427,2.01935,508.707
