WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,30439.00905,144001.3631,35.17891201,35.4926137,507.407724,59.32086387,27.74,,1.00E-06,0.129854,4.48766,38.9887,3.62609,44615.8,43802.7,1608557.387,755.086,36935.7,2512.68,3.08932,271.292,2230.46,19638.4,40000,144038,0.0529908,4.11154,93014.8,2308.65,151548,1.00E-06,200799,600799,5013.78,2182.17,1.50287,1419.43,5204.59,2134.78,3.65464,1366.07,200799,5165.84,2129.59,0.374728,1358.24,5194.17,2119.63,2.19546,1348.66
106523.8401,0,106523.8401,36.32848072,45.32845999,721.5347292,37.40212395,36.33,,0.325901,0.124302,14.9868,39.0058,3.7691,36105.3,29746.6,1497610.077,558.525,34594.2,2133.3,2.95198,0.386844,1829.95,16255.4,40000,106543,0.0550024,14.6115,95863.1,1951.03,124222,4.33E-06,163304,563304,4844.51,2261.52,1.54955,1338.37,4992.5,2218.6,3.31573,1290.3,163304,4951.12,2209.55,0.374448,1279.11,4972.08,2200.1,2.04885,1270.12
113562.354,37210.48159,150772.8356,33.71024141,36.43338573,642.4623485,39.93030925,25.39,,0.00126251,0.10942,10.1902,45.6674,3.91423,40094.9,35245.7,1403809.185,790.494,32219,2208.12,2.99779,0.764239,1995.59,17661.8,40000,150793,0.0478625,9.75034,95243.9,2123.64,116711,1.00E-06,207554,607554,4238.32,1967.05,1.87009,1230.64,4387.36,1927.68,3.71772,1186.12,207554,4354.65,1922.71,0.438096,1178.29,4376.82,1914.5,2.07964,1170.56
113562.354,39607.18862,153169.5426,23.55653758,28.85085824,561.4985667,15.71875766,17.47,,0.0722305,0.104491,0.465666,43.3948,3.678,38150.2,33408.8,929294.628,802.934,21476.9,1313.19,2.93946,2432.24,1941.73,17205.7,40000,153166,0.0302253,0.0452173,69742.4,3602.69,136317,1.47E-06,209927,609927,4070.32,1241.38,2.27177,747.05,4187.76,1217.21,3.97115,720.469,209927,4178.62,1213.52,0.678937,713.499,4179.63,1209.01,2.25382,709.985
110366.8548,0,110366.8548,35.5312401,14.63423236,717.2684242,36.68396233,35.53,,5.89E-06,0.125842,13.6757,38.8115,3.40148,37174.2,31379,1394713.225,578.665,32062.6,2141.45,2.96882,93.271,1880.55,16686.1,40000,110385,0.0557167,13.302,96195.7,1989.43,128265,1.00E-06,167146,567146,4895.04,2288.58,1.47774,1371.93,5052.68,2245.11,3.48281,1322.8,167146,5007.42,2238.85,0.288633,1314.1,5033.69,2228.67,2.06108,1304.26
93178.03846,0,93178.03846,25.40500379,29.84224196,689.4406608,6.458459675,25.41,,0.200698,0.115862,0.465814,37.1615,3.2038,30573.4,23691.4,762961.3328,488.411,17687.3,1023.62,2.80823,3024.34,1629.47,14539.3,40000,93168.2,0.0303536,0.098785,64935.9,3752.16,142534,5.63E-06,149929,549929,4537.91,1245.44,1.88895,685.004,4643.2,1223.8,3.53437,661.719,149929,4629.44,1218.91,0.468556,654.011,4634.48,1214.14,1.89629,650.194
82098.53846,0,82098.53846,11.71421131,49.38253813,532.7159583,0,11.71,,2.73015,0.0454386,0.959556,28.9747,5.64318,16333.1,7133.5,528080.3723,430.335,12319.8,630.882,2.64081,0.0343092,886.697,8045.03,40000,82089.7,0.0129436,0.685551,81501.9,2161.8,99486.1,0.000103367,138851,538851,1803.68,528.931,3.30202,271.359,1824.09,523.134,2.99683,264.448,138851,1818.81,518.588,1.59835,258.588,1817.55,517.743,1.66257,257.784
109917.8068,0,109917.8068,33.97860529,28.65132841,581.9293167,45.83528975,33.98,,1.00E-06,0.122309,10.4646,32.1363,3.10137,35435.2,29941.5,1415957.656,576.361,32572.5,2152.55,2.95313,198.092,1836.06,16307.5,40000,109945,0.0529164,10.1577,94441.6,2150.8,140693,1.00E-06,166706,566706,4740.87,2177.35,1.38712,1352.57,4909.9,2132.95,3.49226,1302.61,166706,4865.46,2126.97,0.300068,1294.21,4892.37,2116.66,2.13044,1284.27
113562.354,65126.50573,178688.8597,37.18503054,23.7082154,583.8662916,57.55896812,23.63,,1.00E-06,0.128195,3.95627,49.0115,4.13657,51867.8,55557.3,1582649.375,936.902,36229.2,2583.81,3.13981,465.881,2519.96,22046.9,40000,178721,0.0518302,3.48085,90650.5,2307.34,142247,1.00E-06,235482,635482,4946.5,2131.23,1.76265,1407.6,5134.02,2086.03,3.87713,1356.32,235482,5100.62,2082.21,0.433027,1349.43,5127.81,2073.21,2.19334,1340.84
113562.354,46870.02624,160432.3802,17.60775369,36.79904088,689.6380802,0,12.46,,0.270645,0.0886704,0.506843,49.5938,4.21354,36797.4,27463.8,814246.4501,840.935,18820.8,1147.84,3.02065,1159.73,1756.91,15631.9,40000,160415,0.0275596,0.0307227,79435.5,2813.29,111923,6.23E-06,217176,617176,3478.98,1128.11,2.8126,624.578,3553.71,1110.36,3.88535,604.733,217176,3548.38,1105.62,1.03038,597.003,3546.82,1102.38,2.31706,594.69
113562.354,702.2407246,114264.5947,37.92967507,35.4488448,513.4203742,67.6036886,37.7,,0.000180535,0.160299,2.55599,29.253,3.1448,46277.9,47535.8,1792667.5,599.236,41239.2,2724.31,3.12429,716.916,2326,20436.7,40000,114309,0.0638872,2.27358,92333,2261.34,172527,1.00E-06,171070,571070,6207.93,2632.1,1.16553,1679.39,6430.35,2575.41,3.46505,1615.52,171070,6377.03,2568.3,0.27243,1606.3,6411.95,2555.49,2.29252,1593.64
113562.354,76598.07522,190160.4292,11.87412372,30.74838798,458.0682081,0,7.09,,0.25784,0.0511913,0.488932,47.6779,4.6029,27061.8,15190.3,543562.8734,996.801,12469.6,860.776,2.93983,1491.09,1299.97,11685.1,40000,190147,0.0140979,0.0426915,63124.6,2477.29,103292,6.80E-06,246908,646908,2010.67,576.902,3.52514,329.348,2050.36,568.17,4.14982,319.523,246908,2048.32,565.123,2.27694,314.28,2047.65,563.915,2.70141,313.34
92546.96906,0,92546.96906,14.53323412,32.60421374,658.1985142,0,14.53,,0.373757,0.0724918,0.38255,35.6876,3.21573,22373.1,12688.4,580571.896,485.092,13501.1,736.888,2.72008,1509.26,1186.59,10693.2,40000,92535.1,0.0229167,0.0418749,74107.6,2595.2,110324,1.07E-05,149296,549296,2851.56,938.271,2.26364,503.373,2906.53,924.368,3.59224,488.582,149296,2901.1,919.611,0.765697,481.032,2899.67,916.666,1.96596,479.079
113562.354,50861.87953,164424.2335,31.89143461,32.73131576,608.6808542,37.68042037,22.03,,1.00E-06,0.134789,0.554804,47.4738,3.97367,50410.3,54447.2,1345929.731,862.02,30955.7,2051.98,3.0766,1838.24,2493.95,21831.7,40000,164437,0.0444588,0.0907569,79257.8,3344.95,143811,1.00E-06,221198,621198,5232.61,1827.79,1.90749,1157.7,5407.47,1789.47,4.07728,1114.93,221198,5378.78,1785.78,0.460216,1107.92,5391.55,1778.35,2.29169,1101.25
113562.354,24384.67405,137947.0281,38.57543335,30.22306276,720.3088415,47.30366338,31.76,,1.00E-06,0.142581,7.79668,45.9596,3.81258,48159.4,48479.8,1584216.814,723.278,36346.3,2505.15,3.10815,430.584,2349.59,20633.3,40000,137971,0.0595203,7.34987,93593.7,2098.69,141783,1.00E-06,194732,594732,5532.84,2445.08,1.5454,1522.25,5717.22,2396.89,3.60847,1467.47,194732,5673.52,2391.32,0.308029,1459.24,5703.23,2380.81,2.13427,1449.02
92312.12076,0,92312.12076,28.53991146,34.91916295,514.5653445,30.06365527,28.54,,0.214916,0.0697276,16.513,28.6137,3.00979,19887.5,12091,987646.2711,484.02,22865,1356.11,2.55962,0.101461,1157.94,10441.8,40000,92330.6,0.0337483,16.2471,92098.2,2085.12,95161.4,2.70E-06,149092,549092,2699.22,1391.23,1.62903,870.761,2803.3,1362.39,3.42194,839.022,149092,2776.28,1356.53,0.47316,830.606,2789.1,1349.93,2.03808,824.802
113562.354,45316.82971,158879.1837,13.4600107,32.97158318,506.5167517,0,9.62,,0.476864,0.0614726,0.451717,42.7385,4.17472,27267.6,16323.1,610945.1124,832.814,14128.7,854.163,2.90155,1393.93,1348.3,12106.4,40000,158866,0.0174664,0.0472189,70679.1,2721.4,111663,1.26E-05,215627,615627,2414.83,715.036,3.16505,399.121,2463.08,704.296,3.83602,387.104,215627,2459.88,700.236,1.72774,380.666,2458.9,698.655,2.30657,379.503
113562.354,14010.36428,127572.7183,33.76023979,18.50081937,467.2717248,59.05842902,30.05,,1.00E-06,0.128571,4.69374,32.1829,3.17293,40252.7,37689.5,1543898.064,668.97,35480.4,2382.27,3.03487,484.661,2065.2,18249.8,40000,127611,0.0528364,4.38552,91664.2,2329.88,157424,1.00E-06,184372,584372,4963.4,2176.73,1.34857,1414.52,5155.52,2129.22,3.57675,1361.03,184372,5113.66,2123.92,0.332721,1353.18,5142.85,2113.46,2.20968,1343.08
113562.354,7792.253401,121354.6074,26.40293681,23.68311148,534.6620518,27.86835892,24.71,,0.0557686,0.128487,0.433365,32.8832,3.09509,37956,35692.1,1129184.746,636.212,26072.3,1619.91,2.89612,2592.23,2008.47,17770.8,40000,121362,0.0388627,0.111158,73424.8,3866.25,146736,1.03E-06,178123,578123,5002.21,1599.24,1.72107,974.807,5156.68,1566.17,3.75642,938.412,178123,5127.27,1561.48,0.41804,930.739,5139.48,1554.51,2.14972,924.613
97282.17922,0,97282.17922,29.05074005,21.49584597,605.336577,24.68552681,29.05,,0.0332145,0.135201,0.480851,33.2235,3.0611,34733.1,30926.8,1042746.823,510.009,24070.8,1501.6,2.85158,2814.9,1866.66,16568,40000,97288.2,0.0390965,0.152215,70731.4,3935.96,148860,1.00E-06,154049,554049,5274.3,1609.05,1.52494,956.291,5426.57,1576.38,3.64644,920.699,154049,5390.5,1571.45,0.338484,912.976,5408.03,1563.86,2.08249,906.235
105900.0604,0,105900.0604,36.95809997,27.7509965,694.638465,41.80523849,36.96,,1.00E-06,0.131619,12.1652,37.7486,3.3664,37563.5,32242.8,1430159.212,555.274,32884.2,2189.13,2.98709,237.692,1906.81,16909.3,40000,105923,0.0569296,11.8015,94682.2,2036.99,137695,1.00E-06,162684,562684,5115.56,2340.01,1.36414,1419.46,5284.4,2294.41,3.46549,1368.05,162684,5236.65,2288,0.272304,1359.31,5264.77,2277.18,2.11043,1348.8
80480.74972,0,80480.74972,37.54069282,36.09953511,474.3339638,50.01367023,37.54,,1.49E-06,0.105569,11.4242,26.9216,2.9843,25890.4,18430.1,1262404.864,422.088,29135.2,1824.11,2.8192,0.635819,1434.06,12851.7,40000,80516.4,0.04546,11.1721,92564.9,2284.28,146371,1.00E-06,137277,537277,4081.28,1877.47,1.0912,1202.78,4245.53,1835.27,3.36911,1156.11,137277,4198.06,1828.97,0.295033,1147.71,4222.77,1818.4,2.25933,1137.68
113562.354,25131.25411,138693.6081,24.56320194,23.21268201,558.019964,19.3647191,20.11,,0.0797786,0.113663,0.444703,39.5449,3.44335,37926.6,34077.5,996809.5122,727.066,23047.8,1398.03,2.91818,2521.52,1961.5,17373.2,40000,138693,0.0333501,0.059852,71020.9,3717.84,140291,1.58E-06,195454,595454,4426.83,1370.57,2.04956,825.77,4556.87,1343.38,3.85787,795.859,195454,4542.94,1339.29,0.555552,788.591,4546.52,1334,2.19647,784.273
113562.354,80801.58665,194363.9407,38.25545357,15.51090234,564.0873782,63.17663517,22.35,,1.00E-06,0.131817,2.22702,50.8436,4.32845,56686.2,64805.2,1637888.158,1019.09,37470.9,2696.79,3.18154,609.219,2727.8,23757.3,40000,194400,0.0521507,1.73318,89127.3,2354.86,146584,1.00E-06,251161,651161,5080.61,2144.54,1.7872,1442.56,5277.56,2098.36,3.97163,1390.22,251161,5245.81,2094.93,0.46302,1383.6,5272.67,2086.03,2.23809,1375.13
113562.354,74432.50286,187994.8569,27.46010268,42.81058395,656.5966095,18.10139222,16.59,,0.125186,0.115172,0.546046,53.106,4.64453,49882.1,49631.9,1135447.98,985.487,26216.4,1629.41,3.12241,1482.13,2378.09,20870.5,40000,187989,0.0340192,0.0319943,79701,3484.18,129937,2.41E-06,244750,644750,4487.76,1397.24,2.55648,847.576,4616.15,1369.93,4.10997,817.479,244750,4607.74,1365.45,0.832547,809.773,4606.9,1360.77,2.53257,806.2
113562.354,35716.34274,149278.6967,31.07518201,22.79058575,740.629995,20.74493701,23.64,,1.10E-06,0.144243,0.620941,49.1085,3.91874,50279.1,54175.4,1216107.499,782.535,27965.3,1858.61,3.04185,2513.71,2487.54,21778.7,40000,149275,0.0441394,0.135295,74365.6,3619.99,139579,1.00E-06,206036,606036,5626.82,1811.56,2.00164,1077.65,5785.87,1776.83,3.91406,1038.75,206036,5754.25,1772.64,0.425968,1031.34,5769.72,1765.58,2.10158,1024.99
90653.92558,0,90653.92558,22.87989656,28.65675338,615.6202513,6.11647355,22.88,,0.266737,0.0981149,0.3998,33.4853,3.03839,26259,18371.5,663856.4686,475.188,15433.2,847.265,2.74429,3026.31,1431.74,12831.6,40000,90645.7,0.0249608,0.0726697,62925.8,3656.58,142239,7.83E-06,147407,547407,3842.64,1024.73,1.98072,571.375,3931.54,1006.83,3.55477,552.413,147407,3923.46,1002.21,0.578361,544.955,3924.59,998.43,1.9127,542.185
113562.354,43468.3577,157030.7117,26.02493977,37.89033066,550.5954899,24.91580816,18.82,,0.135446,0.115321,0.467101,44.0736,3.94084,42666.5,40064.5,1122342.082,823.214,25960.8,1563.6,3.02566,1723.49,2130.82,18802.4,40000,157034,0.0346204,0.0403279,79236.2,3657.24,137333,2.47E-06,213795,613795,4485.95,1423.96,2.1336,877.873,4623.93,1394.72,3.94061,845.797,213795,4612.1,1390.14,0.648358,838.083,4612.83,1384.82,2.40679,833.84
97959.43205,0,97959.43205,35.48112162,35.95430155,480.7436091,54.50709701,35.48,,5.26E-06,0.121694,8.40755,27.2111,2.9958,32677.1,26624.4,1443519.553,513.723,33268.2,2132.78,2.94767,92.6569,1729.32,15395.9,40000,97996.6,0.0512112,8.1502,94307.2,2270.88,153640,1.00E-06,154758,554758,4706.75,2112.06,1.18857,1344.92,4886.96,2065.84,3.42391,1293.38,154758,4840.12,2059.36,0.300354,1284.72,4867.75,2048.45,2.22971,1274.22
113562.354,6991.09908,120553.4531,11.11177023,45.69176988,701.5564025,0,10.47,,0.938842,0.0787722,0.409597,40.676,4.27184,28646.8,17512.6,899094.5068,631.898,20984,1065.46,2.89958,0.116281,1397.33,12532.9,40000,120539,0.0307477,0.0266748,91322.2,1920.8,87501.6,1.95E-05,177300,577300,3109.09,1258.65,2.60116,666.09,3161.73,1241.17,3.52801,646.764,177300,3153.33,1232.9,1.16946,636.121,3150.89,1229.91,2.31949,634.084
113562.354,46770.96544,160333.3194,36.62209358,30.81676249,592.7105623,54.77323924,25.94,,1.00E-06,0.129557,5.04443,45.9598,3.90304,48371.1,49496.9,1563553.037,840.671,35832.5,2512.19,3.10948,422.551,2374.77,20842.8,40000,160364,0.0530578,4.59901,91617.8,2263.21,143160,1.00E-06,217125,617125,5005.5,2181.86,1.65935,1417.42,5190.93,2136.11,3.76049,1365.55,217125,5154.49,2131.76,0.385565,1358.29,5182.27,2122.31,2.16886,1349.22
113562.354,40309.56999,153871.924,38.62533582,40.76227428,476.0174607,73.91216245,28.51,,1.00E-06,0.149351,0.707642,40.5527,3.90646,53289.2,59550.8,1861345.731,806.886,42807.9,2839.88,3.18637,445.895,2611.57,22802.7,40000,153920,0.0586027,0.314741,92138.2,2354.77,165363,1.00E-06,210681,610681,5768.26,2414.78,1.40459,1600.62,5992.29,2360.46,3.69409,1539.57,210681,5951.25,2354.83,0.370129,1531.42,5974.05,2344.11,2.3435,1521.06
113562.354,4378.753916,117941.1079,27.4841727,22.67855515,485.1026636,36.7451097,26.46,,0.0529721,0.0852781,12.6469,29.0679,2.9586,26636.8,19103.8,1168850.26,618.393,26929.4,1735.57,2.74918,0.58584,1460.47,13080.6,40000,117963,0.0397156,12.3749,95349.5,2211.97,111288,1.00E-06,174724,574724,3294.76,1635.31,1.68864,1032.92,3423.37,1601.25,3.56301,994.839,174724,3392.95,1596.19,0.439927,987.049,3411.12,1588.62,2.06245,980.101
113562.354,7555.661098,121118.0151,38.6331342,19.33030253,656.7799412,54.36855451,36.22,,1.00E-06,0.15433,6.204,38.6137,3.45649,47040.7,47626.2,1659536.682,635.094,38121.5,2577.1,3.10906,670.533,2328.27,20455.6,40000,121149,0.0632286,5.82898,92454.1,2135.94,156473,1.00E-06,177910,577910,5988.19,2599.84,1.32228,1622.19,6189.96,2547.45,3.51598,1562.86,177910,6140.12,2541.01,0.27001,1554.04,6173.22,2529.14,2.197,1542.37
113562.354,63167.1316,176729.4856,12.45958289,42.93491565,506.5861794,0,8.01,,1.00972,0.0585156,0.501756,46.4934,5.6159,29471.4,16972.6,697285.7025,926.389,16103.1,997.186,3.05037,0.529559,1375.28,12341.2,40000,176716,0.0168493,0.0627414,82650.2,2440.98,101653,2.54E-05,233477,633477,2304.81,689.768,3.56809,379.541,2345.36,679.881,3.74855,368.273,233477,2341.46,675.083,2.18629,361.7,2340.63,673.974,2.42658,360.717
113562.354,85243.23414,198805.5881,28.91036991,15.98706258,569.42274,32.248716,16.51,,1.00E-06,0.114517,0.574913,51.7388,4.35226,49942,52763.4,1191416.658,1042.23,27375.7,1842.69,3.06163,2018.04,2454.01,21500.9,40000,198813,0.0362141,0.0721171,74700.4,3494.42,132457,1.00E-06,255574,655574,4439.48,1488.33,2.30427,960.178,4591.8,1456.73,4.36633,925.058,255574,4573.83,1454.19,0.684289,918.895,4580.68,1448.56,2.34432,914.108
113562.354,25676.22464,139238.5786,34.50704305,30.10018868,747.9958384,31.09329167,28.14,,1.00E-06,0.158966,0.588072,47.488,3.84318,52726.8,58602.4,1392723.751,729.951,32030.1,2125.16,3.09253,2076.32,2590.08,22625.7,40000,139244,0.0521199,0.11903,79046.8,3261.42,149108,1.00E-06,196005,596005,6195.2,2140.2,1.72369,1292.74,6377.89,2098.41,3.87786,1245.85,196005,6339.22,2093.57,0.34094,1237.96,6358.65,2084.8,2.21149,1229.81
94181.12178,0,94181.12178,31.52705515,29.42074441,540.6105439,36.37969032,31.53,,0.000735474,0.0883613,14.6661,29.9861,2.96608,24353.4,16498.8,1106031.17,493.841,25492.8,1631.59,2.71921,0.474592,1355.65,12170.4,40000,94203.9,0.0406506,14.3845,93095.9,2141.96,117090,1.00E-06,150965,550965,3420.6,1674.73,1.43546,1047.77,3551.55,1639.73,3.47904,1008.95,150965,3514.75,1634.49,0.344204,1001.19,3534.45,1626.02,2.08233,993.347
113562.354,36693.89018,150256.2442,29.22321853,26.70815767,475.7887945,43.40136237,22.09,,1.17E-06,0.0911609,8.9924,39.2894,3.55024,33282.4,26667.1,1256966.942,787.818,28843.1,1982.85,2.89983,6.26554,1730.73,15408,40000,150282,0.0403302,8.61802,94203.6,2318.75,115896,1.00E-06,207043,607043,3511.67,1660.16,1.81231,1081.41,3653.9,1624.55,3.79555,1041.45,207043,3626.09,1620.65,0.50533,1034.56,3646.44,1613.21,2.11016,1027.67
113562.354,66973.59435,180535.9484,38.30033083,14.91006419,678.4874975,50.93768776,24.09,,1.00E-06,0.12856,5.6683,52.2493,4.27822,52915.8,56543.3,1561267.12,946.549,35728.1,2560.53,3.14131,363.95,2542.86,22236.1,40000,180561,0.0529055,5.16087,92135.4,2220.83,133519,1.00E-06,237322,637322,4970.53,2173.34,1.87421,1409.87,5149.57,2128.98,3.88275,1359.34,237322,5115.78,2125.07,0.426322,1352.31,5142.38,2116.22,2.16549,1343.87
113562.354,67406.18858,180968.5426,31.81712093,27.47710925,593.7008659,39.06076893,19.97,,1.00E-06,0.12878,0.571199,49.8591,4.1545,51840.3,56867.9,1333631.611,948.754,30649.1,2056.98,3.08588,1860.19,2550.36,22298,40000,180982,0.0426578,0.0850222,78335.1,3328.1,140400,1.00E-06,237743,637743,4993.04,1753.6,2.02233,1129.17,5165.66,1716.39,4.2054,1087.6,237743,5139.91,1713.28,0.521172,1081.02,5151.18,1706.31,2.32325,1074.83
113562.354,24367.34427,137929.6983,26.71787009,37.74606448,623.4980139,19.27399854,22,,0.189121,0.127495,0.472197,42.062,3.74093,42639.9,40510.8,1117326.602,723.051,25860.7,1540.7,3.00323,2042.6,2142.94,18904.3,40000,137928,0.0373777,0.0602801,77583.5,3751.17,139683,3.83E-06,194689,594689,4974.15,1535.93,2.04425,908.717,5112.56,1506.15,3.75025,875.935,194689,5096.42,1500.78,0.549705,867.586,5099.81,1495.11,2.21738,862.879
113562.354,35287.87008,148850.2241,19.5652161,45.10836588,713.6357011,0,14.93,,0.576473,0.10034,0.497759,48.2337,4.48199,39167.5,30441.3,918993.3215,780.214,21334.9,1202.56,3.07972,790.456,1851.64,16440.2,40000,148832,0.0299798,0.0322551,85948.1,3040.75,118173,1.39E-05,205593,605593,3941.9,1228.06,2.73915,666.091,4022.23,1209.09,3.64478,645.111,205593,4015.67,1202.38,1.11439,635.814,4013.61,1199.19,2.28296,633.498
113562.354,40412.65091,153975.0049,28.20114003,28.66971582,529.5904776,34.25747772,20.8,,1.77E-05,0.0818346,10.9408,42.1373,3.67351,31212,23401.8,1149714.37,807.271,26374.8,1820.88,2.84616,0.899488,1619.3,14451.8,40000,153993,0.0374507,10.5393,94371.3,2190,96385.2,1.00E-06,210754,610754,3158.28,1539.9,2.02904,982.312,3279.68,1508.39,3.84288,946.887,210754,3256.04,1504.58,0.562098,939.98,3273.38,1498.03,2.06104,934.017
109312.5008,0,109312.5008,33.25767778,19.09702272,452.3427623,56.83286873,33.26,,1.00E-06,0.124707,6.35535,25.7864,2.84336,35292.7,30661.2,1480709.949,573.244,34078.6,2234.44,2.97075,414.722,1858.46,16498.2,40000,109351,0.0520853,6.11159,92461.3,2318.91,158196,1.00E-06,166112,566112,4817.26,2147.1,1.23801,1382.72,5004.55,2100.11,3.48767,1330.01,166112,4959.36,2094.26,0.30663,1321.8,4988.27,2083.41,2.22427,1311.33
80518.09854,0,80518.09854,22.9826524,34.36010571,521.1193702,12.9228249,22.98,,0.290326,0.0863101,0.32752,29.0214,2.88923,22551.7,14188.8,645719.2698,422.098,15052.5,783.167,2.72903,2219.34,1255.76,11299,40000,80518.5,0.0221302,0.0493574,70789.4,3597.78,145129,7.57E-06,137279,537279,3370.4,911.649,1.78551,542.654,3459.8,893.506,3.59442,523.842,137279,3453.04,889.029,0.58563,516.526,3452.4,885.206,2.10492,513.911
113562.354,48014.55118,161576.9052,29.34219752,48.95016252,626.2181645,27.50263277,20.62,,0.313657,0.131871,0.500886,47.8754,4.46493,50139.8,51416.3,1331813.398,847.044,30848.4,1813.09,3.13049,1183.23,2421.62,21232.2,40000,161580,0.0398652,0.0354564,86585.6,3671.9,136230,5.73E-06,218341,618341,5139.4,1640.04,2.15737,1000.38,5289.97,1606.88,3.84921,964.087,218341,5275.99,1600.38,0.68299,954.706,5274.84,1594.61,2.52964,950.08
113562.354,93391.13721,206953.4912,24.11090516,44.73070542,541.4533747,19.68924175,13.23,,0.170255,0.0955024,0.519761,52.7807,4.95899,45957.8,41381.5,1043282.215,1084.89,24087.6,1497.93,3.14579,932.666,2166.41,19101.4,40000,206952,0.0277848,0.0175453,81730.9,3330.8,125968,3.16E-06,263713,663713,3716.22,1142.52,2.74191,712.674,3827.4,1119.5,4.29127,687.775,263713,3822.72,1115.17,1.2297,680.322,3820.1,1111.39,2.89811,677.793
91058.31548,0,91058.31548,26.97524743,23.13222754,531.7150716,24.09202954,26.98,,0.0924409,0.115989,0.381021,29.6288,2.88931,29212.4,23255.3,918486.8803,477.392,21273.1,1251.94,2.7826,2802.17,1614.13,14407.3,40000,91066.3,0.0329046,0.092306,69209.7,3881.57,149927,1.89E-06,147827,547827,4517.24,1355.86,1.53137,821.846,4652.54,1327.25,3.63175,791.046,147827,4630.07,1322.66,0.384274,783.635,4639.57,1316.18,2.15085,778.178
113562.354,38451.60372,152013.9577,36.58858289,26.57176919,719.139118,40.97753764,27.33,,1.00E-06,0.157409,0.57955,49.154,3.98576,55819.7,64067.5,1504891.494,796.968,34600.2,2305.87,3.13964,1681.08,2711.76,23625.8,40000,152028,0.0543328,0.0970942,82206.7,2990.92,151487,1.00E-06,208789,608789,6120.62,2231.98,1.70035,1392.39,6315.38,2186.99,3.98038,1341.79,208789,6278.28,2182.44,0.34807,1334.08,6296.34,2173.31,2.33055,1325.59
113366.4151,0,113366.4151,14.47197651,45.50450456,627.2506684,0,14.47,,1.07829,0.0848756,0.383638,34.1738,4.09315,29104.5,18313.4,833357.0597,594.221,19473.5,963.81,2.95979,1.09442,1429.44,12811.6,40000,113352,0.0272422,0.057037,94229.7,2718.46,111352,2.72E-05,170113,570113,3345.45,1115.64,2.60928,585.545,3404.49,1099.93,3.35085,568.308,170113,3396.81,1092.06,1.24348,558.342,3395.03,1089.69,1.9852,556.58
113562.354,82622.5475,196184.9015,32.2090979,44.04362643,701.325822,28.68257204,18.64,,0.00426601,0.132009,0.611136,55.2421,4.77833,57869.3,65749,1355308.271,1028.46,31183.8,2053.88,3.16043,1502.96,2748.2,23924.4,40000,196186,0.0411873,0.0711119,81987.1,3507.26,131722,1.00E-06,252947,652947,5134.82,1692.27,2.40095,1054.98,5294.2,1657.72,4.22504,1016.63,252947,5274.26,1653.54,0.664766,1009.1,5280.36,1647.49,2.36765,1003.92
113562.354,87763.47461,201325.8286,19.10505266,31.85538398,555.2444031,1.938590219,10.78,,0.0451293,0.0758534,0.534885,51.8248,4.45129,37035.3,28068.5,679040.1205,1055.32,15590.1,1062.73,3.01385,2163.09,1776.53,15799.6,40000,201310,0.0198055,0.0392188,63235.4,3155.62,121395,1.13E-06,258071,658071,2968.05,811.146,3.20139,471.227,3037.2,797.336,4.32436,455.975,258071,3034.8,794.479,1.53347,450.04,3034.13,792.219,2.46652,448.423
113562.354,60837.00126,174399.3553,20.30924175,31.2998178,697.6071344,0,13.22,,0.0696152,0.092979,0.552887,51.973,4.16836,39687.7,32366.5,790420.4738,914.145,18201,1183.33,3.00731,1985.05,1910.54,16941,40000,174380,0.0272581,0.0498526,70465,3070.15,118687,1.64E-06,231141,631141,3641.93,1115.38,2.86128,627.021,3724.77,1097.14,4.06347,606.497,231141,3718.79,1093.67,0.941808,599.72,3719.16,1090.32,2.19036,597.196
93586.45025,0,93586.45025,33.57909477,49.13031095,646.5515177,32.19064539,33.58,,0.547449,0.0937822,17.9121,35.2046,3.69282,25983.2,17758.2,1252886.054,490.699,29111.9,1613.97,2.73656,0.0614946,1407.25,12619.1,40000,93604.6,0.0434964,17.578,92807,1951.89,104116,7.22E-06,150366,550366,3655.92,1790.61,1.59771,1067.07,3770.99,1756.57,3.28301,1029.5,150366,3739.29,1747.05,0.492293,1017.75,3751.29,1739.86,2.02313,1011.3
113562.354,79724.82746,193287.1815,36.38896654,31.23804123,499.2362232,64.13542449,21.38,,1.00E-06,0.124505,2.26407,48.783,4.25255,53183.9,58465.5,1597898.065,1013.46,36558.7,2628.27,3.15506,528.812,2586.97,22600,40000,193325,0.0494118,1.79154,89041.8,2408.48,145999,1.00E-06,250086,650086,4791.37,2033.18,1.76342,1378.88,4984.41,1988.39,3.98022,1328.27,250086,4954.09,1985.1,0.494376,1321.82,4980.18,1976.47,2.23858,1313.64
113562.354,16888.34291,130450.6969,30.92418069,26.56394988,659.6817012,29.01780339,26.92,,2.94E-06,0.147363,0.53258,41.5064,3.52084,46223.7,47988,1274841.216,683.885,29353.8,1910.5,3.013,2313.32,2337.33,20531.1,40000,130456,0.0465872,0.123011,76461,3536.72,148015,1.00E-06,187217,587217,5741.96,1914.36,1.71784,1154.24,5913.18,1876.33,3.83084,1111.88,187217,5877.09,1871.58,0.361692,1104.1,5894.51,1863.49,2.16527,1096.72
113562.354,58761.4085,172323.7625,18.49267894,18.05065097,632.8771895,0,12.19,,0.137585,0.083665,0.517575,49.5998,4.10216,36028.5,27259.5,725250.6323,903.273,16715,1071.1,2.97494,2013.54,1750.23,15574.8,40000,172306,0.0238885,0.0402493,68400.8,3039.05,118541,3.38E-06,229067,629067,3278.57,977.689,2.93819,549.732,3351.46,961.9,4.0364,532.063,229067,3347.31,958.358,1.12381,525.384,3346.6,955.538,2.24745,523.345
113562.354,13094.48193,126656.8359,29.76637788,36.14975051,609.9841833,30.63771068,26.69,,0.158484,0.0913452,14.3396,37.9541,3.50544,30301.4,22478.7,1230830.991,664.045,28369.2,1815.79,2.81607,0.199414,1586.46,14169.1,40000,126672,0.0427088,13.9783,95889.9,2032.62,99342.6,1.97E-06,183433,583433,3545.68,1755.53,1.86668,1067.71,3666.27,1721.69,3.51826,1029.64,183433,3637.13,1715.59,0.475741,1020.86,3653.81,1708.35,2.00559,1014.2
113562.354,4228.623357,117790.9774,14.34950276,24.00055151,731.0820983,0,13.83,,0.245412,0.0916225,0.426334,41.0327,3.47464,30812.2,21060.8,815459.1361,617.41,18887.2,1111.18,2.8811,1065.15,1534.72,13722.9,40000,117776,0.0332158,0.0345678,83791.5,2449.38,103198,5.37E-06,174537,574537,3597.89,1358.93,2.28985,730.217,3674.13,1338.4,3.69371,707.348,174537,3665.84,1333.03,0.615256,698.971,3664.9,1328.63,2.18441,695.666
113562.354,37972.19218,151534.5462,22.6609285,20.35484373,558.0558929,13.18275564,16.98,,0.1107,0.100552,0.454293,42.9061,3.65576,36753.4,31139.7,883203.1828,794.353,20428.5,1231.24,2.92694,2462.24,1873.21,16623.7,40000,151529,0.0286398,0.0395238,68775.5,3575.4,135717,2.35E-06,208290,608290,3920.06,1175.98,2.33463,700.896,4029.6,1153.56,3.94464,676.271,208290,4022.19,1149.75,0.733841,669.223,4022.09,1145.59,2.26626,666.081
113562.354,7497.280626,121059.6346,32.5504646,45.20560752,600.8454847,40.66901228,30.53,,0.374965,0.11102,12.6666,35.7841,3.68153,34743.8,28527.9,1484585.732,634.745,34335.7,2072.39,2.91399,0.178883,1791.3,15925.8,40000,121082,0.0493715,12.3249,95342,2087.44,121204,4.67E-06,177843,577843,4314.01,2031.84,1.6866,1240.86,4456.44,1991.82,3.3922,1196.12,177843,4423.04,1983.07,0.482834,1185.01,4440.79,1974.86,2.07442,1177.36
113562.354,13369.76647,126932.1205,19.83564774,35.18496051,553.095169,4.544038262,17.75,,0.456653,0.093848,0.388363,35.6131,3.49054,31459.3,23402.9,768764.7732,665.349,17893.9,959.344,2.88905,2189.61,1619.34,14452.1,40000,126920,0.0248965,0.0446,71828.3,3570.63,136875,1.22E-05,183681,583681,3676.79,1021.26,2.45523,570.728,3760.56,1004.24,3.62521,552.201,183681,3755.39,998.781,0.987403,544.029,3753.92,995.859,2.10366,541.961
113562.354,35863.45424,149425.8082,24.68369834,16.2094139,539.0416489,21.81060831,18.76,,0.0337013,0.110266,0.459752,41.6643,3.58394,38881.9,35304.9,1009858.731,783.338,23325.5,1440.35,2.93746,2402.54,1997.3,17676.3,40000,149428,0.032792,0.0553533,71529.2,3675.86,138914,1.00E-06,206189,606189,4288.85,1347.98,2.09659,827.282,4420.58,1320.58,3.97532,797.151,206189,4407.4,1316.89,0.59137,790.18,4410.66,1311.68,2.24821,785.934
113562.354,79664.15246,193226.5065,18.7246493,41.55147702,558.2883459,0.37361182,11,,0.460887,0.076438,0.531195,50.8285,5.05448,37348.6,27117.8,744350.6401,1012.85,17163.8,1090.71,3.09925,1110.33,1745.58,15535.1,40000,193209,0.01946,0.0456792,75051.4,3134.78,120497,1.21E-05,249970,649970,2998.55,797.493,3.38347,447.893,3061.12,784.744,3.95118,433.724,249970,3058.48,780.132,1.90466,426.832,3057.52,778.401,2.48886,425.497
110599.0313,0,110599.0313,25.28223574,42.25562968,448.2126226,32.71100246,25.28,,0.399465,0.12361,0.29352,25.8755,3.13125,35586.4,30602.3,1190490.221,579.862,27702.3,1493.37,2.97449,1108.75,1856.63,16482.7,40000,110613,0.0370927,0.0457695,90102.5,3914.3,148896,7.14E-06,167374,567374,4812.33,1529.65,1.62861,943.241,4961.54,1497.05,3.61658,907.98,167374,4944.23,1489.98,0.526596,898.253,4944.39,1483.71,2.44856,893.187
113562.354,71174.5888,184736.9428,22.16757036,22.62195384,517.3196132,15.99047772,13.63,,0.00344696,0.0897913,0.492003,48.2831,4.09472,38729.6,32795.3,867077.8032,968.421,19989.3,1274.98,2.98358,2144.74,1923.43,17050.4,40000,184734,0.0259768,0.0290899,68669.7,3395.8,129698,1.00E-06,241495,641495,3492.24,1066.82,2.56843,660.99,3597.59,1045.6,4.31855,637.818,241495,3592.61,1042.82,0.944488,631.53,3591.65,1039.07,2.47428,628.824
113562.354,23422.93668,136985.2907,14.12604908,22.51993064,545.3998246,0,11.71,,0.425163,0.0692642,0.407398,38.4436,3.62371,26564.9,16598.7,633916.5814,718.04,14706.3,839.917,2.82173,1853.84,1359.81,12206.6,40000,136972,0.020494,0.0419427,69613.1,2834.02,115782,1.12E-05,193733,593733,2720.25,838.983,2.81668,462.975,2775.84,826.338,3.73782,448.977,193733,2771.83,821.915,1.2764,441.88,2770.57,819.758,2.13692,440.386
113562.354,66654.40365,180216.7577,19.66992409,24.94141983,683.0761475,0,12.39,,0.0548139,0.0891065,0.552178,52.4218,4.22624,39309.1,31501.2,771299.6701,944.643,17749.6,1165.81,3.01259,1913.22,1884.28,16717.9,40000,180198,0.0261078,0.0460834,70170.2,3009.5,116895,1.29E-06,236959,636959,3490.2,1068.25,2.93735,603.314,3569.49,1050.78,4.12966,583.673,236959,3564.26,1047.48,1.01664,577.053,3564.26,1044.31,2.2371,574.699
113562.354,33042.00146,146604.3555,18.34132018,40.41602718,544.3662327,0.635837969,14.21,,0.766939,0.0824204,0.469783,40.9273,4.36447,32325.5,22473.5,738584.9585,768.457,17167.1,946.012,2.99437,1305.75,1586.27,14167.5,40000,146589,0.0210029,0.0753516,77714.2,3365.3,129636,2.18E-05,203350,603350,3235.96,860.788,2.96783,470.08,3301.42,847.51,3.56378,455.403,203350,3297.76,841.907,1.53519,447.617,3296.81,840.116,2.08454,446.225
113562.354,10121.08485,123683.4389,34.38439901,29.87604776,573.9948029,49.53193305,31.57,,1.00E-06,0.127094,8.22384,35.5468,3.2897,39537.1,35813.3,1487988.919,648.534,34194.2,2297.35,3.01175,308.675,2011.96,17800.2,40000,123713,0.0538736,7.88234,93617.4,2192.92,144364,1.00E-06,180474,580474,4921.07,2216.47,1.44866,1395.88,5098.5,2170.76,3.55567,1344.28,180474,5055.89,2165.17,0.318154,1336.14,5083.76,2154.94,2.14328,1326.27
87862.2147,0,87862.2147,37.90255811,25.36644943,694.9800016,37.02916953,37.9,,1.00E-06,0.110717,15.8274,37.7399,3.35335,29004.1,21127.4,1210673.654,460.71,27872,1818.65,2.84785,2.16023,1537.19,13744.2,40000,87883.9,0.0492592,15.4661,93500.1,2017.99,126375,1.00E-06,144645,544645,4303.42,2026.64,1.28461,1228.69,4450.37,1986.53,3.42338,1184.03,144645,4404.48,1980.47,0.267638,1175.68,4428.67,1970.37,2.10107,1166.05
106223.6603,0,106223.6603,26.30645287,36.52685146,657.2170015,13.36419055,26.31,,0.266161,0.131738,0.430127,35.7995,3.32125,36905,32376,995540.1472,556.821,23093.5,1321.2,2.91831,2420.53,1910.83,16943.4,40000,106218,0.0367595,0.0767226,74342.1,3854.98,143765,6.27E-06,162979,562979,5152.94,1509.79,1.85513,853.507,5281.97,1482.15,3.55136,823.363,162979,5264.82,1476.08,0.467513,814.543,5269.53,1470.38,2.0692,809.801
113562.354,23633.09568,137195.4497,27.01462884,14.70008074,711.1398806,10.74988221,22.36,,0.0503629,0.130848,0.552205,45.2322,3.67609,43369.6,41958.7,1020888.301,719.155,23549.8,1486.54,2.97135,2663.24,2181.84,19230.9,40000,137184,0.0376969,0.105552,70659.1,3723.24,138179,1.13E-06,193945,593945,5113.79,1546.1,2.11728,885.089,5245.55,1518,3.78005,853.812,193945,5225.31,1513.55,0.490182,846.239,5233.91,1507.88,2.02607,841.374
113562.354,32491.33059,146053.6846,15.49095536,20.97623509,634.8674291,0,12.04,,0.246511,0.080077,0.45797,44.501,3.76956,31326.8,21497.7,720284.8994,765.569,16661.8,1002.52,2.9074,1583.55,1550.84,13862,40000,146038,0.025235,0.0324073,74090.5,2745.7,111370,5.87E-06,202799,602799,3142.17,1032.79,2.71669,570.566,3209.41,1016.75,3.8541,552.689,202799,3204.51,1012.44,0.984502,545.354,3203.08,1009.4,2.21938,543.218
113562.354,81013.40879,194575.7628,35.69434855,15.78437717,557.7157437,55.5486317,20.83,,1.00E-06,0.116083,4.6449,50.6284,4.31771,50386.3,52508.4,1509167.7,1020.18,34508.6,2502.34,3.11892,319.295,2447.91,21450.3,40000,194607,0.0474375,4.15524,90731,2344.23,132121,1.00E-06,251368,651368,4472.09,1950.51,1.93154,1302.43,4647.52,1908.78,4.01283,1255.17,251368,4618.48,1905.59,0.52083,1248.74,4643.33,1897.5,2.19943,1241.12
98551.22212,0,98551.22212,17.76814156,34.2980765,591.0541131,0,17.77,,0.535982,0.0814078,0.391781,32.1559,3.24441,24612.5,15388.9,601198.5262,516.562,14013.7,730.137,2.76938,2140.34,1308.57,11760.1,40000,98538.1,0.0213324,0.081071,70124.4,3273.79,130574,1.75E-05,155299,555299,3199.59,873.896,2.40447,467.27,3261.6,860.795,3.46662,453.266,155299,3257.06,855.652,0.969592,445.615,3256.31,853.294,1.84266,443.985
113562.354,49844.53941,163406.8934,12.27485517,34.08006203,546.0101033,0,8.53,,0.406776,0.0612664,0.459191,45.225,4.23106,28244.8,16698.3,645865.6158,856.549,14923.3,915.956,2.94457,722.102,1363.95,12242.6,40000,163393,0.0192758,0.0322696,77224,2378.43,100676,9.71E-06,220154,620154,2408.13,788.935,3.13898,441.139,2455.72,777.11,3.92996,427.923,220154,2451.95,772.942,1.61616,421.171,2450.66,771.032,2.39801,419.849
113562.354,76947.88162,190510.2356,29.8850246,41.41705716,547.0779502,37.83312911,17.81,,0.000199776,0.121139,0.54147,50.0654,4.50061,51558.7,54836.2,1329930.758,998.77,30629.3,1986.02,3.12183,1282.23,2503.09,21907.4,40000,190523,0.0387007,0.0556907,83631.9,3520.13,134601,1.00E-06,247284,647284,4696.82,1592.51,2.17097,1028.2,4859.16,1557.91,4.25091,990.167,247284,4841.29,1554.08,0.672253,982.986,4845.57,1548.03,2.45017,977.867
113562.354,43883.34414,157445.6981,21.10260142,29.82923104,656.6239592,0,15.22,,0.168469,0.0958579,0.515823,47.5516,3.91089,37329,30217.2,764797.8955,825.274,17659.6,1096.36,2.9566,2447.1,1844.67,16380.8,40000,157427,0.0262647,0.0538594,66825.8,3358.07,127871,4.38E-06,214188,614188,3755.85,1075.24,2.73212,597.378,3839.74,1057.75,3.87508,577.842,214188,3834.13,1053.78,0.933631,570.773,3834.32,1050.59,2.09807,568.364
88360.44789,0,88360.44789,13.02882828,23.20154828,597.5947721,0,13.03,,0.468794,0.0588247,0.365253,32.5473,3.14019,18859.8,9669.8,491295.3337,463.154,11442.2,606.363,2.62385,1612.33,1034.09,9351.04,40000,88350.1,0.0180565,0.0567188,69590.4,2457.11,108209,1.48E-05,145111,545111,2316.04,739.464,2.39345,403.016,2358.53,728.65,3.57366,391.707,145111,2354.19,724.376,0.990625,384.818,2352.99,722.262,1.89249,383.5
100801.899,0,100801.899,33.0546329,21.65506616,607.0996337,36.95166545,33.05,,0.00124406,0.102851,14.2667,33.2998,3.12394,29037,21471.1,1221186.998,528.542,28114.8,1833.68,2.82667,1.00708,1549.86,13853.6,40000,100823,0.0465324,13.9504,94481.7,2081.13,122178,1.00E-06,157584,557584,3990.1,1914.5,1.44963,1174.31,4132.09,1876.12,3.4785,1131.39,157584,4091.72,1870.47,0.316241,1123.26,4114.03,1861.3,2.06854,1114.6
113562.354,85019.91858,198582.2726,14.33829643,24.60893489,676.2098158,0,8.2,,0.00131742,0.0725352,0.553015,54.9563,4.48446,36816.2,25900.6,731908.58,1040.93,16795.7,1153.68,3.04757,831.26,1705.19,15189.3,40000,198565,0.0243459,0.0299021,76823.5,2231.01,94221.4,1.00E-06,255326,655326,2843.99,995.412,3.18571,569.665,2906.31,979.561,4.43874,551.814,255326,2902.4,976.748,1.2209,545.513,2901.41,973.838,2.4903,543.493
113562.354,42797.80745,156360.1615,20.55089293,33.63956367,487.5749733,13.96003014,14.93,,0.216953,0.0880685,0.422598,41.7138,3.77583,33947,26445.8,837363.3272,819.662,19407.6,1127.96,2.93751,1985.3,1723.39,15345.2,40000,156357,0.0247948,0.024735,71887.6,3487.74,134154,4.54E-06,213118,613118,3431.95,1019.09,2.44193,617.409,3529.4,999.369,3.97775,596.028,213118,3524.78,995.262,0.985213,588.814,3522.74,991.79,2.4698,586.447
113562.354,22657.66353,136220.0175,38.77428475,32.7861239,491.1938629,72.75294584,32.32,,1.00E-06,0.157063,0.617947,36.3561,3.46578,50966.1,55999.7,1809828.189,714.349,41638.7,2745.66,3.16072,794.011,2530.26,22132,40000,136267,0.0619364,0.266313,90525.5,2321.1,171594,1.00E-06,193028,593028,6072.31,2551.16,1.23767,1675.76,6304.07,2495,3.63135,1612.39,193028,6257.78,2489.2,0.300512,1604.12,6282.54,2477.46,2.38791,1592.66
113562.354,19050.96298,132613.317,28.2213694,14.70812913,470.9937783,40.66672267,24.17,,5.06E-05,0.088387,10.5395,33.9082,3.22445,29653.5,22443.3,1212788.719,695.323,27882.7,1859.82,2.82635,1.2074,1585.19,14158.1,40000,132638,0.0400294,10.2189,94776.1,2282.45,115267,1.00E-06,189399,589399,3408.49,1648.23,1.72796,1059.95,3545.29,1613.19,3.68739,1020.72,189399,3515.87,1608.76,0.465612,1013.43,3535.48,1601.18,2.09071,1006.42
113562.354,51168.83176,164731.1858,30.93499505,35.76394276,637.8263511,31.41893603,21.33,,1.41E-06,0.134196,0.569098,48.4729,4.07357,50488.3,54174.2,1297881.433,863.597,29865.8,1963.54,3.07422,1900.45,2487.51,21778.5,40000,164738,0.0425292,0.0939454,79020.3,3533.28,139524,1.00E-06,221499,621499,5217.61,1748.01,2.02724,1087.37,5383.38,1712.04,4.04916,1047.33,221499,5356.64,1708.05,0.49723,1040.07,5367.83,1701.17,2.24755,1033.97
113562.354,43188.42625,156750.7803,38.82557276,29.42349456,743.1882421,45.63917722,28.13,,1.00E-06,0.135629,7.64357,50.6227,4.08335,50465.8,51915.5,1559488.459,821.839,35735,2510.01,3.12239,335.879,2433.67,21332.2,40000,156772,0.0567727,7.15131,93714.2,2114.67,133853,1.00E-06,213533,613533,5258.97,2331.24,1.73041,1465.95,5436.37,2285.34,3.72035,1413.62,213533,5397.36,2280.52,0.352626,1405.9,5425.15,2270.91,2.12547,1396.64
113562.354,13951.71973,127514.0737,16.95225212,37.03541296,691.5229103,0,15.1,,0.401622,0.0949364,0.437146,42.1134,3.75972,33274.2,23901,824908.2187,668.375,19149.7,1080.41,2.95158,1166.54,1636.8,14602.3,40000,127498,0.0302184,0.0326377,82568.5,2884.31,115255,9.68E-06,184259,584259,3728.9,1237.1,2.47158,666.688,3806.03,1218.26,3.64401,645.842,184259,3799.3,1212.36,0.835517,637.119,3797.46,1208.73,2.19917,634.506
93642.61889,0,93642.61889,31.60082862,38.92141036,667.5640399,25.03630654,31.6,,0.167655,0.147111,0.508578,36.3621,3.38506,37567,33912.7,1128993.913,490.927,26095.7,1591.83,2.93988,2140.89,1956.64,17332.1,40000,93648.1,0.0423417,0.146928,78013.3,3897.17,148716,3.51E-06,150409,550409,5746.67,1742.51,1.49938,1017.38,5904.76,1707.79,3.54143,979.6,150409,5867.35,1701.62,0.337246,970.887,5884.42,1693.67,2.09925,963.779
113562.354,20383.32242,133945.6764,24.4593643,16.16698119,642.1684118,9.917762735,20.74,,0.132245,0.117401,0.476784,41.5731,3.51219,38652,34489.5,931085.1135,702.126,21535.2,1298.8,2.92626,2680.14,1973.58,17475.6,40000,133936,0.0331805,0.069326,69206.4,3695.71,138483,3.03E-06,190697,590697,4587.43,1361.26,2.17842,780.218,4705.46,1336.59,3.75064,752.94,190697,4692.58,1332.06,0.573465,745.322,4696.02,1327.22,2.07148,741.387
108716.0438,0,108716.0438,38.17586552,33.10273432,617.4844769,54.69914452,38.18,,1.00E-06,0.149236,7.16616,34.0351,3.25558,42358.4,40226.3,1614666.078,570.092,37131,2467.19,3.06652,569.945,2135.22,18839.4,40000,108749,0.0615268,6.83743,92926.3,2148.46,157836,1.00E-06,165510,565510,5789.82,2531.76,1.23839,1575.35,5988.44,2479.98,3.45951,1516.97,165510,5936.75,2473.15,0.262788,1507.94,5969.44,2461.07,2.21033,1496.07
113562.354,14115.15983,127677.5138,30.3471699,37.57200937,536.0479504,40.52813578,26.99,,0.159334,0.0989664,11.5029,35.0928,3.43968,32216.2,25417,1343154.499,669.442,30967.1,1972.52,2.87183,0.228788,1688.89,15049.5,40000,127701,0.0443795,11.1694,94901.3,2175.55,118031,1.91E-06,184462,584462,3831.29,1826.86,1.7197,1144.22,3971.21,1789.36,3.51472,1102.21,184462,3939.75,1783.1,0.463462,1093.34,3958.66,1775.18,2.08256,1085.99
113562.354,55978.51265,169540.8667,19.34512148,42.62375614,745.3196012,0,12.96,,0.34633,0.0965327,0.538928,53.1517,4.6197,41556,33187.1,915670.0563,888.675,21170.6,1285.36,3.10122,812.545,1935.14,17149.7,40000,169522,0.0299932,0.0278651,84062.9,2838.23,111729,7.76E-06,226283,626283,3788.48,1228.1,2.88398,679.223,3869.15,1208.67,3.86928,657.508,226283,3863.23,1203.15,1.08812,649.1,3861.31,1199.73,2.42346,646.643
113562.354,40618.36876,154180.7228,37.88776782,46.48671661,716.5100703,45.48155653,27.91,,0.113698,0.12973,8.95617,49.163,4.34675,48035.4,47347.2,1658109.921,808.371,38105.2,2558.41,3.10309,1.50005,2321.26,20397.2,40000,154203,0.0547972,8.47935,95735.3,2086.04,127734,1.44E-06,210964,610964,5034.96,2252.73,1.85308,1398.37,5200.89,2207.66,3.59316,1347.5,210964,5165.15,2200.94,0.441928,1338.22,5189.18,2191.89,2.11298,1329.59
89363.53404,0,89363.53404,36.71760112,32.81902516,501.5294797,51.11343298,36.72,,1.00E-06,0.114915,10.0826,28.2541,2.98671,29528.6,22585.2,1330420.481,468.651,30658.5,1968.83,2.89135,92.1514,1590.28,14202,40000,89398.7,0.0489551,9.81588,93324.9,2259.66,149501,1.00E-06,146160,546160,4444.93,2019.39,1.136,1285.68,4617.45,1975.22,3.41151,1236.55,146160,4569.75,1969.07,0.283231,1228.22,4596.61,1958.2,2.23554,1217.8
113562.354,12488.32215,126050.6762,31.6426432,30.54417915,520.6983,46.3972038,28.51,,1.00E-06,0.109868,9.31138,33.9032,3.2097,34885,29265.5,1373408.445,660.938,31570.2,2111.37,2.93572,74.945,1814.79,16126.1,40000,126079,0.0478664,8.98824,94583.2,2243.93,134055,1.00E-06,182840,582840,4246.7,1970.21,1.5412,1252.12,4407.92,1928.88,3.5968,1205.61,182840,4370.31,1923.81,0.365036,1197.86,4394.71,1914.66,2.11927,1189.17
113562.354,29417.85655,142980.2106,35.91156186,41.46863702,558.282191,56.19275997,28.52,,0.01173,0.131175,5.92172,40.7055,3.81725,45185.9,44157.9,1650764.893,749.716,37940,2543.48,3.09378,103.967,2239.71,19715.9,40000,143014,0.0540386,5.52856,94580.7,2239.17,145775,1.00E-06,199775,599775,5074.27,2224.8,1.57549,1423.46,5258.39,2177.44,3.61512,1370.24,199775,5219.87,2171.4,0.389125,1361.66,5247,2161.55,2.17697,1352.22
113562.354,27216.38827,140778.7423,23.46058017,17.65109933,527.2017544,19.12000862,18.93,,0.102337,0.106721,0.422587,38.966,3.43505,36262.6,31457.3,956571.4991,737.999,22138.5,1320.53,2.90493,2491.21,1882.94,16706.5,40000,140779,0.0311443,0.0456666,70446.6,3686.54,139970,2.02E-06,197540,597540,4154.39,1280.28,2.09763,776.738,4278.08,1254.67,3.88394,748.674,197540,4267.58,1250.65,0.613667,741.465,4268.85,1245.77,2.26536,737.62
113562.354,43764.48519,157326.8392,30.83899524,46.40527101,603.2565639,34.84960093,22.26,,0.321799,0.0916222,11.7565,45.5799,4.3012,35274.9,28227.9,1367204.337,824.836,31533.8,1995.62,2.9051,0.117839,1781.67,15843.5,40000,157344,0.0412955,11.3201,94545,2099.34,95141.7,3.88E-06,214105,614105,3552.46,1698.53,2.13528,1056.28,3672.39,1665.25,3.62991,1019.07,214105,3650.81,1658.09,0.71592,1009.2,3664.89,1651.82,2.07271,1003.5
113562.354,54276.56369,167838.9177,13.58531513,41.10412639,666.7823028,0,9.19,,0.447308,0.0749517,0.500703,50.3619,4.59015,34246.4,22601,813041.5116,879.771,18805.6,1133.49,3.05809,38.8513,1590.85,14206.9,40000,167823,0.025517,0.0233452,87803.7,2242.24,95385.2,9.48E-06,224584,624584,2947.31,1044.56,3.03732,578.176,3005.35,1028.77,3.91121,560.534,224584,3000.05,1023.41,1.36393,552.428,2998.07,1020.68,2.51707,550.582
113562.354,66029.0804,179591.4344,22.35128457,42.49860068,713.7415719,0,14.13,,0.326372,0.0997131,0.551651,53.4812,4.70961,43830.7,37301.6,896779.6385,941.356,20716.7,1275.99,3.10671,1384.85,2054.3,18157.8,40000,179571,0.0278811,0.034556,77645.1,3214.53,121963,7.94E-06,236332,636332,3909.94,1142.06,2.99285,636.133,3995.06,1123.51,3.9027,615.461,236332,3989.97,1118.33,1.20337,607.443,3988.52,1115.24,2.36376,605.175
112974.4141,0,112974.4141,20.71679382,31.7853859,721.5710336,0,20.72,,0.251559,0.114138,0.451044,38.8448,3.35114,34620.2,27741,835081.08,592.148,19350,1129.59,2.88348,2441.43,1765.93,15709,40000,112957,0.0335763,0.070638,71997.4,3379.95,129575,6.64E-06,169718,569718,4478.55,1374.57,2.19742,732.898,4574.55,1353.06,3.5602,709.083,169718,4563.29,1347.53,0.577481,700.682,4565.52,1343.05,1.94583,697.089
113562.354,11205.82656,124768.1806,23.10872236,41.98317662,724.9841422,0,21.03,,0.520972,0.120224,0.466482,42.6631,3.94575,39408.8,33171.1,928319.2598,653.965,21584.9,1181.27,3.01194,1791.16,1934.66,17145.7,40000,124749,0.0331713,0.0481084,78895.9,3554.14,133201,1.42E-05,181510,581510,4720.74,1358.94,2.39224,724.062,4818.1,1337.72,3.50184,700.739,181510,4810.15,1330.68,0.813006,691.098,4808.96,1326.85,2.06623,688.16
113562.354,72547.0827,186109.4367,30.5445978,17.96863088,682.870763,25.2746249,18.64,,1.00E-06,0.127012,0.618349,53.2369,4.30172,52654.9,57576.9,1206326.497,975.631,27711.9,1872.14,3.0756,2221.29,2566.66,22432.6,40000,186109,0.0395039,0.0969567,74448.4,3514.94,133705,1.00E-06,242870,642870,4939.55,1621.76,2.30155,1008.21,5092.89,1589.22,4.21492,971.735,242870,5070.42,1586.19,0.581413,965.162,5080.47,1580.16,2.2322,959.909
113562.354,8733.894443,122296.2484,30.35148666,45.90292002,494.0833985,45.08514239,28.18,,0.440299,0.101791,11.2469,31.3137,3.54999,31840.9,25368,1460028.638,641.256,33836.6,1969.25,2.86343,0.120005,1687.23,15035.3,40000,122324,0.0451915,10.951,94450.9,2218.16,123298,5.21E-06,179085,579085,3944.7,1862.47,1.66093,1169.77,4085.48,1824.07,3.40891,1127.08,179085,4056.09,1815.24,0.561846,1115.85,4071.64,1807.66,2.12189,1108.91
83739.08896,0,83739.08896,30.45460554,25.39698732,681.4511647,18.53491704,30.45,,0.0369115,0.130615,0.504236,36.9495,3.20031,31333.4,25653.1,897422.2724,438.99,20740.8,1267.65,2.81095,2965.49,1696.87,15117.9,40000,83740.7,0.035765,0.137987,67300.9,3896.4,147715,1.00E-06,140502,540502,5102.14,1471.27,1.49526,852.594,5238.55,1442.32,3.59114,821.453,140502,5209.44,1437.59,0.322438,813.981,5224.61,1430.6,2.02879,807.921
113562.354,52866.49566,166428.8497,11.75450604,47.54369989,710.7879579,0,8.02,,0.640279,0.0780648,0.51045,51.7965,4.91186,35526.9,23738.5,905119.1991,872.377,20975.2,1222.01,3.07962,0.555604,1631.12,14553.5,40000,166413,0.0274588,0.0208539,87616.8,2029.5,93317.1,1.28E-05,223174,623174,3074.56,1124.6,3.13256,619.495,3131.31,1107.73,3.87206,600.54,223174,3124.84,1101.2,1.44912,591.41,3122.59,1098.35,2.63824,589.493
113562.354,65946.2692,179508.6232,14.66431268,48.99573014,666.5094397,0,9.28,,0.768637,0.0767845,0.524311,52.2178,5.33259,36688,25149.3,891767.4207,940.942,20648.3,1221.47,3.10613,0.469714,1679.8,14971.6,40000,179492,0.0248176,0.0282795,87324.5,2350.76,97709.4,1.65E-05,236253,636253,3022.68,1016.57,3.28993,559.198,3079.1,1001.37,3.79967,542.187,236253,3073.12,994.903,1.73179,533.468,3071.38,992.704,2.54079,531.883
104883.5968,0,104883.5968,25.79637075,39.28093495,683.3830903,9.049387947,25.8,,0.373211,0.129342,0.427714,37.1002,3.46729,36596,31096.1,952869.8303,549.776,22146.9,1221.35,2.93953,2198.14,1871.87,16612.3,40000,104874,0.0352573,0.0617631,76098.4,3809.23,142052,9.50E-06,161635,561635,5066.45,1447.17,1.9502,799.279,5184.84,1421.94,3.50678,771.891,161635,5172.23,1415.34,0.53614,762.61,5173.69,1410.29,2.06445,758.577
113562.354,61268.33459,174830.6886,38.26238425,43.68521747,481.091693,72.18406826,24.85,,1.06E-06,0.140285,1.02347,45.1738,4.27878,55402.8,62828,1835116.402,916.744,42129.9,2874.63,3.19955,302.355,2684.6,23403.1,40000,174876,0.0548537,0.585262,92095.2,2381.38,157554,1.00E-06,231637,631637,5410.35,2259.96,1.59064,1513.56,5622.44,2208.92,3.80728,1456.34,231637,5587.17,2203.87,0.448654,1448.58,5611.42,2194.15,2.29435,1439.27
113562.354,4828.891373,118391.2454,27.28753772,24.09569808,654.5319191,17.76446621,26.17,,0.0786233,0.139163,0.501918,37.3496,3.27777,40783.9,39383.8,1092077.126,620.619,25208.6,1573.58,2.92437,2779.95,2112.21,18645.8,40000,118388,0.0406099,0.131758,71630.7,3869.25,144084,1.68E-06,175149,575149,5435.71,1667.93,1.82232,966.856,5582.66,1636.26,3.67174,931.834,175149,5553.21,1631.18,0.402023,923.827,5566.52,1624.4,2.03725,917.843
87266.01981,0,87266.01981,27.78740409,44.65602677,576.8071641,21.36436536,27.79,,0.404866,0.120696,0.363077,32.0568,3.31905,31218.1,23722.2,958854.9697,457.497,22331.8,1183.23,2.93622,1205.27,1630.55,14548.6,40000,87271.1,0.0331777,0.0510753,86424.3,3842.08,146614,8.97E-06,144032,544032,4713.37,1366.79,1.59908,802.863,4840.51,1339.43,3.51239,773.746,144032,4826.99,1332.79,0.467622,764.524,4827.85,1327.11,2.27481,760.09
