WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
99434.77288,0,99434.77288,14.85148574,38.41857028,573.7669227,0,14.85,,0.799988,0.0715859,0.386864,31.3273,3.54599,23417.5,13193.8,611963.3364,521.199,14285.5,722.334,2.82877,673.37,1210.31,10901.2,40000,99422.7,0.0204201,0.0875873,84188.1,2876.64,118786,2.46E-05,156184,556184,2818.95,836.358,2.54892,445.138,2869.81,824.375,3.39787,432.247,156184,2864.58,818.727,1.20526,424.388,2863.44,816.804,1.86933,423.036
113562.354,62294.51405,175856.8681,25.03059229,49.3440136,479.8957138,29.34023121,16.16,,0.387147,0.105213,0.453898,46.3063,4.62208,43900.4,39586,1196953.259,921.929,27782.6,1571.57,3.13286,524.609,2117.75,18692.5,40000,175865,0.0317037,0.0155338,90128.9,3530.19,133272,6.64E-06,232626,632626,4089.56,1306.4,2.28379,825.853,4219.07,1278.84,4.00003,796.221,232626,4212.15,1272.73,1.03876,787.213,4208.53,1268.15,3.01304,784.147
112264.7648,0,112264.7648,31.51389599,21.41115885,745.6071569,21.38378602,31.51,,0.00105804,0.162642,0.565562,40.2402,3.41527,46008.9,47730.1,1242334.381,588.51,28608.5,1858.6,2.99726,2614.02,2330.88,20477.3,40000,112263,0.0495799,0.164042,74714.2,3648.78,149122,1.00E-06,169024,569024,6356.77,2035.54,1.62713,1172.93,6526.43,1997.45,3.6894,1130.55,169024,6483.5,1991.84,0.314221,1122.15,6505.67,1983.19,2.07248,1114.15
113562.354,79741.30051,193303.6545,20.95127089,36.49951282,744.0686855,0,12.31,,0.055496,0.0948435,0.585076,56.0893,4.5961,44239.7,37656.6,857736.7776,1013.24,19729.2,1306,3.09133,1467.44,2064.28,18242,40000,193283,0.0284291,0.0433898,75425.1,2937.96,113930,1.24E-06,250044,650044,3715.05,1163.33,3.03647,659.09,3799.59,1144.17,4.18795,637.489,250044,3793.8,1140.55,1.04178,630.549,3793.74,1137.16,2.33009,628.006
113562.354,57939.94227,171502.2963,27.38408806,42.13855232,702.6724355,12.866453,18.13,,0.188137,0.120713,0.54486,51.9716,4.46641,48664.2,47849.3,1103601.721,899.004,25507.6,1557.21,3.09978,1700.9,2333.86,20502.2,40000,171492,0.0349735,0.0387276,78428.9,3544.7,131666,3.93E-06,228253,628253,4713.48,1435.48,2.50351,843.125,4838.24,1408.71,3.9355,813.503,228253,4828.77,1403.64,0.768321,805.333,4828.51,1398.94,2.37987,801.664
113562.354,9769.005047,123331.359,33.23493621,30.598203,549.4745206,48.4532962,30.6,,1.00E-06,0.120284,8.67664,34.282,3.22531,37426.3,32807.2,1442840.629,646.687,33164.1,2220.23,2.97983,212.22,1923.79,17053.4,40000,123361,0.0515378,8.34852,94004.7,2213.13,141012,1.00E-06,180122,580122,4654.35,2120.87,1.47305,1339.81,4825.76,2076.8,3.56424,1290.12,180122,4784.78,2071.37,0.332488,1282.11,4811.35,2061.51,2.13491,1272.66
113562.354,41406.63912,154968.9931,17.78585174,24.10372186,546.5198455,0,13.03,,0.3218,0.0774172,0.466148,43.0888,3.86209,30944.3,21771.8,650307.7407,812.305,15042.7,905.495,2.88835,2499.87,1560.87,13948.5,40000,154953,0.0201338,0.0520882,63120.2,3282.61,127582,9.06E-06,211714,611714,3035.26,824.476,2.92735,459.204,3100.2,811.469,3.83127,444.774,211714,3097.42,807.489,1.33328,438.058,3096.69,805.353,2.14621,436.507
113562.354,27825.22029,141387.5743,19.7865503,41.64107654,514.2067379,8.594556044,15.89,,0.630764,0.0899207,0.408121,38.6319,4.04619,33393.3,24528.1,844848.2175,741.148,19682.3,1036.82,3.0007,1096.12,1658.54,14789,40000,141380,0.024223,0.0378807,82396.8,3492.13,133886,1.51E-05,198141,598141,3519.86,995.017,2.56549,572.225,3604.16,977.647,3.65434,553.441,198141,3598.68,971.527,1.27167,544.835,3596.83,968.922,2.28436,543.029
113562.354,16554.77873,130117.1327,38.12567993,33.1610045,657.6481715,52.62648652,33.27,,1.00E-06,0.146401,6.5354,41.3414,3.61266,47096.9,47355.4,1631494.848,682.261,37461.2,2549.7,3.10709,503.35,2321.47,20398.9,40000,130147,0.0603456,6.13403,93102.6,2143.49,150607,1.00E-06,186908,586908,5676.98,2481.06,1.43645,1554.42,5870.89,2430.88,3.56201,1497.54,186908,5824.89,2424.9,0.296949,1489.06,5856.05,2413.82,2.16811,1478.23
113562.354,63395.23764,176957.5916,15.43652513,24.48348564,696.5849056,0,9.91,,0.0638703,0.0797982,0.535398,52.5282,4.22318,36269.1,26184.7,765172.2216,927.567,17609.1,1156.04,3.01031,1080.6,1714.7,15270.7,40000,176940,0.0266538,0.0328986,77465.5,2435.82,100740,1.35E-06,233701,633701,3128.53,1090.11,2.93838,614.654,3197.75,1072.8,4.1709,595.124,233701,3192.79,1069.42,1.00018,588.377,3191.93,1066.15,2.34184,586.036
113562.354,70305.88098,183868.235,30.56423429,29.00495278,646.6160876,29.26324765,18.88,,1.00E-06,0.12668,0.602691,51.8369,4.23227,51820,56454.8,1233640.067,963.904,28342.4,1911.48,3.0696,2183.19,2540.81,22219.2,40000,183872,0.0399141,0.0955283,75188.7,3512.15,135065,1.00E-06,240633,640633,4921.98,1639.47,2.21444,1031.06,5080.42,1605.86,4.20944,993.475,240633,5056.72,1602.82,0.566813,986.918,5067.19,1596.56,2.24934,981.441
102275.1789,0,102275.1789,19.03054858,32.50161435,548.5001044,2.185544817,19.03,,0.481374,0.0851815,0.370386,30.0767,3.08884,25309,16828.4,622363.8923,536.092,14510.3,752.598,2.74879,2771.29,1369.33,12289.5,40000,102264,0.021256,0.0794427,64547.8,3552.8,139355,1.53E-05,159025,559025,3341.91,871.63,2.35669,477.349,3412.14,857.701,3.50895,462.471,159025,3407.87,852.714,0.944399,454.885,3407.26,850.24,1.878,453.174
113562.354,64650.90741,178213.2614,34.45603311,14.97367174,449.0094571,63.29521065,21.96,,1.00E-06,0.119648,2.68037,44.6699,3.97916,47906.9,49441.2,1550907.095,934.446,35513.9,2520.66,3.11105,459.49,2373.4,20831.4,40000,178253,0.0479478,2.24904,89459.9,2436.1,147560,1.00E-06,235014,635014,4601.54,1974.32,1.65196,1336.54,4790.87,1930.14,3.89165,1286.77,235014,4759.76,1926.65,0.475099,1280.22,4785.94,1917.91,2.22125,1271.93
90444.32258,0,90444.32258,27.98897842,45.08995115,571.393922,23.13059064,27.99,,0.413226,0.124966,0.363184,31.807,3.34018,32688.7,25737.2,1015346.808,474.164,23639,1261.44,2.95333,1206.53,1699.7,15142.2,40000,90450.5,0.0348317,0.0532016,87073.7,3870.88,146921,8.87E-06,147211,547211,4879.45,1434.98,1.59259,845.754,5012.55,1406.11,3.51566,814.903,147211,4997.22,1399.2,0.464126,805.438,4998.65,1393.27,2.28816,800.723
98425.90615,0,98425.90615,38.24793944,15.1355212,619.959757,49.4924138,38.25,,1.00E-06,0.13386,9.88569,34.1303,3.22194,36101.9,30813.3,1445869.489,516.135,33267.5,2191.11,2.98425,403.099,1863.16,16538.2,40000,98456.8,0.0563514,9.55792,92613.6,2138.15,150052,1.00E-06,155218,555218,5192.92,2319.55,1.20261,1439.83,5374.71,2272.03,3.43959,1386.55,155218,5324.58,2265.55,0.259341,1377.84,5354.38,2254.05,2.19558,1366.66
110221.614,0,110221.614,29.20486269,14.64906753,569.5221562,32.21788542,29.2,,0.00555145,0.142163,0.434669,31.5932,3.01695,39360.1,37797.1,1220030.583,577.87,28142.4,1777.72,2.93135,2354.84,2068.22,18275.2,40000,110233,0.0444461,0.12412,75732.1,3670.25,153292,1.00E-06,166994,566994,5536.3,1829.04,1.52331,1109.57,5706.67,1791.41,3.73391,1068.06,166994,5668.51,1786.24,0.335981,1060.06,5686.5,1777.84,2.19216,1052.43
113562.354,61618.88609,175181.2401,37.33954771,28.45508101,616.0945418,54.57184138,24.21,,1.00E-06,0.12816,4.81216,49.4504,4.13237,51266.2,54176.5,1567879.806,918.5,35895.8,2555,3.13223,412.804,2487.57,21778.9,40000,175211,0.0523014,4.3324,91379.8,2268.3,139105,1.00E-06,231972,631972,4949.75,2149.93,1.78139,1406.2,5133.42,2105.03,3.85304,1355.2,231972,5099.33,2101.08,0.421302,1348.19,5126.41,2092.06,2.17613,1339.58
113562.354,58925.06454,172487.4185,13.66859182,31.83205475,643.8072766,0,9,,0.134515,0.0716151,0.504376,50.2009,4.14441,32787.6,21810.2,712207.9379,904.141,16404.3,1061.94,2.97606,963.932,1562.27,13960.6,40000,172472,0.0240312,0.0271015,76864.5,2319.35,97862.3,2.89E-06,229233,629233,2809.94,982.998,2.98323,553.799,2870.16,967.646,4.13199,536.566,229233,2866.04,964.133,1.14711,529.831,2864.61,961.249,2.40086,527.861
113562.354,60217.96603,173780.32,11.09899954,29.69786136,624.3424952,0,7.25,,0.154497,0.0631889,0.493644,49.9109,4.17409,30386.2,18494.4,683340.3848,910.925,15732.8,1025.49,2.96635,453.931,1436.6,12873.7,40000,173766,0.0227276,0.022682,79591.6,1927.1,86528.4,3.17E-06,230527,630527,2481.89,929.514,3.06098,525.137,2533.04,915.275,4.19343,509.167,230527,2529.2,911.809,1.26411,502.506,2527.56,909.104,2.50004,500.73
113562.354,26419.18378,139981.5378,33.53974955,39.65205112,594.7783386,44.53875987,27.21,,0.0763072,0.113533,9.68009,41.2785,3.78236,39097.3,34369.6,1476567.081,733.949,33963.1,2248.34,2.99194,0.518252,1970.08,17445.8,40000,140006,0.0491448,9.28335,95007,2162.56,125966,1.00E-06,196767,596767,4397.05,2021.87,1.73433,1268.22,4553.28,1980.42,3.58281,1221.6,196767,4518.9,1974.44,0.429602,1212.99,4541.3,1965.79,2.10407,1204.83
113562.354,58269.87345,171832.2275,11.15803118,24.56324952,484.1857859,0,7.37,,0.359948,0.052133,0.459923,44.9618,4.30076,25679.1,14148.7,564936.1577,900.722,13014,840.536,2.8926,1217.29,1253.96,11283.2,40000,171820,0.0156817,0.0383358,67989.2,2329.74,99625.2,9.06E-06,228581,628581,2049.08,641.721,3.34382,363.151,2089.1,632.15,4.02138,352.392,228581,2086.24,628.687,1.96745,346.564,2085.32,627.267,2.51274,345.53
113562.354,10140.91394,123703.2679,36.07049645,17.51027079,476.1760751,65.59755824,33.11,,1.00E-06,0.146331,2.38549,31.2467,3.14489,44483.5,44738.5,1671870.277,648.71,38430.2,2570.87,3.09436,779.044,2254.76,19841.8,40000,123746,0.0584979,2.08468,90395,2319.13,169079,1.00E-06,180507,580507,5654.83,2410.04,1.22288,1565.65,5867.9,2357.48,3.53722,1506.39,180507,5820.98,2351.59,0.29499,1498.11,5853.25,2339.91,2.27122,1486.69
113562.354,79935.56436,193497.9184,19.29919901,25.19550983,451.2730893,13.82482343,11.33,,0.0125926,0.0754399,0.476786,47.9095,4.18993,34866.1,26526.1,759319.1973,1014.35,17488.5,1133.1,2.9714,2051.89,1726.06,15368,40000,193494,0.0211547,0.0220879,65963.7,3265.35,126529,1.00E-06,250255,650255,2934.87,869.057,2.74018,543.474,3022.14,851.759,4.41623,524.867,250255,3019.26,849.14,1.27932,518.887,3017.59,846.189,2.62039,516.916
113562.354,23053.57393,136615.9279,21.18020161,46.69937235,474.4199327,17.4279907,17.61,,0.706209,0.0976922,0.369985,35.8866,4.0382,34903.2,26713,992035.8355,716.176,23166.1,1162.66,3.04598,484.658,1732.25,15421,40000,136616,0.0275059,0.0285146,91258.8,3598.87,137370,1.47E-05,193377,593377,3815.25,1132.3,2.28531,674.904,3917.33,1110.76,3.64238,651.845,193377,3910.28,1103.49,1.16595,642.093,3907.69,1100.23,2.49109,639.907
113562.354,59786.7631,173349.1171,30.18992156,22.57324983,464.5478384,47.75787484,19.78,,1.00E-06,0.0933406,7.19496,44.1352,3.90861,37635.2,32340.3,1306057.889,908.89,29906.7,2123.16,2.97138,71.7288,1909.75,16934.3,40000,173378,0.0401376,6.77242,92700.8,2379.42,117593,1.00E-06,230139,630139,3589.44,1652.08,1.90893,1097.99,3738.33,1616,3.94349,1057.46,230139,3712.69,1612.73,0.572235,1051.05,3733.62,1605.5,2.15258,1044.36
113562.354,14529.22452,128091.5785,29.95913564,37.48538799,535.773843,39.29757883,26.56,,0.169049,0.0962843,11.8628,35.2074,3.44581,31524.6,24505,1320102.456,671.608,30441.2,1933.09,2.85563,0.207305,1657.74,14782.2,40000,128114,0.0434775,11.5285,94942.6,2169.26,114760,2.02E-06,184875,584875,3727.54,1789.64,1.74907,1119.82,3863.57,1753.05,3.51975,1078.83,184875,3833.19,1746.8,0.478283,1069.95,3851.37,1739.1,2.07487,1062.84
113562.354,78429.57239,191991.9264,22.16671532,27.5659605,748.6839041,0,13.11,,0.000673401,0.0978876,0.604864,55.9159,4.42283,44585.4,39245.9,837817.5748,1006.36,19248.8,1297.9,3.05913,1948.09,2108.42,18613.9,40000,191971,0.0288268,0.0623931,70866.3,3072.68,117781,1.00E-06,248732,648732,3831.86,1179.28,2.97639,670.437,3921.09,1159.69,4.24633,648.26,248732,3913.77,1156.61,0.935936,641.682,3915.5,1153.07,2.21624,638.936
98858.2121,0,98858.2121,32.89544612,18.03110465,655.4939974,31.22839377,32.9,,0.00142742,0.0972952,16.2991,35.6475,3.21609,27639.6,19546.5,1149477.459,518.326,26465.4,1724.47,2.78637,0.517685,1477.57,13228.8,40000,98874.7,0.0450155,15.9599,94395.8,1987.49,111072,1.00E-06,155636,555636,3780.8,1850.74,1.51637,1115.66,3909.62,1814.87,3.47462,1075.58,155636,3871.32,1809.27,0.321557,1067.46,3891.81,1800.62,2.01785,1059.36
113562.354,76677.93588,190240.2899,16.3539368,24.9875145,629.8383406,0,9.76,,0.0563822,0.075047,0.53449,52.4206,4.33798,35994.9,25938.4,704009.8709,997.198,16177.6,1087.59,3.01178,1499.79,1706.46,15200.1,40000,190223,0.0226417,0.0336943,70798.3,2676.16,107497,1.29E-06,246984,646984,2941.41,926.279,3.13698,527.43,3006.4,911.37,4.2675,510.719,246984,3002.81,908.323,1.28494,504.422,3001.88,905.669,2.40703,502.555
104807.0683,0,104807.0683,24.17861732,28.35920566,546.2199901,17.89798293,24.18,,0.178602,0.114335,0.359987,30.3389,2.93517,31510.5,25877.7,912438.9455,549.43,21169.8,1206.92,2.81396,2820.52,1704.42,15182.7,40000,104808,0.0322309,0.0648136,68962.6,3842.59,146518,3.88E-06,161569,561569,4459.55,1325.69,1.79457,782.478,4584.26,1299.6,3.6401,754.18,161569,4569.68,1294.69,0.472147,746.359,4573.39,1289.24,2.13881,741.951
113562.354,78088.32971,191650.6837,14.39551159,30.74159262,467.4404805,0,8.53,,0.224317,0.0578045,0.504238,48.0506,4.53728,29246.8,17987.4,560638.2584,1004.61,12865.8,883.334,2.94745,2017.85,1416.45,12698.9,40000,191637,0.014704,0.0510668,60041.7,2856.8,114299,6.23E-06,248398,648398,2267.38,601.917,3.45776,343.136,2314.08,592.525,4.12937,332.628,248398,2312.71,589.468,2.1422,327.266,2312.18,588.161,2.59538,326.242
113562.354,58447.1147,172009.4687,32.78554728,47.16648094,599.1670931,41.61419662,21.65,,0.113338,0.137247,0.528441,48.7875,4.47684,54230.3,59328.2,1503893.699,901.799,34699.9,2181.7,3.17053,839.61,2606.54,22761.3,40000,172025,0.0451172,0.0537821,88847,3345.7,141796,1.78E-06,228786,628786,5330.34,1856.94,1.99183,1178.48,5506.8,1817.16,3.99719,1134.6,228786,5485.19,1811.81,0.557592,1126.24,5489.89,1804.69,2.48549,1120.08
113562.354,91150.53602,204712.89,34.67789572,34.24081676,466.5848902,62.11308448,19.24,,1.00E-06,0.112811,3.26653,49.5239,4.4643,50760,53450.6,1549325.384,1073.35,35421.6,2574.17,3.13526,213.713,2470.38,21636.6,40000,204750,0.0453401,2.78849,90656.7,2441.81,136160,1.00E-06,261511,661511,4334.58,1866.25,1.90246,1273.89,4514.75,1824.5,4.08332,1226.96,261511,4488.1,1821.47,0.595864,1220.71,4512.43,1813.6,2.24635,1213.34
113562.354,45479.09783,159041.4518,17.67056382,14.62819984,477.177351,5.731116742,12.62,,0.279928,0.0736977,0.433513,41.7504,3.81615,29926.9,20869.9,670467.9721,833.686,15521.1,921.506,2.87737,2456.12,1527.63,13661.6,40000,159032,0.0193597,0.0356694,63126.7,3339.71,130446,6.99E-06,215793,615793,2881.46,794.346,2.79618,465.575,2952.25,780.403,3.94751,450.394,215793,2949.19,776.647,1.36607,443.812,2947.91,774.389,2.32222,442.274
113562.354,82543.60682,196105.9608,16.95029953,25.80314878,593.1281105,0,9.82,,0.0548896,0.0729792,0.534464,52.1795,4.40092,35757.3,25764.2,672462.0943,1027.95,15438.8,1052.71,3.00964,1769.4,1700.61,15150,40000,196089,0.0206555,0.0362999,66923.7,2829.55,111936,1.33E-06,252850,652850,2859.8,845.194,3.22556,483.257,2922.91,831.492,4.29684,467.962,252850,2919.99,828.561,1.46042,461.907,2919.17,826.22,2.44155,460.249
113562.354,11734.70466,125297.0587,35.15093337,24.40289295,578.7292732,51.50888806,31.86,,1.00E-06,0.13187,7.33646,36.3301,3.33616,41262.7,38461.1,1526492.31,657,35071.8,2364.01,3.03678,393.971,2086.73,18431.3,40000,125328,0.055286,6.9866,93108.8,2198.27,147861,1.00E-06,182089,582089,5105.98,2274.57,1.42857,1436.15,5289.38,2227.56,3.55877,1383.04,182089,5245.91,2221.92,0.312429,1374.87,5274.82,2211.44,2.15748,1364.72
91622.65224,0,91622.65224,25.0320227,23.95993244,722.54035,2.482312778,25.03,,0.226497,0.113602,0.49934,38.7021,3.27039,30047.2,22698,708518.9912,480.239,16424.1,951.672,2.80388,3075.45,1594.32,14236.8,40000,91609.2,0.0290352,0.116239,63654.4,3705.89,140884,7.01E-06,148370,548370,4455.68,1190.2,1.97719,637.713,4551.58,1170.63,3.50071,616.7,148370,4539.18,1165.74,0.504903,609.026,4544.1,1161.41,1.81459,605.6
113562.354,4507.370856,118069.7249,29.11743748,45.31082656,731.2561019,15.40150426,28.01,,0.41936,0.154157,0.488522,41.0483,3.87219,46333.7,46218.1,1243852.889,618.912,28853.1,1651.24,3.05288,1878.77,2292.7,20158.8,40000,118062,0.044228,0.0802175,82017.9,3875.79,141932,9.44E-06,174823,574823,6037.15,1816.44,1.90892,1022.13,6184.24,1783.54,3.5203,986.035,174823,6161.44,1775.52,0.501859,975.458,6166.27,1769.12,2.1185,969.945
113562.354,27747.42192,141309.7759,18.24465785,49.16926037,498.3904229,5.299141245,14.66,,1.42205,0.0827606,0.470086,37.6735,5.10857,32278.9,21782.8,845377.4933,740.728,19709.2,1022.9,3.06715,133.398,1561.27,13952,40000,141299,0.0213975,0.107811,91084.1,3377.7,130235,3.70E-05,198060,598060,3250.27,878.355,2.9247,486.945,3317.22,864.256,3.38267,471.537,198060,3311.61,857.434,1.72239,462.994,3310.42,855.899,2.07093,461.713
113562.354,41206.79039,154769.1444,32.16548716,24.21802118,514.5489185,48.76097879,23.6,,1.00E-06,0.106319,7.39098,41.877,3.69004,39052.7,34720.2,1387119.462,811.491,31808.4,2209.42,2.9936,107.788,1980.32,17532.6,40000,154798,0.0454365,6.98895,93217.4,2310.52,128768,1.00E-06,211559,611559,4100.01,1869.73,1.73868,1217.67,4261.06,1829.8,3.78078,1172.66,211559,4229.21,1825.77,0.448619,1165.67,4252.77,1817.46,2.13239,1157.85
113562.354,76494.51075,190056.8648,13.04681173,35.99469848,576.5013949,0,7.8,,0.258642,0.0634066,0.509178,51.0749,4.64664,32469.3,20384.9,682092.2235,996.247,15692.4,1035.28,3.04394,487.695,1509.47,13504.7,40000,190042,0.0198164,0.0269483,78268.3,2311.39,97111.2,5.85E-06,246803,646803,2490.86,811.024,3.32934,459.053,2541.09,798.53,4.15831,445.075,246803,2537.62,794.707,1.73211,438.54,2536.27,792.654,2.60587,437.131
113562.354,2348.727888,115911.0819,30.39028385,22.91345021,736.6412813,18.95238058,29.77,,0.00581869,0.157763,0.573159,40.5194,3.42483,45559.6,47026.9,1201809.303,607.613,27679.5,1793.76,2.98359,2729.06,2313.19,20329.9,40000,115907,0.04732,0.168922,73675.2,3743.68,146438,1.00E-06,172668,572668,6167.05,1942.5,1.70926,1115.81,6330.3,1906.3,3.69078,1075.55,172668,6290.11,1900.89,0.336921,1067.28,6310.54,1892.8,2.04129,1059.87
113562.354,20303.29272,133865.6467,25.67923052,33.26415238,742.3677544,3.032208083,21.78,,0.142433,0.126563,0.549455,45.6563,3.7143,41886.2,38737,931325.2857,701.664,21514.2,1325.69,2.96627,2695.1,2094.38,18495.7,40000,133848,0.0352423,0.0984287,69506.8,3678.97,136528,3.60E-06,190609,590609,4957.05,1443.76,2.26828,795.379,5072.06,1419.39,3.67919,768.211,190609,5056.91,1414.56,0.569982,760.35,5062.53,1409.69,1.96354,756.292
113562.354,73897.51802,187459.872,17.08676592,45.4299453,674.8035393,0,10.35,,0.468747,0.0820809,0.538071,53.6199,5.05853,39609,29122.7,863698.6745,982.617,19946.4,1235.01,3.13638,298.959,1810.26,16087.6,40000,187442,0.0250266,0.0268254,85467.6,2640.04,105782,1.05E-05,244203,644203,3224.67,1025.06,3.23587,570.984,3290.05,1009.09,3.9479,553.175,244203,3285.02,1003.59,1.5646,545.094,3283.24,1001.06,2.56393,543.317
85844.68796,0,85844.68796,38.51922847,21.52279406,555.3571193,49.11885209,38.52,,1.00E-06,0.117551,11.1407,30.9491,3.08604,29585.5,22535.3,1305425.041,450.194,30073,1941.34,2.88783,210.401,1588.49,14186.6,40000,85877.9,0.0500985,10.8469,92138.1,2210.29,147923,1.00E-06,142639,542639,4552.73,2065.48,1.10679,1303.31,4724.09,2021.26,3.40484,1254.14,142639,4674.74,2015.06,0.262837,1245.77,4702.04,2003.94,2.23793,1235.1
113562.354,65943.51648,179505.8705,17.69887318,27.63746207,678.0707304,0,11.2,,0.0660242,0.0838091,0.540381,52.2392,4.22582,37614.7,28601.5,757819.0387,940.921,17439.9,1144.91,3.00947,1589.82,1793.66,15945.9,40000,179488,0.0257277,0.0383937,72616.3,2777.75,110473,1.49E-06,236249,636249,3284.07,1052.53,2.96028,594.335,3357.72,1035.55,4.14956,575.224,236249,3352.91,1032.22,1.045,568.585,3352.37,1029.11,2.29316,566.323
108648.1301,0,108648.1301,35.90401426,40.38990577,581.4012677,51.34314566,35.9,,0.114109,0.133164,9.44076,32.1583,3.33549,38201,33671.9,1583066.516,569.728,36488.9,2334.34,3.01336,102.058,1949.53,17271.8,40000,108680,0.0562916,9.13254,95649.1,2145.77,147563,1.44E-06,165441,565441,5166.69,2318.06,1.35792,1435,5345.49,2270.01,3.38412,1381.14,165441,5299.4,2262.47,0.317664,1371.46,5326.56,2251.66,2.16272,1361.03
113562.354,21232.56315,134794.9172,32.28094129,33.70069519,723.0446429,26.56466994,27.2,,1.13E-06,0.153545,0.576866,45.3366,3.74113,49639.8,53272.8,1308773.996,706.639,30120.2,1976.27,3.05333,2239.43,2466.15,21601.6,40000,134797,0.0484631,0.128244,77510.7,3489.7,146407,1.00E-06,191558,591558,5988.2,1990.26,1.77814,1186.97,6160.55,1951.58,3.83176,1143.76,191558,6123.78,1946.67,0.362842,1135.83,6141.82,1938.52,2.15028,1128.35
113562.354,41696.79066,155259.1447,21.7753062,20.64116488,494.157674,17.22396781,15.93,,0.103347,0.0938048,0.428502,41.6061,3.63413,35018.2,28810.3,879716.8126,813.904,20356.6,1217.64,2.91326,2353.47,1800.33,16002.8,40000,155258,0.0270818,0.0297743,69129.1,3554.88,136197,2.04E-06,212019,612019,3649.53,1113.21,2.30086,683.248,3759.38,1090.92,4.02328,658.943,212019,3753.35,1087.36,0.791697,652.101,3752.19,1083.27,2.40501,649.13
113562.354,76877.29824,190439.6522,31.30431911,23.21661996,517.9586367,45.59500762,18.67,,1.00E-06,0.0935877,7.3674,48.7879,4.2158,40733,36235.4,1309766.897,998.466,29948.3,2172.52,3.00481,86.8075,2024.05,17902.4,40000,190465,0.0401693,6.89899,92546.8,2334.26,110250,1.00E-06,247226,647226,3601.86,1651.86,2.09386,1094.91,3747.18,1616.6,4.06257,1055.14,247226,3723.13,1613.66,0.621813,1048.91,3743.51,1606.77,2.16397,1042.57
113562.354,23182.26504,136744.619,19.4980225,38.47882795,550.5252714,3.725733314,16.19,,0.578601,0.0901084,0.419986,38.5793,3.88545,32549.6,23779.9,777790.5167,716.784,18102.4,972.192,2.95334,1658.94,1632.57,14565.9,40000,136732,0.0236854,0.0479668,76205.5,3489.89,133744,1.54E-05,193493,593493,3532.56,971.527,2.63913,541.55,3610.59,955.605,3.61362,524.183,193493,3605.79,949.893,1.21147,515.953,3604.34,947.415,2.12881,514.18
77949.82526,0,77949.82526,35.23838044,24.05930096,675.7128373,28.34420433,35.24,,2.57E-05,0.0819718,19.3905,36.6629,3.25478,21337,13014.6,959823.4058,408.718,22129.4,1409.38,2.63652,0.273337,1201.95,10827.9,40000,77966.1,0.0385845,19.0428,90726.3,1940.41,102739,1.00E-06,134727,534727,3185.51,1588.5,1.38534,964.913,3298.16,1556.83,3.42745,930.122,134727,3261.08,1551.6,0.30578,922.44,3278.87,1543.38,2.02967,914.911
113562.354,8631.983969,122194.338,37.30089713,45.5816691,738.1217941,41.23592188,34.67,,0.243761,0.135795,12.2625,42.5637,3.95889,42817,39202.7,1634710.464,640.679,37679.6,2410.16,3.05062,2.21477,2107.23,18603.9,40000,122214,0.0586843,11.8504,97111.7,1985.95,130542,3.22E-06,178975,578975,5287.63,2412.2,1.6209,1444.16,5449.87,2365.85,3.37871,1391.95,178975,5407.75,2357.28,0.373118,1381.17,5431.8,2347.37,2.07215,1371.63
113562.354,18134.04474,131696.3987,12.6512055,48.18482986,468.4039187,0,10.91,,2.9125,0.0594805,0.702984,33.0837,6.65397,24394.9,13214.8,727332.9128,690.322,16895.7,941.466,2.91645,0.10742,1211.29,10909.7,40000,131684,0.0162871,0.387971,86915.3,2725.05,112568,8.61E-05,188445,588445,2350.23,665.908,3.55249,346.481,2384.8,657.618,3.18316,336.705,188445,2380.21,652.381,1.77237,330.048,2379.22,651.486,1.81814,329.134
113562.354,84388.79842,197951.1524,15.63290074,20.45854902,556.8534329,0,8.97,,0.0770191,0.0670775,0.524219,51.4858,4.44458,33766.4,23001,636089.2629,1037.63,14593.3,1006.2,3.00044,1699.81,1605.12,14329.8,40000,197935,0.0188027,0.0349794,65871.4,2747.48,109793,1.89E-06,254696,654696,2629.64,769.409,3.3061,440.645,2686.47,757.062,4.302,426.892,254696,2683.99,754.157,1.65657,421.032,2683.1,752.109,2.51676,419.584
105086.7516,0,105086.7516,31.4259543,40.07783789,564.7528172,37.86988044,31.43,,0.283416,0.0984687,14.3036,31.1829,3.28601,28471.9,20972.6,1300918.449,551.01,30089.6,1814.22,2.79931,0.135695,1531.45,13694.6,40000,105109,0.0448527,14.0091,94321.5,2096.64,117529,3.52E-06,161870,561870,3822.44,1846.92,1.57604,1132.41,3955.94,1809.82,3.37276,1091.09,161870,3921.54,1802.23,0.428444,1081.12,3938.75,1794.11,2.07003,1073.62
113562.354,81603.81195,195166.166,21.72215717,15.89804661,730.3491512,0,12.64,,0.000807186,0.0946253,0.597389,55.7931,4.44523,43879.5,37956.6,817213.7385,1023,18771.5,1269.91,3.05832,1927.67,2072.68,18312.8,40000,195145,0.0276838,0.0571848,70278.9,3045.84,117050,1.00E-06,251906,651906,3704.27,1132.51,3.02913,645.231,3790.31,1113.7,4.28263,623.97,251906,3783.84,1110.72,0.998477,617.49,3785.01,1107.35,2.25282,614.916
111652.6921,0,111652.6921,35.35047541,35.66699159,484.7874248,61.27879058,35.35,,0.000118564,0.14066,5.05111,27.4441,3.03053,40279,37681.5,1642629.214,585.525,37812.7,2471.26,3.0525,416.467,2064.98,18247.9,40000,111693,0.0575313,4.78899,93615.1,2273.49,163791,1.00E-06,168454,568454,5442.47,2371,1.22467,1512.39,5643.58,2319.63,3.46411,1454.7,168454,5595.05,2312.91,0.296526,1445.78,5626.41,2301.25,2.24486,1434.42
113562.354,70689.91898,184252.273,24.66525943,41.95217732,509.7573765,24.9209724,15.2,,0.174028,0.101526,0.480511,48.4455,4.473,43647,39561.1,1090492.969,965.917,25228.8,1514.53,3.09296,1119.68,2117.07,18686.7,40000,184256,0.0303369,0.0187834,82432.5,3479.57,131540,3.08E-06,241017,641017,3944.77,1248.38,2.40471,786.056,4069.67,1222.36,4.14767,757.821,241017,4063.8,1217.93,0.945609,750.218,4061.06,1213.47,2.81169,747.11
98576.84459,0,98576.84459,25.87568039,19.6710636,619.0805234,14.77148064,25.88,,0.154724,0.12072,0.420363,33.8415,3.07447,32139.7,26458.2,887921.4038,516.752,20574.1,1201.35,2.82374,2905.33,1723.81,15348.7,40000,98574.4,0.0333196,0.087583,67838,3839.59,145512,3.62E-06,155335,555335,4715.71,1369.4,1.75769,788.68,4839.83,1343.37,3.59376,760.479,155335,4822.26,1338.45,0.424769,752.706,4828.8,1332.78,2.0368,748.015
113562.354,75160.25811,188722.6121,38.3637777,24.18405253,692.2480116,49.65406422,23.09,,1.00E-06,0.125611,5.92139,53.7884,4.39562,53638.5,57545.8,1544746.618,989.458,35331,2552.48,3.14374,323.198,2565.95,22426.7,40000,188747,0.0518563,5.39923,92235.4,2218.45,129229,1.00E-06,245508,645508,4855.9,2129.75,1.96568,1385.02,5030.94,2086.45,3.94199,1335.66,245508,4998.64,2082.78,0.454252,1328.78,5024.43,2074.25,2.1693,1320.69
113562.354,91029.43594,204591.7899,27.87159543,27.57024576,478.7846263,38.68733115,15.47,,1.00E-06,0.107399,0.544436,50.0779,4.3664,47791.6,49269.7,1197226.052,1072.6,27512.7,1848.16,3.05017,1873.34,2369.17,20796.2,40000,204607,0.0346063,0.06042,75353,3485.86,132866,1.00E-06,261368,661368,4151.98,1423.74,2.21413,945.808,4306.76,1392.04,4.4418,910.841,261368,4290.57,1389.78,0.742948,904.941,4295.97,1384.25,2.42071,900.281
113562.354,64282.14774,177844.5017,36.70152099,20.3936898,641.6389068,49.73432688,23.44,,1.00E-06,0.121401,6.26653,50.6616,4.19252,49464.6,50498.7,1509595.851,932.441,34551.5,2469.94,3.10827,268.119,2399.33,21047,40000,177870,0.0504831,5.77568,92430.2,2237.23,129915,1.00E-06,234631,634631,4690.76,2074.39,1.8891,1346.68,4863.19,2031.69,3.88378,1298.13,234631,4830.56,2027.88,0.445328,1291.19,4856.05,2019.32,2.15327,1283.07
113562.354,4214.408289,117776.7623,32.60138315,16.74831591,460.8356119,55.99153244,31.43,,1.00E-06,0.123513,6.27571,28.0364,2.9504,36727.2,32572,1490645.492,617.609,34287.9,2268.8,2.98442,379.778,1916.73,16993.5,40000,117814,0.0517299,6.00953,92731.6,2314.4,154789,1.00E-06,174575,574575,4770.25,2131.56,1.32525,1373.42,4955.08,2085.23,3.53105,1321.35,174575,4912.22,2079.64,0.324833,1313.3,4940.51,2069.2,2.20034,1303.23
113562.354,68838.20625,182400.5603,37.89943714,17.333976,740.7037792,42.90029945,23.6,,1.00E-06,0.121401,7.90893,54.4006,4.37218,50950.9,52106.8,1487671.68,956.287,34034.4,2449.37,3.11428,186.46,2438.27,21370.4,40000,182419,0.0513832,7.38123,93910.4,2145.71,120265,1.00E-06,239180,639180,4700.67,2109.15,2.02025,1344.99,4864.06,2067.49,3.90511,1297.37,239180,4831.49,2063.65,0.446755,1290.34,4856.03,2055.33,2.13009,1282.45
113562.354,16793.13631,130355.4903,36.56814763,46.9864091,481.4175024,66.64637079,31.86,,0.212969,0.14392,3.52323,33.8324,3.70706,45841.6,46164.1,1829026.468,683.586,42159.8,2695.38,3.11837,254.425,2291.32,20147.4,40000,130399,0.057722,3.19701,94064.3,2295.67,161502,2.59E-06,187160,587160,5569.9,2380.08,1.3651,1533.59,5771.05,2327.63,3.43066,1474.94,187160,5728.84,2319.66,0.384777,1464.82,5756.8,2308.88,2.24332,1454.42
113562.354,27942.79949,141505.1535,37.42044155,23.43573179,487.3368024,68.77358287,30.03,,1.00E-06,0.148027,1.07696,37.6344,3.49268,49443.8,53090.4,1717000.626,742.037,39445.4,2662.45,3.1406,809.456,2461.81,21565.6,40000,141549,0.0583919,0.712504,89534.1,2346.94,167664,1.00E-06,198310,598310,5716.55,2404.8,1.30562,1585.52,5935.76,2352.02,3.63554,1525.92,198310,5892.54,2346.78,0.319542,1518.09,5921.09,2335.67,2.2925,1507.28
113562.354,50489.45454,164051.8085,13.70581609,47.45586525,746.443798,0,9.49,,0.637322,0.0827076,0.518996,52.6163,4.91249,36593.3,25408.2,947994.2129,859.913,21980.4,1268.28,3.06527,0.294308,1688.59,15047,40000,164035,0.029908,0.020432,89708.2,2078.41,90384.9,1.27E-05,220796,620796,3256.34,1224.53,2.9766,669.825,3317.66,1206.35,3.80073,649.493,220796,3310.75,1199.43,1.32233,639.964,3308.3,1196.32,2.6182,637.868
81822.12832,0,81822.12832,17.61816802,24.81407579,699.2776979,0,17.62,,0.306696,0.0771304,0.424883,37.5564,3.20854,21791.3,12507.4,531929.4473,428.871,12360.6,684.477,2.68747,2161.76,1177.98,10617.7,40000,81810.3,0.0219149,0.0617273,67223.6,2874.46,119425,1.00E-05,138571,538571,3032.87,897.555,2.1323,479.095,3091.35,883.954,3.55078,464.892,138571,3085.6,879.622,0.655883,457.763,3085.22,876.597,1.83432,455.711
113562.354,50682.83967,164245.1937,22.16858281,15.65968249,586.4291291,8.51212689,15.33,,0.0983736,0.0959258,0.490266,46.6054,3.88468,37838.1,31707.8,829763.0402,860.96,19163,1186.17,2.95666,2420.65,1890.59,16771.4,40000,164235,0.0267423,0.039653,67360.2,3471.91,131731,2.21E-06,220996,620996,3744.83,1096.92,2.56909,644.214,3843.28,1076.86,4.02269,622.099,220996,3837.39,1073.32,0.865965,615.28,3837.03,1069.69,2.25808,612.598
113562.354,31507.73092,145070.0849,36.22063858,15.78646889,465.8492328,67.20314007,28.35,,1.00E-06,0.140134,1.49298,37.7459,3.50624,47724.8,49966.3,1666148.145,760.721,38255.4,2605.34,3.12303,718.598,2386.3,20938.8,40000,145113,0.0555326,1.12809,89587.2,2370.32,164526,1.00E-06,201874,601874,5405.95,2287.45,1.35287,1515.41,5617.04,2236.83,3.65977,1458.3,201874,5576.3,2231.93,0.342814,1450.74,5605.35,2221.3,2.26213,1440.45
92564.51346,0,92564.51346,16.24764668,41.43040649,557.916556,0,16.25,,1.04197,0.0702863,0.523829,30.3973,3.78078,22535.9,12228.6,572866.814,485.186,13381.1,667.928,2.85156,389.558,1164.6,10500.3,40000,92552.9,0.018046,0.231782,86937.8,3052.92,124941,3.66E-05,149314,549314,2769.02,739.275,2.61797,389.754,2816.78,728.828,3.26017,378.558,149314,2812.22,723.363,1.33556,371.197,2811.45,721.84,1.77335,370.063
113562.354,59430.77518,172993.1292,23.73095984,16.94803433,666.1574934,4.955097024,15.58,,0.0355868,0.102541,0.551123,50.6999,4.08523,41979.2,37288.5,852014.6451,906.792,19630.9,1263.97,3.00333,2407.62,2053.93,18154.7,40000,172978,0.0286102,0.0577147,67748.7,3439,129405,1.00E-06,229739,629739,4007.7,1172.19,2.68221,676.233,4107.87,1151.54,4.07519,653.202,229739,4100.17,1148.16,0.833751,646.461,4101.64,1144.41,2.16954,643.551
85200.77324,0,85200.77324,20.66558842,47.51993076,578.6396652,3.356698268,20.67,,0.985932,0.0843772,0.512751,31.4544,3.76065,24707.7,14380.1,632897.8681,446.595,14816.4,704.834,2.92593,248.495,1264.32,11373.8,40000,85191.5,0.0201186,0.20675,90918.6,3437.7,135972,3.40E-05,141952,541952,3318.91,825.786,2.31477,443.209,3381.28,812.93,3.25455,429.799,141952,3375.94,806.664,1.16063,421.563,3375.09,804.744,1.78699,420.219
113562.354,75280.75635,188843.1104,16.61918055,16.15231752,631.7893025,0,9.99,,0.0619576,0.0760715,0.534065,52.2631,4.31959,36133.1,26240.5,707796.3543,989.873,16268.8,1089.25,3.00939,1553.61,1716.56,15286.7,40000,188826,0.0228336,0.0343418,70581.4,2715.32,108656,1.43E-06,245587,645587,2981.4,934.159,3.11529,531.44,3047.41,919.107,4.24613,514.569,245587,3043.76,916.025,1.26296,508.24,3042.86,913.345,2.38961,506.35
109246.1376,0,109246.1376,30.78528565,32.99948114,710.8222803,22.15502185,30.79,,0.00903897,0.156391,0.546526,38.492,3.33904,43367.4,43537.8,1199375.776,572.696,27636.9,1776.68,2.96719,2616.2,2223.53,19580.5,40000,109246,0.0469906,0.162882,74197.5,3745.46,148588,1.00E-06,166007,566007,6110.37,1930.26,1.6145,1117.92,6276.11,1893.5,3.6729,1077.23,166007,6234.75,1887.98,0.322284,1068.93,6255.65,1879.62,2.06901,1061.27
113562.354,36281.95894,149844.3129,26.96109601,38.10923144,582.3930485,24.51386114,20.43,,0.1405,0.122916,0.479526,43.4788,3.87266,43635.5,41993.1,1157228.619,785.536,26756,1623.96,3.0243,1833.79,2182.75,19238.6,40000,149847,0.0368749,0.0556739,79186.4,3706.71,138576,2.62E-06,206608,606608,4785.99,1516.31,2.06382,923.917,4929.45,1485.59,3.86368,890.118,206608,4913.44,1480.71,0.580787,882.172,4916.62,1475,2.29449,877.435
113562.354,93962.78249,207525.1365,25.24000973,46.04826071,592.6238443,17.81667188,13.81,,0.179172,0.100744,0.53675,54.2002,5.03311,48372.2,45226.6,1075218.59,1087.87,24823.2,1545.54,3.15899,1016.23,2267.34,19947,40000,207520,0.0292579,0.0190474,81579.5,3345.44,125839,3.41E-06,264281,664281,3924.04,1202.46,2.79294,740.309,4037.4,1178.75,4.2619,714.517,264281,4032.31,1174.21,1.18224,706.859,4029.75,1170.32,2.8582,704.202
113562.354,69164.92042,182727.2744,14.60421957,32.02130568,728.1427805,0,9.08,,0.0192803,0.0789505,0.552715,54.3656,4.33724,37164.2,26710.9,786065.5693,957.812,18069.3,1208.23,3.03454,730.145,1732.18,15420.4,40000,182710,0.0278417,0.0332849,80710.6,2196.18,93605.3,1.00E-06,239471,639471,3095.4,1138.34,2.97259,644.098,3163.96,1120.31,4.27368,623.69,239471,3158.65,1117.11,0.966968,616.982,3158.02,1113.67,2.37122,614.499
113562.354,71828.78816,185391.1422,18.14643547,21.05192846,724.6668547,0,11.12,,0.00430201,0.0874434,0.568165,54.4817,4.33315,40058.5,31628.5,797671.3083,971.768,18337.1,1225.05,3.03885,1424.46,1888.17,16750.9,40000,185372,0.0277768,0.0436503,74946.2,2692.25,107541,1.00E-06,242133,642133,3425.47,1136.04,2.96275,643.536,3503.39,1117.63,4.24268,622.741,242133,3497.56,1114.48,0.963353,616.11,3497.74,1111.07,2.28378,613.571
95676.53254,0,95676.53254,13.42538627,42.00086071,648.7791352,0,13.43,,0.801188,0.0720021,0.388039,35.2007,3.7246,23617.5,12902.7,663348.274,501.498,15489.9,778.102,2.84693,0.546132,1196.7,10781.9,40000,95664.6,0.0235652,0.0528311,90391.8,2426.97,104321,2.20E-05,152426,552426,2839.63,964.908,2.4302,508.852,2888.21,951.387,3.43486,494.36,152426,2881.74,944.969,1.07892,485.629,2880.08,942.609,1.95384,484.031
113562.354,14229.63745,127791.9915,30.13548905,34.60987065,580.0826572,35.07355596,26.78,,0.00279356,0.14214,0.468361,37.3191,3.40081,44030.2,44249.4,1312021.825,669.984,30253.1,1923.02,3.01501,1845.7,2242.09,19735.8,40000,127805,0.0456603,0.102459,80416.6,3525.68,150594,1.00E-06,184566,584566,5530.09,1878.57,1.64545,1154.23,5704.78,1839.65,3.82266,1111.13,184566,5670.67,1834.57,0.375798,1103.12,5685.61,1826.41,2.24624,1095.73
97666.32801,0,97666.32801,35.65987949,42.49177291,680.245563,36.26882586,35.66,,0.264148,0.110572,15.8797,36.9392,3.57126,30718.2,23118.6,1342300.644,512.097,31013.2,1905.48,2.85865,0.188626,1609.29,14365.7,40000,97686.5,0.0496206,15.5264,94087.2,1980.56,120082,3.47E-06,154448,554448,4304.35,2041.57,1.49047,1220.06,4443.47,2001.91,3.322,1175.84,154448,4403.28,1993.87,0.36003,1165.6,4422.86,1984.82,2.05327,1157.1
113562.354,81696.51757,195258.8716,35.08841221,34.29105302,599.4782795,49.05959587,20.41,,1.00E-06,0.133521,0.581034,52.2796,4.44244,57434.8,66621.3,1497535.457,1023.71,34408.5,2317.17,3.16132,1269.57,2766.94,24077.6,40000,195280,0.0467036,0.0729606,83439.9,3014.59,142991,1.00E-06,252041,652041,5167.8,1920.2,2.01035,1262.33,5355.73,1878.81,4.29953,1215.99,252041,5329.8,1875.66,0.52749,1209.34,5340.85,1868.14,2.44341,1202.61
113562.354,93690.1086,207252.4626,38.42858684,31.80713192,666.6331034,52.63755862,21.06,,1.00E-06,0.140412,0.614266,55.7042,4.61062,63456,78607,1572092.401,1086.59,36094.7,2459.41,3.2027,1269.81,3013.6,26084.1,40000,207275,0.05076,0.0727022,84025.6,2785.59,143815,1.00E-06,264036,664036,5434.31,2085.18,2.01234,1382.64,5631.35,2041.23,4.37802,1333.14,264036,5604.4,2038.29,0.496346,1326.55,5616.48,2030.4,2.48931,1319.42
113562.354,76527.95756,190090.3116,36.5532998,20.16121193,664.2039983,46.81009873,21.84,,1.00E-06,0.115723,6.89361,53.1028,4.37163,49903.4,50727.3,1471330.186,996.621,33646.8,2436.21,3.10536,199.645,2404.9,21093.3,40000,190113,0.04855,6.37952,92780.9,2225.81,121560,1.00E-06,246874,646874,4471.02,1994.09,2.04504,1296.18,4635.07,1953.44,3.97807,1249.88,246874,4604.98,1949.99,0.495289,1243.18,4628.93,1942,2.1558,1235.66
113562.354,79556.55162,193118.9056,31.47201081,30.37315684,527.6387487,45.09167838,18.51,,1.00E-06,0.093582,7.43154,49.4824,4.26084,41231.2,36842,1309010.498,1012.51,29924.7,2177.57,3.01035,87.7617,2041.31,18048.2,40000,193144,0.0401591,6.95632,92524.8,2322.38,108871,1.00E-06,249905,649905,3602.35,1651.18,2.12659,1093.5,3746.83,1616.08,4.08223,1053.9,249905,3723.02,1613.19,0.630464,1047.69,3743.28,1606.36,2.16653,1041.41
113562.354,69381.99486,182944.3489,29.15657036,30.24111378,519.8753453,38.41219727,18.1,,1.00E-06,0.118002,0.542703,47.8782,4.09168,47733.9,49919.3,1249776.864,959.117,28733.2,1916.42,3.04035,1975.97,2385.15,20929.2,40000,182959,0.038239,0.0774261,76506.6,3511.11,137633,1.00E-06,239720,639720,4569.81,1573.05,2.05212,1024.35,4733.44,1538.73,4.24177,986.286,239720,4711.3,1535.88,0.593721,979.946,4720.08,1529.56,2.33004,974.448
93018.48571,0,93018.48571,17.33808682,19.57792075,618.9255893,0,17.34,,0.399989,0.0781549,0.391151,33.5521,3.12778,23035.8,13965.8,561388.2561,487.561,13065.8,701.727,2.70579,2470.19,1245.71,11211.1,40000,93006,0.0211641,0.0674129,65333.5,3115.67,126559,1.30E-05,149767,549767,3071.58,866.88,2.3052,465.528,3131.68,853.772,3.52749,451.632,149767,3126.88,849.168,0.830816,444.34,3126.2,846.565,1.84473,442.576
77818.22868,0,77818.22868,21.99253115,17.40491586,593.5126028,4.915629265,21.99,,0.301793,0.0803837,0.399044,32.2629,2.95335,21042.3,12691.6,521373.1261,407.906,12143.6,642.593,2.64735,3090.14,1186.74,10694.5,40000,77811.3,0.0190888,0.0857915,58981.8,3483.55,141126,1.02E-05,134572,534572,3150.59,784.235,2.00451,442.888,3220.35,770.442,3.54784,428.773,134572,3215.06,766.446,0.668995,421.981,3215.35,763.551,1.83523,420.07
87893.64509,0,87893.64509,12.25806799,17.64453395,516.7445614,0,12.26,,0.753765,0.0480129,0.426652,28.4885,3.30913,16356.6,7814.1,425858.7746,460.712,9921.91,521.882,2.54187,1921.25,928.471,8416.07,40000,87884.4,0.0133403,0.159565,63829.2,2486.57,111903,2.76E-05,144645,544645,1892.02,546.36,2.6952,302.834,1924.67,538.616,3.43792,294.643,144645,1921.23,534.841,1.45192,288.814,1920.51,533.614,1.88615,287.98
113562.354,49619.07893,163181.4329,18.85333073,35.25684206,479.0312188,9.371730893,13.12,,0.325898,0.0791535,0.436707,42.9224,4.03435,32678.1,23710.5,763825.3817,855.402,17702.2,1029.91,2.9626,1693.38,1630.14,14545.1,40000,163174,0.021427,0.0282156,72498.2,3361.07,130239,7.41E-06,219935,619935,3091.41,880.126,2.70573,523.991,3171.71,863.998,3.95284,506.531,219935,3167.88,859.675,1.33161,499.386,3166.14,857.081,2.45041,497.649
98818.43382,0,98818.43382,17.79070688,29.037026,494.2006229,3.722938194,17.79,,0.513886,0.0738195,0.352085,27.3912,2.98701,22041.8,13634.2,561890.4157,517.986,13115,664.842,2.66905,3001.17,1230.62,11079.1,40000,98809.9,0.0180105,0.0901069,60399.3,3480.34,140102,1.65E-05,155571,555571,2894.35,739.291,2.38555,416.519,2957.1,727.026,3.52585,403.574,155571,2953.53,722.474,1.08248,396.508,2952.78,720.421,1.90309,395.156
113562.354,24545.90254,138108.2565,33.18440449,15.23892027,541.1771066,49.18744189,27.29,,1.00E-06,0.115919,7.78649,38.6145,3.47014,39053,34971.5,1435440.553,724.152,32956.4,2246.45,2.99886,176.716,1987.64,17594.5,40000,138138,0.0494069,7.41569,93543.6,2256.2,136907,1.00E-06,194899,594899,4479.13,2033,1.58594,1302.36,4648.22,1990.27,3.65509,1254.15,194899,4611.18,1985.5,0.37441,1246.61,4636.78,1976.28,2.13139,1237.82
113562.354,11134.24901,124696.603,21.04177981,18.42294756,662.0387087,0,19.16,,0.272818,0.105496,0.45094,39.6264,3.43452,34199.8,27245.5,779518.1253,653.599,18071.3,1045.66,2.88148,2688.39,1749.77,15570.9,40000,124679,0.0289793,0.0636985,67651.2,3517.21,133715,7.54E-06,181440,581440,4137.48,1186.66,2.39556,641.384,4226.83,1167.86,3.62117,620.586,181440,4219.19,1162.83,0.734815,612.651,4219.86,1159.17,1.96326,609.838
113562.354,69483.85117,183046.2052,12.73284445,15.87489013,711.9220595,0,7.9,,0.0323629,0.0729989,0.540999,54.0131,4.32887,35255.4,23883,763529.7538,959.489,17551.3,1173.56,3.02653,421.279,1636.17,14596.9,40000,183030,0.0268373,0.0275848,82373.8,1948.68,86559.6,1.00E-06,239791,639791,2863.83,1097.19,3.01487,621.491,2925.83,1080,4.30807,602.061,239791,2921.12,1076.81,1.02857,595.372,2919.96,1073.49,2.4504,593.061
113562.354,20913.11201,134475.466,30.61805529,24.98967809,621.1987379,32.18966829,25.86,,1.91E-06,0.142441,0.515275,41.0251,3.51652,45620.7,47008.1,1282952.021,705.002,29543.3,1919.91,3.01216,2200.86,2312.72,20325.9,40000,134485,0.0455817,0.111976,77046.5,3504.81,148283,1.00E-06,191246,591246,5543.67,1873.88,1.71843,1147.42,5715.85,1835.78,3.87053,1105.01,191246,5681.54,1831.25,0.376899,1097.42,5697.65,1823.27,2.20195,1090.17
113562.354,37045.05684,150607.4108,30.40728066,14.78232977,696.9599255,23.30339498,22.93,,1.18E-06,0.139551,0.595752,47.7485,3.86283,48842.2,51852.9,1210620.645,789.517,27846.9,1842.45,3.02932,2466.13,2432.16,21319.7,40000,150606,0.0429017,0.124697,74456.9,3633.39,139875,1.00E-06,207367,607367,5438.88,1761.54,1.99075,1060.53,5597.92,1727.06,3.93958,1022.01,207367,5567.7,1723.02,0.439703,1014.71,5582.05,1716.07,2.12605,1008.5
113562.354,31648.17455,145210.5286,36.00085537,47.19071325,478.7887184,65.08854387,28.15,,0.171442,0.135146,3.67037,38.2437,3.93564,46655,47164,1781392.049,761.45,41016.6,2670.39,3.12141,137.315,2316.65,20358.7,40000,145252,0.0542887,3.30129,93956.8,2323.87,154896,2.05E-06,202013,602013,5222.84,2238.18,1.49427,1458.2,5416.44,2188.56,3.5275,1402.76,202013,5379.56,2181.45,0.436053,1393.29,5405.84,2171.55,2.22931,1383.83
106890.8234,0,106890.8234,13.81546955,40.65203172,480.7544052,0,13.82,,1.58706,0.0628855,0.60959,26.5833,4.37216,22375.7,11937.3,608685.7407,560.288,14198.1,729.354,2.86168,62.379,1150.46,10376.1,40000,106879,0.0166006,0.357718,90026.6,2965.45,122389,5.22E-05,163640,563640,2479.06,679.595,2.99743,358.65,2520.78,670.415,3.20399,348.357,163640,2516.35,665.156,1.60852,341.469,2515.42,664.023,1.8066,340.481
113562.354,6319.390696,119881.7447,31.81471631,31.4809837,627.0056549,35.44745866,30.14,,1.02E-06,0.152984,0.477448,36.8436,3.29816,45169.4,46423.5,1351561.34,628.516,31135.9,2009.89,3.01933,2071.64,2297.92,20202.4,40000,119894,0.0500526,0.114952,78800.8,3367.43,155001,1.00E-06,176655,576655,5956.94,2058.11,1.53569,1250.66,6140.07,2016.5,3.78962,1204.35,176655,6099.73,2011.23,0.319757,1196.22,6119.35,2002.1,2.24114,1187.77
113562.354,53794.57786,167356.9319,28.08479588,41.46128967,746.7899745,10.36609962,19.06,,0.162901,0.11502,0.55546,52.7472,4.46696,45477.8,42990.7,1034431.728,877.266,23898.1,1470.38,3.05837,1810.66,2209.17,19460.1,40000,167345,0.0326467,0.0414168,76310.5,3587.3,132262,3.47E-06,224106,624106,4489.37,1340.14,2.73241,790.305,4609.46,1315.03,3.97346,762.333,224106,4600.68,1310.34,0.805723,754.513,4600.78,1305.87,2.33373,751.003
113562.354,34042.1848,147604.5388,36.25338992,17.06876551,517.9764181,61.66633712,27.89,,1.00E-06,0.136306,3.11672,40.3784,3.61658,47362.3,48740,1620008.584,773.98,37169,2560.21,3.11246,606.493,2356.06,20687.1,40000,147643,0.0547613,2.72593,90433.2,2318.81,156784,1.00E-06,204404,604404,5262.22,2254.25,1.45521,1477.22,5462.2,2205.53,3.67833,1422.17,204404,5422.56,2200.72,0.351037,1414.63,5452.24,2190.45,2.21396,1404.71
113562.354,79570.10037,193132.4544,21.04790096,33.7747737,672.6139023,0,12.38,,0.0509016,0.089567,0.567515,53.9267,4.4439,41520,34418.1,775776.0879,1012.35,17836.4,1188.79,3.04805,1963.82,1971.49,17457.9,40000,193113,0.0249466,0.0468833,68895.4,3135.91,119960,1.23E-06,249874,649874,3507.39,1020.98,3.07822,580.299,3587.27,1004.06,4.20727,561.315,249874,3582.74,1000.8,1.16466,554.784,3582.68,997.864,2.3038,552.607
113562.354,61192.89711,174755.2511,13.48161645,37.1690493,735.5176311,0,8.76,,0.186802,0.0784151,0.533025,53.7456,4.46101,36397.9,25179.5,833008.4227,916.023,19205,1223.76,3.05701,164.461,1680.83,14980.4,40000,174738,0.028608,0.0226699,87080.8,2040.91,89321.4,3.65E-06,231499,631499,3079.06,1170.26,2.95463,654.586,3143.75,1152.12,4.09942,634.124,231499,3138.51,1147.78,1.05115,626.565,3136.6,1144.32,2.53851,624.197
113562.354,68398.76964,181961.1236,36.23399891,17.4561838,548.3094166,58.3195789,22.61,,1.00E-06,0.123459,3.84952,48.4294,4.13898,50608.2,53407.6,1558241.113,954.063,35664,2550.42,3.12832,428.259,2469.36,21628.1,40000,181995,0.0499436,3.38048,90406.7,2342.38,141063,1.00E-06,238756,638756,4758.75,2054.24,1.77852,1367.13,4943.78,2010.08,3.90965,1317.13,238756,4911.9,2006.48,0.459886,1310.42,4938.37,1997.75,2.19809,1302.12
113562.354,49208.46971,162770.8237,34.74218559,30.95043054,461.0428969,62.92184432,24.24,,1.00E-06,0.124833,2.8098,41.9077,3.76669,46616.6,47450.9,1571073.402,853.494,36014.6,2514.52,3.10289,492.9,2323.87,20418.9,40000,162811,0.0501268,2.40518,90002.4,2400.79,152250,1.00E-06,219572,619572,4807.04,2064.3,1.55247,1380.52,5000.31,2018.45,3.78644,1328.82,219572,4965.89,2014.41,0.419332,1321.89,4993.32,2005.07,2.21545,1312.97
113562.354,48371.81593,161934.1699,17.73598661,45.47560354,637.8374428,0,12.44,,0.70041,0.0857599,0.499483,48.0008,4.78802,36723.4,26413.7,846091.0779,848.81,19626.5,1123.1,3.09102,489.536,1722.33,15336,40000,161917,0.0247735,0.0387047,85803.1,2941.02,115433,1.72E-05,218678,618678,3370.57,1014.95,3.04135,554.448,3437.42,999.44,3.67721,537.231,218678,3431.99,993.217,1.49465,528.677,3430.4,990.939,2.28966,526.99
87367.53172,0,87367.53172,24.00503689,22.88154937,626.6232701,7.789605558,24.01,,0.2301,0.101105,0.41106,34.0548,3.04746,26320.8,18561,679352.222,457.968,15781.9,878.584,2.74416,3027.02,1439.23,12896.5,40000,87360.9,0.0258601,0.0777697,63188.2,3684.4,143237,6.55E-06,144122,544122,3957.35,1062.16,1.8834,597.112,4051.73,1043.09,3.55623,576.928,144122,4041.99,1038.55,0.51709,569.539,4044.22,1034.4,1.9262,566.421
80727.68551,0,80727.68551,35.22435287,21.01090821,680.1303228,28.98195197,35.22,,0.00027072,0.0857727,18.9233,36.885,3.26777,22502.5,14109.2,996142.8203,423.281,22959.7,1469.78,2.6708,0.30429,1252.18,11267.7,40000,80744.1,0.0401321,18.573,91331.2,1944.14,105036,1.00E-06,137505,537505,3333.93,1651.73,1.39225,999.926,3450.33,1619.04,3.43038,963.906,137505,3412.38,1613.69,0.302697,956.114,3430.91,1605.28,2.02873,948.368
113562.354,39836.59714,153398.9511,18.24596415,32.49421861,656.4437075,0,13.51,,0.201965,0.0887434,0.491054,46.8525,3.89483,34884.8,26202.1,755674.2074,804.066,17461.8,1070.41,2.94783,1926.57,1715.28,15275.7,40000,153382,0.0262698,0.0393703,71571.1,3034,118953,4.95E-06,210143,610143,3479.46,1075.23,2.72784,595.785,3555.81,1058.14,3.87148,576.699,210143,3550.6,1053.97,0.948803,569.454,3549.74,1050.79,2.17686,567.137
113562.354,16871.7899,130434.1439,12.21780132,46.15079945,499.4840887,0,10.64,,2.19976,0.0614874,0.517382,34.0998,5.77728,24825,13653,732644.5099,683.704,17044.8,922.628,2.90843,0.134034,1231.49,11086.6,40000,130422,0.0181128,0.193332,87424.8,2588.98,108328,6.01E-05,187183,587183,2428.16,741.037,3.31979,390.072,2465.74,731.355,3.2568,378.933,187183,2460.5,725.594,1.76327,371.62,2459.5,724.514,1.88319,370.589
113562.354,60870.4572,174432.8112,26.07902174,24.87855516,692.0242624,9.780694663,16.98,,0.000113359,0.112747,0.576788,51.7663,4.13148,45619.1,43750.8,960161.8488,914.355,22105.7,1441.38,3.02638,2363.55,2229.1,19627.1,40000,174420,0.0325816,0.0710627,69989.4,3500.04,130860,1.00E-06,231181,631181,4400.12,1335.64,2.53173,785.865,4517.89,1311.1,4.11776,758.448,231181,4505.94,1307.8,0.697618,751.684,4509.88,1303.26,2.16511,748.001
