WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,806.8971396,114369.2511,26.71749415,30.00106165,468.0460416,36.10165452,26.53,,0.0875185,0.0816454,13.1452,26.6954,2.85057,25085.7,17525.5,1141748.319,599.669,26330.1,1670.22,2.70772,0.483296,1397.86,12537.4,40000,114391,0.0384265,12.8973,95398.2,2220.65,109494,1.03E-06,171152,571152,3153.47,1582.77,1.68793,1001.68,3278.21,1549.63,3.53534,964.69,171152,3248.68,1544.43,0.454815,956.782,3265.82,1537.06,2.06361,950.065
107068.9384,0,107068.9384,24.26139345,30.56843306,650.2052477,7.924178847,24.26,,0.213588,0.120355,0.429501,35.3153,3.15994,34023.8,28481.2,863596.3261,561.23,20022.8,1156.1,2.85179,2936.74,1789.81,15913,40000,107059,0.0327977,0.08165,67387.5,3792.29,142642,5.47E-06,163820,563820,4710.44,1345.67,1.9796,749.251,4823.93,1322.05,3.57563,723.457,163820,4810.13,1316.84,0.504619,715.37,4814.19,1311.91,1.97648,711.373
113562.354,18953.88076,132516.2348,22.38497609,38.88736317,591.5288393,8.662831192,19.18,,0.419971,0.107087,0.414018,39.2807,3.72147,36334.8,29654.3,908199.8456,694.633,21123.9,1148.86,2.97136,1828.44,1827.05,16230.7,40000,132507,0.0294739,0.0339261,77310.1,3632.05,137103,1.01E-05,189268,589268,4190.18,1209.96,2.32438,687.511,4292.09,1188.7,3.66587,664.366,189268,4285.43,1182.72,0.84408,655.579,4283.46,1178.96,2.26856,652.866
113562.354,4412.064328,117974.4183,23.85897806,39.68944982,520.6943155,21.11837864,22.97,,0.396173,0.118113,0.331933,31.3494,3.31003,35882.4,30484.5,1060271.236,618.465,24690,1312.17,2.95484,1625.53,1852.98,16451.6,40000,117977,0.0341071,0.0310818,82752,3821.55,144222,8.08E-06,174738,574738,4607.91,1403.6,1.90502,833.846,4736.61,1376.05,3.64066,803.992,174738,4726.61,1369.46,0.614679,794.609,4724.52,1364.29,2.46366,790.734
113562.354,33225.1446,146787.4986,15.68421628,29.91396056,504.5123427,0,12.13,,0.456796,0.068753,0.439838,39.4967,3.81875,27249.3,17539.1,604886.4534,769.424,14016.4,817.88,2.83284,2410.84,1398.41,12542.2,40000,146774,0.017953,0.0629133,62894.8,3158.64,125432,1.33E-05,203535,603535,2697.73,735.182,2.99201,408.299,2753.47,723.91,3.74128,395.775,203535,2750.87,719.825,1.51828,389.223,2750.12,718.119,2.13434,387.966
113562.354,55747.80643,169310.1604,18.64939382,17.18029335,472.4511406,9.421742812,12.51,,0.171529,0.0762979,0.445866,43.9725,3.89655,32026.8,23393.3,721029.8817,887.531,16665.1,1017.49,2.91304,2301.65,1619,14449.2,40000,169303,0.0207409,0.0273016,64868,3336.77,129737,3.85E-06,226064,626064,2976.62,851.632,2.71424,513.193,3056.74,835.727,4.09646,495.948,226064,3053.49,832.33,1.24993,489.48,3051.92,829.635,2.44025,487.672
113562.354,4565.926733,118128.2807,19.74120692,20.52660318,476.4317394,12.53672832,18.98,,0.309437,0.0921798,0.308951,28.9908,2.95829,28465.1,21294.9,791866.1553,619.243,18438.1,981.684,2.78383,2736.69,1543.38,13797.6,40000,118125,0.025428,0.0332545,67255.2,3680.28,142972,7.11E-06,174886,574886,3597.55,1045.37,2.14675,617.651,3694.86,1025.68,3.71443,596.403,174886,3689,1020.81,0.771267,588.568,3687.19,1017.12,2.26185,586.011
113562.354,39674.77148,153237.1255,19.00544836,35.69133666,588.5003374,0,14.08,,0.410581,0.0855915,0.474398,44.2623,4.05538,33811.4,24831.3,727197.0463,803.22,16847.6,986.234,2.96098,1940.72,1668.95,14878.4,40000,153220,0.0226708,0.0475044,70834.2,3311.25,127414,1.12E-05,209981,609981,3357.45,928.605,2.87617,512.158,3428.44,913.983,3.75162,495.959,209981,3424.71,909.211,1.2717,488.52,3423.66,906.834,2.15252,486.782
113562.354,67685.15433,181247.5083,30.40653398,38.13686571,675.8387374,25.58750174,19.05,,3.32E-06,0.128911,0.595772,52.3969,4.38976,52741.3,57071.6,1247988.01,950.146,28714.4,1891.35,3.09964,1858.48,2555.05,22336.8,40000,181248,0.0397179,0.0827203,78359.5,3570.67,133619,1.00E-06,238009,638009,5016.07,1631.45,2.28972,1007.07,5169.67,1598.55,4.14623,970.465,238009,5148.66,1594.72,0.602185,963.266,5156.42,1588.72,2.26722,958.087
113562.354,15172.09025,128734.4443,16.20649027,27.77280174,682.9748111,0,14.3,,0.250555,0.0905321,0.439664,42.003,3.5587,31756.3,22546.8,774065.9316,674.775,17929.2,1054.05,2.88997,1626.78,1588.9,14190.2,40000,128719,0.0294188,0.0363931,76783.4,2807.12,113388,5.93E-06,185480,585480,3552.97,1203.93,2.45367,654.284,3629.05,1185.38,3.72653,633.641,185480,3622.37,1180.49,0.747453,625.734,3621.28,1176.75,2.14657,622.995
104535.0818,0,104535.0818,30.9567382,44.82717127,728.870972,19.91360164,30.96,,0.359749,0.158328,0.511144,39.4091,3.72515,43674.1,42413.5,1236309.281,547.989,28639,1680.34,3.02515,1893.81,2193.92,19332.3,40000,104533,0.0453899,0.117412,81840.2,3908.26,145061,7.95E-06,161294,561294,6197.72,1865.62,1.69518,1058.2,6353.82,1830.7,3.49208,1020.05,161294,6322.34,1822.92,0.410124,1009.8,6333.13,1815.6,2.08109,1003.31
113562.354,25822.48974,139384.8437,18.94406242,36.25995171,600.7228041,0,15.43,,0.471836,0.0897902,0.448123,41.309,3.86974,32976.9,24122.2,744969.9907,730.604,17297.5,972.199,2.94081,1895.16,1644.5,14668.4,40000,139368,0.0241862,0.0488787,73030.7,3340.12,128742,1.30E-05,196129,596129,3523.91,990.679,2.72192,539.986,3597.28,975.293,3.64512,523.008,196129,3592.78,970.015,1.14489,515.095,3591.61,967.449,2.08295,513.225
113562.354,34194.88107,147757.2351,12.31960235,26.21655342,608.6395355,0,9.47,,0.347591,0.0496566,4.96997,43.4243,3.8937,22953.7,11732.7,667809.4823,774.521,15393.7,983.709,2.75606,0.129646,1140.43,10288,40000,147746,0.0224648,4.55873,80963.1,1097.58,61488.8,6.50E-06,204507,604507,1950.11,918.528,2.98658,510.653,1988.15,905.559,3.70925,495.717,204507,1982.68,900.985,1.25206,488.432,1986.26,898.59,1.89511,486.395
113562.354,38034.8561,151597.2101,29.49672943,29.69878668,572.9379767,33.77250291,22.1,,1.09E-06,0.13027,0.52233,43.4462,3.6955,45524.8,46720.6,1248284.045,794.767,28734.2,1878.81,3.00956,2169.34,2305.45,20265.3,40000,151608,0.0415802,0.0973452,76362.7,3562.06,143570,1.00E-06,208369,608369,5060.55,1710.01,1.86135,1072.73,5226.81,1674.14,3.99871,1032.88,208369,5198.33,1670.34,0.455058,1025.83,5210.8,1663.21,2.23341,1019.48
83405.54724,0,83405.54724,17.88325893,21.53281443,590.7202747,0,17.88,,0.462268,0.0693183,0.45026,31.9941,3.08603,19932.4,11178.6,467596.1715,437.175,10893.6,573.763,2.63007,2817.06,1112.83,10045.2,40000,83394.4,0.0168223,0.141249,59594.3,3170.36,131013,1.79E-05,140155,540155,2724.87,689.382,2.35098,373.413,2775.9,678.937,3.47314,362.621,140155,2772.71,674.867,0.962591,356.04,2772.73,672.893,1.74367,354.762
83313.08276,0,83313.08276,32.64966095,40.54620075,679.8096886,23.80102602,32.65,,0.185478,0.142004,0.518247,36.955,3.4165,34236.2,28883.3,1040146.521,436.779,24062.3,1446.33,2.91072,2082.91,1802.65,16022.7,40000,83318.9,0.0395291,0.150765,78124.5,3944.5,148464,4.07E-06,140080,540080,5548.7,1627.65,1.43408,947.18,5699.13,1594.96,3.50636,911.948,140080,5663.49,1588.89,0.32867,903.384,5680.16,1581.16,2.08907,896.574
113562.354,6184.122785,119746.4768,29.47392216,49.33411153,452.1073397,46.77928094,27.95,,0.594279,0.0984869,11.2097,28.3575,3.56343,30254.9,23696.4,1479267.693,627.901,34388,1889.67,2.82841,0.0847165,1629.65,14540.8,40000,119777,0.0438781,10.9438,94179.7,2263.46,123223,6.91E-06,176538,576538,3816.4,1809.7,1.64144,1144.34,3953.7,1772.1,3.37019,1102.74,176538,3926.63,1762.18,0.641976,1090.48,3939.48,1755.13,2.14353,1084.13
113562.354,71828.27502,185390.629,17.17038678,17.58544115,521.0960843,0,10.52,,0.194054,0.0693723,0.510276,48.3798,4.30306,32502.3,22498.6,618322.8427,971.781,14220.7,943.095,2.95377,2304.97,1587.17,14175.3,40000,185375,0.0176194,0.0486941,61013.9,3125.04,121743,5.33E-06,242136,642136,2718.55,721.386,3.24939,409.809,2777.15,709.805,4.0962,396.918,242136,2775.46,706.57,1.70429,390.99,2774.89,704.775,2.39053,389.661
103776.0198,0,103776.0198,31.36595304,21.90656407,724.1923408,21.44634339,31.37,,0.00199746,0.155645,0.566648,39.1336,3.34895,41708,40972.4,1153014.392,544.02,26563.5,1713.11,2.94315,2736.49,2155.41,19009.1,40000,103776,0.0460302,0.176073,72561.8,3796.66,148336,1.00E-06,160537,560537,6082.86,1890.98,1.56744,1091.83,6246.37,1854.99,3.65996,1052.13,160537,6203.74,1849.59,0.310358,1043.97,6225.81,1841.21,2.05102,1036.3
109580.0815,0,109580.0815,19.58161035,29.57729132,720.1911335,0,19.58,,0.259386,0.107793,0.440507,38.7924,3.34265,32588.7,24777.4,798676.8509,574.359,18512.5,1074.31,2.86431,2270.3,1667.1,14862.6,40000,109563,0.0323789,0.0622576,72907.5,3237.82,125975,6.82E-06,166324,566324,4230.74,1325.45,2.18944,705.937,4320.5,1304.91,3.56594,683.283,166324,4310.39,1299.48,0.58324,674.98,4311.72,1295.16,1.95905,671.581
113562.354,84597.33593,198159.6899,34.45086055,43.68793602,501.7946322,57.56400856,19.74,,1.67E-06,0.110501,4.79222,49.5721,4.62106,48913.3,49571.4,1582589.434,1038.98,36234.6,2576.94,3.11689,1.06556,2376.6,20858.1,40000,198193,0.045038,4.31435,92639.5,2368.25,128462,1.00E-06,254954,654954,4254.36,1854.31,1.99235,1241.08,4422.83,1813.41,4.01827,1195.4,254954,4397.5,1809.17,0.636939,1188.12,4420.05,1801.52,2.23708,1181
113562.354,63848.56013,177410.9141,34.52560633,34.08010633,638.7212872,42.98339458,22.1,,1.00E-06,0.108034,8.30261,50.4525,4.22264,44536.2,41719.1,1413686.419,930.144,32363.3,2306.05,3.05198,28.8305,2175.44,19177.3,40000,177432,0.0463557,7.81562,94481.5,2196.19,115317,1.00E-06,234193,634193,4175.55,1904.58,2.03727,1222.09,4328.48,1865.8,3.90878,1178.07,234193,4299.04,1861.98,0.50304,1171.11,4321.37,1854.23,2.12144,1163.86
113562.354,28646.23317,142208.5872,37.94486921,46.6332865,514.701003,67.51439713,30.3,,0.10163,0.147399,2.73284,38.8587,3.92838,50041.9,53029.2,1855104.109,745.718,42680,2814.71,3.15888,307.895,2460.35,21553.5,40000,142251,0.0584724,2.35612,93414.5,2286.44,160742,1.25E-06,199012,599012,5702.2,2409.77,1.4397,1560.66,5908.53,2356.73,3.52779,1501.24,199012,5866.88,2349.68,0.381469,1491.9,5895.97,2338.9,2.24289,1481.47
113562.354,19567.16386,133129.5179,36.28123571,31.99466406,750.3797447,36.59731725,30.95,,1.00E-06,0.167343,0.567995,46.2838,3.7898,53804.5,60569.6,1485327.452,697.952,34165.5,2260.78,3.1174,1875.11,2634.47,22991.2,40000,133140,0.0566251,0.111313,81285.8,3073.04,154350,1.00E-06,189901,589901,6519.52,2325.71,1.58202,1412.54,6714.67,2280.07,3.8572,1361.29,189901,6672.28,2274.76,0.306196,1353.04,6693.7,2265,2.28073,1343.86
111480.1984,0,111480.1984,30.9391734,34.1293955,724.2859288,21.66789002,30.94,,0.029008,0.159463,0.55057,39.1692,3.40592,44958.6,45888.2,1232804.154,584.401,28411.2,1822.18,2.99105,2514.37,2284.29,20088.6,40000,111479,0.0480925,0.159897,75462.9,3717.38,148345,1.00E-06,168240,568240,6232.05,1975.2,1.64344,1139.05,6399.17,1937.85,3.65599,1097.63,168240,6358.02,1932.09,0.327916,1089.13,6378.53,1923.7,2.07058,1081.42
113562.354,51594.16587,165156.5199,24.45566242,20.64383977,536.5065017,21.34445808,16.82,,0.324518,0.101385,0.456717,45.8807,3.51537,39351.2,34728.7,1024816.686,865.8,23801.4,1331.28,2.98994,2025.15,1980.57,17534.7,40000,165158,0.0305974,0.0206015,73912.7,3467.63,138234,6.06E-06,221919,621919,3944.88,1258.27,2.46887,781.876,4064.55,1233.03,4.26035,754.244,221919,4058.09,1228.5,0.939671,746.31,4055.4,1223.89,2.84239,743.081
113562.354,66637.63166,180199.9857,16.01721337,46.68585738,704.041719,0,10.09,,0.52784,0.0828291,0.533886,53.5612,5.03333,39038.2,28229.2,899977.3128,944.561,20811.8,1259.31,3.1289,58.6103,1781.71,15843.9,40000,180182,0.0268261,0.0240453,88612.4,2452.96,100578,1.13E-05,236943,636943,3256.34,1098.65,3.1565,608.411,3320.93,1081.79,3.89467,589.578,236943,3315.2,1075.79,1.47501,580.99,3313.17,1073.05,2.58127,579.088
113562.354,22894.41992,136456.7739,25.71287056,42.4293133,635.3324797,14.72885729,21.4,,0.371061,0.124276,0.445454,42.4021,3.92999,42131.2,38451,1087919.579,715.309,25270.4,1409.82,3.03534,1673.48,2086.45,18428.9,40000,136451,0.0355162,0.0331186,80965.6,3712.07,138196,8.04E-06,193212,593212,4856.9,1459.06,2.16471,844.505,4982.38,1432.04,3.68543,814.964,193212,4972.76,1425.55,0.682127,805.647,4971.06,1420.65,2.38848,801.905
99268.2146,0,99268.2146,18.6682584,35.68480098,583.1398624,0,18.67,,0.603969,0.0844565,0.412809,31.7183,3.31206,25429.1,16233.3,614359.9611,520.319,14328.9,737.709,2.79784,2104.46,1344.53,12073.6,40000,99254.8,0.0212401,0.105077,71189.1,3418.98,134622,2.03E-05,156016,556016,3318.97,870.266,2.43329,463.636,3382.89,857.206,3.42481,449.669,156016,3378.73,851.849,1.01917,441.903,3378.26,849.603,1.81271,440.32
113562.354,60755.30332,174317.6573,31.93481705,31.34968772,626.1292493,35.93239133,20.8,,1.00E-06,0.132433,0.579031,49.7766,4.10167,51801.7,56840.1,1322083.367,913.872,30386.6,2036.27,3.08062,1969.17,2549.72,22292.7,40000,174328,0.0433786,0.0923583,77856.2,3366.05,140754,1.00E-06,231089,631089,5140.97,1782.7,2.01147,1131.84,5312.29,1745.55,4.14509,1090.29,231089,5285.07,1742.21,0.492399,1083.53,5297.34,1735.14,2.28344,1077.22
113562.354,51566.51634,165128.8703,29.30729286,38.29772514,659.159806,23.82308462,20.16,,0.0239399,0.129754,0.563814,49.2484,4.16505,49396.3,51407.5,1213748.184,865.645,27968.6,1797.45,3.07009,1908.15,2421.41,21230.4,40000,165128,0.0393961,0.0809548,78367.8,3645.83,135802,1.00E-06,221889,621889,5053.31,1618.58,2.17956,985.557,5203.85,1586.2,4.00295,949.658,221889,5182.9,1581.89,0.564122,942.112,5190.15,1575.84,2.22814,936.916
113562.354,54240.23321,167802.5872,31.31074325,26.95632666,700.486873,25.85577981,21.19,,1.00E-06,0.132914,0.612049,51.0485,4.12655,50627.8,54545.5,1220909.719,879.668,28059.9,1881.78,3.05121,2335.27,2496.26,21850.9,40000,167803,0.0410251,0.110411,73980.2,3575.04,136926,1.00E-06,224564,624564,5171.71,1685.04,2.19107,1042.06,5330.99,1651.05,4.08501,1003.95,224564,5304.08,1647.59,0.510237,997.086,5316.58,1641,2.1846,991.241
113562.354,66173.21586,179735.5699,22.87316707,16.53544851,742.4393604,0,14.45,,0.0130995,0.102013,0.594901,54.101,4.26588,43728.7,38693.1,840218.8887,942.11,19326,1279.59,3.03678,2153.35,2093.16,18485.5,40000,179715,0.0294193,0.0682645,69875.1,3214.67,122170,1.00E-06,236476,636476,3993.91,1203.77,2.84595,678.638,4086.45,1183.78,4.11584,656.076,236476,4078.33,1180.44,0.862468,649.325,4080.51,1176.77,2.14216,646.444
83517.35323,0,83517.35323,27.36649724,40.85077041,742.5891707,6.242364562,27.37,,0.364392,0.119298,0.482562,39.8327,3.52321,30512.7,22474.8,769350.2387,437.769,17885.8,981.802,2.88259,2107.68,1586.32,14167.9,40000,83507.7,0.0303667,0.088197,74479.1,3728.79,141507,1.09E-05,140269,540269,4678.86,1246.43,1.83905,673.689,4781.25,1225.2,3.44703,651.192,140269,4769.09,1219.25,0.494506,642.636,4771.9,1214.67,1.90643,639.073
113562.354,16019.66894,129582.0229,34.92068548,22.57614312,612.7121443,47.08219634,30.6,,1.00E-06,0.12623,8.69722,39.1487,3.46352,40747.2,37246,1479489.515,679.441,33978.9,2304.21,3.02212,254.749,2052.73,18144.6,40000,129609,0.0537911,8.31994,94011.5,2163.61,139025,1.00E-06,186370,586370,4890,2211.91,1.52752,1386.94,5063.3,2166.98,3.58715,1336.12,186370,5021.94,2161.58,0.32796,1328.09,5049.2,2151.64,2.12207,1318.51
85857.46241,0,85857.46241,24.94759979,20.08940138,619.7900166,10.52862753,24.95,,0.197051,0.103994,0.409432,33.7747,3.03278,26553.4,19011.3,712032.5184,450.065,16531.6,930.338,2.74706,2998.09,1456.87,13049.4,40000,85853.4,0.0270134,0.0789451,64006.1,3719.1,144577,5.28E-06,142614,542614,4066.22,1110.36,1.78799,633.74,4168.05,1089.64,3.56685,611.78,142614,4156.48,1085.14,0.469943,604.425,4159.76,1080.54,1.96987,600.885
113562.354,25877.803,139440.157,29.49802788,22.0297026,561.72427,34.99069031,24.02,,0.000114214,0.0901074,11.8689,39.696,3.49111,31677.5,24259.9,1203823.651,731.078,27648.3,1874.36,2.85383,0.980197,1649.27,14709.5,40000,139459,0.0412698,11.4904,95344.2,2155.02,104393,1.00E-06,196220,596220,3484.6,1696.74,1.86807,1065.41,3614.09,1662.54,3.71621,1026.9,196220,3585.23,1658.14,0.463146,1019.56,3604.3,1650.79,2.04314,1012.76
113562.354,11638.26226,125200.6163,15.85873452,31.89228601,641.8632402,0,14.38,,0.309984,0.0863787,0.410305,39.0885,3.44377,29834.7,20552.2,734249.4635,656.254,17031.8,974.988,2.85413,1793.16,1515.76,13559,40000,125185,0.0271753,0.0359185,74544.1,2889.05,116416,7.69E-06,181946,581946,3390.91,1112.33,2.48042,604.35,3462.46,1095.32,3.69361,585.526,181946,3456.58,1090.37,0.827077,577.632,3455.15,1087.01,2.12554,575.241
113562.354,83264.7038,196827.0578,33.87180941,45.26896911,528.2152718,52.82316744,19.54,,0.00167554,0.105959,5.9763,50.1202,4.6654,46922.4,45918.7,1540762.777,1031.97,35290,2495.78,3.08655,0.467324,2285.07,20095.1,40000,196857,0.043863,5.49372,92749.9,2324.33,120541,1.00E-06,253618,653618,4083.39,1805.49,2.08057,1195.86,4241.31,1766.39,4.01084,1152.23,253618,4217.36,1761.82,0.66995,1144.63,4238.34,1754.52,2.22299,1137.87
113562.354,23463.25643,137025.6104,33.66819315,16.4301531,719.1416198,31.49262428,27.9,,1.00E-06,0.155977,0.570005,45.7916,3.7549,51017.3,55726,1371772.093,718.356,31557.3,2084.14,3.07527,2099.72,2523.89,22079.4,40000,137032,0.0509156,0.118042,78680.7,3307.47,149427,1.00E-06,193793,593793,6077.26,2091.26,1.7109,1265.45,6258.23,2050.11,3.86888,1219.35,193793,6220.1,2045.29,0.344274,1211.49,6239.06,2036.62,2.20891,1203.47
113562.354,31734.04402,145296.398,33.86308139,44.96118273,541.0889701,51.40114387,26.47,,0.198417,0.116793,7.82806,40.5874,3.94981,40940.1,37422.2,1586766.554,761.842,36552.2,2361.78,3.02487,0.526651,2057.69,18186.5,40000,145327,0.0493293,7.43796,94359.2,2239.43,133156,2.37E-06,202088,602088,4518.5,2031.67,1.70773,1296.45,4682.22,1988.68,3.5502,1248.35,202088,4649.95,1981.76,0.490311,1238.9,4671.74,1973.17,2.15063,1230.83
85850.05183,0,85850.05183,11.31905262,48.81562343,528.0476705,0,11.32,,2.72399,0.0465668,0.829766,28.7581,5.64886,16835.2,7484.2,552324.8761,450,12885.4,659.856,2.65378,0.0361085,908.457,8238.39,40000,85841,0.0136892,0.55812,82013.7,2148.33,98616.2,9.72E-05,142602,542602,1848.06,559.428,3.27091,287.4,1869.19,553.2,3.0189,280.041,142602,1863.9,548.451,1.60149,273.95,1862.67,547.569,1.67377,273.114
113562.354,81868.77216,195431.1262,16.04321044,47.4338662,512.1394541,0,9.32,,0.978057,0.0666085,0.554126,49.7779,6.19178,34763.2,22495.2,745288.4941,1024.42,17173.6,1103.91,3.15228,123.07,1587.05,14174.2,40000,195415,0.0168223,0.0809226,82653,2888.57,113342,2.62E-05,252176,652176,2619.15,689.188,3.6977,380.174,2667.75,678.84,3.79169,368.516,252176,2665.01,673.962,2.2949,361.973,2664.34,672.894,2.47599,360.975
113562.354,42350.1505,155912.5045,34.51807339,38.6477276,553.7892515,52.15347862,25.14,,0.000328656,0.1184,6.7002,43.6086,3.92979,43688.8,41434.4,1541200.307,817.493,35373.5,2423.01,3.0649,5.17814,2167.83,19113.3,40000,155943,0.0495523,6.27973,94502.8,2262.52,134748,1.00E-06,212704,612704,4573.68,2039.29,1.73065,1315.81,4744.93,1995.97,3.73384,1267.06,212704,4711.15,1990.94,0.441903,1259.24,4735.99,1982.09,2.1556,1250.86
113562.354,28743.21053,142305.5645,38.07707849,29.22723134,507.0483009,68.77224153,30.39,,1.00E-06,0.151007,1.03023,38.6573,3.54169,50699.3,55228.9,1734771.328,746.231,39852,2691.66,3.1517,833.768,2512.29,21983.5,40000,142349,0.0594747,0.655311,89529.8,2329.62,167520,1.00E-06,199110,599110,5834.31,2448.88,1.31071,1610.94,6055.52,2395.5,3.63834,1550.62,199110,6011.79,2390.2,0.314218,1542.73,6040.26,2378.99,2.29723,1531.8
96540.27994,0,96540.27994,27.41803068,20.14397327,684.5967371,12.6951097,27.42,,0.127757,0.129182,0.480178,37.0376,3.21543,33864.6,28677.3,900708.4311,506.061,20840.7,1248.34,2.8458,2955.51,1796.08,15966.6,40000,96535,0.0354056,0.113191,67625.5,3854.79,144759,3.12E-06,153296,553296,5051.87,1454.13,1.73706,821.675,5179.11,1427.25,3.5685,792.483,153296,5157.55,1422.25,0.39025,784.672,5167.27,1416.22,1.97714,779.559
78251.01765,0,78251.01765,25.2929166,17.79565024,745.1181757,1.019674338,25.29,,0.234325,0.101453,0.551178,39.6904,3.26898,25450.4,17097,578606.1541,410.145,13416.7,773.08,2.73285,3160.01,1380.39,12385.6,40000,78238.2,0.0244516,0.158581,60252.4,3596.66,139772,8.41E-06,134999,534999,3982.9,1002.3,1.95724,531.223,4063.48,986.177,3.4731,514.355,134999,4053.15,981.812,0.517974,507.234,4058.11,978.065,1.71854,504.406
113562.354,21976.99596,135539.35,37.72090844,35.93508683,703.7982345,46.31579645,31.6,,1.00E-06,0.137666,8.67755,44.6722,3.81544,46125.4,44901.7,1586356.752,710.656,36421.6,2482.33,3.09083,216.722,2258.98,19877,40000,135563,0.0580559,8.24411,95097.6,2087.71,138379,1.00E-06,192324,592324,5342.68,2385.7,1.59082,1475.85,5521.21,2338.41,3.585,1422.21,192324,5478.19,2332.5,0.326168,1413.73,5506.66,2322.24,2.11718,1403.77
113562.354,34692.32334,148254.6773,26.03945158,31.75326173,651.1660815,14.07539513,19.95,,0.0342375,0.120154,0.524295,45.486,3.7299,42296.8,40015.3,1003604.468,777.151,23154.5,1457.97,2.97087,2526.32,2129.48,18791.1,40000,148247,0.0349582,0.0783757,70742,3665.22,136911,1.00E-06,205008,605008,4687.67,1434.6,2.19316,844.18,4816.38,1407.53,3.90301,814.139,205008,4800.55,1403.58,0.554795,806.938,4806.18,1398.33,2.11241,802.553
113562.354,2739.311099,116301.6651,11.40024181,28.84109291,734.782403,0,11.13,,0.260092,0.0820679,0.411292,40.9529,3.4759,28567.7,17910.2,805505.6511,609.609,18660.5,1093.78,2.86308,362.401,1413.36,12672.1,40000,116288,0.0332471,0.0254913,89646.2,1938.4,88601.6,5.26E-06,173049,573049,3225.38,1359.93,2.29951,730.984,3292.21,1339.78,3.7519,708.537,173049,3284.59,1334.33,0.623943,700.022,3282.72,1329.88,2.33794,696.82
112998.3601,0,112998.3601,31.34152621,23.4930015,569.6651539,39.91897402,31.34,,3.39E-05,0.107748,12.3885,31.4462,3.04802,32177.2,25506.5,1313949.318,592.487,30235.5,1987.89,2.88156,4.03554,1691.92,15075.5,40000,113021,0.0483205,12.0901,95810.6,2131.95,126978,1.00E-06,169782,569782,4175.94,1987.68,1.52559,1228.88,4326.1,1947.64,3.52171,1183.85,169782,4286.65,1942.01,0.337213,1175.66,4309.91,1932.82,2.07882,1166.94
113562.354,75563.78053,189126.1345,13.25336436,23.39370623,740.5386547,0,7.96,,0.00143959,0.0757631,0.560977,55.6392,4.42682,37188.2,26130.5,789128.2741,991.357,18125.3,1227.34,3.04981,411.425,1712.89,15255.2,40000,189109,0.0279488,0.0309288,82937,1950.42,86372.7,1.00E-06,245870,645870,2971.25,1142.46,3.04039,649.105,3036.42,1124.46,4.37638,628.695,245870,3031.28,1121.39,0.996536,622.037,3030.53,1117.95,2.4356,619.582
113562.354,73539.39144,187101.7454,25.13243565,34.57004524,611.3718097,15.43768803,15.25,,0.00190604,0.104072,0.538408,51.3979,4.30063,44830.5,41910.2,978719.1246,980.801,22553.1,1449.08,3.04865,1969.98,2180.54,19220.1,40000,187095,0.0304118,0.0409928,72752.6,3446.76,129663,1.00E-06,243856,643856,4052.63,1248.21,2.57561,759.965,4170.19,1223.97,4.25678,733.2,243856,4162.26,1220.75,0.826231,726.494,4162.87,1216.47,2.38247,723.202
113562.354,79470.02785,193032.3819,35.95124328,35.62385992,449.896682,68.05520326,21.15,,1.00E-06,0.124121,1.7111,47.3226,4.31463,52966.9,58068.2,1655636.433,1012.15,37908,2694.95,3.16744,330.602,2577.91,22525.3,40000,193075,0.0489315,1.25325,90411.5,2444.13,148850,1.00E-06,249836,649836,4772.58,2015.1,1.72229,1374.53,4969.51,1969.47,3.96842,1323.24,249836,4939.56,1965.92,0.520982,1316.65,4964.83,1957.26,2.26086,1308.44
113562.354,68692.61132,182254.9653,17.26722689,37.45766179,750.5292438,0,10.76,,0.133235,0.0882665,0.558432,55.0721,4.53862,40632.7,31457.3,860357.4678,955.328,19818.5,1280.97,3.08366,777.302,1882.94,16706.5,40000,182236,0.0291818,0.0304823,82346.5,2522.82,102645,2.78E-06,238997,638997,3461.36,1193.96,2.97082,670.567,3537.41,1174.88,4.1039,649.049,238997,3531.86,1170.77,1.01861,641.695,3530.66,1167.27,2.42073,639.17
109860.3304,0,109860.3304,28.0685051,18.83387987,693.9782433,15.50789154,28.07,,0.0863227,0.144452,0.526009,37.5429,3.27128,40320.1,38617.9,1071485.115,575.887,24730.8,1546.38,2.91636,2868,2091.08,18467.9,40000,109855,0.0415062,0.152165,70854.8,3893.57,144518,1.94E-06,166616,566616,5648.44,1704.22,1.76187,970.696,5794.79,1672.58,3.6131,935.768,166616,5762.72,1667.26,0.373649,927.613,5778.07,1660.25,1.99671,921.389
113562.354,11104.90831,124667.2623,27.44633016,22.49448552,641.195063,19.72399916,25,,0.0468624,0.136517,0.509141,38.8198,3.35755,41486.3,40384.3,1106169.402,653.529,25519.1,1608.68,2.93736,2700.73,2139.51,18875.5,40000,124666,0.0402667,0.125404,72101.7,3834.8,143310,1.00E-06,181427,581427,5327.89,1654.16,1.84843,972.045,5476.62,1622.18,3.73708,936.661,181427,5447.71,1617.41,0.413738,928.885,5460.69,1610.67,2.06405,922.936
113562.354,39508.38006,153070.7341,34.46829793,40.09879019,636.4683351,43.04117174,25.57,,0.0133025,0.11373,9.40928,45.9624,4.0306,41939.9,38074,1479562.505,802.552,33975.7,2309.2,3.02532,0.566008,2075.95,18340.5,40000,153093,0.0490461,8.96608,94963.7,2140.99,121088,1.00E-06,209854,609854,4404.9,2016.51,1.86025,1266.42,4559.52,1975.67,3.69903,1220.36,209854,4526.71,1970.22,0.452074,1212.13,4549.21,1961.84,2.1023,1204.23
113562.354,69813.41367,183375.7677,27.20931335,35.41173142,601.1224195,23.29240538,16.85,,1.42E-05,0.113484,0.543097,50.4933,4.26721,47246.8,46986.1,1108898.149,961.303,25547.3,1647.4,3.05938,1891.9,2312.16,20321.3,40000,183376,0.034357,0.0526155,75711.3,3532.8,132427,1.00E-06,240137,640137,4411.89,1411.43,2.36462,877.438,4549.05,1382.75,4.21954,845.741,240137,4536.35,1379.39,0.700198,838.923,4539.38,1374.28,2.35154,834.751
113562.354,71731.68661,185294.0406,11.66560835,48.34254959,589.8896519,0,7.15,,1.05447,0.062577,0.514888,50.7163,5.92473,32060.5,19492.8,819586.1013,971.281,18946.9,1152.69,3.05074,0.12941,1475.51,13210.9,40000,185279,0.0204073,0.0364952,82008.7,2042.98,88820.8,2.28E-05,242040,642040,2468.14,835.606,3.57809,459.163,2509.65,823.651,3.79959,445.594,242040,2504.3,817.757,2.13735,437.823,2503.08,816.291,2.56236,436.651
113562.354,19675.7914,133238.1454,35.67035735,19.7204712,575.9728305,53.49424403,30.4,,1.00E-06,0.133041,6.25711,38.7117,3.47098,43360.6,41709.9,1551024.939,698.635,35614.1,2423.35,3.06245,437.39,2175.2,19175.2,40000,133270,0.0551744,5.88335,92480.9,2223.49,148871,1.00E-06,190031,590031,5147.77,2269.96,1.46268,1446.52,5334.59,2222.66,3.60046,1393.05,190031,5292.53,2217.32,0.324928,1385.09,5321.63,2206.98,2.16586,1375.08
113562.354,91800.46297,205362.817,15.92795633,32.86064079,718.1567369,0,8.81,,0.00527298,0.0784932,0.578073,56.8652,4.60498,40113.5,30265.9,779475.3102,1076.47,17882.8,1233.11,3.07711,914.461,1846.19,16393.7,40000,205344,0.0260677,0.0347036,77263.1,2339.71,96901.4,1.00E-06,262105,662105,3076,1065.81,3.2121,611.038,3144.82,1048.63,4.46545,591.584,262105,3140.28,1045.83,1.16172,585.22,3139.73,1042.71,2.46785,582.989
113562.354,57182.23775,170744.5918,35.65338596,33.90281057,699.5380085,40.06224039,23.71,,1.00E-06,0.113065,9.2019,51.3689,4.20606,45415.6,42848,1425238.333,895.181,32637.6,2315.05,3.0603,41.4955,2205.41,19428.6,40000,170763,0.0488096,8.70512,95077.8,2127.11,115004,1.00E-06,227524,627524,4378.25,2004.27,2.00804,1265.31,4531.41,1964.56,3.84613,1220.08,227524,4499.61,1960.45,0.456433,1212.88,4522.59,1952.39,2.0972,1205.27
113562.354,64611.92214,178174.2761,22.75689164,40.05062878,506.5183615,19.0737541,14.5,,0.219409,0.094644,0.46876,47.1724,4.34634,40251,34088.8,980495.7462,934.032,22696.8,1348.95,3.06229,1239.73,1961.83,17376,40000,178174,0.0274321,0.0194647,79931.7,3443.3,130918,4.17E-06,234935,634935,3683.31,1128.25,2.50129,697.612,3793.34,1105.6,4.09509,673.08,234935,3788.34,1101.14,1.0513,665.516,3785.76,1097.28,2.72139,662.9
113562.354,77422.78812,190985.1421,32.37189076,26.27727114,704.0203201,28.91957934,19.25,,1.00E-06,0.13211,0.636434,54.5418,4.39841,55823.5,63572.3,1282410.92,1001.2,29441.5,2008.44,3.10465,2159.24,2700.94,23537.1,40000,190987,0.0420893,0.102024,76017.4,3426.49,134655,1.00E-06,247748,647748,5135.25,1727.9,2.26929,1084.3,5297.89,1693.04,4.2431,1045.1,247748,5272.68,1690.03,0.557168,1038.53,5284.42,1683.57,2.25853,1032.82
113562.354,9728.001854,123290.3559,36.43622632,47.79359575,581.8684991,55.34332934,33.56,,0.302409,0.138592,7.84003,35.8125,3.76517,43073.4,40878.7,1744021.422,646.497,40249.6,2520.91,3.07174,83.088,2152.88,18987.9,40000,123324,0.0576621,7.49479,95813,2168.69,147690,3.79E-06,180085,580085,5379.22,2374.97,1.47831,1480.46,5560.05,2325.64,3.38067,1425.24,180085,5518.56,2316.74,0.394852,1414.2,5543.7,2306.49,2.16809,1404.36
113562.354,45364.8847,158927.2387,12.71107447,29.29787619,721.5108815,0,9.08,,0.122285,0.0772528,0.507662,50.5389,4.04866,33312.7,22280.7,784122.1727,833.054,18079.5,1150.37,2.97727,494.049,1579.33,14107.7,40000,158911,0.0289454,0.0270527,84282.9,2023.61,89545.3,2.41E-06,215672,615672,3031.88,1183.68,2.75744,659.1,3097.1,1165.39,4.05288,638.471,215672,3091.48,1161.47,0.85987,631.215,3090.11,1157.81,2.37147,628.627
113562.354,93434.35718,206996.7112,29.06301857,29.89219088,556.4789589,34.1457422,15.94,,1.00E-06,0.112897,0.57874,52.4828,4.45842,50869.9,54279.3,1202707.197,1085.18,27624.7,1870.58,3.0731,1961.21,2489.99,21799,40000,207006,0.0359128,0.0694296,74836.7,3465.33,131643,1.00E-06,263767,663767,4373.19,1476.07,2.33642,962.119,4526.67,1444.4,4.43645,926.951,263767,4509.36,1442.06,0.721064,920.94,4515.89,1436.51,2.37879,916.23
113562.354,30171.49473,143733.8487,11.15649055,23.71273753,681.1708405,0,8.81,,0.219902,0.0714465,0.45679,46.0553,3.81467,29358.7,18098.3,744516.1917,753.415,17210.1,1048.47,2.91144,359.501,1420.88,12737.4,40000,143720,0.0276068,0.0222607,85250.1,1905.15,86839.1,4.42E-06,200481,600481,2807.01,1129.17,2.67418,623.374,2865.2,1112.15,3.9509,604.317,200481,2859.87,1107.77,0.889021,596.741,2857.86,1104.27,2.40887,594.388
112810.3176,0,112810.3176,16.46315354,26.66259042,708.3667304,0,16.46,,0.277007,0.0976357,0.411563,38.3719,3.34149,31008,22111,798177.7494,591.298,18508.1,1066.47,2.86007,1690.41,1573.2,14054.8,40000,112795,0.032196,0.0423674,78160.5,2856.23,115191,6.68E-06,169556,569556,3833.38,1317.64,2.25165,704.568,3914.42,1297.58,3.61999,682.346,169556,3905.92,1292.07,0.621479,673.917,3905.43,1287.84,2.08169,670.704
81003.68432,0,81003.68432,15.48530047,15.62061693,519.0173943,0,15.49,,0.745297,0.0519453,0.790446,28.5063,3.27272,16313.1,8052.6,391471.0539,424.592,9120.81,479.655,2.5296,2725.1,942.687,8542.18,40000,80994.3,0.0120184,0.520328,56772.7,2897.98,126432,3.26E-05,137755,537755,2044.5,492.535,2.66376,273.205,2080.29,485.357,3.36195,265.722,137755,2078.1,481.871,1.42953,260.271,2077.81,480.737,1.81885,259.503
113562.354,80001.55159,193563.9056,26.26311286,16.00067629,482.5433851,33.05649654,15.41,,1.30E-06,0.103836,0.518087,48.5794,4.20335,44549.4,43531.6,1114676.961,1014.77,25651.7,1684.72,3.02171,1961.09,2223.37,19579.1,40000,193575,0.0326518,0.0493868,73915.1,3509.94,133263,1.00E-06,250336,650336,4019.19,1343.15,2.24471,877.942,4162.88,1313.73,4.37394,845.58,250336,4150.14,1311.25,0.749655,839.511,4153.43,1306.07,2.42631,835.267
97946.58205,0,97946.58205,16.81386831,28.63108314,582.138379,0,16.81,,0.45998,0.0763765,0.378558,31.7229,3.11404,23117.5,14125.5,566770.6001,513.395,13200.7,698.824,2.70498,2549.41,1252.92,11274.1,40000,97934.1,0.020373,0.0733576,64644.1,3171.78,128411,1.50E-05,154695,554695,3001.31,834.52,2.40497,449.962,3060.15,821.951,3.51709,436.548,154695,3055.82,817.266,0.947325,429.259,3055.06,814.921,1.8529,427.668
113562.354,27217.25786,140779.6119,27.35597342,30.08698119,623.4972785,21.3464666,22.07,,0.00537055,0.128407,0.520753,42.6572,3.57886,42784.3,41922.8,1101278.697,738,25388.2,1619.64,2.96359,2531.14,2180.88,19222.9,40000,140779,0.038388,0.101472,72521.6,3749.32,140392,1.00E-06,197540,597540,5003.92,1577.01,1.97625,946.647,5150.1,1545.9,3.88856,912.178,197540,5126.06,1541.78,0.469813,904.864,5136.28,1535.52,2.11982,899.421
113562.354,30253.60332,143815.9573,25.6477491,26.54998862,488.5715549,30.40536416,20.25,,0.00375498,0.115017,0.44647,38.2456,3.42034,38726.4,36117.8,1103929.562,753.973,25472.9,1599.95,2.92622,2344.84,2020.69,17874,40000,143826,0.0354102,0.075113,73807.7,3752.84,142501,1.00E-06,200587,600587,4465.48,1457.5,1.87739,918.125,4614.16,1426.28,3.97368,883.835,200587,4593.38,1422.53,0.520364,876.85,4600.67,1416.41,2.24562,871.627
113562.354,65102.05321,178664.4072,36.60101984,44.66447195,453.0576511,69.82330391,23.26,,2.94E-06,0.131076,1.65346,44.9531,4.32347,52749.2,57637.6,1770772.688,936.836,40624.3,2802.26,3.17698,174.175,2568.05,22444.1,40000,178709,0.0515466,1.2184,92370.8,2408.51,152832,1.00E-06,235470,635470,5049.35,2124.29,1.63652,1429.07,5249.65,2076.02,3.83638,1375.13,235470,5217.55,2071.07,0.495586,1367.42,5243.06,2061.86,2.2687,1358.67
113562.354,35739.02122,149301.3752,34.85620645,16.8470145,526.4367343,56.2127654,26.51,,1.00E-06,0.125316,5.01135,41.0714,3.64077,44222.4,43135.8,1533272.586,782.854,35171.6,2430.49,3.07089,396.032,2212.99,19492.1,40000,149335,0.0515361,4.61496,91615.1,2305.87,146693,1.00E-06,206096,606096,4837.16,2121.02,1.55798,1382.92,5022.12,2075.56,3.70489,1331.56,206096,4984.99,2071.01,0.378255,1324.2,5012.65,2061.44,2.17482,1315.03
91937.73015,0,91937.73015,22.23408654,40.08891711,589.7950593,6.768469445,22.23,,0.523786,0.0970428,0.37202,32.2919,3.29337,27268.2,18313.7,711904.7664,481.921,16622.7,836.105,2.86556,1599.39,1429.45,12811.7,40000,91930.2,0.0246424,0.0581517,78603.9,3617.12,140464,1.53E-05,148691,548691,3804.84,1012.16,2.06045,561.817,3889.33,994.837,3.4798,543.589,148691,3883,988.91,0.761148,535.073,3881.71,985.697,1.98332,532.867
113562.354,69536.3196,183098.6736,38.40644699,42.59643648,490.015976,71.68582282,23.82,,1.00E-06,0.13815,1.06847,46.9404,4.37983,56597.8,64938.8,1817854.18,960.082,41704,2877.19,3.20562,307.459,2730.7,23781,40000,183143,0.053989,0.612992,91785.1,2386.88,155188,1.00E-06,239904,639904,5325.39,2223.79,1.65849,1495.66,5535.72,2173.66,3.86617,1439.39,239904,5501.86,2169.01,0.470347,1431.93,5526,2159.56,2.29198,1422.91
113562.354,16371.40515,129933.7592,17.49624004,29.48429754,506.140434,2.029482377,15.29,,0.460325,0.0786434,0.392112,34.4335,3.41879,27369.7,18716.3,644986.8058,681.081,14998.2,819.504,2.795,2784.51,1445.33,12949.5,40000,129921,0.0200854,0.0617048,62585.8,3463.25,135380,1.34E-05,186682,586682,3082.73,823.345,2.67764,459.335,3149.97,810.121,3.64846,444.878,186682,3146.62,805.55,1.22328,437.705,3145.73,803.415,2.03238,436.194
103830.3419,0,103830.3419,20.97154185,34.50958462,661.5573675,0,20.97,,0.398406,0.103118,0.420528,35.7451,3.30229,30245.1,22124.4,718998.7754,544.222,16720.1,912.679,2.84242,2498.76,1573.68,14059,40000,103815,0.0273069,0.0706414,69493.5,3530.08,135511,1.22E-05,160576,560576,4048.92,1118.54,2.25796,593.847,4131.49,1101.26,3.49333,575.118,160576,4124.56,1095.67,0.727325,566.84,4124.71,1092.28,1.88182,564.306
113562.354,74944.29051,188506.6445,34.71020427,32.01963744,475.7633706,61.22437257,20.91,,1.00E-06,0.116642,3.32619,47.2996,4.18733,49043.1,50853.2,1541057.998,988.394,35262.5,2530.52,3.11865,334.063,2407.96,21118.8,40000,188544,0.0470114,2.86932,90261.4,2418.63,140855,1.00E-06,245305,645305,4486.24,1935.03,1.78161,1308.65,4669.64,1892.11,3.96557,1260.27,245305,4640.28,1888.8,0.516906,1253.83,4665.7,1880.46,2.21861,1245.96
113562.354,42862.51157,156424.8656,29.02403683,27.5817483,639.274518,25.05588106,21.07,,1.31E-06,0.130056,0.565868,46.8243,3.84719,46814.8,48350.5,1173919.157,820.027,27014.1,1775.18,3.01187,2395.06,2346.37,20606.5,40000,156426,0.0398954,0.105981,73955.5,3659.71,138657,1.00E-06,213187,613187,5062.44,1638.9,2.04085,1002.61,5216.65,1606,4.00263,965.978,213187,5190.76,1602.28,0.488632,958.945,5202.23,1595.81,2.16086,953.262
90748.13177,0,90748.13177,34.00745174,31.1577243,672.3153012,30.09725816,34.01,,0.00092194,0.0930659,17.4841,36.4858,3.25175,25482.8,17140.7,1085329.063,475.81,24998.2,1618.49,2.74201,0.402988,1382.18,12401.2,40000,90764.4,0.0432505,17.137,93184.1,1963.02,108471,1.00E-06,147525,547525,3617.61,1778.78,1.45898,1071.41,3741.31,1744.14,3.45209,1032.92,147525,3702.86,1738.61,0.310332,1024.91,3722.63,1730.02,2.01843,1016.91
83396.28381,0,83396.28381,35.95565722,48.86101825,589.9598985,38.8527957,35.96,,0.455695,0.0954609,16.6705,32.5006,3.51698,24526.2,16578.5,1246496.822,437.317,28939.8,1629.38,2.72746,0.068139,1358.97,12199.3,40000,83421.5,0.0430982,16.3635,91048.4,2063.15,118345,5.84E-06,140183,540183,3712.01,1777.33,1.38561,1088.32,3840.82,1740.97,3.26167,1048.31,140183,3803.9,1732.09,0.418151,1037.29,3818.44,1723.93,2.1158,1029.9
113562.354,87880.07505,201442.4291,33.93018352,22.41712104,583.5604679,47.02120584,19.13,,1.00E-06,0.128068,0.585096,52.605,4.4582,56233.7,64672.9,1425788.812,1056.12,32744.4,2221.75,3.1366,1521.47,2724.93,23733.8,40000,201462,0.0443091,0.0740886,80776.7,3097.09,140406,1.00E-06,258223,658223,4954.77,1821.43,2.06261,1204.27,5136.57,1782.14,4.35733,1160.3,258223,5112.28,1779.43,0.5608,1153.98,5122.74,1772.36,2.42408,1147.7
92529.47855,0,92529.47855,13.38296116,15.88066225,643.4171253,0,13.38,,0.382064,0.067321,0.371974,34.9648,3.18159,21257.1,11619.9,560326.5646,485.003,13032.2,709.29,2.69073,1420.64,1134.87,10239,40000,92518.1,0.0219092,0.0397997,73816.7,2444.97,106199,1.08E-05,149279,549279,2648.98,896.966,2.29766,483.603,2699.49,883.77,3.61504,469.595,149279,2694.36,879.155,0.807587,462.18,2692.84,876.367,1.97881,460.375
113562.354,52755.8651,166318.2191,16.97524647,26.78493622,573.2661586,0,11.59,,0.231431,0.0756467,0.485288,46.5418,4.01975,32328.9,22678.6,667355.6833,871.799,15401.2,965.08,2.93081,2089.62,1593.63,14230.8,40000,166302,0.0209638,0.0395465,66228.7,3033.13,119398,6.02E-06,223063,623063,2965.96,858.201,2.99375,481.675,3030.12,844.577,3.9689,466.504,223063,3026.87,840.881,1.31965,459.905,3025.87,838.552,2.25708,458.249
81237.16743,0,81237.16743,18.62376352,26.65917326,618.2940772,0,18.62,,0.410337,0.0722291,0.447043,33.3617,3.08864,20309.8,11515.9,472687.5361,425.807,11006.4,585.824,2.63916,2807.25,1129.71,10193.7,40000,81225.9,0.0176508,0.123756,59961.3,3179.5,130825,1.58E-05,137987,537987,2839.19,723.334,2.27632,390.272,2892.67,712.298,3.4883,378.908,137987,2889.01,708.228,0.863227,372.238,2889.16,706.033,1.73483,370.811
92807.47579,0,92807.47579,29.33674839,38.02635149,502.1282968,33.44025475,29.34,,0.284591,0.0748101,16.0682,28.0403,3.07719,20984.9,13212.1,1065310.366,486.632,24693.3,1432.45,2.60012,0.0774301,1211.16,10908.6,40000,92828.8,0.0356196,15.8078,92369.9,2128.43,101666,3.51E-06,149590,549590,2897.08,1468.94,1.58194,921.112,3008.14,1438.25,3.38731,887.314,149590,2979.49,1431.63,0.483078,878.214,2992.4,1424.78,2.0713,872.155
92729.63017,0,92729.63017,18.30658738,19.04392292,728.4613353,0,18.31,,0.269894,0.0914191,0.437536,39.1225,3.30865,26293.1,17033.5,652962.8053,486.04,15148,865.308,2.77695,2080.47,1377.78,12363,40000,92715.9,0.0273987,0.0579789,71392.9,2978.11,120185,7.73E-06,149477,549477,3591.79,1121.73,2.11407,594.807,3664.44,1104.64,3.55428,576.418,149477,3656.44,1099.74,0.581472,568.688,3656.76,1095.95,1.90482,565.882
113562.354,19020.75881,132583.1128,16.30762625,17.86284384,586.545345,0,13.97,,0.35839,0.0807454,0.413877,38.8309,3.52035,29030.7,19777.1,682554.4224,694.956,15836.3,902.715,2.84225,2137.99,1486.41,13305.3,40000,132568,0.0233799,0.0416081,69339.6,3074.1,122171,9.54E-06,189329,589329,3169.04,957.226,2.65066,524.662,3235.66,942.507,3.70773,508.404,189329,3231.08,937.873,1.03975,500.947,3229.81,935.196,2.08993,499.063
113562.354,55938.63087,169500.9849,34.00541082,41.83861463,638.1488867,41.35590588,22.78,,7.24E-05,0.141898,0.55832,49.5187,4.31602,55108.9,61588.6,1493125.504,888.645,34378.2,2239.32,3.15837,1112.92,2657.2,23178,40000,169516,0.0474658,0.0746558,86149.5,3235.01,143931,1.00E-06,226277,626277,5510.51,1952.11,1.94463,1234.46,5693,1910.97,4.06938,1188.72,226277,5665.62,1906.33,0.481894,1180.93,5675.93,1898.63,2.38661,1174.05
113562.354,15325.38526,128887.7393,18.52780748,24.6228824,623.356927,0,16.32,,0.311451,0.0924605,0.427324,39.26,3.46833,31547.2,23258.3,729083.0706,675.578,16911.9,968.187,2.86289,2419.53,1614.24,14408.2,40000,128872,0.0260651,0.0475615,68529.1,3298.52,128127,8.43E-06,185633,585633,3627.22,1067.23,2.52055,580.983,3704.76,1050.57,3.66995,562.569,185633,3699.22,1045.75,0.872567,554.858,3698.42,1042.6,2.036,552.559
96133.35363,0,96133.35363,31.62187457,25.54985741,624.745752,29.68408123,31.62,,0.0129677,0.0875623,16.8782,34.0899,3.13479,24832.2,16579,1073216.068,504.04,24727.6,1592.03,2.71443,0.365459,1358.99,12199.5,40000,96149.4,0.0412352,16.5555,93732.1,1994.67,104345,1.00E-06,152910,552910,3399.96,1696.13,1.54664,1029.02,3519.21,1662.82,3.47436,991.975,152910,3484.07,1657.46,0.343627,984.052,3502.49,1649.41,2.0071,976.621
100279.6114,0,100279.6114,19.3290584,43.88749932,534.5311947,4.334350302,19.33,,0.96128,0.0873736,0.404691,29.3825,3.69137,26991.6,17116.8,712856.1173,525.641,16682.6,799.536,2.92779,701.689,1381.2,12392.7,40000,100270,0.0218742,0.120489,87508.5,3515.67,137303,2.92E-05,157031,557031,3432.51,897.859,2.40469,488.829,3501.75,883.593,3.31979,473.651,157031,3496.11,877.008,1.21742,465.008,3494.94,874.968,1.88079,463.541
79844.58465,0,79844.58465,26.253731,34.14242993,700.5540807,6.626404021,26.25,,0.226818,0.1071,0.474415,37.6686,3.23146,26689.7,18668.8,670012.3381,418.525,15551.1,880.332,2.76987,2831.15,1443.47,12933.3,40000,79836.8,0.0268537,0.102959,65220.5,3688.23,142651,6.86E-06,136598,536598,4196.14,1102.65,1.80709,607.692,4291.8,1083.25,3.50595,587.263,136598,4279.7,1078.57,0.462954,579.817,4283.99,1074.15,1.86576,576.41
113562.354,68390.16485,181952.5189,33.49363362,37.28862302,544.1664405,49.86811667,20.9,,1.11E-06,0.106242,6.67105,48.254,4.26393,44320.7,41878.2,1460368.304,953.988,33444.8,2369.38,3.06041,1.72936,2179.69,19212.9,40000,181981,0.0446674,6.2063,93575.7,2300.89,121991,1.00E-06,238742,638742,4095.9,1837.58,1.98126,1206.06,4254.86,1798.31,3.94087,1161.87,238742,4227.39,1794.37,0.559292,1154.85,4249.67,1786.7,2.17013,1147.69
113562.354,64913.74836,178476.1024,30.84998718,23.31599855,577.2981155,37.69550238,19.63,,1.00E-06,0.126225,0.562323,48.9174,4.09567,50188.1,54064.9,1298350.36,935.684,29844.7,1996.14,3.0661,1947.78,2484.93,21757.1,40000,178489,0.0412829,0.085389,77464.3,3412.87,139660,1.00E-06,235250,635250,4894.31,1697.36,2.02723,1091.14,5063.29,1661.2,4.19288,1050.84,235250,5038.2,1658.1,0.532667,1044.28,5048.99,1651.32,2.30819,1038.28
85971.64602,0,85971.64602,30.85965709,26.63049751,467.5834834,37.55266325,30.86,,0.000552303,0.0774133,14.4893,26.3972,2.81949,20652.6,13016.1,1018466.191,450.819,23502.7,1474.24,2.62682,0.348726,1202.02,10828.5,40000,85997.2,0.035862,14.2451,91883.7,2235.99,117092,1.00E-06,142758,542758,2987.78,1480.38,1.37004,953.68,3113.35,1447.47,3.46872,917.492,142758,3078.41,1442.58,0.37222,910.1,3096.53,1434.48,2.13238,902.709
113562.354,29887.28399,143449.638,18.14054041,47.54390188,657.9690552,0,14.36,,0.861541,0.0929567,0.475707,44.717,4.63663,36158.7,26128.7,888813.5884,751.91,20683.5,1113.83,3.07698,398.232,1712.83,15254.7,40000,143433,0.0271903,0.0444091,89275.7,3024.03,118210,2.16E-05,200194,600194,3656.01,1114.02,2.83852,598.405,3726.59,1097.3,3.51296,579.956,200194,3720.01,1090.07,1.34488,570.494,3718.27,1087.61,2.15415,568.653
113562.354,51775.13171,165337.4857,28.8184501,37.70744733,538.0013992,35.351788,19.79,,0.00704091,0.123629,0.511118,45.2656,4.01743,46776.4,47589.4,1272765.704,866.804,29333.4,1880,3.05901,1588.44,2327.35,20447.9,40000,165350,0.0391557,0.0705044,81556.1,3609.31,138828,1.00E-06,222111,622111,4798.38,1611.36,1.98867,1023.78,4960.04,1576.73,4.07145,985.637,222111,4938.22,1572.67,0.561405,978.335,4945.18,1566.23,2.33193,972.78
113562.354,38253.71915,151816.0732,18.93218455,34.03714056,482.0337527,9.302779458,14.16,,0.333207,0.0814138,0.413701,40.2593,3.78793,31500.4,22889.1,759329.269,795.823,17622.1,999.747,2.91854,1954.2,1601.14,14295.5,40000,151809,0.0220689,0.0299312,71021.9,3432.88,133025,7.71E-06,208570,608570,3180.01,906.468,2.59017,536.501,3262.41,889.926,3.88276,518.591,208570,3258.31,885.496,1.19591,511.298,3256.55,882.757,2.36667,509.458
113562.354,34751.77396,148314.128,18.2331622,17.59254072,501.1763988,4.960203043,13.96,,0.308923,0.0786159,0.420477,39.8919,3.65425,29943.4,21276,685041.2034,777.445,15882.6,917.401,2.85941,2556.76,1542.68,13791.6,40000,148304,0.0207141,0.0387591,63770.1,3405.94,132496,7.93E-06,205065,605065,3075.64,849.699,2.69556,490.45,3149.41,835.07,3.85217,474.49,205065,3145.92,831.008,1.21294,467.581,3144.64,828.563,2.22298,465.898
113562.354,54866.90582,168429.2598,30.07136627,38.22602631,687.0446463,23.28584072,20.28,,0.00414337,0.132397,0.587009,50.739,4.23684,51162,54443.5,1230442.393,882.94,28330.1,1845.36,3.08275,1942.04,2493.86,21831,40000,168428,0.0403349,0.088858,78132.3,3622.27,135146,1.00E-06,225189,625189,5157.29,1656.65,2.20732,1006.69,5309.8,1623.77,4.0352,970.136,225189,5287.42,1619.55,0.556144,962.645,5295.86,1613.4,2.21556,957.31
113562.354,11060.46496,124622.819,26.4485173,27.36010022,538.4505273,27.60626038,24.1,,0.0426032,0.127717,0.444068,34.2409,3.1627,38504.6,36368.5,1126239.885,653.343,25997.8,1622.19,2.90554,2577.69,2027.85,17934.5,40000,124630,0.0386057,0.10857,73317.9,3851.9,145938,1.00E-06,181391,581391,4971.66,1588.47,1.75158,969.478,5125.37,1555.64,3.78404,933.339,181391,5096.87,1551.09,0.427523,925.761,5108.68,1544.23,2.15048,919.744
113562.354,16686.58846,130248.9425,37.04341049,16.5453626,612.4105057,54.00889249,32.3,,1.00E-06,0.141727,6.03867,39.4153,3.50012,45440.7,44993,1599519.737,682.963,36728.9,2497.84,3.08809,538.067,2261.33,19896.7,40000,130280,0.0583633,5.65695,92362.1,2187.76,151995,1.00E-06,187041,587041,5489.91,2400.45,1.41698,1518.42,5683.15,2351.12,3.57364,1462.58,187041,5638.41,2345.42,0.302528,1454.34,5669.08,2334.53,2.17636,1443.73
86200.10532,0,86200.10532,18.06308856,37.14003967,540.8147459,0.088575818,18.06,,0.836045,0.0675083,0.897105,29.4972,3.45064,20562.5,11090.6,488340.3597,451.825,11396.5,579.595,2.74774,1512.75,1108.38,10006.1,40000,86189.1,0.0154552,0.613056,74222.3,3252.22,133319,3.38E-05,142950,542950,2655.58,633.43,2.56983,339.12,2702.61,624.178,3.29991,329.381,142950,2700.24,619.635,1.29182,322.845,2700.33,618.206,1.74408,321.832
113562.354,73509.37269,187071.7267,21.85177826,29.97362053,542.3428481,12.25591119,13.27,,0.00351815,0.0887574,0.50498,49.3726,4.14612,38980.9,32694.6,831018.5412,980.641,19147.9,1232.06,2.99186,2187.16,1920.41,17024.8,40000,187065,0.0251586,0.0309821,67536.5,3360.66,128230,1.00E-06,243826,643826,3457.24,1032.47,2.68593,629.217,3555.76,1012.63,4.32023,607.499,243826,3551.17,1009.83,1.0039,601.213,3550.3,1006.34,2.44083,598.716
113562.354,38721.67516,152284.0292,12.80433111,30.9889513,589.803737,0,9.55,,0.285839,0.0671781,0.448097,44.3219,3.86186,28448.3,17618.5,665354.9553,798.238,15381.5,935.714,2.89115,1147.63,1401.62,12570.1,40000,152270,0.0221042,0.0282396,75240.6,2409.29,101822,6.62E-06,209031,609031,2638.28,904.504,2.8908,504.13,2692.82,890.753,3.93308,488.811,209031,2688.69,886.699,1.22053,481.811,2687.12,884.166,2.3126,480.11
82057.42287,0,82057.42287,26.87127483,33.65755841,463.5166391,26.80137845,26.87,,0.220579,0.0551228,15.4248,26.0826,2.86364,15899.2,8618,816070.78,430.255,18932.3,1081.08,2.43516,0.0829511,975.586,8833.71,40000,82074.5,0.0266693,15.1859,87690.8,2029.36,93949.4,2.93E-06,138835,538835,2124.3,1101.47,1.65165,711.023,2211.99,1077.43,3.45071,684.971,138835,2194.25,1072.32,0.55259,677.244,2204.91,1066.77,2.06068,672.605
108724.405,0,108724.405,29.00162863,26.90597379,509.7923575,37.33905983,29,,0.0294583,0.0903189,13.2784,28.4294,2.90564,26723.9,19195.4,1180140.799,570.08,27192.8,1749.06,2.76127,0.627929,1464.02,13111.4,40000,108747,0.0416514,13.012,94869.2,2177.35,117063,1.00E-06,165508,565508,3493.89,1715.05,1.57356,1074.78,3627.41,1679.49,3.51778,1035.07,165508,3593.24,1674.21,0.385822,1027.16,3612.75,1666.05,2.06869,1019.6
113562.354,37758.80446,151321.1585,28.90317375,20.14067738,453.2540722,44.80150055,21.69,,1.17E-06,0.0902058,8.59814,38.7319,3.53908,33038.1,26456,1256902.516,793.408,28840.2,1984.17,2.89884,9.08157,1723.73,15348.1,40000,151349,0.0397611,8.22944,93998.8,2355.65,117650,1.00E-06,208110,608110,3471.78,1637.27,1.79704,1074.09,3615.22,1601.67,3.8061,1034.19,208110,3587.86,1597.85,0.517957,1027.37,3608.23,1590.45,2.1222,1020.53
