WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,5373.492302,118935.8463,17.52975789,17.58244386,475.6387069,5.440386961,16.74,,0.468746,0.0799728,0.328626,29.009,3.10087,25852.7,17650,668627.1686,623.447,15587.4,810.062,2.74897,2833.37,1402.89,12581.2,40000,118927,0.0207941,0.0522085,63753,3549.63,139605,1.28E-05,175688,575688,3131.17,853.502,2.45995,486.682,3204.44,839.017,3.62752,471.045,175688,3200.2,834.167,1.09945,463.531,3198.91,831.762,2.06641,461.9
113562.354,78358.93738,191921.2914,36.44860191,25.97977256,567.5952131,56.92871541,21.57,,1.00E-06,0.120861,4.18852,50.5457,4.29276,51793.5,55148.9,1543682.358,1006.27,35306.1,2551.28,3.13431,386.965,2510.42,21968,40000,191953,0.0490389,3.699,90494.8,2336.13,136155,1.00E-06,248714,648714,4658.15,2016.32,1.88235,1344.59,4838.98,1973.27,3.98135,1295.79,248714,4808.72,1969.94,0.493477,1289.25,4834.43,1961.56,2.20188,1281.33
113562.354,42443.65577,156006.0098,38.73620286,48.33641058,507.7123162,70.84101589,28.2,,0.064427,0.147841,1.59386,42.1157,4.17375,53656.1,59539.4,1899842.19,818.058,43674.3,2917.57,3.19003,312.198,2611.31,22800.6,40000,156051,0.0579677,1.18484,92904.3,2319.81,160671,1.00E-06,212812,612812,5714.31,2388.99,1.50202,1567.61,5925.3,2335.74,3.62028,1508.01,212812,5886.03,2329.18,0.410447,1499.05,5913.63,2318.71,2.26685,1488.95
113562.354,48905.28229,162467.6363,28.63953721,31.01354526,674.913855,19.94889587,20.02,,1.45E-06,0.127324,0.580228,49.2167,3.97319,47551.1,48875.2,1122635.671,851.677,25837,1694.6,3.02244,2394.04,2359.41,20715,40000,162464,0.0383925,0.0969473,72865.7,3632.73,136003,1.00E-06,219225,619225,4960.37,1575.99,2.18481,951.628,5105.24,1545.21,4.03273,917.287,219225,5083.57,1541.63,0.529694,910.326,5092.97,1535.7,2.15054,905.198
113562.354,31937.5127,145499.8667,33.38200716,39.8486939,669.9715463,35.88620927,26.05,,0.00609115,0.150526,0.543683,45.8634,3.97187,51938.9,56390.4,1442653.466,762.802,33236.2,2143.54,3.11847,1431.01,2539.32,22206.9,40000,145510,0.0492521,0.0929976,84252.6,3334.23,147481,1.00E-06,202271,602271,5858.6,2024.92,1.79361,1242.79,6039.97,1983.6,3.89333,1196.82,202271,6007.21,1978.32,0.402069,1188.58,6021.06,1970.08,2.28743,1181.09
113562.354,68886.5903,182448.9443,26.90934055,14.89310011,533.9978178,29.58493089,16.75,,1.36E-06,0.110346,0.528963,48.2337,4.08048,45073.4,44632.8,1118886.294,956.481,25753.4,1686.25,3.0161,2101.36,2252.03,19818.9,40000,182456,0.0342651,0.0611214,73638,3560.67,134498,1.00E-06,239217,639217,4279.73,1408.76,2.21923,900.332,4424.28,1378.84,4.25847,867.265,239217,4408.87,1376.02,0.666971,860.921,4413.85,1370.6,2.33182,856.398
78773.78976,0,78773.78976,20.53438696,16.7204624,647.1277731,0,20.53,,0.361269,0.0781287,0.492745,34.7529,3.10352,21098.7,12369.6,479575.7065,412.891,11156.5,604.65,2.65308,2997.69,1171.39,10559.8,40000,78762.1,0.0185072,0.153619,58805.2,3320.86,134573,1.42E-05,135523,535523,3069.82,758.501,2.19619,406.757,3128.07,746.789,3.47994,394.724,135523,3123.88,742.73,0.764587,388.01,3125.15,740.288,1.6976,386.376
113562.354,44030.82395,157593.178,24.01782025,35.45960769,580.2077435,15.19146712,17.31,,0.152071,0.106456,0.471585,45.2033,3.91635,40157.7,35499.4,969589.7278,826.118,22434.7,1343.59,2.99546,2014.28,2002.92,17723.8,40000,157588,0.0306755,0.0345329,74200.6,3575.82,134779,3.12E-06,214349,614349,4149.91,1259.95,2.34413,753.54,4266.59,1235.71,3.93982,726.923,214349,4258.93,1231.41,0.748585,719.445,4258.23,1227.02,2.36636,716.133
113562.354,8632.317012,122194.671,35.42525056,42.75893839,538.8040594,56.72200954,32.92,,0.161089,0.135465,6.93333,33.4546,3.50635,41671.8,39056.8,1681953.839,640.763,38764.6,2483.76,3.05893,131.176,2103.21,18570.1,40000,122230,0.0562184,6.61189,95304.2,2215.23,151406,1.98E-06,178991,578991,5248.88,2315.98,1.42073,1460.24,5434.38,2266.82,3.42054,1405.12,178991,5391.65,2259.24,0.35976,1395.33,5418.62,2248.74,2.18534,1385.22
113562.354,86769.68541,200332.0394,18.95729139,47.86185295,744.0544374,0,10.75,,0.369476,0.0896836,0.571754,57.3427,5.27072,44744.6,36030.5,943306.1663,1050.09,21754,1379.71,3.17869,361.183,2018.19,17852.9,40000,200312,0.0277084,0.0240634,85826.3,2657.5,105581,7.93E-06,257073,657073,3520.92,1134.89,3.27472,636.837,3594.63,1116.8,4.05189,616.624,257073,3589.34,1111.3,1.4702,608.38,3587.34,1108.34,2.67135,606.308
91532.03643,0,91532.03643,19.95450545,39.26895009,678.0599539,0,19.95,,0.539686,0.0926606,0.427746,36.5149,3.4762,26805.1,17157.3,652563.932,479.762,15209.8,793.726,2.8555,1530.29,1382.86,12407.1,40000,91518.2,0.0246355,0.0718125,77757.8,3277.57,129213,1.75E-05,148279,548279,3644.06,1009.25,2.23758,530.52,3713.21,994.136,3.42805,514.486,148279,3707.23,988.314,0.805215,506.156,3706.42,985.42,1.84515,504.12
113562.354,32110.37047,145672.7245,37.87175796,37.02285826,705.1329671,46.66122011,29.52,,1.00E-06,0.13464,8.24107,47.0445,3.97816,47552.9,47048.7,1591568.774,763.777,36520.8,2510.95,3.10367,161.112,2313.74,20334.5,40000,145696,0.0566127,7.78444,95077.7,2106.05,135541,1.00E-06,202457,602457,5221.81,2326.36,1.68633,1450.33,5398.44,2279.92,3.64322,1397.62,202457,5358.01,2274.35,0.354575,1389.37,5385.62,2264.51,2.11865,1379.87
113562.354,80999.01425,194561.3683,35.65221544,38.74666011,702.2268602,39.76734989,20.81,,1.00E-06,0.140099,0.620805,55.103,4.62969,60576,71962.9,1489633.833,1020,34226.8,2305.09,3.18128,1379.82,2879.23,24993.8,40000,194572,0.0471262,0.0823662,83288.2,3150.73,139349,1.00E-06,251333,651333,5437.97,1936.24,2.17823,1235.72,5619.08,1895.99,4.25031,1190.58,251333,5592.6,1892.35,0.536828,1183.52,5603.97,1885.05,2.38315,1176.99
113562.354,28104.32167,141666.6757,14.85545918,24.57543708,534.5629014,0,11.91,,0.420935,0.0698072,0.420945,39.3174,3.70195,27181.3,17304.5,627534.8521,742.58,14549.5,840.211,2.8334,2058.82,1388.87,12459.4,40000,141653,0.0197539,0.0463443,67199.2,2959.04,119362,1.15E-05,198414,598414,2740.53,808.768,2.87621,447.639,2797,796.467,3.74985,434.007,198414,2793.4,792.184,1.34682,427.094,2792.29,790.156,2.13823,425.665
113562.354,87534.81314,201097.1671,25.48725633,48.08217846,634.4161046,14.09532747,14.39,,0.274102,0.104077,0.542509,54.5104,5.07223,48909.7,45815,1080690.764,1054.16,24973,1529.94,3.1667,1019.64,2282.42,20073,40000,201088,0.0297974,0.0203372,82093.8,3361.46,126015,5.49E-06,257849,657849,4061.27,1224.11,2.84333,736.51,4171.14,1200.88,4.13886,711.167,257849,4165.66,1195.67,1.21126,702.982,4163.09,1191.89,2.80227,700.387
113562.354,10399.90282,123962.2568,35.53319588,24.31021213,656.5706997,44.32343837,32.55,,1.12E-05,0.129852,9.90373,39.3785,3.45961,40817.7,37116.2,1481630.677,649.966,34035.9,2299.72,3.02207,250.081,2049.07,18113.7,40000,123986,0.0557468,9.52382,94666.4,2102.35,137516,1.00E-06,180747,580747,5038.11,2291.28,1.50465,1414.85,5209.9,2245.86,3.54876,1363.42,180747,5166.42,2240.08,0.308461,1355.1,5194.07,2229.87,2.10782,1345.22
113562.354,91259.31628,204821.6703,19.03383744,47.3781128,452.9110779,12.78567531,10.55,,0.486743,0.0748602,0.494897,50.1264,5.42085,38192,28030.2,873839.3226,1073.7,20195.9,1234.2,3.15818,244.834,1775.29,15789.1,40000,204817,0.0201942,0.0232695,84199.4,3151.08,121441,1.00E-05,261578,661578,2923.76,830.792,3.06947,507.134,3000.37,815.07,4.07777,490.345,261578,2996.09,809.847,2.08861,482.949,2994.41,807.766,2.95823,481.553
113562.354,37350.77163,150913.1256,27.91630163,40.12504299,500.8791499,36.44062203,21.01,,0.133855,0.123914,0.453811,40.7831,3.84878,43934.3,42890.1,1286221.87,791.2,29727.1,1816.3,3.04909,1344.05,2206.52,19437.9,40000,150927,0.039027,0.0581122,84905.8,3673.12,141954,2.19E-06,207688,607688,4811.57,1607.45,1.87219,1017.28,4972.45,1572.58,3.89301,979.057,207688,4952.25,1567.56,0.555314,971.033,4956.57,1561.08,2.38373,965.526
113562.354,22189.47237,135751.8264,26.06442552,23.95388204,463.9787391,34.42097971,21.8,,0.00180258,0.118581,0.425631,34.8524,3.24456,37969.4,35541.6,1150745.601,711.721,26550.6,1670.37,2.91364,2320,2004.14,17734.1,40000,135766,0.0371039,0.0874044,75060.3,3777.85,145829,1.00E-06,192527,592527,4601.64,1528.23,1.73947,969.361,4759.12,1494.88,3.92428,932.73,192527,4733.41,1490.9,0.474131,925.595,4743.25,1484.16,2.24978,919.729
113562.354,4563.853343,118126.2073,29.54500159,17.54626891,617.2841331,29.12846391,28.4,,0.000152757,0.146107,0.479499,35.6407,3.21273,42509,42440.6,1238547.49,619.285,28548.7,1825.53,2.96531,2407.2,2194.64,19338.3,40000,118133,0.0456082,0.127797,75733.5,3645.3,150527,1.00E-06,174894,574894,5694.35,1875.14,1.62327,1125.23,5863.86,1837.64,3.76051,1083.66,174894,5826.4,1832.54,0.345807,1075.66,5844.29,1824.33,2.15769,1068.18
113562.354,4554.723536,118117.0775,13.99985919,29.82112515,591.720692,0,13.46,,0.417843,0.0766023,0.362189,34.2948,3.27519,26167.5,16572.4,677156.6651,619.128,15742.4,864.24,2.78877,1701.63,1358.72,12197.1,40000,118103,0.0243033,0.0366767,74318.4,2775.48,114372,1.07E-05,174864,574864,3009.83,994.882,2.52372,539.794,3071.03,980.055,3.64643,523.491,174864,3065.73,974.963,0.957913,515.605,3064.09,972.134,2.09339,513.668
113562.354,88653.572,202215.926,16.78085531,38.23962693,589.6397097,0,9.42,,0.227782,0.0723672,0.536843,53.0997,4.88393,37141.1,26348.2,722565.1078,1059.98,16609.9,1110.34,3.09138,979.759,1720.15,15317.4,40000,202199,0.020249,0.0320305,74869.9,2776.05,109824,5.49E-06,258960,658960,2839.15,829.112,3.38791,470.601,2898.97,815.895,4.17888,455.864,258960,2895.88,812.027,1.77418,449.326,2894.69,809.96,2.60317,447.846
113562.354,1974.186759,115536.5408,15.43175908,19.63574279,684.4467918,0,15.17,,0.296563,0.0914731,0.399044,37.9396,3.33965,29902,20637.9,775235.8025,605.592,17983.5,1028.44,2.84931,1559.56,1518.97,13586.8,40000,115521,0.0305728,0.0360397,78613.6,2761.09,112627,7.07E-06,172282,572282,3591.95,1251.19,2.31876,672.158,3667.5,1232.25,3.64695,651.18,172282,3660.17,1226.86,0.680437,642.856,3658.92,1222.91,2.13146,639.957
113562.354,18452.4597,132014.8137,13.26437811,29.64611275,520.2472092,0,11.41,,0.513822,0.0647131,0.388785,35.8247,3.58055,24634.9,14707.9,607498.8253,691.988,14109.7,788.646,2.78171,1836.96,1278.86,11500.8,40000,132002,0.0191308,0.0496448,69185.8,2785.13,115192,1.39E-05,188763,588763,2542.86,783.203,2.85391,431.621,2593.62,771.595,3.68132,418.764,188763,2589.67,767.11,1.38049,411.766,2588.52,765.231,2.10457,410.45
87134.21636,0,87134.21636,26.59359357,33.19507202,581.9013331,17.9340719,26.59,,0.167301,0.11231,0.391034,32.0624,3.01483,28306.7,21397.2,833702.0269,456.793,19343.3,1102.47,2.78954,2652.9,1547.15,13830.1,40000,87136.7,0.0305876,0.0779124,69537.6,3814.05,147366,3.84E-06,143898,543898,4381.93,1259.19,1.62488,742.016,4502.91,1233.93,3.58248,715.029,143898,4486.9,1229.15,0.413818,707.448,4492.4,1223.5,2.09824,702.882
113562.354,69270.28667,182832.6407,34.17529737,24.14125952,559.944068,50.37392762,21.23,,1.00E-06,0.109357,6.22214,48.8794,4.14992,45520.5,44112.9,1436395.941,958.602,32865.4,2360.88,3.06655,183.759,2238.54,19706.1,40000,182861,0.0458059,5.75054,92111,2312.81,125327,1.00E-06,239622,639622,4215.55,1883.45,1.93663,1241.12,4379.75,1843.52,3.95475,1195.92,239622,4350.69,1840.14,0.512187,1189.36,4374.3,1832.24,2.16318,1181.94
113562.354,49426.70539,162989.0594,11.45723902,18.40234938,472.8274339,0,7.98,,0.45536,0.0524193,0.447396,42.6151,4.22906,24713.2,13591.7,558227.0766,854.366,12883.4,806.602,2.85564,1435.86,1228.68,11062,40000,162977,0.0153499,0.0474917,66745.7,2457.78,104248,1.20E-05,219738,619738,2060.39,628.169,3.30469,353.795,2100.47,618.898,3.91099,343.348,219738,2097.61,615.305,1.95436,337.502,2096.77,613.994,2.42005,336.515
113562.354,37871.85787,151434.2119,12.76876325,44.30483448,690.7181419,0,9.58,,0.672141,0.0773281,0.479365,48.1396,4.60156,32752.9,21234.4,870396.9907,793.776,20209.5,1136.18,3.01252,0.312982,1541.15,13778.3,40000,151419,0.0277735,0.0236342,89424.2,2112.21,92014.8,1.39E-05,208180,608180,3045.46,1137.04,2.90254,618.574,3101.94,1120.42,3.7336,600.031,208180,3095.32,1113.76,1.32022,590.813,3093.12,1110.94,2.46706,588.907
89602.78764,0,89602.78764,35.42421128,22.91228007,567.351495,42.31360047,35.42,,1.00E-06,0.104127,13.4249,31.4211,3.06697,27321.4,19731.6,1212373.209,469.865,27929.3,1803.03,2.81759,2.23676,1484.67,13290.2,40000,89630.3,0.0460413,13.1275,93148.3,2163.62,132986,1.00E-06,146391,546391,4033.8,1897.16,1.26154,1186.86,4185.37,1857.26,3.43574,1142.51,146391,4141.35,1851.53,0.291681,1134.46,4165.1,1841.65,2.14887,1125.1
113562.354,42856.25664,156418.6106,28.00771393,45.79706201,709.016392,14.20504025,20.33,,0.32238,0.129497,0.519242,49.7199,4.41682,48585.4,48010,1173918.342,819.938,27202.1,1587.16,3.10565,1559.46,2337.88,20535.7,40000,156409,0.0375183,0.0343105,81654.9,3631.99,134318,6.81E-06,213170,613170,5060.91,1540.62,2.34019,895.478,5191.53,1512.09,3.78048,864.076,213170,5181.16,1505.76,0.724417,854.85,5179.88,1500.73,2.42307,850.93
113562.354,93033.96385,206596.3179,25.89203446,45.87898213,529.8810363,26.72666699,14.23,,0.134959,0.102224,0.51671,52.501,4.94525,48271.9,46042.6,1152814.181,1083.05,26626.7,1645,3.1529,883.214,2288.23,20121.5,40000,206600,0.0307896,0.0169732,83996.1,3397.68,128032,2.32E-06,263361,663361,3969.97,1266.97,2.56452,806.561,4097.45,1240.32,4.30977,777.715,263361,4091.87,1236.01,1.06356,770.188,4088.98,1231.58,2.95614,767.142
113562.354,79360.14936,192922.5034,18.38629607,23.30148773,580.167745,0,10.82,,0.0862314,0.0759191,0.533661,51.2813,4.35069,36084.4,26799,669906.6461,1011.26,15390.7,1038.14,2.99674,2133.85,1735.09,15445.3,40000,192905,0.0202692,0.042436,63979,3072.19,119106,2.21E-06,249666,649666,2973.96,829.631,3.19868,473.152,3040,816.065,4.22072,458.027,249666,3037.35,813.032,1.46788,451.955,3036.76,810.768,2.3821,450.317
113562.354,74707.15914,188269.5131,19.20503407,47.86423706,715.5116319,0,11.58,,0.481012,0.0904479,0.552877,54.9509,5.14753,42911.2,33906.4,927266.4168,986.854,21425.2,1315.15,3.15944,444.923,1956.46,17330.5,40000,188250,0.0271224,0.0267417,85641,2799.94,110001,1.08E-05,245011,645011,3551.9,1111.12,3.19131,618.079,3625.28,1093.58,3.91594,598.534,245011,3619.85,1087.68,1.47529,590.041,3617.92,1084.89,2.55853,588.059
113562.354,45335.21669,158897.5707,36.61317282,29.18570749,742.5219384,38.52602818,26.17,,1.00E-06,0.155776,0.602494,51.2253,4.10105,57185.5,66485.9,1484194.28,833.038,34112,2286.49,3.14509,1745.38,2764.04,24053.9,40000,158908,0.0532727,0.0993284,81542.3,3032.55,148672,1.00E-06,215669,615669,6058.4,2187.78,1.7912,1363.22,6249.18,2143.98,4.01636,1313.89,215669,6213.58,2139.66,0.367539,1306.34,6231.03,2130.91,2.31113,1298.24
113562.354,84756.88758,198319.2416,13.82748666,41.25695031,456.4840536,0,7.92,,0.715586,0.0563885,0.542673,48.8305,5.92337,30883.1,18033.7,635782.1361,1039.57,14601.9,990.068,3.11032,271.909,1418.3,12715,40000,198305,0.0140838,0.0829425,77714.5,2718.82,109164,1.99E-05,255066,655066,2217.21,576.64,3.77111,321.52,2257.88,568.114,3.92339,311.827,255066,2256.01,564.226,2.5098,306.311,2255.54,563.35,2.6426,305.46
78880.62935,0,78880.62935,19.12987502,15.19331128,559.3404842,1.094535762,19.13,,0.485478,0.0663722,0.584255,30.4051,3.02777,18665.6,10257.7,432917.3491,413.462,10091.9,524.997,2.59195,3140.81,1065.44,9627.7,40000,78871.1,0.0147414,0.290704,55812.2,3302.16,137322,2.02E-05,135632,535632,2606.63,604.772,2.34031,334.766,2656.37,595.187,3.45577,325.028,135632,2654.19,591.407,1.03163,318.822,2654.89,589.658,1.73198,317.719
113562.354,78564.18375,192126.5378,14.41170509,18.44255937,461.7773785,0,8.52,,0.228007,0.0573526,0.505905,47.9811,4.56083,29109.9,17844.2,556240.3756,1007.1,12762.2,879.08,2.94645,2057.37,1410.71,12649.1,40000,192112,0.0144288,0.0536587,59459.1,2875.16,114996,6.40E-06,248873,648873,2249.53,590.666,3.48216,336.807,2295.8,581.453,4.1341,326.49,248873,2294.58,578.414,2.18541,321.186,2294.1,577.151,2.61157,320.182
113562.354,36968.20338,150530.5574,24.69453912,28.39088815,547.9921466,20.87685573,18.63,,0.0302175,0.110181,0.46545,42.2632,3.61234,39153.8,35554.2,1002617.683,789.124,23155.9,1432.37,2.9424,2400.31,2004.5,17737.2,40000,150531,0.0326764,0.0550924,71357.6,3659.22,138265,1.00E-06,207292,607292,4286.61,1342.97,2.1234,821.421,4416.94,1315.87,3.98315,791.609,207292,4404.09,1312.2,0.597587,784.647,4407.23,1307.06,2.24342,780.465
113562.354,20234.39267,133796.7467,23.56717836,29.09131559,552.3018657,16.74892999,20,,0.130753,0.110143,0.418641,37.9032,3.35782,36057.2,31252.7,947488.995,701.386,21939.9,1296.39,2.89563,2585.99,1876.68,16653.2,40000,133795,0.0317873,0.050743,70043.6,3714.51,140631,2.71E-06,190556,590556,4292.94,1306.17,2.07806,778.463,4415.27,1280.75,3.80809,750.573,190556,4404,1276.41,0.58538,743.116,4405.73,1271.49,2.20649,739.21
113562.354,58095.101,171657.455,26.1545348,36.46045471,719.8581557,7.012706847,17.3,,0.0838671,0.115154,0.570114,52.3002,4.27878,46503.9,44393.1,979003.3351,899.791,22576.1,1433.05,3.05759,2121.59,2245.82,19767,40000,171642,0.0327695,0.0590287,72851.7,3502.35,130516,1.87E-06,228403,628403,4500.35,1343.25,2.59256,775.174,4614.22,1319.22,3.98341,748.362,228403,4604.12,1315.12,0.75361,741.002,4606.15,1310.78,2.19194,737.535
113562.354,68431.48401,181993.838,38.36693282,44.29860875,751.5161076,43.24808194,23.94,,1.62E-05,0.122676,8.35674,54.6974,4.65102,51683.8,52862.5,1602243.591,954.156,36708.4,2585.14,3.12784,1.23275,2456.38,21520.5,40000,182013,0.0517954,7.8263,95237.1,2100.03,118449,1.00E-06,238774,638774,4754.86,2127.56,2.11955,1340.11,4915.35,2085.18,3.86073,1292.05,238774,4883.68,2080.07,0.506052,1283.99,4907.02,2071.82,2.13861,1276.19
113562.354,86569.12432,200131.4783,24.20549571,35.97362015,487.1736384,25.87264728,13.74,,0.000271039,0.0952528,0.501213,50.0655,4.45931,43416.5,39544,1024695.988,1049.16,23627,1502.72,3.06552,1491.94,2116.6,18682.8,40000,200136,0.0287813,0.0230617,76588.4,3405.32,129469,1.00E-06,256897,656897,3693.44,1183.71,2.47064,761.249,3817.22,1158.52,4.43037,733.89,256897,3811.68,1155.56,0.950874,727.417,3810.11,1151.25,2.69828,724.29
113562.354,16327.54817,129889.9022,15.39253222,46.75523418,599.9484999,0,13.46,,1.17486,0.0820162,0.439927,38.4779,4.60245,30856.4,19815,825336.8588,680.838,19247.2,993.422,3.0181,7.06727,1487.86,13317.8,40000,129875,0.0245262,0.0705166,92487.3,2857.55,114708,3.02E-05,186636,586636,3230.63,1004.63,2.86961,532.848,3288.75,990.217,3.37537,516.895,186636,3282.09,982.976,1.46848,507.692,3280.65,981.049,1.99701,506.174
113562.354,59564.5908,173126.9448,11.55878425,48.29504125,501.4074571,0,7.58,,1.84075,0.0562695,0.522432,45.439,6.82784,28267.8,15803.7,751187.5956,907.506,17348.7,1073.48,3.0159,0.108993,1326.35,11915.2,40000,173114,0.0165537,0.0923894,81128.7,2286.29,96890.3,4.59E-05,229875,629875,2221.7,677.179,3.73579,366.231,2255.86,668.09,3.58885,355.691,229875,2251.57,663.07,2.17562,349.13,2250.78,662.149,2.26892,348.216
113562.354,92438.60645,206000.9605,37.84625689,46.10921116,502.9890333,68.46204196,20.86,,1.18E-06,0.127753,2.01017,50.7672,4.80031,57818.6,66340.5,1775888.885,1080.12,40659.1,2892.93,3.20816,138.499,2760.92,24028.4,40000,206042,0.0501242,1.51826,92002,2394.7,144169,1.00E-06,262803,662803,4919.02,2064.14,1.89379,1398.35,5113.67,2017.74,4.0272,1346.47,262803,5085.26,2013.46,0.587618,1339.21,5110.12,2004.97,2.28588,1331.2
113562.354,716.7023133,114279.0563,32.9752438,30.55236737,586.7046196,43.57943907,32.77,,1.00E-06,0.118901,11.0113,32.6271,3.11768,35428.6,29827.6,1402005.243,599.212,32246.6,2136.28,2.94439,123.027,1832.49,16277.1,40000,114304,0.0520616,10.6999,95240.6,2137.19,135690,1.00E-06,171065,571065,4609.35,2141.43,1.46453,1325.68,4772.77,2098.22,3.51358,1276.97,171065,4730.19,2092.37,0.314888,1268.63,4756.03,2082.46,2.10608,1259.12
78368.688,0,78368.688,12.5415098,30.85286399,529.1790046,0,12.54,,0.774621,0.042746,0.520279,29.1066,3.34371,14655.4,6585,368809.4845,410.784,8587.81,456.901,2.47862,1982.22,851.586,7732.63,40000,78360.2,0.0113129,0.247597,60863.1,2378.75,110349,3.23E-05,135121,535121,1685.65,463.471,2.69832,260.855,1713.55,456.888,3.40003,254.026,135121,1710.49,453.574,1.51042,248.784,1709.84,452.514,1.88581,248.079
113562.354,16092.43242,129654.7864,11.73810935,34.09056868,560.825746,0,10.28,,0.557819,0.0646785,0.384021,36.937,3.68377,25180.5,14468.2,659023.9109,679.617,15317,844.951,2.84448,659.775,1268.24,11408.1,40000,129642,0.0215785,0.0360543,81821.1,2389.02,102653,1.36E-05,186403,586403,2544.78,883.252,2.78571,483.001,2593.62,870.421,3.68558,468.807,186403,2588.69,865.332,1.29092,461.143,2587.14,863.138,2.17513,459.657
90004.58544,0,90004.58544,30.92532568,42.6229372,627.019141,25.80365651,30.93,,0.275638,0.140037,0.457722,34.3885,3.38438,35431.4,30324.4,1099597.084,471.865,25481.4,1485.2,2.94548,1741.19,1848.01,16409.2,40000,90011.9,0.0397093,0.117221,82311.3,3936.4,148312,5.77E-06,146773,546773,5469.11,1635.47,1.49237,961.117,5620.46,1602.36,3.51099,925.364,146773,5589.53,1595.74,0.370717,916.252,5601.5,1588.37,2.14078,909.839
113562.354,11846.61143,125408.9654,27.58160568,16.33343571,486.2841197,36.93364414,24.98,,0.0226702,0.0846192,12.1481,32.0312,3.10873,27586.3,20011.1,1167338.277,657.541,26867.6,1760.29,2.77252,0.665448,1495.33,13382.4,40000,125431,0.0391955,11.8466,95155.6,2225.79,109089,1.00E-06,182192,582192,3267.35,1613.58,1.74362,1024.66,3395.47,1579.91,3.63013,986.981,182192,3366.63,1575.2,0.460942,979.452,3384.77,1567.82,2.06347,972.682
111257.2418,0,111257.2418,24.01935166,37.45219877,474.6722626,26.08110369,24.02,,0.322036,0.117203,0.300405,27.1349,3.02905,33805.8,28424.9,1068877.881,583.282,24866.2,1347.04,2.91125,1749.81,1788,15897.6,40000,111265,0.0343806,0.0405935,82097.6,3879.96,147588,6.17E-06,168026,568026,4564.93,1416.36,1.74414,860.667,4701.46,1387.1,3.64264,828.975,168026,4688.2,1380.93,0.535652,820.01,4688.14,1375.23,2.40504,815.528
109649.3975,0,109649.3975,13.34029772,25.50735181,713.2323755,0,13.34,,0.284382,0.0851373,0.398637,38.7787,3.35974,27942.1,17855.4,761420.3979,574.736,17656.3,1016.83,2.83497,959.08,1411.16,12653,40000,109635,0.0312535,0.0305554,83737.1,2339.97,100636,6.40E-06,166396,566396,3345.55,1278.74,2.25352,684.772,3414.51,1259.7,3.67477,663.752,166396,3407.07,1254.3,0.629798,655.375,3405.49,1250.14,2.2,652.372
92832.04707,0,92832.04707,16.06202443,14.92467753,699.0347282,0,16.06,,0.30464,0.0813766,0.407389,37.7256,3.25805,24260.4,14669.6,619425.025,486.582,14383.8,807.025,2.74763,1761.55,1277.17,11486,40000,92819.3,0.0254778,0.0447633,73109,2736.9,113701,8.56E-06,149580,549580,3198.9,1043.05,2.17705,556.286,3262.45,1027.37,3.58645,539.49,149580,3256,1022.56,0.647128,531.829,3255.06,1019.11,1.96034,529.411
113562.354,23014.00136,136576.3554,23.98510306,33.23937389,453.2069839,28.83402382,19.94,,0.126099,0.108666,0.378639,34.8436,3.33373,35798.1,31298.4,1063406.931,716.021,24631.1,1447.97,2.91688,2055.2,1878.08,16665.1,40000,136586,0.0329372,0.043911,76662.7,3759.63,143522,2.20E-06,193347,593347,4219.45,1356.62,1.8852,852.478,4358.24,1327.45,3.86287,820.658,193347,4345.03,1323.05,0.58047,813.172,4346.65,1317.49,2.38052,808.706
113562.354,48493.18289,162055.5369,37.56896156,29.37317827,482.9227275,69.73379373,26.33,,1.00E-06,0.141579,0.85124,42.6385,3.80202,52337.3,58037,1705189.375,849.767,39150.4,2667.79,3.16046,740.447,2577.19,22519.5,40000,162099,0.0556736,0.437987,89066.4,2383.67,162104,1.00E-06,218860,618860,5460.47,2292.25,1.43808,1535.83,5676.95,2241.47,3.76431,1478.48,218860,5639.02,2237.06,0.369297,1471.24,5663.14,2226.94,2.29981,1461.49
113562.354,3167.286986,116729.641,28.13510712,32.25493483,451.7244431,42.47262032,27.37,,0.0683652,0.0917516,11.1373,27.0064,2.91665,27990.6,20927.4,1251462.147,612.069,28847.3,1843.65,2.79415,0.436384,1529.77,13680.1,40000,116757,0.0415872,10.8851,94978,2281.4,123976,1.00E-06,173518,573518,3541.83,1713.75,1.5838,1095.08,3683.17,1677,3.52906,1054.02,173518,3650.36,1671.6,0.427319,1045.99,3670.06,1663.49,2.11057,1038.47
113562.354,3500.217744,117062.5717,19.39536928,20.13583166,512.8693204,7.468890796,18.82,,0.358019,0.0918784,0.330282,30.114,3.0271,28505.6,21018.4,745117.4377,613.63,17350.8,922.515,2.78499,2827.94,1533.15,13709.3,40000,117055,0.0246318,0.041505,65773.1,3645.4,141091,9.18E-06,173816,573816,3593.99,1011.25,2.27008,577.806,3682.06,993.523,3.65448,558.624,173816,3676.58,988.528,0.834647,550.756,3675.13,985.272,2.12114,548.485
113562.354,81473.44286,195035.7969,15.70915239,42.42533594,662.5892415,0,9.15,,0.332326,0.0764342,0.540844,54.3343,4.9866,38514.9,27405.7,817586.0258,1022.34,18840.1,1210.44,3.12581,278.724,1755.01,15615.7,40000,195018,0.0239268,0.0247661,83903.8,2461.23,100648,7.22E-06,251779,651779,3002.15,979.671,3.29722,550.787,3063.55,964.345,4.09137,533.644,251779,3059.08,959.59,1.58456,526.159,3057.37,957.074,2.6362,524.423
90038.09902,0,90038.09902,11.71404609,27.80632591,586.6923409,0,11.71,,0.501336,0.0548276,0.354995,32.0492,3.1599,18294.5,9078.2,489792.9731,471.95,11408.1,603.619,2.6136,1304.67,1001.59,9063.82,40000,90028.1,0.0177378,0.0530118,71719.5,2258.63,102148,1.53E-05,146789,546789,2159.89,726.298,2.44597,397.142,2198.73,715.819,3.59145,386.148,146789,2194.37,711.528,1.05783,379.272,2193.11,709.513,1.92655,378.027
113562.354,35196.43108,148758.7851,32.90027106,17.8558701,695.3468921,31.57458241,25.12,,1.00E-06,0.147421,0.578717,47.4371,3.86665,51186,55932.3,1340551.75,779.864,30830.7,2045.09,3.07326,2108.04,2528.69,22119.1,40000,148765,0.0478535,0.111732,78009.3,3358.54,145925,1.00E-06,205526,605526,5738.66,1965.67,1.83034,1204.53,5914.37,1926.42,3.94609,1160.55,205526,5880.35,1922.14,0.388077,1153.08,5896.83,1914.14,2.21311,1145.78
113562.354,91528.21156,205090.5656,23.66213877,44.26541934,750.4413204,0,13.1,,0.207605,0.0998977,0.591646,57.7813,5.09018,48662.1,43960.7,934464.2422,1075.02,21521.5,1395.37,3.1593,1295.74,2234.58,19672.9,40000,205068,0.0280576,0.0340679,77404,3145.91,118999,4.83E-06,261829,661829,3914.65,1149.21,3.21861,650.343,4002.06,1130.09,4.11977,628.956,261829,3997.15,1125.43,1.30523,621.331,3995.91,1122.31,2.50218,619.028
113562.354,63426.82756,176989.1816,13.3231393,33.97897093,738.9644097,0,8.55,,0.0752659,0.0776188,0.541894,54.0288,4.34174,36225,25155.1,805994.5584,927.734,18549.9,1216.37,3.03792,353.31,1680,14973.3,40000,176972,0.0286549,0.0275323,84753.7,2001.98,88222,1.45E-06,233733,633733,3045.43,1171.7,2.93255,659.142,3111.31,1153.37,4.19598,638.402,233733,3105.99,1149.74,0.956921,631.355,3104.75,1146.2,2.43738,628.848
113562.354,4878.03576,118440.3898,29.19731996,28.81804812,610.7454475,28.70715047,27.99,,0.00175178,0.144449,0.477361,35.4306,3.20067,42090.2,41796.2,1224261.12,620.931,28223,1800.87,2.95831,2440.97,2177.5,19194.6,40000,118447,0.0448438,0.127822,75360.5,3677.21,149883,1.00E-06,175208,575208,5629.61,1843.81,1.63682,1106.91,5797.32,1806.86,3.7614,1065.99,175208,5760.59,1801.82,0.352139,1058.03,5777.98,1793.75,2.15186,1050.7
113562.354,9752.191935,123314.5459,16.39992556,41.4283275,578.2825711,0,15.1,,0.893712,0.0841068,0.409951,35.3486,4.00955,29771.8,19530.6,759721.8628,646.369,17718.4,913.075,2.9568,733.978,1476.96,13223.5,40000,123300,0.0237408,0.0700412,85922,3125.83,123415,2.48E-05,180061,580061,3308.48,972.526,2.72946,518.511,3371.36,958.267,3.41847,502.829,180061,3365.61,951.714,1.3185,494.106,3364.27,949.634,1.97372,492.541
86245.77038,0,86245.77038,13.73621367,47.80212865,745.6925945,0,13.74,,0.889797,0.0754075,0.431358,40.0684,4.03118,23431.1,12638.2,696063.271,452.06,16271.5,798.807,2.82844,0.125113,1184.21,10672.3,40000,86233.9,0.0259142,0.0480305,89183.1,2200.49,97030.3,2.41E-05,142995,542995,2978.47,1061.04,2.29459,550.81,3025.78,1046.5,3.40054,535.374,142995,3018.25,1039.22,0.98609,525.831,3016.3,1036.57,1.96698,524.055
113562.354,65268.6299,178830.9839,26.50594183,22.08960855,584.1665231,22.84365013,16.83,,1.66E-06,0.110866,0.537584,49.1613,4.07516,44955.8,43888.2,1061192.78,937.48,24436,1588.77,3.01554,2199.88,2232.69,19657.1,40000,178831,0.0335514,0.0598001,72254.7,3547.59,133423,1.00E-06,235592,635592,4308.72,1378.18,2.31899,858.239,4443.99,1350.14,4.21334,827.183,235592,4430.49,1347.16,0.670662,820.685,4434.62,1342.06,2.29047,816.487
91321.74474,0,91321.74474,14.42922976,40.65646229,636.2286183,0,14.43,,0.727054,0.0710287,0.39342,34.4836,3.58679,22801.9,12261.8,607178.8132,478.671,14172.9,717.598,2.83797,117.351,1166.2,10514.3,40000,91310.1,0.0217131,0.0638209,89063,2599.29,110151,2.18E-05,148071,548071,2799.63,889.222,2.39903,470.405,2848.38,876.589,3.43025,457.002,148071,2842.57,870.764,1.05068,448.845,2841.15,868.525,1.8917,447.344
113562.354,34283.39189,147845.7459,27.60529053,36.20862253,557.7362004,29.27532644,21.2,,0.0655842,0.125603,0.490023,41.9851,3.73751,43589.5,42799.6,1197507.816,775.083,27636.5,1731.27,3.00828,1944.6,2204.13,19417.9,40000,147853,0.0384379,0.0797447,78727.8,3738.63,140579,1.16E-06,204614,604614,4885.19,1581.36,1.94391,978.404,5039.26,1548.37,3.89748,942.068,204614,5016.69,1543.86,0.519977,934.454,5024.13,1537.51,2.2386,928.988
100939.0779,0,100939.0779,37.90113573,19.03197342,559.9928762,55.52526807,37.9,,1.08E-06,0.139003,7.22883,31.1983,3.10123,37621.1,33434,1515362.43,529.337,34868.3,2294.56,3.01218,563.594,1942.48,17212,40000,100975,0.0573858,6.9297,91737.9,2209,159164,1.00E-06,157736,557736,5385.27,2363.61,1.15323,1489.88,5579.55,2313.85,3.44347,1434.04,157736,5528.63,2307.33,0.26094,1425.33,5560.11,2295.43,2.24204,1413.72
106745.8011,0,106745.8011,20.34775555,27.52793718,508.6077123,10.36166474,20.35,,0.31769,0.0937034,0.313682,28.4524,2.88859,27260,19853.5,747196.1298,559.565,17403.7,920.593,2.75909,2864.95,1489.33,13330.5,40000,106741,0.0251324,0.0410923,65786,3689.02,143626,7.92E-06,163502,563502,3661.73,1032.85,2.08186,598.953,3755.67,1013.87,3.643,578.604,163502,3749.45,1008.96,0.707477,570.788,3748.14,1005.3,2.14077,568.219
113562.354,63334.05676,176896.4108,27.69973573,45.57987168,624.9645556,22.3040703,17.78,,0.226485,0.119101,0.515258,50.6462,4.57364,49047.5,48620,1203099.872,927.329,27839.1,1665.81,3.12417,1284.31,2353.08,20662.3,40000,176895,0.0354909,0.0263018,83104.5,3555.74,132492,4.24E-06,233656,633656,4639.66,1459.08,2.39003,890.257,4774.91,1429.98,3.99646,858.372,233656,4766.03,1424.64,0.800402,849.96,4764.05,1419.63,2.64212,846.196
113562.354,35208.7069,148771.0609,28.74498126,33.03985402,558.4149319,32.9032583,21.94,,1.98E-06,0.128727,0.507018,42.2306,3.66461,44450.6,44838,1231914.008,779.95,28378.5,1833.05,3.0031,2093.68,2257.33,19863.3,40000,148781,0.0405589,0.0940675,77210.7,3642.92,142980,1.00E-06,205542,605542,5001.75,1668.42,1.86329,1043.51,5165.1,1633.32,3.97293,1004.66,205542,5137.8,1629.3,0.468248,997.433,5149.09,1622.36,2.23314,991.297
113562.354,75738.02886,189300.3829,29.94477708,19.56742789,451.0718703,48.42058898,17.96,,1.00E-06,0.0899109,6.69657,46.6299,4.13583,38850.7,33809.2,1293008.67,992.512,29568.1,2141.74,2.98706,90.9628,1953.59,17306.2,40000,189329,0.0384261,6.25007,91950.5,2411.91,113049,1.00E-06,246090,646090,3453.01,1581.51,2.01651,1064.04,3599.24,1546.66,4.06821,1024.95,246090,3576.3,1543.83,0.652852,1018.86,3596.44,1537.05,2.18371,1012.62
113562.354,1862.170817,115424.5248,28.01844134,42.92649255,615.9350825,24.31665085,27.57,,0.36723,0.145212,0.420881,34.6359,3.51463,42585,41003.9,1254201.496,605.099,29095.2,1662.93,3.01644,1728.12,2156.26,19016.2,40000,115427,0.042731,0.078916,83768.7,3899.75,145303,7.42E-06,172188,572188,5673.39,1757.68,1.76673,1028.7,5827.64,1723.47,3.56877,991.28,172188,5803.02,1715.99,0.4722,981.186,5808.47,1709.24,2.199,975.371
113562.354,10014.15516,123576.5092,20.19971979,36.7933799,637.8363678,0,18.56,,0.480913,0.10168,0.4237,38.2354,3.62069,33584.4,25582.9,791057.8067,647.731,18397.3,1002.66,2.92451,2046.33,1694.5,15097.6,40000,123560,0.0276227,0.0517187,74186.5,3474.31,132638,1.35E-05,180321,580321,3991.64,1131.49,2.48355,607.442,4074.25,1113.99,3.54339,588.222,180321,4068.32,1108.03,0.916603,579.611,4067.21,1104.91,2.01276,577.302
113562.354,71380.31858,184942.6726,23.75607216,48.50021645,720.8911478,0,14.59,,0.495927,0.103163,0.561537,54.495,5.0946,46447.5,40753.6,959386.2843,969.404,22188,1340.06,3.15519,1163.89,2149.51,18959.5,40000,184921,0.0279344,0.0342646,80128.1,3307.74,124079,1.22E-05,241682,641682,4047.01,1144.92,3.10918,635.334,4133.36,1126.33,3.83394,614.72,241682,4128.21,1120.23,1.3914,606.055,4126.51,1117.38,2.41749,603.932
113562.354,88023.56909,201585.9231,13.10473363,33.23689575,460.9185814,0,7.38,,0.231667,0.0540389,0.510898,49.6402,4.92293,29517.5,17306.8,565894.1144,1056.69,12962.9,915.129,3.01328,1264.24,1388.97,12460.2,40000,201572,0.0141084,0.0456514,65832.3,2619.2,106631,6.22E-06,258333,658333,2121.81,577.529,3.60998,329.639,2163.89,568.642,4.18748,319.677,258333,2162.16,565.508,2.40727,314.461,2161.56,564.334,2.78643,313.511
113562.354,20982.64161,134544.9956,26.75804568,27.19014321,691.6579026,12.02564356,22.59,,0.0618835,0.130162,0.534029,43.7798,3.60308,42453.3,40715.2,1022967.075,705.269,23608.1,1479.22,2.95981,2673.69,2148.47,18950.8,40000,134536,0.0375405,0.101974,70691.6,3742.16,139045,1.37E-06,191297,591297,5085.62,1540.14,2.07814,885.367,5218.33,1511.86,3.76482,853.947,191297,5198.08,1507.35,0.484242,846.335,5206.48,1501.62,2.03581,841.433
113562.354,39895.6519,153458.0059,32.88960049,43.49219776,584.0387673,43.58989168,24.34,,0.172741,0.106106,9.56874,44.1102,4.08993,39228.7,34284.5,1473994.099,804.591,33923,2225.34,2.98453,0.245824,1967.58,17424.7,40000,153482,0.0460185,9.14499,94371.1,2180.01,117291,2.07E-06,210243,610243,4107.19,1893.64,1.90292,1196.79,4253.42,1854.76,3.62484,1153.17,210243,4224.88,1848.43,0.54348,1144.16,4244.24,1840.74,2.11032,1137.01
79309.86962,0,79309.86962,17.65049433,46.59625052,716.1117966,0,17.65,,0.763606,0.0791304,0.45344,38.3672,3.79207,23328.6,12620.2,602821.2582,415.7,14082.8,700.833,2.87683,1.60151,1183.35,10664.8,40000,79298,0.0225047,0.0819326,90805.9,2775.26,115114,2.53E-05,136059,536059,3120.4,921.897,2.24088,479.178,3172.81,908.808,3.35267,465.552,136059,3166.53,902.592,0.929626,457.08,3165.21,900.187,1.81152,455.473
113562.354,42132.87289,155695.2269,14.39811483,47.56590473,683.4981936,0,10.5,,0.80458,0.0812768,0.491585,48.5977,4.86755,34728,23441.3,898787.0538,816.109,20876.9,1165.02,3.05988,0.504389,1620.69,14463.8,40000,155679,0.0272703,0.0288794,90081.2,2372.26,99183.3,1.75E-05,212440,612440,3200.49,1116.81,2.98649,606.102,3259.82,1100.38,3.66243,587.801,212440,3253.06,1093.35,1.44415,578.422,3251.07,1090.81,2.3894,576.621
113562.354,22559.17956,136121.5336,24.90224169,24.10165867,529.9410014,23.50559389,20.78,,0.0630352,0.115247,0.432365,37.663,3.35558,37608.1,34111.2,1037764.78,713.604,23987.9,1462.32,2.90964,2495.96,1962.49,17381.6,40000,136125,0.03437,0.0660527,72046.3,3760.33,142156,1.19E-06,192886,592886,4483.98,1413.53,1.94712,864.242,4621.58,1384.6,3.86011,832.463,192886,4604.8,1380.49,0.523225,825.19,4609.87,1374.8,2.20902,820.454
86685.01443,0,86685.01443,27.56770555,37.63385947,586.8512672,19.84747191,27.57,,0.241795,0.117917,0.38861,32.386,3.14342,29841.7,22816.7,895638.311,454.445,20801.6,1163.1,2.85489,2063.7,1598.56,14273.3,40000,86688.9,0.0323032,0.072011,76625.6,3839.72,147326,5.44E-06,143450,543450,4602.13,1330.23,1.59147,782.606,4728.39,1303.48,3.54707,754.024,143450,4711.9,1297.99,0.418038,745.843,4716.67,1292.13,2.15146,741.092
113562.354,90043.8395,203606.1935,37.62521989,29.73853294,648.6004893,51.98060805,20.99,,1.00E-06,0.119789,5.28417,54.3867,4.52856,54196.2,58627.9,1526679.065,1067.49,34888.3,2552.09,3.146,316.975,2590.66,22630.5,40000,203632,0.0491791,4.75706,91409.7,2275.43,127085,1.00E-06,260393,660393,4622.79,2020.15,2.06298,1335.63,4796.01,1978.35,4.06209,1288.04,260393,4766.78,1975.19,0.521041,1281.54,4791.55,1967.17,2.2,1273.99
84713.9108,0,84713.9108,32.11857494,25.2538606,624.6362356,27.37018535,32.12,,0.0364602,0.0763711,18.6431,34.071,3.12739,20876.7,12669.9,951545.4174,444.173,21948.7,1387.07,2.60559,0.253159,1185.71,10685.5,40000,84729.4,0.036647,18.3217,91632.9,1965.2,96337.7,1.00E-06,141490,541490,2964.63,1508.74,1.50533,921.309,3071.76,1478.53,3.44328,888.061,141490,3038.71,1473.44,0.348639,880.423,3054.84,1465.88,2.00288,873.589
113562.354,6547.62606,120109.9801,28.08807953,41.0058787,717.7700156,13.51839878,26.56,,0.315988,0.146319,0.489013,40.9969,3.73156,44406.3,43302.6,1158925.727,629.602,26856.3,1565.28,3.01786,2125.04,2217.37,19528.8,40000,120101,0.041845,0.0822374,78650.8,3845.04,141409,7.19E-06,176862,576862,5727.31,1717.96,1.95214,967.608,5868.22,1686.91,3.55922,933.434,176862,5847.2,1679.94,0.494619,923.767,5852.75,1673.8,2.09063,918.511
113562.354,73316.75768,186879.1117,32.83087616,37.41381576,661.491462,35.01431825,19.95,,1.09E-06,0.133736,0.60119,52.8264,4.44406,55793.3,63103,1375099.844,979.71,31609.8,2113.25,3.13238,1641.47,2690.65,23452.7,40000,186887,0.0434004,0.084722,80786.5,3373.09,137212,1.00E-06,243648,643648,5193.57,1783.5,2.17666,1129.28,5364.06,1746.4,4.20458,1087.86,243648,5339.22,1742.8,0.556135,1080.86,5349.46,1736.02,2.32765,1074.86
113562.354,56991.32938,170553.6834,19.33904096,18.6748412,727.096135,0,12.88,,0.0559219,0.0936586,0.555395,52.3622,4.15595,39609.9,31906.8,813766.1058,893.986,18738.9,1217.96,3.01221,1712.68,1896.63,16822.9,40000,170535,0.028981,0.0490112,73813.2,2897.25,113809,1.26E-06,227296,627296,3669.23,1185.64,2.8004,664.472,3752.57,1166.42,4.05372,642.782,227296,3745.76,1162.85,0.859502,635.871,3746.34,1159.24,2.18595,633.12
96149.10698,0,96149.10698,18.61432808,42.17721134,500.215631,5.335790696,18.61,,0.917971,0.0792343,0.397675,27.6932,3.54747,24472,14578.4,652769.2812,503.999,15279.2,729.362,2.88687,618.844,1273.13,11450.8,40000,96141.7,0.0195569,0.131896,87308.6,3459.7,137555,2.82E-05,152903,552903,3111.32,803.244,2.37946,445.896,3175.65,790.117,3.34349,432.043,152903,3170.46,784.137,1.26261,424.002,3169.37,782.275,1.90259,422.706
80138.84501,0,80138.84501,22.09568776,31.41414402,720.6407438,0,22.1,,0.276052,0.0911121,0.493829,38.4816,3.23157,23947.5,15140.1,549585.1192,420.04,12758,720.066,2.71494,2872.97,1297.79,11666.1,40000,80125.9,0.0229021,0.116079,61970.8,3358.85,133321,9.88E-06,136887,536887,3579.54,938.331,2.06121,496.311,3649.71,923.732,3.48752,481.054,136887,3642.17,919.371,0.591939,473.942,3644.48,916.082,1.73074,471.56
97623.9797,0,97623.9797,12.10237855,17.0601807,684.7454938,0,12.1,,0.330791,0.0705015,0.381006,37.2543,3.26962,22919.9,12771.3,630362.9712,511.707,14639.8,819.268,2.74222,847.615,1190.51,10727.6,40000,97612.1,0.0257033,0.029076,80798.1,2150.59,96221.1,8.16E-06,154373,554373,2773.87,1051.91,2.25612,564.669,2827.88,1036.48,3.67488,548.033,154373,2821.96,1031.56,0.705498,540.185,2820.06,1028.13,2.13449,537.906
113562.354,35632.658,149195.012,21.15680119,38.38238005,728.3518083,0,16.1,,0.303877,0.105276,0.512668,48.7379,4.14291,39885.3,32822.3,883547.3345,782.017,20453.2,1214.98,3.02607,1625.35,1924.24,17057.3,40000,149176,0.0308976,0.0395157,77712.7,3206.92,122931,7.43E-06,205937,605937,4129.38,1265.14,2.62555,692.263,4218.84,1244.99,3.74155,669.806,205937,4212.05,1239.59,0.870928,661.491,4211.03,1235.9,2.19213,658.711
113562.354,68736.46463,182298.8186,36.10822182,39.92501273,576.8164814,54.82497865,22.49,,1.02E-06,0.11962,5.4,49.3593,4.36722,49670.6,50826.5,1595200.715,955.818,36539.8,2581.02,3.12551,34.4021,2407.31,21113.4,40000,182330,0.0491331,4.92258,93688.8,2287.38,132358,1.00E-06,239091,639091,4615.95,2021.3,1.91573,1324.85,4790.65,1978.08,3.90084,1276.14,239091,4760.04,1973.73,0.512019,1268.81,4784.79,1965.32,2.18906,1260.87
87446.35387,0,87446.35387,19.98281491,45.18099917,605.3463291,0,19.98,,0.994071,0.0831444,0.681733,32.6799,3.81453,24726.5,14395.8,601877.2063,458.35,14067.8,692.681,2.90371,603.021,1265.02,11379.9,40000,87433.7,0.0197244,0.362854,86584.5,3374.83,133504,3.72E-05,144195,544195,3273.29,808.375,2.46954,420.666,3330.09,796.713,3.22205,408.355,144195,3325.99,790.751,1.18579,400.465,3325.78,788.977,1.70773,399.167
113562.354,37757.65697,151320.011,25.3570695,32.0759372,599.4541462,17.45741767,19.03,,0.0349485,0.114521,0.495026,44.3066,3.71011,40969.1,37980.7,1004111.725,793.241,23179.6,1445.31,2.96402,2412.9,2073.35,18318.5,40000,151317,0.0336102,0.0628853,71406.1,3651.39,137122,1.00E-06,208078,608078,4461.74,1380.29,2.18359,828.615,4590.65,1353.35,3.95344,798.855,208078,4576.94,1349.54,0.588496,791.765,4580.85,1344.41,2.18801,787.554
113562.354,74437.15053,187999.5045,38.79172233,48.81159822,718.0764973,48.24778048,23.43,,0.000170909,0.152038,0.601877,54.9468,4.83707,64596.5,79162,1712455.296,985.635,39405.9,2590.48,3.24715,699.013,3024.58,26172.9,40000,188018,0.052969,0.0657159,90004.3,2937.9,144435,1.00E-06,244779,644779,5902.92,2177.93,2.05224,1390.29,6099.32,2132.03,4.16678,1339.09,244779,6071.66,2127,0.50089,1330.92,6081.53,2118.76,2.50616,1323.5
113562.354,76639.61188,190201.9659,13.57287265,27.53517378,527.0315161,0,8.1,,0.159205,0.0605462,0.500989,49.5411,4.3964,30551.1,19069.6,605812.7677,997.01,13911.5,945.497,2.97047,1459.52,1459.14,13069.1,40000,190187,0.0174902,0.0329069,66869.9,2549.44,104683,3.91E-06,246948,646948,2375.89,715.7,3.33027,408.462,2425.39,704.515,4.21686,395.98,246948,2422.85,701.422,1.79282,390.144,2421.85,699.607,2.55251,388.868
113562.354,69636.68074,183199.0347,30.11348535,25.63234575,531.9005238,40.21818201,18.67,,1.00E-06,0.0875627,8.7207,48.0176,4.12203,37481.2,31267.2,1237965.205,960.488,28320.2,2039.75,2.95695,21.8769,1877.12,16657,40000,183220,0.0385047,8.26062,93543.8,2276.05,100974,1.00E-06,239981,639981,3373.08,1583,2.14782,1035.32,3506.6,1549.82,4.03364,997.916,239981,3483.69,1546.75,0.63064,991.566,3502.51,1540.19,2.1326,985.564
113562.354,37646.16547,151208.5195,19.61593842,16.262513,504.1223442,9.132167946,14.73,,0.215853,0.0847305,0.42174,40.8669,3.63068,32001.5,24133,756173.7166,792.635,17520.7,1023.76,2.88351,2474.63,1644.87,14671.7,40000,151201,0.0231785,0.0306208,65919.7,3464.86,133833,4.97E-06,207962,607962,3307.83,951.601,2.53058,562.94,3395.01,934.126,3.93379,543.92,207962,3390.79,930.229,1.01395,536.945,3389.22,927.139,2.31604,534.821
113562.354,2439.825117,116002.1791,26.53693153,33.76334617,742.5085975,5.802543544,25.98,,0.180551,0.139717,0.523189,40.6887,3.46382,41233.1,38782.9,994484.0421,608.033,22996.1,1392.7,2.9423,2799.43,2095.65,18506.4,40000,115987,0.0390336,0.118415,70596.9,3817.92,140927,4.56E-06,172748,572748,5473.68,1600.12,2.0115,876.364,5601.03,1572.76,3.56247,846.049,172748,5579.97,1567.09,0.464733,837.534,5588.66,1561.34,1.94154,832.592
113562.354,78583.88834,192146.2423,23.30552509,24.43937262,617.2344775,8.869693497,13.77,,0.000759201,0.0952405,0.547347,52.217,4.28338,42507,37630.3,854685.4901,1007.22,19668.8,1291.57,3.02451,2224.21,2063.54,18235.8,40000,192134,0.0269207,0.0427386,67813.1,3357,126931,1.00E-06,248895,648895,3715.14,1103.62,2.78665,658.934,3815.23,1083.23,4.31358,636.342,248895,3809.31,1080.41,0.95849,629.996,3809.62,1076.83,2.34044,627.316
113562.354,67504.30369,181066.6577,23.46259095,19.90359981,707.5521995,0,14.72,,0.0281165,0.100532,0.587316,53.1781,4.23978,43131.5,38148.3,810823.2831,949.088,18652.5,1232.19,3.02647,2389.07,2078.03,18357.9,40000,181046,0.0275873,0.0694452,66871.6,3357.39,126347,1.00E-06,237807,637807,3935.57,1129.07,2.88656,637.449,4026.56,1110.19,4.10755,616.205,237807,4019.46,1106.89,0.936632,609.559,4021.29,1103.49,2.14077,606.912
113562.354,63576.25212,177138.6061,14.19157738,32.07379689,743.2642574,0,9.1,,0.0242442,0.0801407,0.55014,54.067,4.27804,36888.7,26380.1,800968.4767,928.515,18422,1221.01,3.02883,630.078,1721.21,15326.5,40000,177121,0.0289685,0.0334994,82407.4,2132.19,91890.6,1.00E-06,233882,633882,3142.49,1184.38,2.90123,667.374,3211.96,1165.71,4.22705,646.225,233882,3206.19,1162.35,0.901084,639.371,3205.63,1158.74,2.35083,636.739
113562.354,57893.90528,171456.2593,29.98361511,31.73155305,458.7599434,47.71443118,19.86,,1.00E-06,0.0927926,7.27012,43.5701,3.89515,37156.6,31654.4,1307958.063,898.968,29960.3,2116.16,2.96756,18.4429,1888.96,16757.6,40000,171485,0.0399688,6.85328,93267.2,2380.63,117507,1.00E-06,228246,628246,3568.3,1645.4,1.9,1092.69,3716.45,1609.37,3.92888,1052.29,228246,3690.96,1605.96,0.575683,1045.76,3711.71,1598.75,2.1535,1039.1
113562.354,68633.79934,182196.1533,38.81910042,16.9940364,670.3090907,53.50788796,24.2,,1.00E-06,0.132086,4.83096,52.2518,4.29066,54603.6,59838.2,1593208.795,955.262,36457.6,2614.37,3.15877,446.164,2618.05,22856,40000,182223,0.0537598,4.32306,91472.3,2236.29,137536,1.00E-06,238984,638984,5105.45,2208.7,1.84197,1440.7,5290.23,2163.31,3.88785,1389.02,238984,5256.13,2159.41,0.421056,1381.99,5283.43,2150.39,2.18072,1373.38
113562.354,37275.31936,150837.6734,33.73555375,22.05587211,750.2536001,28.34328122,25.4,,1.00E-06,0.151833,0.612363,49.8949,3.98463,53442.1,59733.2,1344534.368,790.741,30908.6,2064.86,3.09056,2176.67,2615.68,22836.6,40000,150840,0.0489574,0.11995,77758.8,3352.78,144464,1.00E-06,207601,607601,5916.05,2009.89,1.87737,1218.33,6090.87,1970.63,3.94215,1174.23,207601,6056.02,1966.3,0.384647,1166.7,6073.33,1958.3,2.18817,1159.37
113562.354,32379.39667,145941.7507,30.41860644,23.28229651,614.3775283,32.28036056,23.67,,7.34E-06,0.137074,0.534441,43.685,3.67897,46642,48530.2,1270713.843,765.11,29248,1915.08,3.02169,2191.21,2350.85,20643.7,40000,145951,0.0437999,0.105756,76709.8,3519.28,145110,1.00E-06,202712,602712,5330.79,1800.55,1.82393,1114.06,5499.84,1763.59,3.94671,1072.9,202712,5468.66,1759.49,0.41764,1065.62,5482.96,1751.99,2.21093,1058.87
113562.354,22147.35667,135709.7107,14.54784759,44.60919124,454.2659273,0,12.17,,2.13742,0.0628689,0.853363,33.9069,5.84717,25849.7,14529.8,678166.2037,711.358,15744.6,886.798,2.97845,0.72921,1270.98,11432,40000,135697,0.0156911,0.529725,88677.6,3061.53,122759,6.73E-05,192458,592458,2477.39,642.015,3.44421,339.153,2518.69,633.452,3.26802,329.235,192458,2515.53,628.542,1.82255,322.823,2514.76,627.645,1.89007,321.93
113562.354,16256.56803,129818.922,31.33041674,42.10617581,461.4113905,51.80144198,27.41,,0.237689,0.109002,8.33848,32.6521,3.49873,35133.9,29815.4,1506711.746,680.719,34782.7,2168.01,2.94263,0.323236,1832.11,16273.8,40000,129852,0.0467869,8.02832,94282.5,2301.99,136015,2.76E-06,186613,586613,4212.37,1928.84,1.57145,1238.54,4372.25,1887.15,3.47823,1192.04,186613,4339.59,1879.99,0.482097,1182.42,4360.08,1871.47,2.16501,1174.47
113562.354,28210.55676,141772.9108,21.1602409,39.30472628,512.1332452,13.28040624,16.95,,0.426869,0.0961089,0.39842,38.869,3.80998,34704.4,27103.3,901273.5901,743.188,20969.1,1133.8,2.98136,1430.91,1745.11,15531,40000,141769,0.0268056,0.0267907,80076.8,3569.37,136259,9.32E-06,198530,598530,3752.92,1101.93,2.35858,650.925,3852.49,1081.37,3.76871,628.704,198530,3846.73,1075.71,0.995326,620.221,3844.36,1072.22,2.43485,617.845
108937.6561,0,108937.6561,27.07297693,16.03163421,654.7278584,16.35222234,27.07,,0.111017,0.136994,0.478671,35.6104,3.17725,38110.3,35255.8,1035064.576,571.06,23920.2,1463.8,2.89243,2855.68,1995.88,17664.3,40000,108934,0.0391998,0.125608,70419,3890.72,144942,2.47E-06,165695,565695,5353.56,1610.16,1.77058,924.654,5494.88,1579.83,3.61537,891.297,165695,5467.5,1574.61,0.393438,883.221,5479.77,1567.99,2.02079,877.445
113562.354,74331.75319,187894.1072,24.12119851,15.71636374,507.7350481,23.37294114,14.58,,2.14E-06,0.0971072,0.501529,48.4872,4.12772,41519.4,37764.8,980925.1202,985.003,22603.8,1452.48,3.00119,2070.15,2067.31,18267.6,40000,187897,0.029215,0.0352411,71138.3,3463.66,131601,1.00E-06,244658,644658,3767.92,1200.76,2.4067,762.797,3891.52,1175.67,4.34434,735.306,244658,3883.94,1173.02,0.825233,729.085,3884.29,1168.6,2.4622,725.693
113562.354,36675.93734,150238.2913,11.51672045,30.71148604,545.9805044,0,8.71,,0.370553,0.0598594,0.428533,42.2027,3.86225,25946.5,14966.4,621040.3765,787.52,14367.7,862.74,2.85558,1066.18,1290.21,11600,40000,150225,0.0196577,0.0308835,74118.3,2304.84,99395.2,8.85E-06,206986,606986,2352.72,804.427,2.98563,449.171,2399.63,792.438,3.90252,435.821,206986,2395.77,788.386,1.42668,429.034,2394.38,786.307,2.31474,427.64
