WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
80108.86604,0,80108.86604,20.13899295,40.0048848,587.5387978,1.270057012,20.14,,0.695697,0.0756675,0.575548,31.8205,3.38353,21715.6,12046.5,513700.4204,419.897,11998.9,599.127,2.79626,1256.04,1155.78,10422.8,40000,80098.6,0.0173309,0.266459,78128.4,3351.73,135540,2.73E-05,136860,536860,2975.33,710.884,2.32388,382.03,3030.06,699.982,3.34268,370.805,136860,3026.63,695.082,1.06199,363.695,3026.7,693.235,1.73301,362.469
87649.06775,0,87649.06775,14.8593725,40.6614513,459.0258176,0,14.86,,2.00409,0.0465856,2.40599,25.4504,4.7461,16904.5,7575.9,452977.0261,459.431,10545.3,563.542,2.71677,0.178431,914.063,8288.18,40000,87639.9,0.0109093,2.16721,85716.1,2734.06,119319,8.79E-05,144401,544401,1841.17,446.093,3.30704,236.42,1868.5,440.7,3.10061,230.05,144401,1864.58,437.087,1.71447,225.066,1863.42,436.371,1.77969,224.389
113045.0299,0,113045.0299,16.59257941,25.0765411,659.5455483,0,16.59,,0.328366,0.0933457,0.386074,35.9001,3.24952,29627.7,20803.4,752735.5031,592.531,17478.7,981.441,2.83127,1966.69,1525.15,13640.2,40000,113030,0.0291467,0.0411101,74587.4,3009.8,120216,8.40E-06,169791,569791,3665.19,1193.11,2.32203,639.991,3741.94,1174.97,3.60503,619.995,169791,3734.93,1169.57,0.712984,611.717,3733.83,1165.87,2.06306,609.007
113562.354,30982.39511,144544.7491,20.9437709,19.99363053,578.1138665,5.434457761,16.45,,0.215596,0.0949305,0.446148,41.8396,3.61093,34253.9,27161,777803.8913,757.677,18016.7,1058.22,2.90009,2613.43,1747,15547.2,40000,144533,0.0257418,0.0413775,66110.9,3526,134425,5.35E-06,201294,601294,3712.83,1055.59,2.5059,602.795,3803.42,1037.23,3.82763,582.613,201294,3798.02,1033.02,0.874998,575.342,3797.22,1029.67,2.16203,572.905
92656.79495,0,92656.79495,13.113243,22.74151263,734.4977298,0,13.11,,0.280179,0.0749212,0.409849,39.6879,3.34367,23402.4,13218.9,635071.8136,485.667,14732.9,841.648,2.75259,903.843,1211.48,10911.4,40000,92644.7,0.0271155,0.0323938,80643.7,2185.71,97029.3,6.99E-06,149406,549406,2947.1,1109.66,2.1497,591.821,3004.98,1093.27,3.65676,574.19,149406,2998.36,1088.4,0.603413,566.39,2996.85,1084.62,2.09415,563.773
113562.354,21331.30774,134893.6617,18.40892033,23.83180597,636.18227,0,15.5,,0.275557,0.0917016,0.446127,41.5749,3.58249,32457.2,24052.7,738982.0377,707.061,17122.6,1000.25,2.88585,2270.79,1642.08,14647.7,40000,134877,0.026384,0.0443637,69598.5,3212.8,125157,7.21E-06,191638,591638,3596.89,1080.16,2.56358,590.527,3674.45,1063.21,3.72096,571.734,191638,3668.88,1058.57,0.876693,564.139,3668.06,1055.36,2.07545,561.794
95024.08207,0,95024.08207,33.84877913,33.55765709,654.2845775,32.71752487,33.85,,0.00508666,0.0983205,16.2015,35.6134,3.24858,27262.9,19168.3,1159550.827,498.235,26711.4,1725.51,2.78474,0.331186,1462.97,13102.3,40000,95042.2,0.0451315,15.8626,93716.5,1996.26,113855,1.00E-06,151803,551803,3820.43,1856.36,1.4662,1121.91,3951.65,1819.93,3.45016,1081.31,151803,3912.24,1814.11,0.316307,1073.04,3932.82,1805.26,2.03738,1064.76
102041.3447,0,102041.3447,13.47877907,23.67424782,523.8341914,0,13.48,,0.632414,0.0619611,0.35837,28.8731,3.20337,20457.4,11329.7,533081.2543,534.868,12425.8,647.524,2.65477,2112.34,1120.42,10112,40000,102030,0.0175317,0.0854391,66635.6,2830.36,119440,2.00E-05,158791,558791,2437.5,717.964,2.63047,391.294,2483.42,707.538,3.49869,380.042,158791,2479.38,702.984,1.26155,373.147,2478.44,701.267,1.90297,371.976
113562.354,74460.82287,188023.1769,11.87429702,29.08689784,543.725421,0,7.17,,0.156786,0.0579276,0.496237,49.7481,4.36904,29705.8,17764.6,613227.0743,985.591,14083.9,954.926,2.97139,979.206,1407.51,12621.3,40000,188009,0.0182244,0.0276325,71155.5,2234.48,95369.7,3.60E-06,244770,644770,2274.75,745.551,3.30876,425.484,2321.18,734.056,4.25024,412.641,244770,2318.3,730.932,1.72035,406.669,2317.11,728.977,2.57994,405.342
113562.354,64744.78476,178307.1388,24.82494042,38.65219962,624.6302039,13.00370241,15.81,,0.143732,0.105832,0.519588,50.6004,4.36503,44396.4,40614.4,992267.8524,934.687,22924.2,1410.25,3.06787,1723.85,2145.74,18927.9,40000,178299,0.0303664,0.0307758,75888.1,3467.12,130193,2.97E-06,235060,635060,4128.02,1246.57,2.58864,743.806,4241,1223,4.05977,717.845,235060,4234.47,1218.76,0.885072,710.398,4233.26,1214.65,2.4613,707.366
104991.8301,0,104991.8301,27.50030975,22.59221411,469.669158,35.56512014,27.5,,0.0774838,0.0786065,13.8675,26.4178,2.82662,23163.5,15498.2,1087806.221,550.511,25097.8,1579.64,2.66534,0.398478,1313.27,11801.2,40000,105014,0.037084,13.6227,94338.6,2213.66,109020,1.00E-06,161775,561775,3035.76,1528.35,1.60951,970.162,3157.75,1495.89,3.50679,934.115,161775,3127.42,1490.78,0.434302,926.354,3144.26,1483.36,2.06922,919.618
113562.354,17382.24032,130944.5943,18.75496836,43.64586106,518.6896186,4.758948142,16.27,,0.949849,0.0875741,0.413906,35.357,4.19732,31526.6,21874.8,806847.6386,686.388,18831.1,956.091,2.99822,812.819,1564.62,13980.9,40000,130934,0.0228369,0.0734296,85560.3,3475.82,133770,2.54E-05,187695,587695,3436.55,937.25,2.68962,519.211,3509.82,922.089,3.44908,502.728,187695,3504.32,915.467,1.43323,494.011,3502.97,913.474,2.06143,492.513
113562.354,36699.9752,150262.3292,16.54728418,15.30234959,620.0834523,0,12.51,,0.244824,0.0808276,0.465407,44.857,3.81326,31934.2,22417.9,710525.4686,787.63,16430.3,994.679,2.91147,1835.88,1584.27,14150.3,40000,150246,0.024263,0.03538,71263.9,2907.05,115918,6.03E-06,207007,607007,3170.54,993.082,2.76802,550.415,3238.89,977.543,3.86551,533.106,207007,3234.36,973.39,1.04471,525.947,3233.1,970.519,2.2008,523.919
95346.64717,0,95346.64717,12.74049701,21.92862864,487.9000939,0,12.74,,0.849653,0.051467,0.458496,27.0564,3.3927,17482.4,8814.2,456698.5123,499.78,10640.9,559.208,2.5728,2217.53,986.748,8932.53,40000,95336.8,0.0136791,0.204919,62613,2725.12,118870,3.06E-05,152098,552098,2026.65,560.182,2.80522,308.49,2062.61,552.261,3.40278,299.911,152098,2059.33,548.326,1.53432,294.019,2058.68,547.164,1.89297,293.167
113562.354,71195.12527,184757.4793,16.3429866,36.97259643,538.0565058,0,10.05,,0.389098,0.0695548,0.508537,48.8937,4.69226,33460.4,22516.1,676873.9632,968.462,15602.8,996.907,3.03438,1248.04,1587.8,14180.7,40000,184742,0.0184429,0.043306,72438.6,2944.97,115984,1.02E-05,241503,641503,2729.6,755.339,3.32853,424.22,2785.85,743.524,3.97369,411.029,241503,2783.14,739.411,1.84688,404.521,2782.19,737.715,2.45802,403.246
99746.89571,0,99746.89571,25.40810366,31.46257017,713.9152449,4.595380839,25.41,,0.20243,0.122619,0.487123,38.3713,3.27859,33442.4,27368.6,811168.658,522.831,18790.5,1102.66,2.84705,3008.27,1753.8,15605.3,40000,99734,0.0325842,0.10696,66015.2,3768.75,141636,5.66E-06,156495,556495,4805.22,1335.98,1.95712,725.701,4913.96,1313.41,3.52819,701.154,156495,4898.88,1308.27,0.477615,693.196,4904.76,1303.37,1.88323,689.185
113562.354,76660.33725,190222.6913,22.04612651,49.39244535,660.0456571,0.144863798,13.16,,0.612088,0.0933521,0.553144,53.3663,5.32708,43804.5,36038.3,909260.8438,997.09,21024.2,1274.58,3.16211,901.026,2018.41,17854.8,40000,190203,0.0245822,0.0389742,80942.8,3253.76,122741,1.54E-05,246964,646964,3663.55,1007.79,3.27977,559.482,3739.93,991.584,3.82475,541.542,246964,3735.55,985.541,1.67545,533.198,3734.09,983.286,2.4382,531.484
113562.354,34365.12111,147927.4751,21.55239623,46.77027118,747.337686,0,16.55,,0.579502,0.109437,0.511468,49.3367,4.54368,41809.9,34506.5,972731.5386,775.37,22585.5,1269.84,3.09625,970.305,1974.08,17479.8,40000,147908,0.03211,0.0330602,85328.4,3189.78,121955,1.42E-05,204669,604669,4298.25,1315.48,2.68036,711.789,4386.67,1294.96,3.61752,689.108,204669,4379.59,1287.87,1.04304,679.44,4377.48,1284.4,2.278,676.877
95121.81017,0,95121.81017,31.2696174,35.92187922,627.5543699,28.15878996,31.27,,0.0816323,0.144013,0.486375,34.4122,3.2276,36844.8,33320.1,1136818.062,498.699,26251.5,1627.91,2.92024,2228.66,1939.1,17183.3,40000,95130.6,0.0424585,0.145472,76689.8,3838.74,150963,1.61E-06,151892,551892,5618.72,1747.93,1.45376,1038.16,5781.12,1712.27,3.60047,999.27,151892,5741.82,1706.61,0.32297,990.989,5760.52,1698.34,2.13577,983.545
113562.354,70703.26299,184265.617,14.90379816,48.51781585,707.6792557,0,9.19,,0.609916,0.0797122,0.53839,54.32,5.24628,38546.4,27347.1,918523.1712,965.875,21243.6,1282.33,3.12031,0.597332,1753.1,15599.3,40000,184248,0.0266007,0.0229244,87901.6,2270.15,95202.1,1.26E-05,241009,641009,3136.4,1089.43,3.24415,602.93,3196.51,1072.94,3.89506,584.478,241009,3190.51,1066.63,1.59634,575.691,3188.49,1064.03,2.64847,573.894
113562.354,10703.5247,124265.8787,27.25997287,43.13151947,464.0650045,38.29445791,24.91,,0.447659,0.0827694,12.7447,30.6333,3.48289,26768.7,19248.7,1283006.662,651.557,29770.3,1694.25,2.7371,0.0754319,1466.09,13129.3,40000,124290,0.0384888,12.4579,94579.9,2224.73,103897,5.20E-06,181051,581051,3203.42,1586.29,1.81987,1001.07,3321.96,1553.84,3.46186,965.095,181051,3299.02,1545.77,0.676879,954.482,3310.77,1539.55,2.09262,948.951
113562.354,26967.75822,140530.1122,18.92481405,47.83484247,659.2748562,0,15.29,,0.875778,0.0963256,0.473828,44.0232,4.59372,36583.3,26944,896616.1257,736.603,20875.9,1112.78,3.07541,528.486,1739.87,15486.2,40000,140513,0.027573,0.047961,88602.6,3138.74,121495,2.24E-05,197274,597274,3787.93,1129.78,2.79351,605.282,3861.35,1112.77,3.48114,586.559,197274,3854.74,1105.41,1.31133,576.984,3853.02,1102.92,2.11491,575.106
113562.354,92344.09027,205906.4443,14.65190505,39.46294804,519.0210166,0,8.08,,0.351943,0.0623116,0.527238,51.8041,5.26479,33883,21586.9,668165.9076,1079.33,15343.3,1042.85,3.10644,574.727,1554.11,13890.2,40000,205891,0.0167636,0.0388593,75819.3,2655.33,106530,8.87E-06,262652,662652,2447.54,686.552,3.60353,388.262,2495.99,675.902,4.12421,376.356,262652,2493.35,671.969,2.26447,370.295,2492.47,670.546,2.74587,369.185
113562.354,19486.36349,133048.7175,13.29031049,27.42182907,633.9587943,0,11.34,,0.301929,0.0755567,0.419067,41.2077,3.58478,28430.1,18132.3,712057.0249,697.401,16500,962.539,2.86209,1166.77,1422.24,12749.1,40000,133034,0.0258267,0.0281147,78546.5,2460.38,103785,6.93E-06,189795,589795,2967.68,1056.85,2.60784,579.245,3029.32,1040.9,3.79678,561.53,189795,3024.07,1036.22,0.928165,553.859,3022.27,1033.07,2.24239,551.705
113562.354,64857.26544,178419.6194,27.75962653,44.43568011,527.588441,33.04029623,17.67,,0.158509,0.116625,0.491103,47.7584,4.44634,47781.5,47487.6,1269500.749,935.372,29346.9,1786.43,3.11308,1100.49,2324.79,20426.6,40000,178429,0.0360952,0.0309928,85579.4,3590.53,134673,2.63E-06,235190,635190,4528.45,1485.98,2.18222,944.611,4677.4,1454.11,4.06497,909.822,235190,4665.92,1449.28,0.742974,901.866,4664.98,1443.81,2.62275,897.577
113562.354,31792.44675,145354.8008,17.36791506,41.1539228,700.4854139,0,13.57,,0.468286,0.0929417,0.480538,47.0302,4.23539,36173.4,26486,864207.5623,761.896,20046.3,1147.59,3.03531,727.36,1724.73,15356.6,40000,145338,0.0293152,0.0291898,85806.4,2816.5,112317,1.09E-05,202099,602099,3651.18,1200.37,2.6945,652.958,3726,1181.97,3.70569,632.54,202099,3719.73,1175.9,1.03629,623.726,3717.67,1172.61,2.30629,621.387
105230.1203,0,105230.1203,38.46475717,43.22431171,488.8761778,66.71595017,38.46,,0.0993566,0.151774,4.21554,27.706,3.26209,41801.1,39954.5,1774369.561,551.881,40904.8,2609.97,3.08697,439.046,2127.82,18777.2,40000,105276,0.060891,3.94961,93561.6,2261.29,169421,1.23E-06,162037,562037,5880.29,2511.38,1.13728,1595.73,6091.19,2456.17,3.35847,1533.97,162037,6038.73,2448.08,0.293418,1524,6070.96,2435.64,2.28406,1511.82
101335.5841,0,101335.5841,11.66298814,25.51184026,532.0073874,0,11.66,,0.626141,0.0562502,0.340711,29.3497,3.21945,19378.4,10104.2,526483.8186,531.171,12268.7,642.828,2.63798,1546.2,1057.34,9556.29,40000,101325,0.0175651,0.0655115,70799.8,2464.98,108235,1.86E-05,158086,558086,2214.86,719.17,2.63455,393.384,2255.48,708.887,3.54483,382.3,158086,2251.13,704.352,1.26827,375.377,2250.01,702.605,1.95171,374.219
81222.59892,0,81222.59892,17.6373892,24.75782169,691.4659448,0,17.64,,0.316846,0.0758541,0.423178,37.1474,3.19494,21428.1,12197.9,520740.7679,425.728,12103.4,667.285,2.678,2206.75,1163.12,10487.2,40000,81211,0.0212869,0.0640095,66506.2,2887.27,120083,1.06E-05,137972,537972,2982.82,871.884,2.14451,466.047,3040.08,858.679,3.54263,452.294,137972,3034.58,854.39,0.675415,445.225,3034.16,851.475,1.82187,443.267
113562.354,7848.089075,121410.4431,18.06563685,38.52286789,475.0305699,7.246613609,16.9,,0.734882,0.0842035,0.344863,30.0338,3.5644,28416.3,19280,759001.8356,636.425,17731.9,881.917,2.90245,1324.42,1467.3,13139.8,40000,121403,0.0221136,0.0582431,80752.9,3538.76,137862,1.91E-05,178164,578164,3298.94,908.317,2.48619,516.306,3374.97,892.867,3.52075,499.657,178164,3369.65,886.791,1.27163,491.239,3368.14,884.545,2.10576,489.674
113562.354,59506.91074,173069.2647,38.31213523,22.87973116,660.2972962,52.94525511,25.14,,1.00E-06,0.132265,5.16739,50.5443,4.16398,52535.2,56222.7,1584723.255,907.418,36283.6,2580.27,3.14272,430.293,2535.43,22174.8,40000,173097,0.0540862,4.6763,91797,2228.63,138784,1.00E-06,229858,629858,5113.92,2222.48,1.77863,1441.28,5298.39,2176.82,3.82999,1389.33,229858,5263,2172.67,0.400685,1382.14,5290.59,2163.45,2.16938,1373.31
79651.09753,0,79651.09753,14.39153703,38.81536604,459.898141,0,14.39,,1.88128,0.0381387,2.82379,25.5825,4.5885,14593.2,6017.4,380672.1139,417.509,8849.62,486.011,2.62086,0.146068,813.71,7395.06,40000,79643,0.00874191,2.58606,82495.5,2471.91,113396,9.38E-05,136404,536404,1508.9,357.312,3.46007,194.021,1530.31,353.201,3.14636,188.97,136404,1526.63,350.27,1.80782,184.707,1525.55,349.676,1.84557,184.128
106782.3403,0,106782.3403,19.63953617,44.98184915,570.8856317,1.86288393,19.64,,1.05004,0.0947567,0.431965,31.1475,3.89908,29811.3,20168,769738.3879,559.711,18002.5,874.621,2.96237,874.521,1501.28,13433.9,40000,106769,0.0239682,0.128546,86592.6,3554.28,136557,3.23E-05,163530,563530,3725.44,982.869,2.51757,521.879,3797.14,967.97,3.27783,505.817,163530,3791.36,960.822,1.22975,496.672,3790.27,958.726,1.84012,495.085
100469.5942,0,100469.5942,22.27393853,27.19096253,711.7756609,0,22.27,,0.269074,0.109387,0.466945,38.2015,3.28523,30946,23347.4,724687.6753,526.602,16806.7,965.594,2.82598,2823.43,1617.38,14435.3,40000,100453,0.0293745,0.0909338,66391.3,3540.57,135411,8.12E-06,157214,557214,4293.59,1202.99,2.13689,637.477,4382.88,1184.14,3.51226,616.988,157214,4372.8,1178.99,0.583746,609.04,4375.49,1174.98,1.8404,605.909
113562.354,1519.234981,115081.589,11.5780792,27.7984312,660.1911028,0,11.43,,0.342125,0.0756195,0.370269,36.7951,3.31383,26277,15931.2,731980.2239,603.217,16992.5,958.637,2.81251,720.131,1331.77,11962.4,40000,115068,0.0285835,0.024873,84638.8,2165.41,95813.4,7.53E-06,171829,571829,2973.07,1169.53,2.39414,631.09,3033.24,1152.34,3.72163,612.089,171829,3026.97,1147,0.767858,603.773,3024.78,1143.34,2.2848,601.293
113562.354,84463.19451,198025.5485,17.96942001,20.11732313,722.7914708,0,10.3,,6.72E-05,0.0846539,0.580332,56.0439,4.49255,41067.2,32515.5,791641.7228,1038,18175.7,1238.58,3.06172,1330.75,1915.03,16979.1,40000,198006,0.0268785,0.0419196,74644,2618.82,105072,1.00E-06,254767,654767,3315.85,1099.15,3.0996,627.668,3391.37,1081.28,4.36637,607.441,254767,3386.14,1078.38,1.06189,601.01,3386.16,1075.14,2.35711,598.621
113562.354,45746.96156,159309.3156,13.31067792,36.12285967,542.8643974,0,9.49,,0.527545,0.0646696,0.457682,44.1606,4.32051,28891,17497.8,666349.366,835.067,15422.8,918.801,2.96321,704.804,1396.73,12527.7,40000,159295,0.0194139,0.0393548,78911.4,2585.87,106835,1.31E-05,216056,616056,2542.11,794.818,3.13201,440.866,2591.98,782.937,3.81734,427.588,216056,2588,778.349,1.65077,420.587,2586.79,776.554,2.32642,419.295
113562.354,11341.12978,124903.4838,14.65782915,38.18383749,687.2871885,0,13.33,,0.472462,0.0876451,0.420517,41.2721,3.78465,31306,20925.5,819953.4954,654.696,19052.1,1056.5,2.94999,538.686,1529.7,13679.5,40000,124888,0.0299576,0.027609,88351.3,2562.22,106200,1.08E-05,181649,581649,3445.98,1226.29,2.48825,659.149,3514.8,1208.05,3.64622,638.997,181649,3508.05,1201.82,0.887614,629.992,3505.8,1198.3,2.27382,627.539
113562.354,29023.06393,142585.4179,23.26264827,20.77116605,681.751302,1.745996413,18.53,,0.167788,0.109576,0.512857,45.2668,3.7212,38611.8,33200.1,831054.8321,747.377,19211.4,1169.45,2.94333,2684.05,1935.53,17153,40000,142568,0.0299117,0.0694584,67172.9,3574.06,134156,4.35E-06,199329,599329,4291.54,1225.18,2.47322,678.414,4390.05,1204.77,3.75709,655.693,199329,4381.15,1200.35,0.727934,648.202,4383.02,1196.47,2.01156,645.138
83546.03416,0,83546.03416,24.56328671,32.10591607,630.6424571,8.46261149,24.56,,0.220042,0.100199,0.416054,34.2546,3.05012,25569.6,17693.1,666107.3996,437.94,15473.5,862.167,2.73482,2997.55,1404.63,12596.3,40000,83540.5,0.0254626,0.0807982,63207,3674.78,143597,6.29E-06,140301,540301,3921.14,1046.24,1.83298,590.985,4015.52,1027.17,3.55293,570.904,140301,4005.39,1022.72,0.496824,563.615,4007.97,1018.5,1.9261,560.444
113562.354,26123.93148,139686.2855,37.42465084,48.20086403,560.45874,60.87123887,30.43,,0.201062,0.141186,5.08691,39.9453,3.99855,47668.1,48407.6,1803456.491,732.467,41534.2,2693.9,3.1264,159.025,2347.8,20618.3,40000,139724,0.0572603,4.70015,94576,2231.75,151680,2.49E-06,196485,596485,5468.86,2358.87,1.5288,1503.91,5660.13,2308.38,3.47952,1447.34,196485,5620.57,2300.63,0.409252,1437.32,5647.43,2290.41,2.19824,1427.5
113562.354,29884.57193,143446.9259,16.09902553,38.99250251,466.3265865,1.801861004,12.75,,1.01106,0.069345,0.483432,37.0324,4.54706,27935.6,17356,667761.8556,751.922,15518.8,857.441,2.95302,1019.39,1390.97,12477.6,40000,143435,0.0172541,0.130061,78797.1,3270.53,128807,2.95E-05,200196,600196,2723.02,707.268,3.09979,390.445,2777.59,696.431,3.50988,378.386,200196,2774.5,691.417,1.79785,371.493,2773.8,690.164,2.09532,370.436
107978.2706,0,107978.2706,22.80961946,33.96888728,708.3629322,0,22.81,,0.312575,0.116942,0.459569,38.0945,3.36133,34176.5,27516.1,801458.6073,565.957,18596.3,1058.73,2.87915,2694.21,1758.61,15646.5,40000,107961,0.0315384,0.0839182,69138.2,3636.46,137140,9.11E-06,164722,564722,4589.5,1291.67,2.18821,685.155,4685.75,1271.37,3.50461,662.905,164722,4675.36,1265.68,0.614295,654.451,4677.66,1261.54,1.88364,651.164
113562.354,89672.51705,203234.8711,38.56554017,21.45810073,615.4230597,58.62622916,21.55,,1.00E-06,0.127905,3.37743,53.456,4.49398,57341.3,65295.4,1601929.206,1065.57,36617.5,2668.33,3.17928,506.173,2738.42,23844.2,40000,203266,0.0512316,2.8584,89920.6,2317.92,138170,1.00E-06,260027,660027,4932.59,2105.41,1.93668,1408.52,5120.23,2060.99,4.03981,1358.05,260027,5089.87,2057.76,0.493903,1351.53,5116.21,2049.27,2.22734,1343.49
113562.354,79983.08711,193545.4411,35.88758691,42.2499626,698.0222258,40.98695745,21.06,,1.53E-06,0.108576,8.63446,54.5351,4.68867,48188.7,46773.8,1486546.255,1014.71,34027.7,2428.47,3.0854,0.626237,2306.8,20276.5,40000,193563,0.0463895,8.10767,94524.6,2135.01,108106,1.00E-06,250324,650324,4201.89,1905.56,2.26802,1213.97,4349,1867.31,3.98672,1170.65,250324,4322.28,1862.9,0.598323,1163.12,4343.03,1855.58,2.15314,1156.32
113562.354,12384.92265,125947.2767,32.42552459,33.28074808,540.9448408,46.7479481,29.24,,1.26E-06,0.113973,9.34065,34.7846,3.29082,36203.4,30897.2,1416404.156,660.395,32566.6,2169.4,2.9611,18.0413,1865.75,16560.2,40000,125975,0.0494131,9.00831,95326.1,2217.48,135040,1.00E-06,182736,582736,4408.91,2033.64,1.54132,1284.73,4572.62,1991.28,3.5789,1237.07,182736,4534.12,1985.86,0.360694,1229.03,4558.93,1976.52,2.12127,1220.14
113562.354,91515.21002,205077.564,26.72564928,31.45316069,742.7203402,6.392525391,14.8,,1.70E-06,0.108353,0.632544,57.2211,4.56908,50359.4,50130.3,946855.7397,1074.98,21741.2,1479.56,3.08659,2221.44,2390.32,20972.2,40000,205060,0.0311188,0.0751188,69329.7,3359.22,125504,1.00E-06,261821,661821,4230.32,1274.47,2.90306,752.452,4340.67,1251.52,4.35737,726.558,261821,4330.47,1248.8,0.87087,720.193,4334.12,1244.75,2.25266,716.952
113562.354,9559.035191,123121.3892,31.37560157,24.88003904,748.0975428,20.91219942,28.94,,0.000268344,0.157799,0.586311,43.2842,3.57601,47659.9,50268,1241879.318,645.418,28585.9,1870.04,3.01456,2590.31,2393.69,21000.2,40000,123118,0.0482733,0.155594,74819.3,3634.14,146253,1.00E-06,179879,579879,6164.47,1981.53,1.73701,1151.35,6331.35,1944.29,3.74634,1109.79,179879,6291.85,1939.1,0.341501,1101.67,6311.96,1930.93,2.07421,1094.16
113562.354,72326.64927,185889.0033,15.01066039,47.63905194,704.6964567,0,9.17,,0.557239,0.0795214,0.53942,54.4548,5.19533,38709.6,27520.5,906475.4175,974.385,20953.3,1277.17,3.12514,0.914961,1758.76,15647.7,40000,185871,0.0263919,0.0226974,87860.3,2289.08,95738.5,1.15E-05,242632,642632,3127.97,1080.81,3.24514,599.72,3188.63,1064.36,3.92832,581.31,242632,3182.87,1058.31,1.57986,572.718,3180.85,1055.67,2.6578,570.911
113562.354,10434.57139,123996.9254,32.80931176,39.16751585,674.3188736,33.55561646,30.05,,0.174686,0.10849,14.0142,40.0765,3.66679,34990,28243.6,1376741.496,650.106,31727.5,2035.81,2.91296,0.24434,1782.18,15847.8,40000,124013,0.0491819,13.6299,96124.8,1994.03,112134,2.24E-06,180774,580774,4218.76,2021.12,1.76105,1214.8,4354.92,1982.55,3.45415,1171.33,180774,4320.03,1975.59,0.416308,1161.85,4339.61,1967.28,2.0227,1154.05
113562.354,42765.56151,156327.9155,34.19271472,42.90022282,559.568904,50.4711089,24.84,,0.0854017,0.115256,7.4673,43.8997,4.06556,42737.1,39829.9,1557043.107,819.664,35786.9,2398.14,3.04559,0.623416,2124.42,18748.6,40000,156357,0.0485628,7.04448,94208.6,2239.33,129861,1.02E-06,213118,613118,4455.53,1999.06,1.7943,1282.41,4619.15,1956.77,3.6654,1234.96,213118,4587.62,1950.95,0.489411,1226.45,4610.23,1942.51,2.14901,1218.52
113562.354,59648.95714,173211.3111,33.33251613,40.15793341,623.3399138,40.77371014,21.85,,1.45E-06,0.137894,0.559862,49.6361,4.30298,54309.5,60319.2,1454959.333,908.094,33488.9,2192.63,3.14388,1226.47,2628.86,22945,40000,173226,0.0458968,0.0753976,84809.4,3273.56,142586,1.00E-06,229987,629987,5352.61,1887.58,1.97961,1199.74,5532.09,1847.6,4.10662,1155.28,229987,5505.67,1843.31,0.50116,1147.77,5515.75,1835.87,2.3769,1141.14
105595.3887,0,105595.3887,19.16601994,18.70581668,617.0574498,0,19.17,,0.380719,0.0931127,0.392771,33.5218,3.14713,27814.5,19493.5,666492.2052,553.48,15500.5,844.604,2.78096,2763.83,1475.54,13211.1,40000,105581,0.0248003,0.0669646,65526,3447.83,134201,1.17E-05,162342,562342,3655.44,1015.77,2.33207,544.001,3730.44,1000.13,3.53041,527.05,162342,3724.77,995.051,0.794293,519.227,3724.51,992.013,1.8859,517.027
113562.354,93317.7036,206880.0576,26.60660333,37.95608463,617.1584115,19.59894488,14.61,,2.59E-06,0.10575,0.559872,54.3473,4.68945,49370.3,48725.5,1066392.976,1084.5,24555.6,1596.7,3.10919,1626.99,2355.7,20684.1,40000,206876,0.0315018,0.0353372,76057.4,3394.38,127396,1.00E-06,263637,663637,4112.84,1293.48,2.67483,804.206,4237.57,1267.63,4.40776,775.72,263637,4229.95,1264.46,0.906113,769.016,4230.01,1260.07,2.53421,765.657
98950.70055,0,98950.70055,27.45670254,41.2679149,738.794763,8.009093587,27.46,,0.38169,0.135222,0.469337,39.7922,3.61342,37031.4,31435.6,950961.9091,518.668,22091.9,1229.56,2.95363,2148.04,1882.28,16700.8,40000,98939.9,0.0363869,0.074579,76561.3,3813.3,141782,1.01E-05,155701,555701,5300.66,1493.24,1.8923,813.651,5420.44,1467.56,3.4659,785.864,155701,5405.92,1460.74,0.498883,776.448,5408.86,1455.47,2.00685,772.157
113562.354,82504.54295,196066.897,24.52926736,44.60156272,538.7176557,21.34413268,14.21,,0.205469,0.0992218,0.505407,51.2047,4.78297,45379.4,41134.9,1074272.988,1027.83,24836,1509.55,3.1303,970.507,2159.79,19045.8,40000,196067,0.0291351,0.0176876,82701.1,3399.42,128334,3.77E-06,252828,652828,3860.11,1198.38,2.60929,746.993,3976.89,1174.07,4.19858,720.654,252828,3971.67,1169.46,1.11347,712.929,3968.87,1165.4,2.87085,710.186
99792.07042,0,99792.07042,24.82511484,47.39353402,654.7670958,8.560461503,24.83,,0.672407,0.120641,0.396551,35.7346,3.70866,34467.6,26734.2,924395.7681,523.089,21589.8,1080.15,2.99314,1228.76,1732.95,15427,40000,99783.3,0.031962,0.0463897,85478.1,3740.07,140630,1.79E-05,156544,556544,4731.82,1312.62,2.02173,719.27,4836.28,1290.33,3.42664,695.489,156544,4827.65,1282.48,0.72473,685.199,4825.62,1278.48,2.11479,682.286
113562.354,22761.16654,136323.5205,38.06356411,36.4244647,724.3762938,45.20091626,31.71,,1.00E-06,0.138373,9.00239,45.7137,3.8727,46649.5,45568.6,1589631.901,714.76,36492.7,2491.55,3.09541,197.596,2276.12,20020.3,40000,136346,0.0584663,8.55856,95343.2,2068.9,136816,1.00E-06,193107,593107,5372.26,2402.13,1.61094,1480.67,5549.64,2354.85,3.58686,1427.02,193107,5506.53,2348.9,0.326692,1418.5,5534.92,2338.65,2.11127,1408.55
113562.354,32441.1888,146003.5428,23.07622691,24.76747513,610.3515668,8.870122771,17.95,,0.134561,0.105746,0.472789,43.4455,3.65047,37628.4,32271.3,871438.0086,765.334,20155.6,1215.61,2.93212,2576.98,1907.67,16916.6,40000,145993,0.0296049,0.0500895,68177.2,3593.98,135662,3.08E-06,202754,602754,4130.55,1214.45,2.35967,702.807,4237.48,1192.44,3.85353,678.512,202754,4229.06,1188.33,0.704089,671.235,4229.86,1184.2,2.15156,668.038
113562.354,87434.72292,200997.0769,25.65352064,33.51785604,618.4039713,16.36874649,14.49,,2.07E-06,0.102913,0.561653,53.4931,4.46294,46831.3,44963.6,988849.1708,1053.64,22753,1497.61,3.06525,1987.73,2260.57,19890.4,40000,200991,0.0303032,0.0441474,71795.7,3399.96,127861,1.00E-06,257752,657752,4004.77,1243.5,2.67525,765.729,4123.48,1219.13,4.38508,738.733,257752,4115.36,1216.35,0.872827,732.354,4116.51,1212.13,2.40576,729.075
113562.354,55388.06586,168950.4199,23.38443576,24.9398589,665.1817849,3.935307745,15.72,,0.0656407,0.102072,0.544267,49.9827,4.03916,41117.3,36019.9,837185.135,885.596,19299,1232.19,2.9932,2449.64,2017.89,17850.3,40000,168934,0.0282636,0.0576918,67367.1,3449.06,129822,1.56E-06,225695,625695,3991.32,1157.87,2.67901,662.81,4089.04,1137.73,4.01728,640.349,225695,4081.64,1134.21,0.842049,633.526,4082.9,1130.54,2.1486,630.69
113562.354,70766.49647,184328.8505,35.71103449,29.88534732,591.8694155,51.90542434,22,,1.00E-06,0.116573,5.70824,50.1123,4.2156,48706.5,49404,1491505.871,966.446,34124.8,2453,3.10122,260.213,2372.48,20823.8,40000,184357,0.0482749,5.2235,91790.7,2292.52,129686,1.00E-06,241118,641118,4497.17,1984.44,1.91352,1305.34,4668.67,1942.74,3.94144,1258.03,241118,4638.11,1939.24,0.48451,1251.36,4662.93,1931,2.16987,1243.58
113562.354,60909.69413,174472.0481,25.91518498,45.58596328,682.5003391,10.27963509,16.87,,0.32545,0.113613,0.529234,51.9819,4.65525,47255.5,44303.3,1066691.458,914.563,24697.3,1462.32,3.12076,1394.38,2243.49,19747.5,40000,174460,0.0322341,0.026471,80483.9,3487.67,129985,7.03E-06,231221,631221,4440.95,1323.15,2.64369,770.047,4553.42,1299.14,3.90727,743.652,231221,4546.74,1293.42,0.972837,735,4544.51,1289.36,2.53819,732.056
94654.62382,0,94654.62382,17.08228608,36.79746191,533.2491784,0,17.08,,0.854076,0.0708879,0.566984,29.1651,3.48657,22148.7,12558.8,541604.6751,496.142,12641.4,640.953,2.77476,1549.7,1180.43,10639.2,40000,94642.8,0.0170917,0.28647,74855.9,3267.68,132356,3.14E-05,151404,551404,2788.32,700.32,2.61302,373.82,2838.88,690.136,3.32147,362.926,151404,2835.77,685.196,1.30303,355.954,2835.52,683.667,1.77529,354.839
113562.354,11170.51061,124732.8646,19.99445988,25.9487589,608.8825281,0,18.2,,0.340288,0.0969912,0.423928,37.2041,3.37066,31739.5,24115.2,722985.5926,653.795,16784.8,945.752,2.84879,2810.54,1644.25,14666.4,40000,124716,0.0256215,0.0618183,65216.2,3548.06,135599,9.87E-06,181477,581477,3804.29,1049.36,2.48778,569.003,3885.25,1032.86,3.61397,550.842,181477,3879.84,1027.92,0.871857,543.081,3879.65,1024.86,1.95723,540.806
113562.354,2238.108117,115800.4621,32.43053455,36.47718314,450.2037307,56.58764529,31.8,,0.0377225,0.122625,6.82958,26.6677,3.01475,36217.7,31666.7,1538827.944,607.253,35452.8,2285.53,2.98659,91.4553,1889.33,16760.8,40000,115838,0.0515738,6.57732,95234.1,2310.29,153240,1.00E-06,172599,572599,4738.52,2126.23,1.33874,1364.08,4920.31,2079.66,3.47416,1311.94,172599,4878.18,2073.26,0.346929,1303.21,4905,2062.95,2.20576,1293.33
97191.12437,0,97191.12437,20.34245662,23.41176358,703.0835236,0,20.34,,0.285271,0.0994608,0.441541,37.7975,3.26356,28358.1,19846.5,679527.2337,509.422,15769.8,894.976,2.79706,2562.29,1489.06,13328.2,40000,97176.2,0.0276164,0.0721926,67764.1,3321.5,129906,8.54E-06,153937,553937,3905.58,1130.89,2.15035,600.033,3985.67,1113.4,3.52721,581.143,153937,3977.34,1108.39,0.608669,573.329,3978.43,1104.65,1.86439,570.511
113562.354,72391.45912,185953.8131,32.31318375,37.94721101,502.0808765,50.59041956,19.73,,1.37E-06,0.101029,6.48405,47.6322,4.30045,42877.8,39697.7,1434295.148,974.971,32845.1,2329.66,3.04374,0.856534,2120.81,18718.2,40000,185983,0.0424751,6.0263,93060.4,2342.77,119893,1.00E-06,242744,642744,3889.94,1748.15,1.99687,1158.42,4045.09,1710.19,3.98017,1115.87,242744,4019.88,1706.33,0.611911,1108.92,4041.14,1699.01,2.18779,1102.14
113562.354,63924.32975,177486.6838,33.05264363,24.72681016,454.6145606,58.1305823,21.15,,1.00E-06,0.110327,4.31751,44.6724,3.96949,44342.6,43160.9,1469277.917,930.619,33638.5,2394.18,3.06673,279.012,2213.65,19497.6,40000,177523,0.0452571,3.88735,90657.7,2427.91,137962,1.00E-06,234284,634284,4242.1,1863.33,1.73844,1254.66,4417.75,1821.89,3.91204,1208.01,234284,4388.32,1818.51,0.50631,1201.55,4413.07,1810.28,2.19488,1193.8
100840.384,0,100840.384,13.14854123,29.72967227,559.5200869,0,13.15,,0.532133,0.0638205,0.347412,30.7095,3.15921,20978.7,11624.2,552851.6646,528.571,12880.2,677.975,2.6739,1795.71,1135.08,10240.9,40000,100829,0.0193159,0.0569475,70090.3,2671.26,113757,1.58E-05,157590,557590,2510.95,790.931,2.5212,429.878,2558.58,779.4,3.5579,417.495,157590,2554.05,774.724,1.09783,410.275,2552.82,772.637,1.93836,408.902
113562.354,7716.831387,121279.1854,30.1630966,32.52078636,595.8691203,33.45421128,28.24,,0.0263656,0.0964785,13.6692,35.5529,3.26333,30741.3,23292.7,1233135.665,635.867,28375.8,1865.71,2.83518,0.519328,1615.45,14418.7,40000,121296,0.0445337,13.3312,95906.2,2071.9,109751,1.00E-06,178057,578057,3741.35,1830.72,1.72431,1121.66,3872.89,1794.75,3.5591,1081.18,178057,3839.38,1789.38,0.394118,1073.09,3859.14,1781.35,2.02474,1065.6
113562.354,55979.78439,169542.1384,29.03670208,41.93936924,500.6220397,40.10721633,19.45,,0.0756969,0.122421,0.487403,45.0123,4.18369,47561.4,48280.2,1342434.39,888.87,30983.3,1938.66,3.09907,1104.27,2344.62,20591.9,40000,169559,0.0393157,0.051533,86224.1,3552.72,139804,1.18E-06,226320,626320,4746.83,1619.28,1.96202,1042.95,4911.83,1583.59,4.04518,1003.82,226320,4893.22,1579.04,0.606772,996.141,4896.82,1572.63,2.46097,990.721
113562.354,91536.19091,205098.5449,30.48619533,19.68042111,638.5123532,29.88708989,16.88,,1.00E-06,0.120152,0.613709,54.4421,4.50474,53850.7,59479.7,1220594.518,1075.2,28023.2,1910.75,3.09309,2059.22,2609.96,22789.5,40000,205102,0.0379481,0.0830642,74833.5,3449.9,131471,1.00E-06,261863,661863,4663.26,1558.43,2.4002,995.226,4817.4,1526.18,4.3863,959.161,261863,4797.79,1523.66,0.672166,952.967,4806.09,1517.92,2.32418,948.036
113562.354,80143.89837,193706.2524,35.62423923,40.34189915,479.9697581,63.737539,20.89,,1.00E-06,0.119753,3.08728,48.2876,4.45649,51643.2,54961,1646095.604,1015.66,37688.1,2680.87,3.15441,98.4395,2506.02,21931.6,40000,193745,0.047868,2.62059,92236,2404.81,140893,1.00E-06,250506,650506,4608.15,1971.18,1.83465,1330.05,4793.73,1927.03,3.97525,1280.57,250506,4765.09,1923.08,0.558441,1273.61,4790.14,1914.72,2.24422,1265.73
113562.354,93213.28791,206775.6419,35.5364743,25.14963589,465.1665295,65.05506591,19.52,,1.00E-06,0.118068,2.19421,49.7865,4.41095,53176,58393.1,1564939.022,1084.18,35774.1,2604.58,3.1517,499.322,2585.32,22586.4,40000,206815,0.0468126,1.71275,88383.8,2456.13,142344,1.00E-06,263576,663576,4536.47,1926.41,1.83197,1324.38,4725.28,1883.41,4.08582,1275.92,263576,4697.85,1880.6,0.560715,1269.83,4722.7,1872.5,2.25643,1262.22
113562.354,84717.08525,198279.4393,22.11586289,29.27330151,555.912072,11.64461392,12.67,,0.000151965,0.0881378,0.525519,51.451,4.3185,40638.4,34642.2,832220.2176,1039.39,19152,1257.43,3.0179,2130.72,1978.05,17513.3,40000,198271,0.0249366,0.0316054,67335.8,3313.08,126205,1.00E-06,255032,655032,3433.48,1022.99,2.79627,624.438,3530.64,1003.46,4.41024,602.991,255032,3526.28,1000.84,1.07109,596.848,3525.51,997.463,2.47448,594.428
113562.354,15071.78213,128634.1361,11.04167385,20.90550259,663.2203011,0,9.75,,0.293136,0.0717053,0.411827,41.3924,3.56394,27264.4,16401.4,729944.9176,674.262,16913.6,987.623,2.85532,479.001,1351.58,12135,40000,128621,0.0276236,0.0226555,85203.3,1992.28,90113.1,6.15E-06,185382,585382,2818.64,1130.08,2.54319,617.223,2876.04,1113.31,3.83255,598.579,185382,2870.37,1108.45,0.847784,590.638,2868.21,1104.95,2.35618,588.298
82282.86239,0,82282.86239,11.86236462,33.15306014,638.9097076,0,11.86,,0.447531,0.0548362,0.37388,34.6536,3.20888,17958.2,8586.1,476518.9958,431.297,11095,591.187,2.63069,793.705,973.756,8817.51,40000,82273.1,0.0182929,0.0461139,76334.4,2103.51,97216,1.38E-05,139034,539034,2161.3,749.06,2.31392,407.395,2199.38,738.229,3.61029,396.217,139034,2194.85,733.971,0.915403,389.268,2193.45,731.714,1.92133,387.912
113562.354,48403.02403,161965.378,11.94677737,22.2400236,555.4270925,0,8.38,,0.292135,0.0608177,0.455826,45.246,4.01877,27659.9,16396.8,629406.8494,848.993,14528.5,907.12,2.90051,1056.02,1351.39,12133.3,40000,161952,0.0197316,0.0288079,73494.8,2306.17,98700.7,6.82E-06,218713,618713,2389.24,807.391,3.06516,453.76,2437.69,795.172,4.00597,440.124,218713,2434.09,791.401,1.46092,433.53,2432.71,789.265,2.38744,432.096
113562.354,25676.96447,139239.3185,32.08071253,15.50855401,583.7653472,40.9924404,26.16,,1.00E-06,0.105554,10.2468,40.5935,3.54286,36399.6,30582.7,1333925.608,730.045,30623.5,2089.79,2.94845,20.0883,1856.03,16477.5,40000,139262,0.0465537,9.85759,95088.5,2176.77,120782,1.00E-06,196023,596023,4083.63,1914.12,1.7328,1206.35,4233.51,1875.18,3.67929,1162.37,196023,4199.49,1870.55,0.401608,1154.89,4222.14,1862.15,2.07727,1146.97
113562.354,16526.94896,130089.303,37.63291832,45.18739668,585.694523,58.81566731,32.85,,0.140996,0.145178,5.83705,38.2201,3.79824,46652.6,46708.8,1776874.039,682.149,40911,2665.19,3.11715,230.082,2305.15,20262.8,40000,130125,0.0592259,5.46696,94717.3,2188.36,153304,1.77E-06,186886,586886,5628.56,2438.93,1.46128,1536.6,5822.16,2387.47,3.45068,1478.81,186886,5778.52,2379.84,0.357393,1468.97,5807.13,2369.03,2.18928,1458.5
102242.5973,0,102242.5973,29.81275222,30.95325026,545.2436529,34.02942741,29.81,,0.0302174,0.0868625,14.8055,30.167,2.97257,25153.3,17267.9,1117561.881,536.087,25757,1650.17,2.72296,0.448962,1387.38,12446.4,40000,102263,0.0405466,14.5222,94212.6,2111.04,110625,1.00E-06,159024,559024,3364.18,1669.23,1.56206,1035.81,3489.92,1635.13,3.49497,997.837,159024,3455.9,1629.87,0.373466,989.973,3474.5,1621.86,2.04498,982.596
91199.10685,0,91199.10685,19.44975378,38.11124518,517.8617142,5.705890742,19.45,,0.620958,0.0795248,0.360557,28.5979,3.19959,23382.1,14057,609948.9892,478.053,14262.8,695.634,2.80813,1439.02,1249.83,11247.1,40000,91192.3,0.0195363,0.0857056,78121.5,3478.65,139186,1.93E-05,147953,547953,3119.31,802.645,2.22426,451.618,3186.89,789.026,3.45873,437.419,147953,3182.1,783.712,1.02075,429.688,3180.99,781.45,1.91888,428.215
113562.354,83769.73011,197332.0841,12.62659876,40.41765484,576.6105883,0,7.27,,0.386719,0.0622814,0.518709,52.2648,5.08955,33361.7,20685.5,718627.7522,1034.39,16537.6,1086.08,3.09548,13.8621,1520.75,13602.2,40000,197317,0.0195042,0.0267727,82181.6,2202.98,93462.7,8.59E-06,254078,654078,2449.44,798.499,3.48393,450.07,2496.44,786.379,4.11991,436.482,254078,2492.59,782.006,1.98741,429.703,2491.25,780.169,2.7278,428.411
94751.92038,0,94751.92038,11.18988353,47.98632499,630.4195329,0,11.19,,1.53372,0.0627902,0.425317,34.1176,4.53027,21344.9,10905.7,695573.1812,496.656,16271,787.288,2.76299,0.0618158,1098.99,9923.36,40000,94740.9,0.0218663,0.101541,86498.9,2048.73,92925.8,4.09E-05,151502,551502,2485.04,895.023,2.68947,464.896,2520.13,883.388,3.2453,452.171,151502,2513,876.32,1.41883,443.336,2511.61,874.652,1.83733,442.035
113562.354,67596.03026,181158.3843,35.0505136,39.95889894,545.714601,54.7568449,21.97,,1.18E-06,0.115416,5.51065,48.2032,4.32027,47678.6,47580.3,1565593.073,949.843,35868.3,2526.42,3.10542,4.86118,2327.12,20446,40000,181190,0.0475837,5.04524,93640.5,2312.77,131113,1.00E-06,237951,637951,4450.78,1958.13,1.90239,1288.31,4622.11,1915.89,3.90278,1240.81,237951,4592.61,1911.56,0.529677,1233.51,4616.64,1903.35,2.19043,1225.78
113562.354,68083.94137,181646.2954,32.64887043,26.69722841,706.1636487,29.58710313,20.41,,1.00E-06,0.135739,0.628117,53.3703,4.28886,55072.4,62387.3,1300238.709,952.251,29861.8,2025.35,3.09978,2150.24,2674.89,23323.3,40000,181649,0.0434924,0.104526,76601.6,3410.89,136977,1.00E-06,238410,638410,5277.88,1785.71,2.1671,1114.97,5443.95,1749.75,4.16923,1074.56,238410,5416.81,1746.49,0.510715,1067.81,5429.58,1739.69,2.24164,1061.76
113562.354,46006.6475,159569.0015,24.94885433,43.06589743,707.779768,4.404558867,17.76,,0.364618,0.114236,0.522181,50.0854,4.41997,44547.7,40208.3,983882.6223,836.412,22796.4,1332.41,3.08186,1671.79,2134.73,18835.3,40000,159552,0.0316016,0.0347921,77871.1,3513.19,130990,8.75E-06,216313,616313,4474.17,1295.81,2.6307,727.622,4577.83,1273.73,3.76965,703.245,216313,4571.06,1267.85,0.939951,694.523,4569.45,1264.06,2.31446,691.689
110575.0179,0,110575.0179,11.66102752,17.10408634,591.6081565,0,11.66,,0.453398,0.067645,0.33796,32.5773,3.19425,23310.9,13386.5,643906.6427,579.598,14980.8,810.414,2.74125,1125.13,1219.24,10979.4,40000,110563,0.023546,0.0323436,78573.7,2362.12,102796,1.12E-05,167324,567324,2661.05,963.719,2.49413,522.342,2712.99,949.715,3.65751,507.034,167324,2707.62,944.592,0.966371,499.124,2705.8,941.84,2.12243,497.316
96745.55209,0,96745.55209,29.56592623,25.76498804,736.4619899,13.88153849,29.57,,0.0677194,0.142256,0.552163,39.6185,3.34228,36938.1,33230.9,975481.8973,507.136,22520.8,1401.99,2.88093,2957.33,1936.44,17160.8,40000,96740.1,0.0395313,0.157019,68659.4,3895.93,144884,1.62E-06,153501,553501,5565.75,1623.28,1.66169,914.04,5705.35,1593.32,3.5776,881.333,153501,5674.4,1588.2,0.344082,873.438,5690.25,1581.25,1.96429,867.32
113562.354,25093.86358,138656.2176,19.24920868,40.67005208,487.1241874,9.781309913,15.77,,0.627261,0.0868346,0.388598,36.7614,3.93182,31928.7,22874.6,828116.4948,726.838,19303.3,1005.49,2.98027,1065.78,1600.62,14291.1,40000,138650,0.0234657,0.0376375,82633.2,3490.22,134644,1.48E-05,195411,595411,3397.23,964.332,2.52626,560.121,3480.65,947.191,3.65965,541.641,195411,3475.24,941.187,1.2844,533.15,3473.38,938.63,2.29862,531.402
89513.44241,0,89513.44241,18.33397413,27.99725028,469.2213153,6.89466057,18.33,,0.440047,0.0688248,0.320656,26.2331,2.8439,19865.5,11643.3,533056.2177,469.229,12453.4,619.31,2.6237,2965.06,1136.02,10249.2,40000,89509,0.0167212,0.0718112,59935.1,3431.1,141903,1.35E-05,146270,546270,2694.34,687.755,2.2003,404.621,2757.89,675.232,3.58117,391.715,146270,2754.03,671.04,1.0008,384.898,2752.99,668.846,1.97039,383.555
77170.64817,0,77170.64817,38.75784549,41.33573615,692.3367654,34.60530487,38.76,,0.171662,0.0973964,18.5159,37.5761,3.51953,24361.8,16045.2,1145056.905,404.659,26461.1,1620.36,2.73557,0.11574,1336.6,12004.5,40000,77191.9,0.044055,18.1577,90698.1,1966.62,116869,2.31E-06,133953,533953,3789.78,1814.91,1.31619,1094.18,3919.28,1778.37,3.29967,1053.91,133953,3877.03,1771.32,0.311305,1044.72,3895.85,1762.2,2.08482,1036.25
113562.354,1174.918337,114737.2723,35.67951157,23.83524899,680.0453246,42.25732299,35.31,,1.00E-06,0.133006,11.2758,37.4283,3.35189,39779.6,35524.7,1478249.917,601.598,33976.9,2275.81,3.00932,255.93,2003.65,17730,40000,114759,0.0575556,10.915,95237.5,2052.42,137783,1.00E-06,171520,571520,5167.61,2365.13,1.44498,1438.97,5338.4,2319.11,3.49688,1386.89,171520,5292.09,2312.84,0.287478,1378.19,5320.25,2302.22,2.10145,1367.87
113562.354,15032.74078,128595.0948,35.12639442,25.91755594,571.305068,52.2329197,31.02,,1.00E-06,0.131035,6.93502,37.075,3.3798,41718.2,39164.2,1528532.754,674.291,35111,2374.85,3.04253,395.92,2106.17,18595,40000,128626,0.0547596,6.57781,92877.9,2213.79,147831,1.00E-06,185387,585387,5071.37,2253.03,1.44639,1429.44,5255.19,2206.21,3.57777,1376.53,185387,5212.65,2200.74,0.320402,1368.48,5241.4,2190.38,2.15961,1358.47
113562.354,14639.51256,128201.8666,19.2507815,22.15618006,696.6491096,0,17.05,,0.230709,0.101862,0.46201,42.3123,3.55614,34382.9,26612.7,802966.1056,671.976,18592.7,1099.3,2.90436,2163.57,1728.93,15392.6,40000,128185,0.0306066,0.0511282,72677.8,3184.44,123807,5.81E-06,184946,584946,3995.43,1252.82,2.39981,679.096,4082.27,1233.13,3.67761,657.191,184946,4074.23,1228.19,0.696063,649.258,4074.47,1224.27,2.04009,646.243
113562.354,19352.9673,132915.3213,15.23297026,39.35081273,652.4392798,0,13.01,,0.546213,0.0847276,0.431869,41.9394,3.96384,31669.6,21192.6,799579.2295,696.695,18583,1025.94,2.97346,582.177,1539.6,13765,40000,132900,0.0272978,0.0314638,86773.1,2700.93,110083,1.30E-05,189661,589661,3331.24,1117.69,2.64554,604.028,3397.24,1101.01,3.64064,585.594,189661,3391.09,1094.88,1.07345,576.815,3389.1,1091.91,2.22588,574.743
113562.354,9657.428093,123219.7821,37.78684875,30.19851291,668.4555052,50.35607637,34.83,,1.00E-06,0.146247,7.58396,39.7731,3.49913,45350.9,44503.4,1600004.974,646.095,36749.5,2489.14,3.08574,525.11,2248.68,19790.9,40000,123248,0.0608379,7.19829,93244.6,2116.79,149706,1.00E-06,180009,580009,5675.18,2500.89,1.3953,1553.15,5866.2,2450.95,3.53086,1496.56,180009,5818.68,2444.77,0.282509,1487.93,5849.89,2433.52,2.16092,1476.92
113562.354,59407.47056,172969.8246,37.44320288,37.04679644,654.6772798,50.73160611,24.58,,1.00E-06,0.126013,6.3217,50.322,4.26134,50402.8,51871.5,1587521.73,906.89,36366.6,2565.9,3.12754,129.627,2432.61,21323.4,40000,172996,0.0522232,5.83374,93914.4,2206.28,132166,1.00E-06,229757,629757,4872.93,2146.58,1.87954,1380.92,5048.67,2102.27,3.82852,1330.65,229757,5014.55,2097.8,0.441767,1323.22,5040.53,2088.93,2.15512,1314.77
95941.3752,0,95941.3752,33.07874479,17.1430577,469.8654381,47.7874849,33.08,,8.65E-05,0.103598,10.6423,26.5998,2.85845,27874.3,20766.4,1264118.69,503.12,29124.3,1877.04,2.83611,17.5639,1523.77,13628.3,40000,95973.9,0.0452332,10.393,93614.3,2288.18,141199,1.00E-06,152735,552735,4002,1865.65,1.25567,1195.58,4162.2,1824.7,3.45948,1150.02,152735,4119.59,1819.17,0.317702,1142.12,4143.91,1809.33,2.1867,1132.8
113562.354,49194.46562,162756.8196,27.54389211,31.04697268,596.9008331,24.83604679,19.22,,1.59E-06,0.120427,0.53767,46.623,3.86995,44878.5,44764.6,1119054.292,853.224,25769.9,1673.87,2.99909,2316.17,2255.44,19847.4,40000,162759,0.0367283,0.0820662,73223.4,3646.73,137030,1.00E-06,219520,619520,4683.26,1509.12,2.12293,932.672,4829.23,1478.41,4.07296,898.6,219520,4809.26,1474.98,0.554141,891.786,4817.09,1469.13,2.20825,886.776
86463.77538,0,86463.77538,18.16658049,27.78310396,689.4217627,0,18.17,,0.312949,0.0820414,0.421964,37.0796,3.20831,23260.6,14037.7,566495.3603,453.2,13162.7,730.074,2.71484,2288.57,1248.96,11239.5,40000,86451.3,0.0230763,0.0627419,67225.7,3008.67,122741,9.98E-06,143212,543212,3224.72,945.071,2.15334,503.609,3287.97,930.71,3.5391,488.454,143212,3281.91,926.182,0.661026,481.14,3281.66,923.052,1.84448,478.964
113562.354,32473.66303,146036.017,26.02604734,42.78695038,560.2780068,23.87119799,20.24,,0.307001,0.120123,0.434426,42.0769,3.97087,42490.1,39322.8,1160680.329,765.572,26938.2,1526.41,3.04947,1394.49,2110.53,18631.7,40000,146039,0.0355681,0.0285587,83807.8,3707.9,138716,5.83E-06,202800,602800,4680.61,1463.38,2.08641,887.037,4817.04,1434,3.80226,855.004,202800,4806.86,1428,0.679365,846.083,4804.9,1422.72,2.55722,842.068
83697.61343,0,83697.61343,21.13968076,18.08692342,730.7333549,0,21.14,,0.267435,0.0926355,0.473112,39.0595,3.27015,24902.6,15981.7,585602.137,438.694,13589.3,772.05,2.73805,2641.98,1333.91,11981.1,40000,83684.3,0.0246514,0.0906928,64904.9,3260.55,129585,8.89E-06,140445,540445,3639.53,1009.7,2.06115,533.471,3711.73,994.104,3.50491,517.007,140445,3703.67,989.565,0.574035,509.691,3705.42,986.055,1.7813,507.113
86281.85881,0,86281.85881,36.24882471,28.33784398,477.3358409,50.18403779,36.25,,1.00E-06,0.108119,10.4877,27.0565,2.91001,27348.9,20136.9,1265841.079,452.496,29174.8,1868.78,2.84498,97.1632,1500.1,13423.7,40000,86317,0.0464477,10.2338,92565.3,2296.94,147839,1.00E-06,143078,543078,4178.21,1916.95,1.11264,1231.63,4345.68,1874.35,3.41063,1184.38,143078,4298.88,1868.53,0.286645,1176.33,4324.76,1857.91,2.24668,1166.2
113562.354,48554.85356,162117.2076,17.52798778,16.36956952,469.6537509,6.082555842,12.28,,0.268518,0.0722475,0.436164,42.2284,3.8605,29879,20702.9,667341.9009,849.812,15441.5,924.442,2.88183,2407.06,1521.4,13607.8,40000,162108,0.0190247,0.0343652,63112,3310.6,129563,6.62E-06,218869,618869,2824.08,780.665,2.81733,459.982,2894.15,766.869,3.97687,444.975,218869,2891.2,763.207,1.40816,438.493,2889.9,760.986,2.35755,436.987
113562.354,4852.065898,118414.4199,11.53927381,42.61156744,609.6538491,0,11.07,,1.0236,0.0715083,0.377467,35.2548,4.10692,26172.4,15194.5,786067.9343,620.69,18350.8,926.788,2.8805,0.20971,1300.15,11686.7,40000,118401,0.0253057,0.0447779,90678.4,2242.58,97764.9,2.39E-05,175162,575162,2821.01,1035.98,2.72353,550.031,2869.2,1021.64,3.45204,534.155,175162,2862.08,1014.43,1.33969,524.764,2860.33,1012.23,2.0854,523.175
113562.354,33736.31901,147298.673,21.68563227,17.63237915,642.835971,0.837156677,16.72,,0.203985,0.0994122,0.494238,44.8632,3.74958,36419.6,29679,770889.0532,772.086,17827.9,1077.44,2.92921,2649.48,1827.83,16237.3,40000,147281,0.026684,0.0572502,65867.8,3504.25,132571,5.43E-06,204042,604042,3894.55,1092.85,2.61527,605.735,3982.2,1074.92,3.79207,585.808,204042,3976.17,1070.66,0.875138,578.514,3976.49,1067.36,2.05355,576.011
89214.43952,0,89214.43952,18.07659037,40.02131964,588.2171517,0,18.08,,0.794117,0.0763971,0.487118,31.8946,3.5302,23141.1,13159,564229.0158,467.621,13176.3,660.894,2.82872,1044.51,1208.69,10887,40000,89202.4,0.018942,0.178405,80721.4,3218.44,129833,2.87E-05,145963,545963,3006.75,776.151,2.45963,410.263,3060.52,764.846,3.32234,398.33,145963,3056.38,759.507,1.1492,390.86,3055.88,757.681,1.75966,389.579
113562.354,58414.16909,171976.5231,26.39891731,39.33657914,726.0557026,7.135463356,17.43,,0.15266,0.116717,0.561716,52.6465,4.40021,47406,45466.6,1011486.519,901.463,23352.8,1452.97,3.08067,1932.58,2273.5,19998.5,40000,171961,0.0331358,0.0478756,75057.7,3505.28,130409,3.41E-06,228722,628722,4562.94,1358.57,2.61291,781.891,4677.04,1334.35,3.93731,754.928,228722,4668.05,1329.72,0.797815,747.154,4668.66,1325.43,2.25879,743.781
113562.354,90596.22006,204158.5741,33.4462933,19.73435367,485.4325818,56.07276196,18.6,,1.00E-06,0.10498,4.65828,49.9332,4.38727,47374.5,47358.3,1440347.976,1070.42,32911.3,2411.9,3.08886,247.524,2321.54,20399.5,40000,204191,0.0430983,4.17716,90236.7,2419.66,126668,1.00E-06,260952,660952,4034.37,1773.09,1.98997,1203.81,4201.63,1734.11,4.11747,1159.88,260952,4176.18,1731.35,0.613126,1153.81,4199.22,1723.93,2.22131,1146.9
113562.354,54414.05905,167976.4131,37.74925837,27.64995906,710.7693963,45.6531873,25.52,,1.00E-06,0.145037,0.590119,51.7145,4.22319,55238.6,63176.8,1497521.185,880.673,34418.5,2306.82,3.13414,1529.06,2692.27,23466,40000,167995,0.0506996,0.0848094,82291.8,2980.68,150292,1.00E-06,224756,624756,5623.76,2084.08,1.95146,1340.34,5818.66,2040.33,4.1103,1291,224756,5786.34,2036.51,0.423949,1283.87,5801.47,2027.98,2.3866,1276.02
95515.52309,0,95515.52309,15.05752995,32.51794216,600.3536703,0,15.06,,0.468835,0.0709002,0.369812,32.6962,3.17361,22062.3,12647.6,561005.8563,500.654,13066,692.149,2.70774,1867.05,1184.65,10676.2,40000,95503.7,0.0205828,0.0573696,70562.8,2843.89,118474,1.45E-05,152265,552265,2788.56,842.942,2.3869,454.202,2841.93,830.451,3.53983,440.913,152265,2837.18,825.704,0.937749,433.539,2836.01,823.31,1.89749,431.957
113562.354,73699.5537,187261.9077,34.47685159,15.84424461,627.9415391,43.99204328,20.91,,1.00E-06,0.135066,0.587559,51.9351,4.29413,56042.5,64335.6,1434287.4,981.763,32950,2224.57,3.13449,1604.24,2717.6,23673.7,40000,187279,0.0464298,0.0814245,80859.1,3094.83,142838,1.00E-06,244040,644040,5234.35,1908.14,1.99213,1238.26,5417.64,1867.84,4.24144,1193.04,244040,5390.4,1864.68,0.49351,1186.38,5402.64,1857.19,2.37902,1179.65
