WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
98420.32074,0,98420.32074,23.51944293,48.75134847,521.5861072,17.26316639,23.52,,0.714816,0.108572,0.318045,29.3606,3.48802,31242.9,22677.9,944830.3829,515.951,22117.7,1053.39,2.99316,445.587,1593.6,14230.6,40000,98421.6,0.0295761,0.0362879,93843.7,3741.36,143215,1.64E-05,155183,555183,4246.62,1217.85,1.88421,707.888,4354.03,1194.86,3.48229,683.574,155183,4345.67,1187.01,0.78676,673.251,4342.9,1183.04,2.3234,670.547
105788.5782,0,105788.5782,20.23062997,39.90195149,570.85899,3.636536238,20.23,,0.683108,0.0964745,0.372254,31.2926,3.44969,29356.6,20502.2,750528.9366,554.51,17532,874.027,2.89795,1604.18,1513.88,13542.8,40000,105777,0.0247859,0.0683799,79043.4,3604.4,138646,2.01E-05,162538,562538,3786.72,1016.84,2.33232,552.895,3866.08,1000.56,3.43008,535.434,162538,3860.31,994.112,0.991312,526.584,3858.98,991.436,1.94457,524.688
113562.354,68673.44683,182235.8008,24.97875581,24.14460472,587.1870601,17.55676312,15.57,,4.13E-06,0.103675,0.530256,49.8436,4.1196,43303.3,40352.5,972533.366,955.306,22402.4,1448.08,3.01139,2203.86,2138.65,18868.2,40000,182232,0.0306152,0.0474375,70565.5,3478.15,131188,1.00E-06,238993,638993,4033.42,1256.82,2.47236,772.605,4154.52,1231.97,4.2496,745.143,238993,4145.24,1229.06,0.763775,738.69,4146.99,1224.61,2.32486,735.187
113562.354,92161.1615,205723.5155,17.75903596,34.55764613,498.9398453,3.662492388,9.8,,0.130966,0.0692609,0.517531,51.1157,4.7128,35328.4,25084.3,672600.3258,1078.39,15447.3,1047.6,3.04307,1669.43,1677.59,14952.6,40000,205710,0.0178202,0.032839,66653.5,3084.03,119543,3.22E-06,262471,662471,2709.97,730.588,3.28139,429.7,2773.57,717.944,4.28816,415.878,262471,2771.46,714.725,1.87512,409.963,2770.44,712.81,2.66646,408.607
110472.6005,0,110472.6005,36.44381963,21.24153071,719.4999529,39.36727831,36.44,,1.00E-06,0.132687,12.6442,38.9592,3.41929,38989.8,34049.9,1446378.377,579.229,33246.5,2224.59,2.99993,207.113,1960.69,17366.3,40000,110492,0.0578419,12.2682,95544.5,2002.35,134163,1.00E-06,167253,567253,5160.57,2376.14,1.43168,1429.94,5326.71,2330.73,3.4778,1378.6,167253,5279.63,2324.32,0.278837,1369.79,5307.46,2313.68,2.0854,1359.45
106324.5756,0,106324.5756,18.87881961,19.24052466,691.1328725,0,18.88,,0.292754,0.100044,0.418609,37.331,3.27558,30074.5,21665.7,739502.8321,557.299,17160.3,975.322,2.82883,2297.83,1556.99,13915.1,40000,106309,0.0295116,0.0559387,71407.7,3210.68,125946,8.00E-06,163070,563070,3927.68,1208.23,2.22001,644.205,4009.77,1189.63,3.56285,623.839,163070,4001.57,1184.35,0.634629,615.713,4001.77,1180.46,1.95621,612.772
113562.354,28795.6127,142357.9667,38.73456796,25.68585864,750.3710673,44.56602172,30.9,,1.00E-06,0.169647,0.572554,48.5016,3.93983,57441.9,67130.5,1596976.521,746.365,36724.5,2439.87,3.16453,1571.53,2777.82,24166.6,40000,142375,0.0599311,0.096103,84116.5,2824.8,156461,1.00E-06,199136,599136,6600,2461.81,1.54751,1528.7,6807.01,2412.7,3.92822,1473.41,199136,6765.12,2407.48,0.302879,1465.18,6785.89,2397.24,2.38319,1455.51
113562.354,61344.14237,174906.4964,25.310089,17.48493486,669.5167149,9.720023277,16.43,,0.00148766,0.108962,0.56189,51.1371,4.1088,44318.4,41567.4,934118.8673,916.841,21512.7,1395.7,3.01696,2361.39,2171.39,19143.2,40000,174894,0.0313069,0.0633394,69473.3,3490.55,130772,1.00E-06,231655,631655,4251.85,1283.47,2.55589,756.691,4365.94,1259.85,4.13319,730.366,231655,4355.54,1256.61,0.733329,723.655,4358.47,1252.27,2.18819,720.19
113562.354,79912.94075,193475.2948,13.22386842,40.37069392,593.2267486,0,7.76,,0.381442,0.06526,0.518416,52.145,4.97974,34007.8,21629.6,734701.7538,1014.16,16920.7,1097.18,3.09308,87.3602,1555.67,13903.7,40000,193460,0.0204929,0.0263814,82721.2,2268.82,95484.2,8.46E-06,250221,650221,2565.76,838.98,3.40717,472.013,2615.83,826.179,4.09348,457.675,250221,2611.83,821.712,1.85343,450.702,2610.4,819.717,2.67086,449.314
113562.354,57334.42645,170896.7805,14.8657774,20.22844407,633.586839,0,9.88,,0.151358,0.0741814,0.501935,49.5341,4.11031,33195.1,22699.4,709168.4755,895.801,16342.2,1049.5,2.96926,1284.97,1594.37,14237.2,40000,170881,0.023684,0.0296527,74186,2535.59,104253,3.41E-06,227642,627642,2909.77,968.968,2.96691,545.116,2972.65,953.74,4.0845,528.047,227642,2968.58,950.174,1.15701,521.318,2967.25,947.361,2.35474,519.371
109545.2114,0,109545.2114,26.14582044,16.52683185,554.5671311,23.99838819,26.15,,0.105071,0.128871,0.414268,30.7227,2.96813,35661.7,32284.2,1064009.604,574.29,24601.4,1492.45,2.8615,2757.88,1908.06,16919.9,40000,109550,0.0377903,0.112451,71635,3920.09,147762,2.09E-06,166311,566311,5024.01,1554.86,1.68443,929.586,5171.15,1523.42,3.66183,895.137,166311,5143.18,1518.4,0.402772,887.238,5154.83,1511.61,2.10972,881.331
113562.354,84672.37598,198234.73,30.4621273,41.82083147,577.7446023,36.38750188,17.45,,7.48E-05,0.121979,0.562994,52.0526,4.64554,53662.3,58362.5,1335695.705,1039.25,30743.9,2012.8,3.1363,1331.04,2584.62,22580.7,40000,198245,0.0388029,0.0574542,82900.3,3501.48,132899,1.00E-06,255006,655006,4731.03,1596.1,2.27262,1027.88,4892.37,1561.76,4.30257,990.052,255006,4874.71,1558.06,0.699833,982.947,4879.16,1552.11,2.45125,977.923
106572.8032,0,106572.8032,30.55227074,23.24220729,650.9355033,26.98685683,30.55,,0.00190542,0.149936,0.500336,35.5681,3.19164,40749.8,39691.8,1192556.355,558.712,27489.3,1757.04,2.94087,2540.18,2120.65,18716.8,40000,106579,0.0456594,0.147615,74212.1,3720.27,151085,1.00E-06,163340,563340,5850.02,1877.27,1.53771,1110.43,6017.97,1840.17,3.69643,1069.49,163340,5977.05,1834.86,0.317783,1061.39,5997.45,1826.38,2.12196,1053.64
113562.354,79531.23407,193093.5881,16.00111371,24.8283836,657.5326436,0,9.41,,0.0194394,0.0758655,0.545438,53.6381,4.38953,36921.2,26799.3,724540.3099,1012.15,16641.5,1127.18,3.0287,1278.61,1735.1,15445.4,40000,193076,0.0238375,0.0330685,73260.5,2542.25,103386,1.00E-06,249837,649837,2973.48,974.991,3.13231,556.006,3039.42,959.316,4.33367,538.4,249837,3035.5,956.337,1.21447,532.044,3034.62,953.5,2.41958,530.047
113562.354,74580.71472,188143.0687,15.60526175,15.69422578,470.2879648,0,9.42,,0.246276,0.0611979,0.509806,47.444,4.46359,29873.5,19084.1,569355.7334,986.217,13078.7,884.222,2.93896,2286.03,1459.7,13074,40000,188128,0.0150084,0.0604887,58630,3044.27,119987,7.06E-06,244889,644889,2399.13,614.495,3.40877,349.525,2449.15,604.818,4.08253,338.709,244889,2448.28,601.678,2.05434,333.23,2447.92,600.336,2.50742,332.168
113562.354,84308.25339,197870.6074,18.13138709,22.66113142,616.4240355,0,10.41,,0.0265231,0.0773859,0.547338,53.0304,4.41592,37604.3,28376,696917.2483,1037.19,15999.9,1091.35,3.02159,1864.01,1786.43,15884.2,40000,197853,0.0217927,0.0393539,66962.4,2917.75,114159,1.00E-06,254614,654614,3031.35,891.692,3.19286,510.13,3099.27,877.097,4.32018,493.823,254614,3096.03,874.221,1.36462,487.712,3095.44,871.708,2.40315,485.911
113562.354,53133.24836,166695.6024,15.88016077,43.87110576,457.5919214,2.036641947,10.82,,1.23173,0.0657051,0.535959,42.6697,5.62447,30376.6,18696.4,703662.5387,873.796,16287.2,969.472,3.06836,280.461,1444.55,12942.7,40000,166683,0.016177,0.12984,83671.4,3118.97,122523,3.45E-05,223444,623444,2581.48,663.058,3.406,368.059,2631.69,652.937,3.59497,356.716,223444,2628.86,648.098,2.09668,350.224,2628.2,647.08,2.26022,349.276
113562.354,59764.26454,173326.6185,33.29307888,42.05667748,539.120884,49.76298914,21.81,,0.014108,0.107087,7.08898,46.6008,4.25184,43012.3,40016.5,1497979.918,908.771,34365.3,2371.27,3.04253,0.458897,2129.51,18791.4,40000,173355,0.0451514,6.64058,93541.8,2282.93,122705,1.00E-06,230116,630116,4132.37,1858.36,1.93566,1209.94,4289.41,1818.69,3.84471,1165.5,230116,4261.96,1813.8,0.563292,1157.69,4283.46,1806.06,2.16725,1150.49
84491.17437,0,84491.17437,29.48352446,32.05615545,749.4669004,10.87663453,29.48,,0.0971517,0.12915,0.534855,40.2062,3.33658,31624.8,25430.1,823668.6204,442.893,19047.3,1152.41,2.81871,3043.93,1689.34,15053.3,40000,84485.2,0.0342316,0.135116,65592.3,3833.98,144682,2.57E-06,141246,541246,5054.68,1405.83,1.6411,783.082,5177.13,1380.16,3.53782,755.509,141246,5154.33,1375.37,0.351438,747.962,5166,1369.26,1.92495,742.786
98594.83413,0,98594.83413,12.24816189,19.94517136,557.7610644,0,12.25,,0.545516,0.0593921,0.344921,30.6257,3.16945,19882.6,10530.4,532205.3395,516.803,12399.2,652.643,2.65211,1573.4,1079.68,9753.25,40000,98584,0.0185453,0.0563518,71109.9,2496.89,108903,1.61E-05,155345,555345,2337.92,759.316,2.52957,414.054,2381.38,748.352,3.56092,402.322,155345,2376.91,743.799,1.12902,395.251,2375.68,741.812,1.94217,393.965
95260.40936,0,95260.40936,25.15873928,31.10433629,719.865583,3.168983759,25.16,,0.217851,0.117553,0.493402,38.6107,3.27623,31531.4,24670.6,751242.2357,499.309,17409.8,1013.72,2.8238,3045.57,1663.44,14831.1,40000,95246.9,0.0305687,0.111049,64702.1,3732.51,141139,6.46E-06,152008,552008,4609.16,1253.1,1.96949,674.654,4710.29,1232.31,3.51078,652.202,152008,4696.88,1227.31,0.493995,644.397,4702.1,1222.75,1.84345,640.739
113562.354,55225.4385,168787.7925,37.58582491,38.07822482,584.8730313,58.75165337,25.29,,1.00E-06,0.1327,4.18659,47.3396,4.15589,51601.2,54805.2,1669453.876,885.005,38266.3,2675.51,3.15193,250.457,2502.36,21901.4,40000,168822,0.0536102,3.72728,92828.6,2273.3,144741,1.00E-06,225583,625583,5125.36,2205.67,1.72855,1439.21,5315.81,2158.54,3.79087,1385.95,225583,5280.23,2153.83,0.425207,1378.41,5308,2144.41,2.19322,1369.37
87722.99004,0,87722.99004,29.4324614,20.12259585,746.9138447,11.37806462,29.43,,0.0926455,0.132435,0.536086,40.0942,3.33996,32935.6,27264.4,859856.3276,459.834,19878.1,1209.08,2.83472,3022.85,1750.39,15576.2,40000,87716.9,0.035541,0.13715,66386.3,3852.38,144686,2.40E-06,144478,544478,5182.93,1459.46,1.65228,814.141,5309.26,1432.81,3.54513,785.375,144478,5285.05,1427.92,0.351141,777.735,5297.42,1421.64,1.93476,772.357
113562.354,76116.49115,189678.8452,20.7324781,49.03522341,487.3603176,14.5730082,12.41,,0.561735,0.0846246,0.48333,48.646,5.13385,39696.8,30904.4,956872.4279,994.323,22181.6,1284.81,3.14756,328.231,1865.97,16562.1,40000,189675,0.0233976,0.0226478,86617,3283.86,125523,1.14E-05,246436,646436,3304.22,962.718,2.86448,584.088,3392.3,944.431,3.96341,564.487,246436,3387.06,938.46,1.73954,556.158,3384.98,935.904,2.81584,554.457
113562.354,82311.99818,195874.3522,38.82956256,23.19643613,466.5260438,75.60295533,22.51,,1.00E-06,0.135658,0.579966,48.5479,4.28385,58009.2,68733.5,1738516.627,1027.07,39933.8,2701.71,3.19746,645.452,2811.83,24444.4,40000,195922,0.0537752,0.111369,88801.8,2370.07,155870,1.00E-06,252683,652683,5222.14,2213.18,1.58638,1525.68,5442.4,2163.38,4.09375,1469.6,252683,5412.08,2160.05,0.449895,1463.02,5426.34,2151.01,2.4685,1454.56
113562.354,74956.74258,188519.0966,11.94824764,26.35681938,648.2686466,0,7.2,,0.0545938,0.0657814,0.525227,52.9124,4.35881,33162.8,21271.7,701613.8578,988.184,16116.3,1090.13,3.01402,487.806,1542.52,13790.2,40000,188504,0.0232957,0.0244998,79037.1,1960.64,86858.6,1.10E-06,245265,645265,2581.84,952.535,3.15254,542.623,2636.39,937.671,4.35399,525.917,245265,2632.69,934.623,1.26502,519.507,2631.26,931.826,2.53093,517.635
113562.354,29437.67836,143000.0324,24.4710263,25.31579978,664.0700446,7.584616832,19.43,,0.112229,0.114827,0.507437,44.7396,3.68433,39934.6,35796.1,910748.7695,749.577,21043.8,1291.47,2.95057,2624.93,2011.46,17796.1,40000,142987,0.0323015,0.0691351,68840,3630.83,135972,2.62E-06,199748,599748,4488.53,1324.46,2.31138,755.733,4601.66,1300.87,3.80623,729.553,199748,4590,1296.61,0.62464,722.136,4593.09,1292.06,2.06787,718.466
113562.354,74532.46371,188094.8177,21.47505214,16.92456259,692.4083171,0,12.97,,0.0115846,0.0928711,0.575831,53.7691,4.31744,41787.5,35276.4,783739.6914,985.936,18017.7,1202.79,3.03226,2115.94,1996.48,17669.3,40000,188075,0.0262477,0.0551868,68176.1,3154.76,120597,1.00E-06,244836,644836,3636.02,1074.02,2.98945,609.55,3719.75,1056.2,4.20959,589.502,244836,3714.09,1053.09,1.03144,583.006,3714.85,1049.91,2.22801,580.596
113562.354,1538.84646,115101.2005,38.27414589,29.59584036,523.6345743,67.61667135,37.76,,1.00E-06,0.162925,1.96807,30.1451,3.09835,47069,49192.2,1763706.977,603.62,40556.2,2697.08,3.12349,962.268,2367.25,20780.3,40000,115145,0.0646545,1.67662,90375.3,2266.68,174152,1.00E-06,171906,571906,6308.82,2662.72,1.12956,1706.27,6535.21,2605.89,3.48503,1642.11,171906,6481.89,2599.11,0.258663,1633.14,6516.98,2586.18,2.3148,1620.35
97694.13603,0,97694.13603,32.29888708,30.16892762,479.7250423,45.56342469,32.3,,1.13E-06,0.100518,11.3531,27.0565,2.86826,27447.5,20232.6,1240707.816,512.297,28584.8,1842.41,2.817,2.62351,1503.72,13455,40000,97724.7,0.0443676,11.0995,93730.2,2268.13,136549,1.00E-06,154486,554486,3884.03,1829.39,1.31134,1167.39,4038.46,1789.64,3.47284,1123.15,154486,3997.42,1784.2,0.327837,1115.29,4020.73,1774.7,2.16124,1106.33
113562.354,90253.09819,203815.4522,34.46050518,46.77582578,451.0734268,63.08629406,19.2,,9.28E-06,0.112215,3.55526,49.0005,4.75265,50523.5,52689.6,1643622.931,1068.65,37635.9,2672.43,3.13962,1.15068,2452.24,21486.3,40000,203854,0.0449473,3.08298,92132.9,2428.78,133917,1.00E-06,260615,660615,4315.33,1851.88,1.92198,1256.99,4490.15,1810,4.03452,1210.49,260615,4465.96,1805.57,0.671118,1203.06,4488.61,1797.89,2.27201,1195.92
113562.354,73223.0236,186785.3776,14.72390603,37.40885336,503.1413538,0,8.95,,0.474958,0.062602,0.506185,48.2528,4.92183,31412.5,19625.1,645801.5155,979.099,14875.8,961.884,3.04068,903.343,1480.59,13254.9,40000,186771,0.0165846,0.0496725,73984.8,2793.99,111836,1.26E-05,243532,643532,2458.69,679.167,3.46423,381.011,2507.46,668.777,3.95555,369.346,243532,2504.88,664.737,2.1012,363.182,2504.08,663.383,2.53143,362.103
113562.354,92474.12607,206036.4801,14.52326267,20.97791296,557.3964127,0,8,,0.0186215,0.0638008,0.530862,52.6958,4.55522,33708.5,22340,627296.2702,1080.01,14366.9,1016.96,3.02042,1410.81,1581.47,14126.1,40000,206021,0.0185028,0.031912,67317,2547.68,103570,1.00E-06,262782,662782,2501.89,756.933,3.38168,435.634,2555.41,744.83,4.4367,422.184,262782,2552.97,742.137,1.74003,416.474,2552.03,740.111,2.61273,415.058
113562.354,71437.10001,184999.454,32.21475411,27.09277046,487.7806327,51.81885836,19.78,,1.00E-06,0.101628,5.93731,47.021,4.11617,42676.9,39822.1,1389178.663,969.974,31781.5,2286.82,3.03756,156.938,2124.21,18746.8,40000,185030,0.0426321,5.48517,91636,2385.52,124004,1.00E-06,241791,641791,3909.1,1754.18,1.92187,1173.05,4069.29,1715.92,3.99285,1129.95,241791,4042.6,1712.8,0.564146,1123.63,4065.13,1705.28,2.17693,1116.63
113562.354,33900.42785,147462.7819,18.39112663,48.27302125,687.9784856,0,14.16,,0.79421,0.0953637,0.48891,46.8897,4.69448,37709.6,27931.6,920933.8637,772.944,21414.7,1170.35,3.09422,366.105,1772.11,15761.8,40000,147445,0.0285742,0.0370507,89749.6,2957.71,115927,1.92E-05,204206,604206,3750.21,1170.68,2.83058,630.895,3823.31,1152.99,3.55967,611.362,204206,3816.49,1145.68,1.29654,601.728,3814.55,1142.97,2.23154,599.733
113562.354,75590.99925,189153.3533,30.87623674,39.18685266,451.8764056,51.35862294,18.54,,1.91E-06,0.0950723,6.28986,46.669,4.34416,40913.9,36835.5,1405728.116,991.752,32194.7,2279.48,3.01951,0.454831,2041.13,18046.6,40000,189184,0.0400214,5.84265,92518.5,2396.91,117406,1.00E-06,245945,645945,3655.05,1648.19,1.99705,1104.12,3805.47,1611.7,4.01265,1063.46,245945,3782.86,1607.81,0.679633,1056.48,3802.89,1600.86,2.21072,1050.09
113562.354,7768.993465,121331.3475,32.63995698,15.83700577,513.9077829,50.37133738,30.55,,1.00E-06,0.118926,8.16153,31.9185,3.11771,36457.8,31704.3,1441298.878,636.215,33139.2,2207.32,2.96896,229.26,1890.48,16770.5,40000,121363,0.0507881,7.85713,93730.6,2252.67,144181,1.00E-06,178124,578124,4598.01,2091.05,1.43517,1330.8,4771.38,2046.86,3.55634,1281.05,178124,4730.39,2041.43,0.335019,1273.06,4757.04,2031.52,2.15161,1263.57
113562.354,76415.5637,189977.9177,19.43930706,26.82721128,746.16832,0,11.62,,0.00011521,0.0913771,0.587307,55.6752,4.4085,42208.9,34812.2,822688.3591,995.808,18902.9,1272.77,3.05536,1528.28,1983,17555.3,40000,189958,0.0286439,0.0499168,74366.8,2774.37,109595,1.00E-06,246719,646719,3578.47,1171.49,2.98132,665.301,3660.78,1152.35,4.26765,643.618,246719,3654.28,1149.27,0.943426,637.017,3655.08,1145.76,2.26668,634.349
113562.354,10315.41503,123877.769,14.35282258,20.58080607,481.5187635,0,13.16,,0.685183,0.0653658,0.396336,31.1132,3.51673,23371.7,14095.6,578440.3578,649.333,13460.3,725.414,2.72882,2469.86,1251.57,11262.3,40000,123865,0.0172548,0.101232,63658.7,3131.9,127129,2.11E-05,180626,580626,2567.8,706.615,2.88861,387.259,2618.49,696.203,3.53515,375.706,180626,2615.33,691.693,1.49759,368.969,2614.63,690.192,1.98604,367.842
113562.354,32894.48817,146456.8422,30.97443271,39.15781844,543.8880901,41.71656144,24.02,,0.121615,0.0983294,10.1575,40.9124,3.80551,35278.3,29025.5,1369703.514,767.888,31520.2,2070.51,2.92415,0.241664,1807.18,16061.2,40000,146480,0.043432,9.7663,94428.1,2203.51,114254,1.44E-06,203241,603241,3802.12,1787.47,1.86072,1133.71,3942.52,1750.47,3.63368,1092.22,203241,3914.28,1744.8,0.52379,1083.8,3933.18,1737.28,2.09753,1076.85
113562.354,66170.86619,179733.2202,35.10261577,24.76502005,623.1713189,46.54077067,22.18,,1.00E-06,0.112034,7.25065,50.3422,4.18784,46274.5,44914,1437225.738,942.333,32889.6,2357.03,3.07117,157.699,2259.29,19879.7,40000,179757,0.0473744,6.76418,93023,2238.92,121810,1.00E-06,236518,636518,4326.81,1946.65,1.97076,1262.78,4488.07,1906.57,3.92046,1217.26,236518,4457.75,1902.98,0.483985,1210.49,4481.36,1894.98,2.13871,1202.96
113562.354,22079.89317,135642.2472,38.40262777,16.56820488,717.2912949,47.06910994,32.15,,1.00E-06,0.142389,8.0069,45.2863,3.77434,47515.1,47451.3,1579869.657,711.196,36252.3,2492.54,3.10159,424.426,2323.88,20419,40000,135666,0.0595767,7.56681,93717.8,2096.17,141923,1.00E-06,192427,592427,5525.99,2447.48,1.53174,1520.59,5709.94,2399.29,3.59651,1465.82,192427,5665.81,2393.63,0.304881,1457.53,5695.54,2383.07,2.13294,1447.25
113562.354,5130.840793,118693.1948,19.9317041,48.11996856,602.6540189,0,19.07,,1.23115,0.100728,0.467507,34.6779,4.37082,33643.3,24259,858320.9791,622.133,20057.1,992.427,3.02855,753.433,1649.24,14709.2,40000,118677,0.026035,0.128371,88323.7,3532.9,134099,3.66E-05,175438,575438,3962.63,1067.05,2.69294,558.187,4036.46,1051.34,3.24213,541.017,175438,4030.3,1043.47,1.32077,531.279,4029.13,1041.4,1.83909,529.612
113562.354,6632.932042,120195.286,13.89006642,23.69907937,637.1409394,0,13.12,,0.341853,0.0803662,0.385321,37.3105,3.36128,27743,17937.2,720460.482,630.02,16724.3,944.326,2.82664,1399.53,1414.44,12681.5,40000,120181,0.0270155,0.0310427,78041.2,2617.91,108954,8.17E-06,176942,576942,3157.09,1105.64,2.45936,599.271,3222.31,1089.08,3.69272,580.972,176942,3216.45,1083.96,0.831595,572.932,3214.65,1080.62,2.17289,570.615
113562.354,43224.07087,156786.4249,27.23914998,41.88136727,562.1946661,27.60353679,19.73,,0.200019,0.121742,0.471512,44.4979,4.08356,45002.5,43588.1,1212340.588,821.942,28059.5,1672.03,3.0647,1449.86,2224.85,19591.5,40000,156792,0.0368362,0.0400153,83073.2,3681.26,137635,3.59E-06,213553,613553,4737.39,1515.64,2.09254,935.059,4882.77,1484.35,3.8918,900.79,213553,4869.3,1479.06,0.644266,892.472,4869.69,1473.45,2.4463,887.953
113562.354,16285.13132,129847.4853,16.09938431,17.90969504,565.8216397,0,14.08,,0.406179,0.0787732,0.401315,37.0533,3.47024,27993.2,18747,662728.3933,680.618,15389.9,862.9,2.82125,2250.59,1446.54,12959.9,40000,129833,0.0222889,0.0463538,67983.7,3121.17,124144,1.12E-05,186594,586594,3092.15,912.647,2.66962,499.542,3156.43,898.701,3.67247,484.166,186594,3152.12,894.017,1.1014,476.749,3150.93,891.555,2.05734,475.018
113562.354,38532.34884,152094.7028,28.25780942,16.2087095,749.1949342,10.66764573,21.1,,0.00167508,0.13157,0.602789,49.8897,3.93745,47157.5,47654.9,1051911.287,797.253,24222.4,1574.75,3.01601,2547.81,2328.99,20461.6,40000,152082,0.0384037,0.110533,71356.7,3650.69,135438,1.00E-06,208843,608843,5140,1574.49,2.23515,909.733,5274.17,1545.82,3.91229,877.637,208843,5253.43,1541.81,0.514085,870.347,5262.8,1536.15,2.05291,865.464
113562.354,49091.48089,162653.8349,25.68172292,30.23961495,475.538397,31.92664205,17.93,,1.84E-06,0.108984,0.471464,42.5185,3.71851,40493.4,38181.4,1105338.789,852.731,25482.2,1625.21,2.96119,2166.05,2078.95,18365.7,40000,162665,0.0339676,0.0601154,74063.6,3654.07,138903,1.00E-06,219426,619426,4224.62,1397.99,2.00879,896.903,4370.97,1367.59,4.12742,863.501,219426,4354.3,1364.39,0.606463,856.921,4359.35,1358.7,2.32128,852.156
113562.354,14264.98065,127827.3347,12.11235856,38.99002853,503.9471093,0,10.76,,1.14659,0.0613886,0.412654,33.5943,4.34375,24410.7,13393.7,657461.8132,670.039,15304.7,818.942,2.89606,51.5837,1219.57,10982.3,40000,127815,0.0184817,0.0954152,88071.6,2606.41,109621,3.11E-05,184576,584576,2418.86,756.592,3.05164,407.298,2461.42,746.049,3.43933,395.451,184576,2456.54,740.617,1.67874,388.117,2455.54,739.268,2.01503,387.01
113562.354,11476.29842,125038.6524,22.20397292,19.0187626,700.8885876,0,20.17,,0.229566,0.113169,0.482198,41.472,3.50001,36440.5,30332.2,823543.0295,655.387,19069.3,1127.33,2.90781,2679.77,1848.25,16411.3,40000,125020,0.0314585,0.0750891,68568.6,3540.34,133749,6.22E-06,181781,581781,4437.92,1288.07,2.33553,694.989,4534.56,1267.5,3.61878,672.157,181781,4524.59,1262.43,0.655943,664.148,4526.75,1258.34,1.94396,660.892
113562.354,50022.3012,163584.6552,16.57310719,34.1400702,675.3787892,0,11.51,,0.19422,0.0836528,0.506893,49.6401,4.12725,35463.2,25751,773503.2192,857.463,17854,1115.45,2.99507,1259.65,1700.16,15146.2,40000,163568,0.0264781,0.0312542,77156.6,2699.43,108822,4.40E-06,220329,620329,3281.18,1083.53,2.84374,603.704,3352.43,1066.44,3.96765,584.552,220329,3347.46,1062.3,1.02272,577.29,3346.11,1059.12,2.31009,575.034
113562.354,24014.83817,137577.1922,18.16768185,25.43241404,473.1058949,7.786389335,15,,0.333635,0.0794573,0.376456,35.7675,3.41371,28393.2,20046.1,703497.3133,721.177,16347.7,904.92,2.819,2604.14,1496.66,13393.9,40000,137570,0.0212316,0.0355871,64671.7,3483.47,136156,8.20E-06,194331,594331,3105.29,871.833,2.51722,511.019,3183.84,856.22,3.80785,494.126,194331,3179.84,851.919,1.11353,486.958,3178.29,849.266,2.23618,485.173
113562.354,10497.50589,124059.8599,35.9323801,37.7764178,471.9120465,65.61060742,32.89,,1.17E-06,0.144188,3.14517,31.1646,3.28585,44192.1,43831.9,1722885.456,650.58,39635.5,2616.67,3.10126,430.558,2231.22,19644.8,40000,124103,0.0579522,2.84544,93182,2309.04,165907,1.00E-06,180864,580864,5574.34,2388.54,1.27493,1542.87,5782.3,2336.03,3.51779,1483.88,180864,5736.14,2329.54,0.319499,1475.12,5767.52,2318.09,2.25594,1463.95
113562.354,18325.98342,131888.3374,25.232496,26.21065503,677.3143639,8.623866281,21.73,,0.122896,0.123198,0.502167,42.4574,3.54164,39995.1,36542.6,949869.9208,691.331,21955.4,1339.28,2.93746,2719.95,2032.81,17976.4,40000,131877,0.0347903,0.0842419,69381.6,3716.32,138581,2.88E-06,188638,588638,4817.09,1426.82,2.15676,808.856,4937.99,1401.35,3.71965,780.624,188638,4922.73,1396.69,0.539592,772.901,4927.9,1391.61,2.02527,768.683
113562.354,89204.37498,202766.729,34.6105729,25.17737224,569.0855395,50.79795087,19.38,,1.00E-06,0.107042,5.86569,52.05,4.43841,48385.3,48455.9,1434910.054,1063.1,32787.8,2402.04,3.09203,204.736,2349,20628.3,40000,202794,0.044536,5.36338,91437.9,2326.94,120684,1.00E-06,259555,659555,4123.22,1830.54,2.09093,1219.65,4285.3,1791.77,4.0997,1175.72,259555,4258.9,1788.87,0.585241,1169.48,4281.7,1781.44,2.19619,1162.55
113562.354,61946.50307,175508.8571,26.82355345,20.15799681,651.8673145,16.54603379,17.36,,1.93E-05,0.114777,0.564226,50.6962,4.10524,46131.6,45358.1,1031057.085,920.03,23737.3,1548.42,3.02548,2299.76,2270.72,19975.2,40000,175503,0.0340351,0.0694459,71388.4,3540.72,132512,1.00E-06,232264,632264,4470.6,1396.6,2.40016,844.874,4600.21,1369.57,4.15101,814.776,232264,4586.31,1366.38,0.654053,808.099,4591.09,1361.4,2.21354,803.986
113562.354,20919.69807,134482.0521,13.44985292,32.59260826,683.2380055,0,11.36,,0.251969,0.0804051,0.442848,43.7476,3.68142,30340,19934.4,762328.0775,704.911,17647,1048.39,2.90243,903.702,1492.41,13357.2,40000,134467,0.0286795,0.0271267,82267.1,2343.51,99909.2,5.48E-06,191228,591228,3157.5,1173.38,2.54804,641.624,3223.93,1155.57,3.81825,621.756,191228,3217.99,1150.81,0.813646,613.907,3216.21,1147.18,2.28605,611.368
113562.354,31697.066,145259.42,32.96237969,18.61869353,534.6923571,49.16838913,25.77,,1.00E-06,0.112761,7.54665,40.299,3.57408,39448.1,35422.8,1422264.113,761.64,32636.5,2243.21,3.00233,149.688,2000.71,17705.1,40000,145289,0.048033,7.15948,93361.4,2274.44,133914,1.00E-06,202050,602050,4353.98,1976.43,1.64826,1274.52,4520.58,1934.66,3.70515,1227.38,202050,4485.56,1930.19,0.40059,1220.07,4510.45,1921.32,2.13087,1211.65
113562.354,81794.58932,195356.9433,24.24635392,28.38255952,745.8046395,0,14.09,,1.01E-05,0.102007,0.621078,56.1849,4.45002,46445.2,42792.8,844524.0462,1024,19396.9,1314.27,3.06423,2241.74,2203.95,19416.4,40000,195335,0.0286096,0.0742563,68079.9,3276.62,123320,1.00E-06,252096,652096,3992.02,1170.61,2.99742,667.032,4085.67,1150.9,4.25242,644.737,252096,4077.8,1147.9,0.953272,638.236,4080.29,1144.38,2.19495,635.477
113562.354,70530.34105,184092.6951,20.86376837,21.44385563,449.6695256,19.0797232,12.87,,0.00480151,0.0830943,0.462261,46.2548,4.02613,35993.4,29031.9,846099.2331,965.066,19518.4,1231.4,2.96121,2065.23,1807.38,16063,40000,184094,0.024205,0.022245,68595.4,3381.74,130527,1.00E-06,240855,640855,3226.03,995.162,2.49762,631.337,3329.43,974.527,4.35684,609.051,240855,3325.49,971.829,1.02214,602.879,3323.77,968.202,2.59435,600.368
80521.35167,0,80521.35167,14.03048177,35.16003222,537.2031037,0,14.03,,0.844074,0.050833,0.557622,29.4238,3.44749,16877.9,7855.6,416174.2091,422.065,9702.57,503.717,2.64312,970.319,930.96,8438.16,40000,80512,0.0130037,0.27934,75102.1,2632.68,116450,3.41E-05,137273,537273,2003.91,532.733,2.64361,291.594,2037.36,525.195,3.34185,283.714,137273,2033.96,521.334,1.42527,277.925,2033.32,520.147,1.82365,277.112
113562.354,11957.99367,125520.3477,13.20739004,36.37977255,723.9464414,0,11.95,,0.360421,0.0858136,0.433695,43.2533,3.76059,31100.1,20417.1,832330.3135,657.93,19305.3,1106.83,2.93932,334.306,1510.68,13515.2,40000,125505,0.0319569,0.0239575,90103.3,2232.46,96619.6,7.63E-06,182266,582266,3373.37,1307.64,2.43499,704.833,3441.88,1288.17,3.72417,683.188,182266,3434.88,1282.29,0.768055,674.365,3432.54,1278.28,2.37293,671.56
113562.354,39607.38659,153169.7406,28.49090869,16.40038078,737.8500447,12.65286156,21.12,,0.000158596,0.131935,0.599615,49.6899,3.93672,47410.1,48268.8,1072913.1,802.898,24702.8,1609.4,3.01769,2526.74,2344.34,20589.5,40000,153159,0.03879,0.109545,71733.2,3654.53,135799,1.00E-06,209920,609920,5151.67,1590.73,2.20904,927.054,5289.17,1561.34,3.9293,894.172,209920,5267.63,1557.4,0.507782,886.929,5277.39,1551.6,2.07013,881.914
113562.354,55060.5499,168622.9039,11.01571015,49.27849671,708.9995834,0,7.42,,0.875313,0.0717387,0.511955,52.1002,5.27037,33331.5,21353.4,933034.6265,883.883,21649.7,1232.11,3.00787,0.0930753,1545.53,13816.2,40000,168607,0.0272482,0.0212522,85655.9,1703.75,79353,1.67E-05,225368,625368,2830.34,1115.63,3.19277,609.26,2878.67,1099.62,3.78555,591.249,225368,2871.64,1092.42,1.63458,581.701,2869.55,1089.93,2.64819,580.026
113562.354,37283.53974,150845.8937,37.27848186,41.94072637,666.1077169,48.9592033,28.06,,0.0013351,0.13078,7.74782,46.6565,4.09512,47361.1,46751.6,1626456.534,790.908,37342.8,2544.54,3.10446,36.0999,2306.24,20271.8,40000,150872,0.0547745,7.29564,95461.2,2142.33,134541,1.00E-06,207633,607633,5068.23,2252.22,1.74207,1415.13,5242.69,2206.33,3.66209,1363.31,207633,5204.98,2200.44,0.398367,1354.77,5231.2,2190.98,2.13403,1345.7
113562.354,1432.738339,114995.0923,14.06607787,43.80733083,718.1054874,0,13.89,,0.716832,0.0921231,0.403689,39.635,3.94167,31484.5,20752.5,898298.9619,602.754,20936.6,1093.35,2.97567,2.30571,1523.25,13623.8,40000,114980,0.0328256,0.0273036,95271.5,2428.54,102314,1.61E-05,171741,571741,3628.33,1343.91,2.40767,709.535,3695.89,1324.56,3.52101,688.285,171741,3687.59,1316.64,0.921094,677.836,3684.92,1313.03,2.28821,675.319
113562.354,78430.16882,191992.5228,21.60041127,32.26365316,531.3476259,12.62985638,12.78,,0.00505577,0.0867482,0.505432,49.886,4.24803,39139.8,32544.4,830225.443,1006.44,19126.7,1233.81,3.00851,2030.95,1915.9,16986.5,40000,191986,0.024545,0.0276857,68571.8,3329.55,127214,1.00E-06,248747,648747,3378.44,1007.47,2.73068,616.974,3475.23,988.004,4.35855,595.731,248747,3471.16,985.175,1.07687,589.447,3469.93,981.798,2.50862,587.073
113562.354,58805.69686,172368.0509,26.74499317,44.37852806,592.565115,22.7108123,17.62,,0.237852,0.115555,0.494669,48.8804,4.44801,46704.6,44867.1,1168886.551,903.598,27066,1599.86,3.10511,1275.35,2258.08,19869.6,40000,172368,0.0343517,0.0241447,83051,3568.05,133358,4.44E-06,229129,629129,4500.06,1412.67,2.34676,864.563,4632.74,1384.31,3.98223,833.567,229129,4624.54,1378.98,0.80754,825.171,4622.22,1374.07,2.67165,821.547
103102.9689,0,103102.9689,35.97623677,30.58871115,691.3997775,38.12424678,35.98,,1.00E-06,0.120901,13.8508,37.5387,3.34154,34294.3,27662.3,1340347.053,540.599,30828.3,2042.47,2.93247,64.6202,1763.37,15687.2,40000,103123,0.0534227,13.4903,95283.3,2019.65,129431,1.00E-06,159884,559884,4699.5,2195.88,1.4027,1326.54,4855.63,2153.27,3.46406,1278.63,159884,4810.23,2147.1,0.282243,1270.07,4836.02,2136.91,2.07917,1260.26
113562.354,3743.355431,117305.7094,30.24503597,23.38886091,622.6868338,30.81710371,29.28,,0.000324578,0.149114,0.476773,35.638,3.21814,43230.6,43515.6,1272607.9,614.991,29329.5,1880.03,2.98083,2315.84,2222.95,19575.6,40000,117314,0.0471549,0.125214,76596.3,3563.77,152279,1.00E-06,174075,574075,5810.75,1938.8,1.58598,1165.7,5984.68,1899.96,3.76055,1122.6,174075,5945.82,1894.75,0.333371,1114.51,5964.57,1886.2,2.1798,1106.67
113562.354,30239.52489,143801.8789,17.64658609,45.91496035,730.1780943,0,13.94,,0.617955,0.0973003,0.488344,47.9114,4.47483,37733.9,28018.2,933933.743,753.753,21695.1,1208.76,3.07699,359.708,1774.91,15785.7,40000,143784,0.0311713,0.0282993,90506,2775.23,110794,1.42E-05,200545,600545,3825.53,1276.62,2.6908,689.097,3901.47,1257.28,3.63081,667.704,200545,3894.34,1250.19,1.08442,658.034,3892.01,1246.85,2.33722,655.653
113562.354,21102.44014,134664.7941,17.5976558,45.96320641,657.1709071,0,14.84,,0.828801,0.0929703,0.452632,42.4706,4.39018,34628.8,24492.2,872490.4439,705.86,20319.8,1077.22,3.0467,413.381,1657.3,14778.4,40000,134648,0.0277569,0.0433925,89765.2,2989.87,117718,2.08E-05,191409,591409,3657.16,1137.07,2.7273,607.993,3727.44,1120.15,3.49161,589.368,191409,3720.64,1112.88,1.2451,579.808,3718.81,1110.28,2.12591,577.888
80800.96364,0,80800.96364,34.59082765,15.78874785,528.3608984,39.23460103,34.59,,1.47E-06,0.0878879,14.821,29.47,2.97159,22389.3,14555.8,1070990.092,423.718,24701.5,1563.54,2.69422,0.454134,1272.13,11442.1,40000,80827.5,0.0397703,14.545,91341.6,2184.18,124850,1.00E-06,137588,537588,3399.8,1640.93,1.25431,1041.81,3535.61,1605.19,3.42552,1002.44,137588,3494.96,1599.89,0.314391,994.774,3515.52,1590.81,2.15429,986.347
113562.354,65372.43555,178934.7896,31.01187399,44.93843753,663.3089761,28.90992718,19.68,,0.0951631,0.132701,0.570226,51.7873,4.56443,54087.3,58931.6,1345883.654,938.037,31029.7,1976.85,3.13808,1445.47,2597.56,22687.3,40000,178938,0.0409782,0.0637911,83230.5,3591.28,134373,1.68E-06,235699,635699,5164.57,1684.66,2.24878,1042.1,5322.84,1650.14,4.02789,1003.95,235699,5303.4,1645.24,0.631276,995.909,5308.03,1639.13,2.35383,990.705
113562.354,47332.87487,160895.2289,28.14621421,38.92594673,567.6805156,29.95555251,19.87,,0.0773299,0.124111,0.507896,45.3663,4.0309,46243.4,46353.1,1231279.122,843.49,28413.9,1782.08,3.05423,1678.32,2296.13,20187.5,40000,160902,0.0381557,0.0655329,80830.5,3678.65,137878,1.35E-06,217663,617663,4825.26,1569.66,2.05661,978.001,4978.69,1536.79,3.96903,941.817,217663,4959.33,1532.29,0.581706,934.172,4964.45,1526.23,2.30729,929.025
113562.354,27683.85757,141246.2116,37.57284216,27.70784674,648.7411551,51.79527107,30.21,,1.00E-06,0.138987,6.31721,43.8591,3.72987,47429.7,47795.7,1586603.856,740.598,36401.3,2508.69,3.10368,470.711,2332.52,20491,40000,141275,0.0573856,5.89159,92572,2173.02,145994,1.00E-06,198036,598036,5383.77,2359.03,1.53206,1494.36,5571.94,2311.04,3.63398,1439.92,198036,5529.93,2305.77,0.323635,1431.95,5559.5,2295.43,2.15624,1421.92
89173.50384,0,89173.50384,29.81635141,26.93820811,617.7263462,23.52720029,29.82,,0.0223123,0.13136,0.481083,33.8366,3.07564,32287.1,27339.6,973455.3172,467.502,22483.8,1389.29,2.82218,2871.51,1752.85,15597.2,40000,89179.5,0.0371739,0.14664,69274.8,3928.95,149128,1.00E-06,145941,545941,5125.03,1530.39,1.46963,907.809,5271.3,1499.18,3.62977,874.047,145941,5237.29,1494.39,0.327183,866.497,5254.39,1486.96,2.0804,859.954
113562.354,48558.59519,162120.9492,13.4298395,31.75088194,694.4282634,0,9.41,,0.128925,0.0765461,0.504764,50.1219,4.04504,33276.1,22452.8,759888.8416,849.796,17520.6,1114.97,2.97354,744.662,1585.53,14161.1,40000,162105,0.0273129,0.0276248,81229,2198.78,94518.9,2.65E-06,218866,618866,3003.54,1117.12,2.81443,623.991,3068.41,1099.76,4.05892,604.441,218866,3063.23,1095.92,0.933786,597.311,3061.85,1092.52,2.36157,594.931
113562.354,5926.047638,119488.4016,27.65773373,47.3638951,670.9449559,17.18992551,26.29,,0.522821,0.143974,0.425792,38.8889,3.87285,44061.4,41969,1220809.817,626.364,28401.1,1538.13,3.05718,1531.65,2182.11,19233.2,40000,119484,0.0412562,0.0434991,85157.1,3851.33,141784,1.15E-05,176245,576245,5634.98,1695.45,1.94422,965.538,5774.71,1664.32,3.53647,931.628,176245,5759.75,1656,0.58123,920.739,5758.95,1650.25,2.31388,916.104
106146.7186,0,106146.7186,33.28640394,42.04538116,599.5630828,40.37714274,33.29,,0.292134,0.109948,13.6886,32.9458,3.41685,31696.3,24750,1403310.899,556.572,32439.8,1975.1,2.87195,0.208675,1666.16,14854.5,40000,106170,0.0490657,13.3752,94737.7,2076.69,124691,3.69E-06,162931,562931,4272.04,2019.86,1.53304,1230.24,4416.41,1979.58,3.35108,1185.27,162931,4378.62,1971.45,0.40018,1174.87,4397.91,1962.63,2.08234,1166.61
99632.29268,0,99632.29268,22.63678463,23.2670108,450.1574206,21.74492533,22.64,,0.198588,0.0983442,0.286951,25.7584,2.73883,26722.4,19965.7,847393.8794,522.333,19704.9,1076.65,2.74865,2713.3,1493.6,13367.5,40000,99639.1,0.0278945,0.0424062,68994.7,3788.9,149071,4.03E-06,156400,556400,3825.63,1149.73,1.72895,707.433,3943.32,1125.4,3.68226,681.377,156400,3933.4,1120.81,0.529323,673.86,3933.77,1115.78,2.30361,670.049
113206.8785,0,113206.8785,33.46757301,43.67238739,664.3576545,36.65674725,33.47,,0.34459,0.115867,14.5547,36.1359,3.62121,34913.4,28432.3,1468448.935,593.558,33941.4,2070.95,2.91791,0.221591,1788.24,15899.6,40000,113226,0.0520193,14.209,96066.9,1991.26,119887,4.46E-06,169987,569987,4511.67,2139.06,1.6465,1276.77,4652.89,2098.33,3.35054,1231.11,169987,4615.77,2089.48,0.423492,1219.97,4634.69,2080.77,2.04283,1211.78
113562.354,69731.31174,183293.6657,36.33524855,25.48428836,649.485636,47.69530319,22.51,,1.00E-06,0.117105,6.78583,51.714,4.26911,49010.3,49425.3,1478376.731,960.997,33823.4,2432.42,3.09975,209.405,2373,20828.2,40000,183318,0.0490727,6.2852,92762.1,2230.59,124517,1.00E-06,240079,640079,4524.46,2016.01,1.97176,1308.48,4690.88,1974.72,3.92996,1261.5,240079,4659.77,1971.11,0.472748,1254.7,4684.21,1962.91,2.15042,1246.96
113562.354,68647.04961,182209.4036,29.56872081,44.37180067,547.6456353,36.74440295,18.43,,0.0862857,0.122884,0.520853,48.8416,4.48771,50749.8,53081.9,1345221.855,955.251,31036.4,1953.92,3.12815,1143.68,2461.61,21563.9,40000,182222,0.0387972,0.0472673,85609.2,3565.34,135428,1.39E-06,238983,638983,4769.07,1597.05,2.141,1021.56,4929.54,1562.47,4.10708,983.656,238983,4913.08,1557.9,0.674785,975.914,4915.34,1551.89,2.48749,970.907
113562.354,91135.80323,204698.1572,14.91316889,15.56394267,705.9538565,0,8.27,,0.000120209,0.0752304,0.570926,56.4871,4.58154,38784.2,28295.9,759926.7635,1072.99,17430.3,1206.2,3.06872,803.835,1783.86,15862.2,40000,204680,0.0254485,0.0323482,77592.1,2225.07,93740.5,1.00E-06,261441,661441,2948.84,1040.4,3.21994,596.98,3014.21,1023.73,4.49017,578.123,261441,3009.96,1020.99,1.18605,571.813,3009.22,1017.94,2.49052,569.662
113562.354,51919.44694,165481.8009,36.44538064,48.08058548,530.5892184,60.92443841,25.01,,0.113227,0.128454,4.4853,44.8809,4.31013,49245.4,50712.3,1741249.452,867.691,40012.8,2689.73,3.1358,29.6128,2404.53,21090.3,40000,165519,0.0519245,4.0512,94050.2,2301.73,143439,1.36E-06,222280,622280,4962.01,2139.03,1.72099,1397.07,5145.67,2092.27,3.67196,1344.78,222280,5113.27,2086.02,0.497336,1335.95,5138.18,2076.98,2.20873,1327.38
113562.354,90115.11459,203677.4686,35.65869679,31.759527,545.2480281,56.78257088,19.88,,1.00E-06,0.114354,4.32761,51.5359,4.44183,51432.9,54305.5,1512706.264,1067.9,34571.7,2526.02,3.12777,307.294,2490.61,21804.1,40000,203709,0.0465433,3.82936,90466.2,2368.46,130963,1.00E-06,260470,660470,4402.14,1913.8,1.98585,1288.02,4577.37,1872.57,4.0803,1241.36,260470,4549.73,1869.6,0.560173,1235.1,4574.16,1861.73,2.21923,1227.72
113562.354,94373.20417,207935.5582,26.7312313,18.16150983,454.1616078,37.64936632,14.6,,1.10E-06,0.101997,0.529522,49.9369,4.39938,46223.7,46202.9,1151545.224,1090.13,26475.3,1765.28,3.0438,1832.8,2292.31,20155.6,40000,207950,0.0326522,0.0485738,74636.8,3465.9,131915,1.00E-06,264711,664711,3941.01,1343.55,2.2518,896.675,4089.3,1313.4,4.49046,863.572,264711,4076.52,1311.26,0.804849,857.769,4079.9,1306.09,2.47678,853.513
81948.24259,0,81948.24259,17.59114397,36.96417017,456.4688712,5.567281423,17.59,,0.733601,0.0603808,0.432168,25.5596,3.1707,18586.3,9476,483021.0966,429.569,11300.7,544.945,2.73122,981.908,1023.55,9257.93,40000,81943.6,0.0139351,0.19122,79707.7,3241.45,137358,2.54E-05,138705,538705,2369.28,573.241,2.33823,334.803,2419.76,563.222,3.4104,324.568,138705,2416.03,558.891,1.34868,318.158,2415.23,557.404,1.94757,317.23
113562.354,35392.6831,148955.0371,30.682045,48.06344901,707.2890414,23.07754926,23.39,,0.311047,0.14499,0.533879,48.0314,4.3547,51567.8,54499.7,1348879.078,780.85,31215.4,1864.61,3.11999,1502.55,2495.18,21842,40000,148953,0.0433766,0.0610481,84533.1,3730.13,137919,6.08E-06,205714,605714,5662,1782.91,2.08635,1055.81,5816.99,1748.29,3.72914,1017.69,205714,5796.7,1741.35,0.579131,1007.97,5799.61,1735.06,2.28681,1002.61
113562.354,39857.05055,153419.4046,21.35435438,14.67513989,481.8745921,17.18656772,15.81,,0.120136,0.0918329,0.417338,40.7404,3.59467,34089.4,27558.5,866361.7721,804.261,20057.9,1188.82,2.90228,2353.52,1759.99,15658.3,40000,153419,0.0264585,0.0278353,68956.1,3549.22,136441,2.38E-06,210180,610180,3572.61,1087.78,2.29793,668.693,3680.4,1065.95,4.01261,644.94,210180,3674.78,1062.34,0.813246,638.067,3673.32,1058.34,2.4272,635.205
83609.51213,0,83609.51213,14.20191444,42.44486801,524.3845123,0,14.2,,1.55325,0.0529433,0.905913,28.699,4.29488,18039.3,8362.9,482275.8697,438.252,11252.9,574.469,2.74453,0.175207,960.878,8703.43,40000,83599.9,0.0134677,0.633804,86164.5,2654.89,115636,6.15E-05,140361,540361,2091.57,551.301,2.89438,291.577,2123.1,544.131,3.13482,283.691,140361,2118.79,539.7,1.56925,277.732,2117.73,538.709,1.76296,276.913
113562.354,82400.33686,195962.6909,17.17172699,32.42226879,627.0910274,0,9.95,,0.0515089,0.0760869,0.54305,53.1295,4.43697,37118.7,27368.1,707384.5141,1027.19,16246.3,1101.65,3.02798,1574.32,1753.78,15605.2,40000,195945,0.0223051,0.0350951,69923.6,2768.34,109865,1.20E-06,252706,652706,2981.6,912.594,3.18765,520.899,3047.75,897.801,4.29639,504.333,252706,3044.33,894.78,1.3471,498.089,3043.48,892.202,2.42899,496.264
113562.354,36543.4877,150105.8417,28.69468729,21.00604008,541.6104996,34.55912659,21.71,,1.22E-06,0.126816,0.502949,41.9275,3.62259,43923,44230.6,1229033.165,786.957,28301.6,1839.3,2.99186,2177.49,2241.6,19731.7,40000,150118,0.0403797,0.0935988,76126.7,3605.78,143714,1.00E-06,206879,606879,4923.82,1661.26,1.84209,1047.93,5088.47,1625.96,3.99944,1008.82,206879,5060.94,1622.19,0.466282,1001.81,5072.62,1615.19,2.24285,995.604
84161.92875,0,84161.92875,32.96853262,36.58031738,595.6665624,31.5618799,32.97,,0.162286,0.080892,17.7325,32.6889,3.20058,21629.7,13525.1,1038353.997,441.299,24004.6,1460.07,2.63671,0.108337,1225.62,11035.3,40000,84181.2,0.0380079,17.4248,91320.6,2021.17,104595,2.11E-06,140942,540942,3139.53,1566.23,1.46744,962.92,3254.1,1534.16,3.36697,927.612,140942,3219.95,1528.07,0.373093,919.119,3235.68,1520.32,2.04985,912.108
113562.354,59708.57961,173270.9336,32.59546519,37.05498539,618.7033769,38.88190733,21.36,,1.56E-06,0.0986906,9.5869,49.1124,4.20875,40367.9,35210.2,1350400.032,908.429,30944.6,2172.71,2.9937,0.541165,1994.56,17653.1,40000,173290,0.0432606,9.11451,94568.7,2164.99,105214,1.00E-06,230051,630051,3815.7,1777.81,2.10769,1131.12,3954.35,1741.82,3.89391,1090.47,230051,3927.86,1737.59,0.55755,1083.15,3947.62,1730.42,2.10572,1076.52
98986.53949,0,98986.53949,14.89753423,40.0370901,595.7261058,0,14.9,,0.813203,0.0738347,0.387547,32.445,3.6191,24107.6,13657.2,637722.9637,518.848,14889.6,749.965,2.85756,400.296,1231.68,11088.3,40000,98974.2,0.0216262,0.0772316,87439.7,2820.32,116522,2.43E-05,155735,555735,2908.4,885.722,2.51219,469.246,2960.36,873.086,3.39406,455.662,155735,2954.68,867.109,1.16514,447.461,2953.39,865.049,1.8821,446.018
113562.354,25968.43381,139530.7878,25.21779317,28.98211758,448.320021,33.36652214,20.52,,0.0459493,0.0716056,10.9521,35.1268,3.32117,25845.2,17648.3,1059442.663,731.557,24369.1,1612.75,2.7386,0.487616,1402.82,12580.6,40000,139550,0.0332948,10.6214,93209,2222.49,97515.6,1.00E-06,196311,596311,2756.97,1370.86,1.96654,884.141,2868.5,1341.95,3.7559,851.921,196311,2848.9,1337.85,0.612784,844.836,2864.23,1331.79,2.06592,839.426
113562.354,52107.80795,165670.162,32.45552305,31.29757676,685.4225741,31.20454427,22.25,,1.00E-06,0.139497,0.598993,50.2484,4.06602,52581,58172.6,1314404.381,868.513,30210.6,2023.95,3.08217,2119.92,2580.29,22545,40000,165676,0.0449979,0.105545,77255.4,3397.19,141165,1.00E-06,222437,622437,5425.34,1848.21,1.99763,1147.53,5595.62,1810.89,4.06142,1105.68,222437,5565.83,1807.2,0.452115,1098.64,5579.9,1799.92,2.22757,1092.09
91840.79694,0,91840.79694,27.61818626,14.6653717,512.8290156,27.6412408,27.62,,0.0600675,0.119185,0.390427,28.7078,2.85897,29870.4,24360.7,970168.3429,481.511,22444.3,1348.18,2.7915,2750.61,1652.76,14739.4,40000,91851.9,0.0344784,0.110566,70494.8,3913.06,151075,1.17E-06,148613,548613,4638.95,1421.41,1.46729,871.442,4782.94,1390.78,3.64983,838.379,148613,4754.55,1386.17,0.367375,830.967,4767.38,1379.14,2.16641,824.901
88068.04966,0,88068.04966,12.07619945,25.98071342,684.6712768,0,12.08,,0.339858,0.0635548,0.383648,37.1157,3.23632,20323.3,10509.8,551272.2369,461.619,12810.9,708.541,2.67941,894.127,1078.61,9743.82,40000,88057.3,0.0225956,0.032412,77725.2,2087.95,95229.6,9.18E-06,144818,544818,2502.28,924.933,2.22402,498.031,2549.25,911.404,3.6637,483.752,144818,2543.93,906.877,0.725031,476.333,2542.19,903.825,2.04125,474.389
113562.354,24879.57481,138441.9288,31.83183446,30.20035744,548.5683064,43.99450276,26.11,,1.00E-06,0.106192,9.39249,38.9627,3.47445,36253.9,30673.8,1350769.873,725.881,31015.2,2111.18,2.95069,42.1334,1858.85,16501.5,40000,138467,0.0464229,9.0194,94595.7,2225.68,125753,1.00E-06,195228,595228,4104.09,1909.71,1.6816,1215.3,4258.82,1870.07,3.67604,1170.61,195228,4224.48,1865.46,0.401506,1163.17,4247.68,1856.92,2.09786,1155.1
113562.354,63638.11474,177200.4687,25.32866679,23.71610208,475.8698208,30.74413125,16.23,,1.72E-06,0.103756,0.486584,45.5668,3.94454,41561.9,39076.1,1077050.259,928.981,24821.3,1592.36,2.9861,2069.66,2103.74,18574.6,40000,177210,0.032222,0.0471189,73417.1,3567.84,135686,1.00E-06,233971,633971,4019.66,1325.72,2.15411,856.035,4159.81,1296.91,4.24963,824.417,233971,4147.44,1294.08,0.696447,818.092,4150.23,1288.88,2.39591,813.862
113562.354,62669.48606,176231.8401,36.6113383,34.91608132,585.1578502,55.55594841,23.59,,1.00E-06,0.124454,4.91686,48.6286,4.18245,50105.4,52006.6,1582601.666,924.016,36244,2567.84,3.12773,229.145,2435.86,21350.4,40000,176263,0.0508782,4.4458,92495.2,2286.81,137742,1.00E-06,233024,633024,4803.41,2092.49,1.81683,1371.48,4984.84,2048.05,3.86162,1321.17,233024,4951.79,2043.97,0.453698,1314.08,4978.14,2035.13,2.18065,1305.67
113562.354,50308.57532,163870.9293,25.60271257,36.38722618,450.9292603,34.33416679,17.74,,0.0542504,0.1086,0.446925,42.1306,3.88426,41183.4,38300.6,1158047.406,859.124,26752.8,1647.24,3.0154,1528.82,2082.27,18393.7,40000,163884,0.0339034,0.0415577,81008,3645.85,138493,1.00E-06,220645,620645,4208.61,1396.49,1.99719,900.496,4355.75,1365.6,4.07246,866.796,220645,4342.42,1361.72,0.659308,859.676,4343.99,1356.13,2.46456,855.149
113562.354,6429.92789,119992.2819,17.14814739,47.40418093,585.0915797,0,16.23,,1.32023,0.0889739,0.448911,34.346,4.48242,31045.3,20572.2,825196.7923,628.95,19274.6,962.587,3.01494,239.563,1516.51,13565.5,40000,119977,0.024563,0.116485,92147.8,3207.79,125273,3.72E-05,176738,576738,3503.51,1006.37,2.785,527.621,3566.81,991.911,3.2569,511.711,176738,3560.24,984.391,1.41415,502.355,3558.95,982.521,1.86544,500.837
113562.354,45579.31612,159141.6701,27.63313343,19.98170724,735.4118217,10.13099408,19.72,,0.000313353,0.125758,0.596624,50.671,4.00227,46862.9,46732.5,1022904.687,834.193,23553.3,1532.49,3.02026,2494.9,2305.75,20267.8,40000,159129,0.0365752,0.0980703,70931,3607.82,134021,1.00E-06,215890,615890,4911.53,1499.4,2.33066,870.374,5040.51,1472.07,3.97135,839.782,215890,5022.78,1468.29,0.563715,832.654,5030.31,1463.01,2.07757,828.175
113562.354,3505.900906,117068.2549,34.94894428,25.45174805,619.6114927,46.42706558,33.9,,1.00E-06,0.13065,9.66733,35.3393,3.2631,39337.3,35284.1,1486717.923,613.84,34175.1,2285.28,3.00741,298.967,1996.7,17671.2,40000,117095,0.0558989,9.32758,94351.1,2124.57,142392,1.00E-06,173856,573856,5067.55,2298.67,1.42577,1422.91,5242.83,2252.51,3.51409,1370.77,173856,5197.77,2246.49,0.297632,1362.29,5226,2235.96,2.12803,1352.08
109248.5388,0,109248.5388,35.66413473,21.06173828,734.4068428,34.94257745,35.66,,1.00E-06,0.124363,14.3758,39.6507,3.43796,36651.4,30514.1,1372841.655,572.795,31559.6,2108.07,2.95995,56.5459,1853.9,16459.4,40000,109265,0.0554066,13.9939,96452.1,1966.06,125429,1.00E-06,166026,566026,4839.78,2275.42,1.48713,1356.93,4993.76,2232.6,3.479,1308.54,166026,4948.72,2226.34,0.288118,1299.84,4974.51,2216.26,2.0486,1290.11
113562.354,28280.58652,141842.9405,15.10247053,28.53277979,659.8926705,0,12.09,,0.234822,0.0819397,0.456583,44.5208,3.7358,31452.5,21561.3,742772.1911,743.495,17183.8,1032,2.90903,1397.89,1553.17,13882.1,40000,141827,0.0269236,0.0311307,76766.8,2637.16,108200,5.40E-06,198588,598588,3215.74,1101.72,2.63669,606.319,3284.49,1084.72,3.84171,587.354,198588,3279.06,1080.27,0.889314,579.829,3277.59,1076.95,2.22931,577.481
84425.89427,0,84425.89427,23.48144864,45.76332146,585.13378,9.602313023,23.48,,0.611484,0.0974622,0.368967,32.1228,3.40184,26725.8,17196.4,729902.9589,442.56,17071.6,828.594,2.91822,739.913,1384.46,12421,40000,84421.7,0.0246575,0.0571701,87858.3,3607.52,140799,1.73E-05,141183,541183,3820.53,1014.01,1.93529,570.089,3906.99,996.019,3.44684,551.37,141183,3900.14,989.591,0.751588,542.446,3898.49,986.302,2.03011,540.241
113562.354,75158.93535,188721.2894,29.13336818,35.50777372,507.8776602,39.63568492,17.53,,1.35E-06,0.117002,0.535951,48.5411,4.28049,48920.8,51176.1,1282981.38,989.406,29517.7,1946.23,3.07638,1589.09,2415.8,21183.9,40000,188737,0.0377977,0.0652175,80118.7,3517.69,136086,1.00E-06,245498,645498,4530.01,1555.49,2.09846,1016.74,4693.26,1521.17,4.27802,978.89,245498,4673.62,1518.04,0.647039,972.31,4680.06,1511.91,2.39709,967.05
113562.354,6966.528798,120528.8828,15.74717409,42.36233599,536.0542957,0,14.84,,1.19925,0.0784289,0.440842,32.2505,4.23892,27935.5,17405.7,729843.2624,631.77,17030.8,867.93,2.95039,474.612,1392.99,12495.2,40000,120515,0.0213075,0.13116,88092.7,3156.93,125141,3.50E-05,177276,577276,3087,872.824,2.86084,462.246,3143.51,860.313,3.31128,448.397,177276,3138.2,853.915,1.48679,440.113,3137.16,852.299,1.88479,438.8
