WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
102847.1726,0,102847.1726,25.72353933,34.52149441,500.7396022,26.56639312,25.72,,0.195371,0.120014,0.348672,28.1795,2.94765,32540.8,27294.1,1032005.541,539.198,23934.7,1374.28,2.86247,2231.84,1751.36,15584.5,40000,102856,0.0349811,0.0750718,76661.3,3902.14,148954,3.78E-06,159617,559617,4673.67,1441.24,1.62183,876.116,4815.11,1411,3.62892,843.34,159617,4794.17,1405.61,0.438755,835.155,4800.58,1399.24,2.21953,829.825
113562.354,51520.42964,165082.7836,36.59000797,34.76507581,703.1012056,42.71839383,25.17,,1.00E-06,0.151681,0.588963,50.9432,4.1795,57420.7,66666.3,1526114.722,865.485,35084.1,2342.45,3.15984,1468.4,2767.9,24085.5,40000,165098,0.0524491,0.0900512,83532,2994.83,148544,1.00E-06,221859,621859,5892.11,2155.07,1.82757,1359.69,6085.1,2110.86,4.05705,1309.99,221859,6051.46,2106.59,0.395833,1302.5,6067.26,2097.96,2.3554,1294.55
95167.21111,0,95167.21111,15.98311856,31.49057212,693.5890639,0,15.98,,0.309314,0.0822944,0.40343,37.4808,3.25735,24767.4,15173.8,634146.0702,498.823,14725.7,826.145,2.7579,1748.18,1299.25,11678.9,40000,95154.2,0.0259108,0.0434485,73603.2,2744.22,113758,8.54E-06,151915,551915,3234.7,1060.73,2.19556,565.938,3299.27,1044.8,3.59544,548.808,151915,3292.8,1039.91,0.656785,541.065,3291.78,1036.43,1.97958,538.619
113562.354,14700.97197,128263.326,19.51823769,33.38088902,464.4437521,13.11037631,17.28,,0.354851,0.0885613,0.337453,32.4587,3.26567,29562.2,21779,805032.5241,672.376,18744.7,997.977,2.85107,2147.02,1561.13,13950.8,40000,128261,0.0245225,0.0292647,72413.4,3605.67,140029,7.91E-06,185022,585022,3455.53,1008.4,2.25384,601.093,3549.87,989.28,3.76145,580.5,185022,3544.59,984.293,0.914726,572.599,3542.45,980.898,2.34258,570.311
113562.354,59392.52054,172954.8745,21.08643734,43.16735879,739.5095812,0,13.85,,0.350123,0.099991,0.54602,53.4159,4.67384,43119.1,35848.2,921986.2989,906.568,21314.7,1296.16,3.1083,1080.29,2012.96,17808.7,40000,172935,0.0295642,0.0306408,81455.2,3039.04,117182,8.15E-06,229696,629696,3922.73,1210.8,2.9192,670.851,4007.14,1191.4,3.86678,649.202,229696,4001.39,1185.89,1.12388,640.842,3999.64,1182.57,2.39243,638.418
113562.354,53318.52574,166880.8797,25.74417703,32.73024535,709.6285191,6.787412073,17.52,,0.0262562,0.106835,0.561076,51.1761,4.08614,42090.8,38126.1,896720.5129,874.759,20667.8,1323.44,2.98842,2400.23,2077.41,18352.7,40000,166867,0.0305846,0.0618641,70283.8,3514.89,131471,1.00E-06,223628,623628,4171.17,1253.43,2.70625,720.781,4280.39,1231.02,4.07059,695.703,223628,4271.02,1227.54,0.767384,688.855,4273.42,1223.38,2.16741,685.553
77468.91545,0,77468.91545,37.33015645,37.10467532,565.0599194,40.97542697,37.33,,0.0198841,0.0953601,15.3908,31.333,3.15516,23552.4,15657.8,1145585.773,406.257,26451.2,1643.23,2.73133,0.172767,1320.12,11860.9,40000,77496.7,0.0425061,15.0956,90858.9,2141.19,128545,1.00E-06,134258,534258,3695.47,1753.84,1.21181,1098.71,3837.14,1715.99,3.366,1057.02,134258,3793.33,1709.82,0.303687,1048.66,3814.4,1700.24,2.17292,1039.71
113562.354,60132.90303,173695.257,16.09134952,15.44491179,686.722055,0,10.52,,0.085701,0.0812786,0.529022,51.6816,4.17258,36138.6,26354.2,761027.3148,910.464,17523.8,1139.69,3.0002,1272.35,1720.35,15319.1,40000,173678,0.0263998,0.0339175,75887.6,2563.88,104583,1.86E-06,230439,630439,3186.37,1079.88,2.91016,607.534,3256.95,1062.69,4.11736,588.175,230439,3252,1059.22,0.999613,581.385,3251.14,1055.99,2.31349,579.067
113562.354,56555.03151,170117.3855,22.502911,36.8454471,616.9488426,6.293940407,15.02,,0.216639,0.0974463,0.504475,48.8477,4.22573,40156,33798.8,864243.0376,891.729,19980,1214.76,3.02754,1900.86,1953.28,17303.6,40000,170104,0.0268385,0.0328357,72671,3423.41,129377,5.03E-06,226865,626865,3810.02,1100.69,2.71807,636.21,3904.27,1081.26,3.9648,614.78,226865,3899.22,1076.9,1.02574,607.356,3897.85,1073.54,2.35317,604.937
99888.89061,0,99888.89061,27.47308783,48.96026902,605.3935025,20.83470219,27.47,,0.572819,0.133219,0.367144,33.634,3.60161,36916.9,31017.4,1108711.802,523.654,25856.5,1333.63,3.01618,1080.4,1869.45,16591.7,40000,99891,0.0373045,0.0391438,89200.8,3874.04,144773,1.26E-05,156652,556652,5210.02,1535.35,1.73448,886.759,5343.42,1505.97,3.49515,855.265,156652,5330.43,1497.78,0.546155,844.582,5328.74,1492.18,2.37566,840.268
113562.354,51737.96961,165300.3236,38.39582158,39.61253223,530.1419031,67.30737274,26.38,,1.00E-06,0.142255,1.83647,44.8839,4.09311,53973.6,59951.2,1779282.693,866.762,40818.4,2816.86,3.1844,391.659,2620.59,22877,40000,165341,0.0560895,1.40042,91971.1,2326.16,156775,1.00E-06,222102,622102,5491.36,2309.5,1.5806,1524.73,5699.46,2258.72,3.75231,1467.5,222102,5661.67,2253.68,0.403984,1459.76,5690.19,2243.58,2.24477,1450.01
113562.354,28900.28202,142462.636,31.47805788,45.61925982,653.8357182,31.44952076,25.09,,0.233754,0.147067,0.507764,44.5609,4.0994,50307.5,52930.1,1413578.361,746.861,32680.5,1986.2,3.11555,1297.54,2457.99,21533.9,40000,142470,0.045939,0.0699404,86192.8,3586.65,143631,4.18E-06,199231,599231,5732.86,1889.62,1.88367,1143.73,5901.63,1851.4,3.74121,1101.56,199231,5876.3,1844.8,0.48702,1092.19,5882.68,1837.56,2.31236,1085.85
113562.354,58243.31184,171805.6658,17.92021518,41.08344465,475.3911199,6.73529071,11.85,,0.600984,0.0742906,0.463449,44.6335,4.68785,33219.3,22874.5,764240.484,900.6,17717.1,1025.19,3.04911,837.889,1600.62,14291,40000,171796,0.0194591,0.0394899,79773.5,3243.04,125827,1.44E-05,228557,628557,2908.47,799.09,3.00743,465.76,2976.86,785.237,3.83368,450.69,228557,2972.94,780.185,1.80638,443.4,2971.63,778.363,2.48657,442.091
113562.354,18151.25539,131713.6094,34.58204155,37.03493699,612.4222587,46.01375405,29.82,,0.000190602,0.122562,9.40985,39.7522,3.60481,40307,36209.2,1499721.064,690.611,34472.4,2306.87,3.0207,7.61058,2023.3,17896.1,40000,131739,0.052605,9.02716,95794,2146.12,133821,1.00E-06,188500,588500,4749.49,2163.62,1.60525,1349.96,4916.32,2119.6,3.58144,1300.33,188500,4877,2113.73,0.361219,1291.88,4902.49,2104.2,2.11366,1282.76
77890.61186,0,77890.61186,23.01258547,43.68931771,458.2723882,17.2343319,23.01,,0.47219,0.0842046,0.285343,26.1297,3.00347,22819.7,13438.5,703984.2634,408.349,16473.6,790.962,2.87454,152.973,1221.64,11000.4,40000,77895.6,0.0221025,0.0390099,93816.6,3558.62,144790,1.13E-05,134657,534657,3285.95,912.323,1.70144,555.969,3376.75,893.354,3.55111,536.422,134657,3370.32,887.804,0.691297,528.201,3368.18,884.101,2.28542,525.84
113562.354,92148.25391,205710.6079,15.52043024,17.04485698,689.0946589,0,8.57,,0.00020297,0.0753527,0.568379,56.1267,4.57467,38793.7,28526.9,747297.1326,1078.29,17139.4,1187.37,3.06496,984.959,1791.27,15925.5,40000,205693,0.0246525,0.032947,75573.4,2347.15,97233.4,1.00E-06,262454,662454,2953.23,1007.96,3.23466,578.877,3018.88,991.744,4.4843,560.574,262454,3014.86,989.028,1.23215,554.332,3014.11,986.098,2.48887,552.267
113562.354,73523.47697,187085.831,13.27158439,45.64482629,497.8556572,0,8.06,,1.13807,0.0592759,0.529676,48.0414,6.22272,30973.7,18263.5,716108.1871,980.677,16507.2,1054.69,3.09226,0.442515,1427.46,12794.4,40000,187072,0.0161754,0.0753716,81936.4,2546.94,104079,2.93E-05,243833,643833,2334.67,662.207,3.71309,363.945,2375.27,652.712,3.75797,353.103,243833,2371.76,648,2.30727,346.759,2371.04,647.016,2.46043,345.826
113562.354,72216.99573,185779.3497,33.60439073,34.85694923,700.3628559,33.3183574,20.54,,1.00E-06,0.137139,0.62221,53.818,4.40383,56844.3,65335.4,1368005.59,973.933,31425.9,2123.17,3.13013,1844.26,2739.28,23851.3,40000,185785,0.044685,0.0950238,79262.1,3325.5,137874,1.00E-06,242546,642546,5328.7,1835.28,2.16826,1155.35,5500.24,1797.8,4.19438,1113.28,242546,5473.39,1794.37,0.521565,1106.4,5485.56,1787.4,2.29332,1100.18
102745.2821,0,102745.2821,34.97823015,33.94647736,509.337002,52.8917729,34.98,,1.01E-06,0.12384,8.57545,28.6054,3.01399,34181.2,28571.5,1451540.651,538.8,33426.7,2170.99,2.9604,178.68,1792.7,15937.7,40000,102780,0.0523031,8.30379,94062.7,2240.77,151584,1.00E-06,159541,559541,4792.2,2155.48,1.24575,1364.55,4971.95,2109.25,3.45131,1312.82,159541,4925.6,2102.96,0.297844,1304.28,4953.59,2092.12,2.20286,1293.82
113562.354,28481.72026,142044.0743,36.94499561,31.53953598,487.8296405,67.17610846,29.54,,1.00E-06,0.144751,1.52629,37.7689,3.50768,48614.6,51403.4,1695583.711,744.856,38937.7,2644.92,3.13402,729.959,2421.31,21229.6,40000,142087,0.0572867,1.16065,89956.3,2341.32,165527,1.00E-06,198848,598848,5588.71,2359.34,1.33869,1552.83,5802.58,2307.59,3.63624,1494.41,198848,5760.15,2302.41,0.328913,1486.63,5790.03,2291.47,2.26519,1475.99
87358.66523,0,87358.66523,19.40457766,17.01692901,557.8926281,2.019051267,19.4,,0.435596,0.0756948,0.414254,30.4157,3.00015,21317.1,12812.2,511754.6996,457.904,11930.4,619.91,2.65385,3094.62,1192.44,10744.5,40000,87348.8,0.0178044,0.119917,58589.8,3445.24,139163,1.57E-05,144110,544110,2970.66,730.413,2.27721,403.34,3031.2,718.601,3.49953,391.084,144110,3027.76,714.372,0.916028,384.266,3027.79,712.176,1.78826,382.828
113562.354,54516.3007,168078.6547,25.53307988,27.8738666,624.0736926,15.36379607,17.25,,0.000291913,0.11072,0.533189,48.5453,3.96417,43207.8,40670.8,982424.0555,881.079,22642.7,1450.34,2.99759,2345.15,2147.27,18940.7,40000,168073,0.032462,0.0603242,70636.4,3554.23,133396,1.00E-06,224834,624834,4313.53,1332.21,2.37236,801.674,4437.3,1306.55,4.10628,773.223,224834,4425.45,1303.23,0.665341,766.467,4428.79,1298.48,2.21579,762.617
113562.354,52727.61013,166289.9641,37.36696013,24.39051615,577.4923306,58.83985715,25.52,,0.103873,0.123808,4.19344,46.7861,3.4909,47500.6,48041.2,1624405.896,871.92,37300.7,2536.35,3.11525,345.448,2338.66,20542.2,40000,166325,0.0500348,3.74221,90334.9,2270.49,146656,1.26E-06,223086,623086,4773.57,2061.08,1.93646,1374.42,4959.23,2015.22,4.05559,1322.81,223086,4926.11,2010.62,0.51767,1315.06,4952.33,2001.39,2.31261,1306.34
113562.354,57857.53633,171419.8903,20.7952594,45.91426169,522.5323589,10.96925984,13.78,,0.573836,0.0887238,0.468638,46.2343,4.71126,38183.3,29573.1,917367.1643,898.588,21298.5,1199.08,3.0997,694.478,1824.5,16208.9,40000,171413,0.0242851,0.0274685,84477.7,3367.62,128404,1.26E-05,228174,628174,3468.96,998.132,2.77657,588.731,3556.24,980.003,3.84181,569.142,228174,3550.98,974.04,1.49577,560.698,3548.95,971.405,2.56489,558.899
104401.1408,0,104401.1408,19.55880187,20.08399579,713.7402369,0,19.56,,0.270382,0.103228,0.437027,38.4288,3.31122,30552.6,22268.9,747524.6641,547.214,17335.8,996.55,2.83492,2321.51,1578.91,14104,40000,104385,0.0304182,0.0624956,71442.6,3231.89,126338,7.41E-06,161146,561146,4052.56,1245.31,2.17335,662.064,4137.38,1226.08,3.55436,641.018,161146,4128.15,1220.81,0.592962,632.905,4129.14,1216.73,1.93181,629.754
113562.354,26811.50597,140373.86,38.67351563,39.01811496,641.6159562,56.14132109,31.29,,1.00E-06,0.1462,5.48007,43.3884,3.8666,49686.6,51532.5,1716276.848,736.043,39409.9,2680.2,3.14003,339.897,2424.43,21255.5,40000,140406,0.0595865,5.05834,93902.6,2171.04,150555,1.00E-06,197167,597167,5665.11,2451.06,1.53063,1548.81,5861.16,2400.34,3.59755,1491.45,197167,5817.5,2394.23,0.33502,1482.86,5847.98,2383.46,2.17636,1472.37
113562.354,14398.93609,127961.2901,32.89170462,33.31761702,483.6885117,54.46041575,29.19,,5.85E-05,0.120499,6.62074,33.001,3.24575,38199.5,34196.9,1496276.286,670.988,34400.3,2294.49,3.00459,167.27,1965.01,17402.9,40000,127996,0.0506487,6.3054,93997.4,2301.73,147712,1.00E-06,184757,584757,4653.59,2086.3,1.44179,1344.28,4832.73,2041.21,3.58319,1293.61,184757,4793.04,2035.81,0.357156,1285.64,4819.96,2025.95,2.17567,1276.2
113562.354,28319.7383,141882.0923,21.10718327,25.2017708,633.4686526,0,16.89,,0.24658,0.0979955,0.479868,43.1778,3.67083,35070.8,27913.5,748127.3373,743.689,17317.3,1029.83,2.91018,2705.27,1771.52,15756.8,40000,141864,0.0260192,0.0592933,65321,3510.72,133199,6.82E-06,198625,598625,3841.11,1065.47,2.6098,584.919,3925.2,1048.34,3.73783,565.91,198625,3919.66,1043.91,0.89984,558.517,3919.82,1040.77,2.01891,556.145
113562.354,51179.4763,164741.8303,11.68839925,48.88673063,619.8000895,0,8.06,,1.19539,0.0669375,0.492652,48.0088,5.55489,31037.7,18949.6,857497.8287,863.542,19900.1,1129.24,3.00565,0.114303,1454.46,13028.6,40000,164727,0.0229203,0.0381801,84822.6,2038.5,89333.3,2.54E-05,221488,621488,2641.3,938.486,3.33157,509.023,2685.25,925.225,3.63872,494.036,221488,2678.92,918.51,1.8684,485.369,2677.5,916.813,2.37374,484.043
113562.354,49893.37843,163455.7324,34.29333209,35.29798335,727.5105808,32.61690319,23.83,,1.00E-06,0.14769,0.608815,51.3713,4.17833,55453.1,62942.8,1401460.473,856.906,32219,2150.52,3.12379,1830.78,2687.13,23423.8,40000,163461,0.0483779,0.103682,80354.3,3284.58,143180,1.00E-06,220222,620222,5746.9,1986.93,1.96422,1225.88,5924.45,1947.1,4.02429,1181.18,220222,5892.6,1942.91,0.427752,1173.74,5907.59,1935.11,2.25233,1166.65
113562.354,74815.95247,188378.3065,36.29324014,27.50051573,630.0812967,49.65954077,21.88,,1.00E-06,0.116717,6.19864,51.86,4.31138,49763.9,50862.2,1487451.896,987.661,34021.3,2457.08,3.10746,237.49,2408.18,21120.6,40000,188404,0.0485814,5.69666,92228.1,2261.11,125954,1.00E-06,245165,645165,4505.98,1996.14,1.98294,1306.19,4674.51,1954.83,3.96576,1259.23,245165,4644.2,1951.38,0.490644,1252.56,4668.68,1943.26,2.16529,1244.9
86745.20706,0,86745.20706,13.31997025,19.3239121,576.0027962,0,13.32,,0.524517,0.0565184,0.375459,31.4142,3.1462,18124.1,9154.2,464188.9481,454.688,10815.8,568.004,2.6,1836.3,1005.82,9101.25,40000,86735.1,0.0164217,0.0776326,66693.3,2539.59,111752,1.77E-05,143496,543496,2225.49,672.605,2.453,368.085,2265.69,662.795,3.53025,357.865,143496,2261.71,658.683,1.09766,351.278,2260.74,656.867,1.85599,350.143
113562.354,7479.361725,121041.7157,35.89666037,20.23748226,640.9170614,47.19850082,33.68,,1.00E-06,0.134747,9.03396,37.7476,3.38622,41454.6,38340.8,1518571.929,634.67,34892,2349.57,3.0354,354.009,2083.39,18403.1,40000,121068,0.0571768,8.66973,94049.3,2120.12,143536,1.00E-06,177829,577829,5227.06,2350.74,1.43865,1456.86,5406.19,2303.69,3.53027,1403.63,177829,5360.93,2297.72,0.296617,1395.17,5389.88,2287.07,2.13226,1384.83
113562.354,54053.8708,167616.2248,16.22768591,47.65846399,464.4062016,2.427611908,10.99,,1.54445,0.0676996,0.556114,43.0343,6.13361,31380.6,19582.9,751273.6335,878.622,17393.5,1030.79,3.09867,15.7275,1478.97,13240.9,40000,167604,0.0167202,0.14549,86757.3,3120.88,122080,4.25E-05,224365,624365,2661.32,685.386,3.44119,378.674,2711.96,674.979,3.53208,367.022,224365,2708.7,669.81,2.08541,360.296,2707.98,668.807,2.21581,359.34
113562.354,15936.55797,129498.912,28.23741081,45.00036267,492.2037256,38.42268022,24.76,,0.458894,0.0864875,12.5128,33.7735,3.68489,28736.6,21269.5,1326359.981,678.987,30757.6,1770.15,2.78273,0.0795193,1542.44,13789.5,40000,129522,0.0397817,12.1943,94487.9,2196.5,103837,5.38E-06,186283,586283,3349.93,1638.98,1.8614,1029.09,3470.31,1605.83,3.47322,992.294,186283,3447.38,1597.55,0.686342,981.483,3459.5,1591.27,2.087,975.858
79655.62133,0,79655.62133,17.4490319,42.24003596,690.806575,0,17.45,,0.625481,0.0761269,0.436682,37.0991,3.56396,22470.1,12087,561307.8453,417.514,13098.5,667.055,2.83514,381.037,1157.75,10440.1,40000,79644,0.0212278,0.0780053,86439.1,2817.66,117223,2.12E-05,136405,536405,2999.55,869.621,2.23324,456.797,3051.81,857.036,3.40864,443.742,136405,3046.21,851.521,0.884433,435.828,3045.08,849.11,1.81092,434.247
113562.354,10243.7891,123806.1431,21.95592217,25.81335226,548.6412832,11.91228842,20.14,,0.223293,0.105076,0.376461,34.4569,3.18204,32966.8,26892.1,863097.2247,648.994,20036.4,1130.26,2.85116,2728.75,1738.16,15471.6,40000,123801,0.0293387,0.0431765,68213.4,3712.44,141365,5.11E-06,180562,580562,4102.8,1204.98,2.12715,700.84,4211.6,1182.64,3.71908,676.447,180562,4203.3,1177.86,0.643225,668.648,4203.06,1173.55,2.18452,665.391
113562.354,71662.75052,185225.1045,22.9267447,21.38914995,556.5605039,14.20794277,14.06,,0.00020926,0.0938706,0.511152,49.4709,4.12911,40418.8,35221.2,879885.2186,970.967,20275.9,1302.47,2.99732,2195.48,1994.88,17655.8,40000,185219,0.0270288,0.0347975,68669,3410.28,129507,1.00E-06,241980,641980,3654.28,1109.39,2.60353,678.765,3760.93,1087.81,4.29886,655.054,241980,3755.12,1084.97,0.905771,648.702,3754.83,1081.15,2.40491,645.876
113562.354,25372.59707,138934.9511,17.55119728,27.1208996,720.3132545,0,14.35,,0.177888,0.0956389,0.488543,46.1508,3.75951,34960.5,26348.2,813637.2528,728.242,18806.9,1146.8,2.93835,1645,1720.15,15317.4,40000,138918,0.0309268,0.0429858,76814.2,2848.36,113695,4.09E-06,195679,595679,3750.94,1265.47,2.49698,692.23,3833.28,1245.61,3.78856,669.986,195679,3825.67,1241.03,0.716404,662.29,3825.56,1237.07,2.12769,659.278
86261.21349,0,86261.21349,31.91872354,15.13684836,637.1944123,26.34439612,31.92,,0.00320889,0.138341,0.516472,34.85,3.1391,33133.8,28653.3,1020464.228,452.247,23542.2,1483.74,2.83608,2814.08,1795.32,15960,40000,86269.6,0.0396558,0.171067,70087.4,3924.08,150803,1.00E-06,143031,543031,5397.65,1632.97,1.37766,972.214,5553.6,1599.43,3.63448,935.874,143031,5512.15,1594.48,0.298856,928.224,5533.64,1586.23,2.10753,920.826
113562.354,16253.50583,129815.8598,22.43801357,27.79875544,580.5885258,10.01945616,19.63,,0.198143,0.106581,0.414784,37.8222,3.34742,34671.9,28821.8,863929.4682,680.486,20030.3,1156.77,2.88045,2695.8,1800.7,16005.9,40000,129808,0.0297125,0.047416,68122.4,3673.93,139250,4.61E-06,186569,586569,4163.74,1219.55,2.20507,703.258,4271.49,1197.37,3.74426,678.936,186569,4262.94,1192.76,0.654807,671.27,4263.23,1188.5,2.14652,668.009
113562.354,47868.60814,161430.9621,35.10446641,19.56415521,723.717172,35.66191569,24.7,,1.00E-06,0.14983,0.602494,50.936,4.08977,55563.1,63493.8,1421395.986,846.307,32668.2,2190.22,3.12326,1875.79,2699.22,23523,40000,161440,0.0501899,0.102122,80012,3162.95,145971,1.00E-06,218201,618201,5827.3,2061.26,1.86911,1282.05,6010.47,2019.87,4.0305,1235.5,218201,5976.94,2015.8,0.395352,1228.15,5993.22,2007.6,2.27597,1220.63
113562.354,8660.420875,122222.7749,26.70762005,37.28548896,677.2995596,13.41627619,24.82,,0.242178,0.136102,0.469615,39.7558,3.56431,41728.1,39341.7,1080932.159,640.682,25039,1469.86,2.9771,2319.6,2111.05,18636.1,40000,122215,0.0388693,0.0770076,75698.2,3818.17,141380,5.46E-06,178976,578976,5322.6,1595.78,1.98288,907.553,5457.37,1566.62,3.61203,875.427,178976,5439.07,1560.56,0.500862,866.542,5444.08,1554.77,2.09365,861.655
113562.354,8669.504832,122231.8588,25.46734795,42.35562254,723.360674,4.401733622,23.66,,0.466064,0.131828,0.462252,41.9255,3.8691,41630.5,37424.5,1012413.363,640.686,23534.4,1294.1,3.01782,1977.99,2057.76,18187,40000,122216,0.0361912,0.0492604,78327.4,3734.85,138194,1.21E-05,178977,578977,5169.88,1484.01,2.21446,806.472,5283.9,1459.42,3.51675,779.519,178977,5273.71,1452.19,0.681679,769.646,5273.11,1447.65,2.11396,766.065
113562.354,14735.57552,128297.9295,35.63925585,25.33702802,730.0346484,36.71485272,31.55,,1.00E-06,0.166803,0.548522,44.1734,3.67812,52134.8,57715,1471114.887,672.628,33848.4,2229.33,3.10182,1902.73,2569.83,22458.7,40000,128309,0.0562201,0.112643,81017.7,3107.57,155391,1.00E-06,185070,585070,6498.78,2309.55,1.54723,1399.56,6693.45,2264.08,3.83202,1348.58,185070,6650.36,2258.64,0.301108,1340.25,6672.1,2248.81,2.27682,1330.99
113562.354,63769.76697,177332.121,26.5017267,34.2358188,710.889282,9.111242875,16.97,,0.00568435,0.11445,0.584238,52.8308,4.25052,47069.4,45718.7,981608.1226,929.548,22602.9,1470.13,3.05072,2224.4,2279.96,20052.4,40000,177318,0.0330076,0.068013,71536.4,3491.95,130250,1.00E-06,234079,634079,4468.15,1353.04,2.57723,793.029,4586.06,1328.32,4.11142,765.416,234079,4574.5,1324.81,0.720379,758.477,4578,1320.3,2.18631,754.824
79471.79562,0,79471.79562,12.96904072,17.54190466,491.3240617,0,12.97,,1.00429,0.0402989,0.862172,27.2661,3.57454,14125.2,6298.1,352677.4991,416.568,8203.47,445.619,2.45427,2314.75,832.652,7563.95,40000,79463.5,0.00969864,0.608379,57272.5,2494.64,115679,4.61E-05,136224,536224,1589.48,397.216,2.92986,225.16,1615.3,391.747,3.31346,219.274,136224,1612.67,388.751,1.71048,214.64,1611.95,387.946,1.92509,214.031
113562.354,84114.35012,197676.7041,16.33010735,44.69154509,742.9863691,0,9.38,,0.295821,0.0834319,0.564564,57.0602,5.09205,41944,31739.1,905920.8604,1036.17,20877.7,1339.17,3.15203,144.774,1891.54,16779.5,40000,197658,0.0276636,0.0219012,86992,2339.98,96866.3,6.01E-06,254419,654419,3276.58,1132.48,3.23581,636.903,3344.47,1114.65,4.12059,616.899,254419,3339.32,1109.61,1.38889,608.946,3337.28,1106.54,2.69719,606.848
113562.354,85517.06721,199079.4212,35.97381619,26.06625817,625.7083753,49.09553999,20.52,,1.00E-06,0.112453,6.22464,53.1642,4.45484,50164.9,51308.4,1463877.509,1043.76,33457.8,2442.44,3.10763,214.948,2419.01,21210.5,40000,199104,0.0468568,5.71052,91974.2,2273.27,121366,1.00E-06,255865,655865,4338.62,1925.04,2.08953,1267.75,4502.83,1885.12,4.05202,1222.37,255865,4474.61,1881.99,0.541161,1215.93,4498.11,1874.27,2.18078,1208.7
113562.354,59627.36341,173189.7174,29.95309853,28.2977679,565.6215944,36.04672224,19.64,,1.00E-06,0.124823,0.551234,47.6067,4.00175,48419.1,51142.9,1264778.042,907.967,29083.3,1934.21,3.04464,2046.25,2415,21177.2,40000,173202,0.0402822,0.0869233,76637.7,3494.71,139554,1.00E-06,229963,629963,4841.55,1656.43,2.01037,1059.96,5007.25,1621.15,4.15722,1020.7,229963,4982.34,1617.96,0.530779,1014.09,4992.91,1611.29,2.28611,1008.21
102567.53,0,102567.53,16.28485835,36.91100772,649.3331874,0,16.28,,0.523407,0.0854754,0.383749,35.2878,3.42046,26848.6,16947,693133.7822,537.613,16145.2,853.264,2.84992,1189.78,1374.23,12332,40000,102554,0.0257914,0.0449224,81084.4,2930.5,118657,1.46E-05,159315,559315,3361.71,1056.15,2.34243,561.19,3426.79,1040.54,3.51173,544.328,159315,3420.62,1034.64,0.862408,535.823,3419.01,1031.65,1.99388,533.747
113562.354,78749.67978,192312.0338,27.27231487,23.12243807,741.2058894,8.331899591,16.1,,1.69E-06,0.11373,0.624331,55.7106,4.41464,49794.6,50020.8,983219.1926,1008.07,22596,1516.54,3.07038,2281.7,2387.64,20949.9,40000,192296,0.0329955,0.0800534,70190.2,3433.81,128025,1.00E-06,249057,649057,4439.06,1351.86,2.71982,797.705,4556.84,1327.24,4.24457,769.981,249057,4544.52,1324.27,0.758522,763.427,4549.19,1319.82,2.19798,759.795
113562.354,39100.58195,152662.936,30.73038765,22.76115824,676.0151987,26.6201883,22.86,,1.03E-06,0.13882,0.584025,47.4248,3.86544,49033.2,52245.4,1241025.056,800.309,28545,1889.99,3.03652,2363.75,2441.6,21398,40000,152665,0.0433499,0.117022,75336.7,3577.99,140918,1.00E-06,209426,609426,5405.72,1780.54,1.96003,1085.02,5568.89,1745.08,3.96532,1045.41,209426,5538.52,1741.11,0.438466,1038.18,5552.81,1734,2.16038,1031.8
113562.354,35105.05305,148667.4071,33.80211244,21.15211003,726.0866826,31.17570151,25.82,,1.00E-06,0.151589,0.593066,48.5958,3.9214,52715.4,58540.9,1365429.346,779.38,31396.1,2089.79,3.08908,2085.26,2588.68,22614.2,40000,148673,0.0494732,0.114121,78490.8,3306.72,146352,1.00E-06,205434,605434,5903.29,2031.7,1.82213,1239.86,6081.49,1991.54,3.93917,1194.78,205434,6046.21,1987.14,0.375765,1187.22,6063.58,1978.93,2.21392,1179.68
113562.354,27992.56172,141554.9157,15.78399684,28.95779184,657.0044643,0,12.66,,0.236391,0.0839222,0.45749,44.2968,3.72244,31849.2,22253.5,743982.0227,741.984,17213.9,1031.57,2.90789,1571.59,1578.35,14099.2,40000,141539,0.0268573,0.0331972,75322.7,2755.16,111596,5.56E-06,198300,598300,3292.93,1099.09,2.62915,604.606,3363.68,1082.04,3.82268,585.605,198300,3358.23,1077.6,0.887627,578.104,3356.89,1074.29,2.2009,575.747
113562.354,65088.89018,178651.2442,36.96204311,35.46307668,561.4043146,59.2664473,23.5,,1.00E-06,0.1275,3.84297,48.3024,4.20308,51680.9,55045.6,1625014.277,936.714,37215.5,2636.47,3.14756,288.268,2508,21948,40000,178685,0.0514394,3.37478,91914.1,2315.84,142624,1.00E-06,235446,635446,4918.04,2116.23,1.78059,1398.15,5106.21,2070.65,3.87094,1346.61,235446,5073.05,2066.57,0.456522,1339.55,5100.01,2057.58,2.20176,1330.97
111680.1091,0,111680.1091,13.38826887,47.67374486,572.9871693,0,13.39,,1.72542,0.0749068,0.432988,31.2231,4.73509,26156.2,15339.7,797076.4234,585.387,18632.2,915.361,2.90674,0.183761,1306.44,11741.6,40000,111667,0.0232471,0.134754,91822.5,2677.15,110812,4.58E-05,168428,568428,2957.22,951.847,2.85498,494.8,3004.83,939.011,3.1903,480.529,168428,2997.62,931.511,1.49286,471.35,2996.27,929.884,1.81933,469.976
85334.57065,0,85334.57065,38.08029658,36.44709804,741.2289884,32.63538159,38.08,,0.0115567,0.105729,17.894,39.983,3.50631,27664.9,19352.7,1175930.242,447.439,27096.3,1742.3,2.80913,0.266531,1470.11,13164.1,40000,85352.5,0.0477914,17.5108,92697.4,1926.95,117069,1.00E-06,142114,542114,4116.44,1965.66,1.35707,1170.19,4251.26,1927.63,3.39288,1127.94,142114,4207.27,1921.22,0.282716,1119.28,4229.16,1911.65,2.05251,1110.24
113562.354,84574.66023,198137.0142,18.70938367,30.87185801,649.6855084,0,10.72,,0.014165,0.0811128,0.559088,53.9834,4.43079,39177.1,30494.4,728740.6724,1038.59,16732.8,1138.89,3.03499,1794.65,1853.29,16454.2,40000,198118,0.0234038,0.0408736,68618.7,2895.68,113279,1.00E-06,254879,654879,3176.89,957.492,3.15942,547.401,3248.77,941.778,4.33407,529.776,254879,3244.92,938.902,1.25201,523.553,3244.51,936.15,2.37674,521.564
83787.69996,0,83787.69996,13.15451852,23.67147331,476.9084059,0,13.15,,1.05008,0.0424202,0.917091,26.5359,3.61328,14736.2,6770.4,372488.5633,439.191,8665.58,469.357,2.47649,2426.26,863.61,7839.67,40000,83779.1,0.0101396,0.670064,57348,2618.14,118955,4.67E-05,140540,540540,1672.37,415.205,2.96912,233.327,1700.08,409.51,3.30891,227.116,140540,1697.51,406.394,1.71793,222.364,1696.81,405.584,1.91781,221.73
82189.35912,0,82189.35912,26.70632476,15.86751808,477.2065604,25.38414693,26.71,,0.0878756,0.103222,0.335041,27.0038,2.76791,25071.1,18174.8,836766.3628,430.916,19408.1,1112.82,2.72489,2752,1423.93,12763.8,40000,82200.5,0.0290657,0.0755938,68610.8,3820.52,152207,1.75E-06,138962,538962,4012.68,1199.77,1.45098,747.259,4140.08,1173.03,3.63636,718.814,138962,4121.91,1168.79,0.401215,711.764,4128.9,1162.63,2.22746,706.73
113562.354,82459.36668,196021.7207,35.68413505,36.38580343,602.9183465,50.62193003,20.67,,1.00E-06,0.112353,6.14253,52.1241,4.49335,49613.5,50240.9,1509442.125,1027.74,34525,2492.67,3.11301,57.5014,2393.03,20994.7,40000,196048,0.0466951,5.63881,93287.4,2277.13,122692,1.00E-06,252809,652809,4334.01,1919.54,2.08306,1261.72,4498.89,1879.13,4.02336,1215.98,252809,4470.83,1875.57,0.561357,1209.23,4494.13,1867.8,2.18769,1201.96
77115.91383,0,77115.91383,34.04737951,16.06818809,662.9906764,26.34958214,34.05,,0.00136356,0.0751462,19.956,35.9955,3.20756,19835.8,11647.6,905469.4672,404.34,20885.2,1320.6,2.58007,0.23138,1136.23,10251.1,40000,77130.9,0.0360141,19.6156,90289.4,1923.39,95734.3,1.00E-06,133892,533892,2919.41,1482.89,1.43284,902.934,3023.94,1453.27,3.43659,870.501,133892,2989.67,1448.25,0.323974,862.979,3005.85,1440.57,2.00935,856.035
113562.354,37860.6982,151423.0522,14.68729329,27.18003258,583.2278109,0,11.01,,0.292904,0.0722804,0.450668,43.7815,3.83168,29557.3,19340.6,668624.7628,793.721,15464.4,933.003,2.89067,1648.7,1469.64,13160.1,40000,151408,0.0219886,0.0335087,71295.9,2744.32,111687,7.23E-06,208169,608169,2836.9,899.991,2.86647,500.597,2896.61,886.123,3.88145,485.169,208169,2892.6,882.03,1.20976,478.18,2891.22,879.546,2.24038,476.467
113562.354,63077.17788,176639.5319,18.31735562,44.9193054,623.6113815,0,11.78,,0.608206,0.0833891,0.519182,50.1879,4.96106,38031.9,27882,827169.6701,925.896,19142.1,1143.47,3.11026,650.034,1770.5,15748.1,40000,176622,0.0232237,0.0381188,82600.2,2987.05,116291,1.51E-05,233383,633383,3275.31,951.548,3.19475,525.528,3341.59,936.746,3.79108,509.069,233383,3337,931.078,1.63307,501.058,3335.57,928.948,2.38287,499.472
113562.354,54713.59628,168275.9503,15.97187927,18.23994239,747.5116845,0,10.78,,0.0549515,0.0866612,0.545986,52.8079,4.17051,37508.7,27975.3,817747.9075,882.052,18828.1,1226.41,3.0141,1011.12,1773.52,15773.9,40000,168258,0.0299589,0.0388841,80318.1,2415.83,100256,1.13E-06,225019,625019,3397.24,1225.19,2.78761,685.721,3473.16,1205.75,4.09304,663.732,225019,3466.55,1202.12,0.82834,656.704,3466.45,1198.36,2.26026,653.883
95081.56561,0,95081.56561,12.50886419,36.36236426,724.7841311,0,12.51,,0.411365,0.0747409,0.400169,39.313,3.48031,24121.7,13441.1,671547.075,498.378,15611.8,857.27,2.81542,215.08,1221.76,11001.4,40000,95069.3,0.0274588,0.0279109,88337.8,2115.67,94686.1,1.01E-05,151830,551830,2943.06,1123.85,2.21438,596.758,2998.35,1107.56,3.62654,579.232,151830,2991.79,1101.94,0.702593,570.792,2989.64,1098.35,2.17317,568.402
113562.354,81131.03308,194693.3871,36.27510619,36.7817672,555.5063075,57.67396528,21.16,,1.00E-06,0.118946,4.37931,50.6016,4.44631,51764.4,54702.9,1587318.256,1020.8,36317.2,2610.31,3.14259,145.773,2499.96,21881.5,40000,194726,0.0483173,3.88973,92312.3,2337.18,133949,1.00E-06,251487,651487,4583.37,1987.56,1.94781,1323.51,4762.19,1944.57,3.99588,1274.98,251487,4732.81,1940.93,0.538298,1268.21,4757.84,1932.69,2.21397,1260.45
104290.2861,0,104290.2861,28.41244813,23.45164779,687.8516732,16.35655151,28.41,,0.0797006,0.141434,0.51996,37.2372,3.24726,38228.9,35448.9,1034042.315,546.697,23873.8,1485.13,2.89323,2889.01,2001.46,17711.5,40000,104287,0.0402527,0.149442,70119,3905.05,145228,1.80E-06,161048,561048,5529.26,1653.38,1.70407,944.87,5673.63,1622.3,3.60562,910.754,161048,5642.06,1617.1,0.362538,902.743,5657.36,1610.11,1.99894,896.56
113562.354,89739.54633,203301.9003,13.27111967,23.99231245,496.4918777,0,7.41,,0.110409,0.0566797,0.512636,50.7862,4.61621,30511.7,18631.6,575684.8205,1065.68,13179.9,938.237,2.99186,1502.18,1442.01,12920.6,40000,203287,0.0156907,0.0349371,64007.1,2541.22,103995,2.78E-06,260048,660048,2224.13,642.078,3.49292,369.074,2269.99,632.003,4.32769,357.852,260048,2267.99,629.177,2.09649,352.462,2267.19,627.63,2.71688,351.334
113562.354,31253.50056,144815.8546,38.4442152,21.27975263,477.7068765,73.14103895,30.15,,1.00E-06,0.151686,0.550243,38.3724,3.55521,51368.1,56806.4,1773961.391,759.411,40810.8,2693.96,3.15825,819.435,2548.94,22286.3,40000,144864,0.0600034,0.179835,89649.5,2329.18,169496,1.00E-06,201625,601625,5858.82,2471.23,1.2712,1641.69,6088.44,2416.51,3.72267,1579.97,201625,6045.96,2411.31,0.315677,1572.12,6067.44,2400.14,2.42529,1561.31
113562.354,30483.68305,144046.0371,11.80075299,18.84801487,542.4935562,0,9.3,,0.407243,0.0609416,0.414696,40.4368,3.76594,25450,14734.3,619555.9983,755.059,14350.9,843.137,2.83334,1201.91,1280.02,11511,40000,144033,0.0197495,0.0334546,73592.5,2392.91,102408,9.94E-06,200794,600794,2395.33,808.261,2.93129,449.41,2443.03,796.255,3.84055,436.067,200794,2439.04,792.05,1.39082,429.167,2437.66,789.982,2.25838,427.772
113562.354,9545.983714,123108.3377,35.24982772,30.91506062,694.9870739,39.24426531,32.52,,1.00E-06,0.125554,11.748,40.832,3.51586,39651.9,34971.5,1432802.737,645.467,32913.7,2224.46,3.00037,126.166,1987.64,17594.5,40000,123128,0.054978,11.3542,95795,2043.79,129203,1.00E-06,179889,579889,4876.96,2258.41,1.56299,1375.5,5038.52,2214.76,3.54512,1326.03,179889,4995.9,2208.98,0.312383,1317.67,5022.14,2199.12,2.07178,1308.16
94324.96338,0,94324.96338,30.01671017,32.98202658,658.2302818,21.78475253,30.02,,0.0506845,0.139431,0.517684,35.8189,3.1965,35371.1,31467.8,1027330.135,494.491,23714.9,1479.42,2.86677,2786.09,1883.26,16709.2,40000,94327.9,0.0396306,0.161834,70879.1,3936.18,147725,1.09E-06,151089,551089,5445.56,1630.14,1.53297,951.733,5595.48,1597.91,3.60825,916.654,151089,5559.19,1592.79,0.330016,908.796,5577.24,1585.22,2.04642,902.07
113562.354,33610.55901,147172.913,14.03007646,16.43344121,603.058363,0,10.83,,0.285155,0.0727546,0.444949,43.5722,3.77728,29332.4,18975.5,684335.2848,771.441,15833.2,949.489,2.88845,1412.81,1455.47,13037.4,40000,147158,0.023257,0.0304492,74217.9,2601.93,107554,6.77E-06,203919,603919,2856.24,951.781,2.79592,527.727,2916.11,937.211,3.87329,511.514,203919,2911.72,932.992,1.11353,504.333,2910.18,930.281,2.25215,502.481
95573.26492,0,95573.26492,35.143765,41.96564001,570.1279803,44.11357329,35.14,,0.239713,0.109696,13.1423,31.5411,3.32914,29641.2,22424.2,1369117.151,501.167,31646.1,1930.23,2.85385,0.26577,1584.5,14152.2,40000,95601.5,0.0482177,12.8431,93468.6,2129.12,132063,2.99E-06,152363,552363,4256.9,1987.13,1.37097,1226.92,4408.32,1945.86,3.32532,1181.04,152363,4367.04,1938.13,0.356943,1171.15,4387.84,1928.71,2.13275,1162.3
79977.05569,0,79977.05569,16.1160904,30.51727617,713.2559816,0,16.12,,0.299953,0.0719977,0.419981,38.3074,3.2375,20782.8,11353.7,519577.7474,419.201,12070.3,671.863,2.67271,1785.94,1121.62,10122.6,40000,79965.8,0.0217782,0.0514009,69850.1,2615.34,111747,9.47E-06,136727,536727,2832.4,891.851,2.12,476.819,2886.33,878.456,3.57578,462.873,136727,2880.72,874.179,0.645585,455.771,2879.91,871.128,1.87186,453.741
113562.354,31259.37198,144821.726,32.14202687,48.61602753,594.22793,40.05891751,25.2,,0.390466,0.1024,11.3279,42.4508,4.16515,36542.8,30476.1,1477250.083,759.305,34134.1,2094.09,2.93404,0.128267,1852.72,16449.4,40000,144843,0.0453108,10.9212,94619.4,2126.59,110056,4.73E-06,201604,601604,3972.77,1864.77,1.93182,1158.7,4106.26,1827.75,3.52092,1117.39,201604,4080.53,1819.49,0.633446,1106.59,4096.01,1812.43,2.08343,1100.1
103850.1416,0,103850.1416,31.84682095,43.97538911,497.1430016,45.36752607,31.85,,0.380322,0.102848,12.2952,27.8996,3.27171,29024.9,22053.4,1396912.289,544.564,32370.6,1887.38,2.82387,0.136935,1571.11,14036.8,40000,103880,0.0456449,12.0332,93712.2,2203.54,129153,4.57E-06,160641,560641,3986.93,1882.12,1.4714,1177.94,4131.84,1842.68,3.34003,1134.17,160641,4096.74,1834.18,0.454364,1123.4,4113.93,1825.8,2.13955,1115.68
95570.03248,0,95570.03248,35.46614775,21.94277908,682.5577922,34.75019676,35.47,,1.50E-05,0.107779,15.6672,37.059,3.30294,29668.4,21872.6,1215925.637,501.102,27985.6,1833.85,2.84544,1.08735,1564.54,13980.2,40000,95589.1,0.0486266,15.3129,94275.8,2001.37,120925,1.00E-06,152350,552350,4189.39,1999.5,1.4021,1206.72,4331.03,1960.5,3.45082,1163.14,152350,4288.09,1954.61,0.289426,1154.84,4311.18,1945.06,2.05721,1145.77
113562.354,13796.18228,127358.5363,14.49110155,17.67467209,450.8055315,0,12.92,,0.804794,0.0619166,0.486199,31.0302,3.73691,22729.4,13492.4,552634.164,667.582,12846.7,706.141,2.71835,2699.69,1224.12,11022.1,40000,127346,0.0153156,0.192245,60279.1,3226.06,130669,2.63E-05,184107,584107,2431.46,627.182,3.04564,344.709,2478.92,618.005,3.5063,334.411,184107,2476.98,613.812,1.68287,328.202,2476.66,612.623,1.99563,327.231
113562.354,82128.09399,195690.448,26.78613636,25.01425872,564.0850755,25.92761864,15.54,,1.36E-06,0.107238,0.550285,51.1941,4.29495,46733.2,46471.6,1082228.844,1025.87,24896.1,1644.56,3.04115,2063.08,2299.14,20212.6,40000,195693,0.0328893,0.0543095,72648.4,3484.24,131305,1.00E-06,252454,652454,4161.48,1351.22,2.40771,859.143,4298.29,1323.1,4.36275,828.008,252454,4286.01,1320.53,0.748782,821.821,4289.53,1315.57,2.37066,817.774
78467.43659,0,78467.43659,24.29136705,43.41364057,553.6809499,13.09486586,24.29,,0.463364,0.0937506,0.344044,30.687,3.18198,24746.8,15460.9,705774.6266,411.346,16490.2,818.269,2.87257,820.288,1311.67,11787.2,40000,78467.4,0.0239486,0.0483348,86805.4,3612.98,143190,1.23E-05,135228,535228,3667.19,986.344,1.76955,573.668,3758.56,967.411,3.51003,554.073,135228,3751.51,961.723,0.625237,545.729,3750.02,957.945,2.13009,543.188
113562.354,41595.66922,155158.0232,38.18784681,33.96768958,730.9554342,44.89231035,27.95,,1.00E-06,0.132234,8.13816,49.878,4.07176,48946.7,49205.4,1550493.216,813.489,35539.2,2485.21,3.10897,225.995,2367.58,20783,40000,155179,0.0557148,7.6537,94417.7,2109.65,131573,1.00E-06,211940,611940,5127.09,2288.2,1.75839,1434.45,5300.86,2242.99,3.71047,1382.95,211940,5262.25,2238.06,0.364015,1375.16,5289.36,2228.59,2.11522,1366.05
113562.354,88338.14897,201900.503,29.6709934,32.22020705,681.044007,22.63515259,16.69,,1.01E-06,0.11912,0.619322,55.2138,4.49382,53108.6,57443.1,1150676.282,1058.4,26429,1790.27,3.08769,2127.77,2563.59,22407.3,40000,201897,0.0366236,0.0805681,73361.6,3464.93,130149,1.00E-06,258658,658658,4631.38,1502.93,2.50745,937.612,4774.74,1472.93,4.35174,903.985,258658,4757.69,1470.29,0.688664,897.682,4764.78,1464.94,2.29087,893.154
113562.354,70587.67942,184150.0334,28.08485125,48.55510548,554.1583544,31.22014049,17.32,,0.238464,0.11733,0.499716,49.822,4.70795,49713.8,49861.2,1293709.206,965.4,29941,1786.02,3.14806,915.681,2383.73,20917.3,40000,184157,0.0359417,0.021909,87164.5,3556.83,132980,4.06E-06,240918,640918,4560.35,1479.64,2.29274,933.694,4705.33,1448.41,4.06597,899.709,240918,4696.04,1442.95,0.835635,891.197,4693.2,1437.67,2.82432,887.281
113562.354,60966.98806,174529.3421,21.39024702,39.67048807,647.2436814,0,13.92,,0.349994,0.0929555,0.528039,50.4924,4.52118,40094,32381,814764.3086,914.827,18829.6,1151.74,3.0612,1658.08,1910.98,16944.7,40000,174510,0.0247537,0.0401807,73767.4,3313.8,125566,9.05E-06,231271,631271,3644.67,1014.05,3.01254,564.263,3723.46,997.661,3.87551,546.041,231271,3719.4,992.795,1.30684,538.428,3718.22,990.147,2.29246,536.474
113562.354,60058.21946,173620.5735,30.05417361,49.15005418,537.5895035,39.40967739,19.66,,0.226642,0.127022,0.489502,47.283,4.53018,50783.3,52793.2,1424321.275,910.241,32946,1984.16,3.15241,786.414,2454.72,21506.8,40000,173635,0.04043,0.0331398,89870.5,3542.96,138013,3.62E-06,230396,630396,4932.79,1665.31,2.04972,1062.17,5096.56,1629.21,3.98412,1022.74,230396,5081.8,1623.42,0.679035,1013.98,5080.89,1617.2,2.65725,1008.94
89366.25915,0,89366.25915,28.80573359,29.99227628,709.4172558,13.18384486,28.81,,0.0989992,0.12981,0.505226,38.2625,3.25966,32571,26916,872715.1211,468.459,20183.8,1218.73,2.82919,2990.99,1738.95,15478.3,40000,89362.1,0.0351528,0.125484,66828.5,3857.75,145298,2.47E-06,146123,546123,5076.77,1444.16,1.65015,815.557,5204.33,1417.25,3.55903,786.487,146123,5180.89,1412.38,0.35906,778.848,5192.39,1406.11,1.96641,773.503
79575.45413,0,79575.45413,18.08983694,20.95189454,511.3152233,2.380427637,18.09,,0.555112,0.0602876,0.538935,28.1204,3.01615,17492.3,9288.8,422444.2114,417.114,9859.15,500.903,2.5613,3111.26,1013.27,9167.13,40000,79567.7,0.0132799,0.270452,55345.9,3247.57,137749,2.25E-05,136329,536329,2366.93,545.376,2.39229,311.137,2413.92,536.373,3.45236,302.006,136329,2411.59,532.704,1.19836,296.054,2411.5,531.197,1.81749,295.127
103856.653,0,103856.653,37.63798322,22.47538284,533.5609934,58.96548135,37.64,,1.00E-06,0.143464,5.73492,29.9078,3.05168,39265.4,36103,1569455.4,544.646,36109.4,2380.04,3.03632,667.531,2020.27,17870.4,40000,103895,0.0585475,5.4481,91287,2239.02,164150,1.00E-06,160656,560656,5555.17,2411.9,1.13817,1530.92,5757.28,2360.58,3.45029,1473.28,160656,5705.98,2354.03,0.262381,1464.54,5738.56,2341.9,2.26292,1452.66
113562.354,93976.73062,207539.0846,18.56011401,20.85209459,639.9482947,0,10.16,,0.000999161,0.078747,0.566302,54.9139,4.54969,39626.6,30792,716615.4438,1087.87,16434.6,1139.73,3.0486,1767.96,1862.5,16532.6,40000,207520,0.0224934,0.0401868,67799.9,2868.32,112189,1.00E-06,264281,664281,3084.01,920.18,3.25839,529.106,3153.75,905.037,4.43313,512.138,264281,3150.32,902.342,1.36248,506.084,3149.88,899.736,2.4444,504.211
113562.354,37242.61,150804.964,38.37128976,45.91106097,532.5600184,66.9659203,28.9,,0.0199795,0.146317,2.46617,41.7705,4.04087,51922.3,56166.2,1840688.07,790.776,42299.1,2842.07,3.17257,302.171,2534.12,22164,40000,150847,0.0579475,2.06065,93192.3,2287.75,158370,1.00E-06,207608,607608,5657.6,2387.23,1.50602,1552.48,5863.83,2334.87,3.62556,1493.76,207608,5823.51,2328.46,0.389261,1484.92,5852.68,2317.9,2.24123,1474.71
113562.354,58425.43839,171987.7924,19.30071127,28.75412626,535.4376085,4.718275433,12.74,,0.166469,0.0802985,0.479965,46.4372,4.00155,34060.6,25611.6,710866.8067,901.539,16408.6,1024.75,2.93884,2377.07,1695.47,15105.9,40000,171976,0.0214275,0.0347741,64213.4,3320.42,127887,4.07E-06,228737,628737,3139.53,878.493,2.85304,511.652,3216.37,863.152,4.06205,494.798,228737,3213.08,859.711,1.23808,488.299,3211.94,857.101,2.33011,486.477
113562.354,30531.01798,144093.372,13.0443637,34.06514877,632.8926584,0,10.28,,0.337118,0.0731455,0.444182,44.1078,3.86794,29622,18725.4,725481.9968,755.298,16799.7,992.074,2.9238,716.133,1445.69,12952.6,40000,144079,0.0250662,0.0261017,82019.8,2358.25,100180,7.55E-06,200840,600840,2873.98,1025.78,2.75564,565.091,2932.7,1010.31,3.84868,547.876,200840,2927.69,1005.58,1.07553,540.201,2925.82,1002.65,2.32152,538.224
113562.354,47879.48629,161441.8403,30.6265344,27.46705972,563.7460907,38.43689907,21.54,,1.00E-06,0.12964,0.530441,45.3226,3.84115,47607.7,49954,1305694.98,846.395,30039.7,1981.26,3.04377,1926.57,2386,20936.3,40000,161456,0.0426495,0.088359,78149.7,3407.91,143974,1.00E-06,218217,618217,5029.13,1754.17,1.87117,1118.6,5201.31,1716.81,4.07491,1077.02,218217,5173.51,1713.25,0.46921,1070.14,5185.61,1705.98,2.29206,1063.65
83936.95812,0,83936.95812,19.04585214,22.51219643,741.3782612,0,19.05,,0.262936,0.0872788,0.453526,39.6715,3.30093,24132.4,14839.7,587579.9487,439.951,13633.1,776.754,2.73459,2215.66,1284.66,11551.5,40000,83924.1,0.0250767,0.0677043,68532.7,2986.55,121417,8.19E-06,140685,540685,3430.31,1026.87,2.06192,543.572,3498.12,1011.2,3.53592,526.997,140685,3490.47,1006.64,0.567449,519.624,3491.15,1003.07,1.83797,517.034
113562.354,50868.08641,164430.4404,13.45246593,41.00273295,748.2963564,0,9.29,,0.350409,0.0814678,0.519479,52.7173,4.53588,36157.6,24919.1,884170.3957,861.898,20443,1240.46,3.05801,1.94599,1671.95,14904.2,40000,164414,0.0300209,0.0199296,89993.7,2041.6,89561.1,6.87E-06,221175,621175,3202.55,1228.51,2.88005,678.552,3267.07,1209.84,3.94489,657.594,221175,3261.11,1204.36,1.08383,649.119,3258.71,1200.84,2.60149,646.748
113562.354,20667.54141,134229.8954,12.66513267,16.17499043,500.5026694,0,10.72,,0.731013,0.0352945,6.94563,35.4996,3.97733,17165.9,7569.4,562241.2955,703.619,13027.1,761.347,2.56105,0.104466,913.668,8284.67,40000,134221,0.0164056,6.61564,75842.8,1004.38,57766.1,1.55E-05,190982,590982,1389.18,670.787,3.2404,374.287,1414.65,661.906,3.55737,363.879,190982,1411.35,657.497,1.69838,357.362,1411.78,656.223,1.97479,356.236
99114.74451,0,99114.74451,19.15842385,17.10326964,501.4348631,6.927435852,19.16,,0.391563,0.0815926,0.320633,27.8999,2.89208,23643.8,15504.6,627467.8567,519.552,14636.9,751.168,2.69918,2940.56,1313.55,11803.6,40000,99108.5,0.0207592,0.0536333,62613.8,3570.96,142102,1.11E-05,155870,555870,3193.66,852.891,2.18471,489.894,3269.61,837.792,3.59994,473.959,155870,3264.89,833.154,0.855129,466.552,3263.7,830.369,2.00603,464.713
113562.354,40723.26424,154285.6182,12.86706558,48.92195518,747.7817911,0,9.47,,0.783581,0.0824187,0.503419,50.9507,4.91058,34982.9,23688.7,967738.4856,808.719,22485.4,1247.49,3.0301,0.171088,1629.38,14538.5,40000,154269,0.0306716,0.0211527,89904.8,1985.3,87943.5,1.55E-05,211030,611030,3248.17,1255.85,2.91009,680.578,3306.9,1237.57,3.70761,660.18,211030,3299.24,1229.93,1.3258,650.046,3296.75,1226.86,2.5715,647.976
113562.354,85087.13758,198649.4916,29.69361302,19.27303662,726.8639745,17.74824959,16.98,,1.08E-06,0.12109,0.634842,56.0896,4.49403,53538.2,57806.7,1121466.616,1041.33,25758.3,1744.63,3.091,2191.19,2571.93,22476,40000,198642,0.0366777,0.0864442,72692.8,3463.75,129584,1.00E-06,255403,655403,4714.87,1504.22,2.56453,920.361,4853.21,1475.12,4.3063,887.632,255403,4836.37,1472.34,0.679873,881.204,4843.59,1467.11,2.24908,876.779
113562.354,7541.233539,121103.5875,16.79090091,49.35003813,673.1290454,0,15.75,,1.07061,0.096201,0.42826,39.1144,4.40554,33580,23161.2,918521.5402,634.771,21448,1077.89,3.04101,56.4043,1610.8,14378.7,40000,121087,0.0298077,0.0510281,94889.9,2908.56,115611,2.68E-05,177848,577848,3789.4,1221.04,2.61568,641.519,3858.18,1203.41,3.35792,622.206,177848,3850,1194.94,1.21651,611.638,3848.04,1192.31,2.03406,609.656
113562.354,77444.80159,191007.1556,25.84479098,22.42389651,486.0371848,31.31966848,15.37,,1.43E-06,0.102878,0.511998,48.2857,4.16229,43803.9,42198.3,1090638.54,1001.36,25108.4,1638.5,3.01543,1988.79,2188.21,19284.4,40000,191017,0.0320947,0.0463479,73443.9,3510.12,133268,1.00E-06,247778,647778,3983.84,1320.1,2.25504,858.298,4124.15,1291.39,4.35573,826.742,247778,4112.45,1288.85,0.751489,820.622,4115.12,1283.79,2.42802,816.516
113562.354,14313.4806,127875.8346,35.66361437,36.15054216,569.3438635,54.18998153,31.67,,1.85E-06,0.134572,6.70194,36.7734,3.46514,42749.2,40595.7,1599594.357,670.529,36769.3,2459.27,3.06528,249.61,2145.24,18923.6,40000,127909,0.0559269,6.34741,94299.7,2206.8,149462,1.00E-06,184670,584670,5210.29,2301.86,1.44939,1455.75,5397.18,2253.67,3.55308,1401.44,184670,5353.92,2247.62,0.329185,1392.93,5382.87,2237.08,2.17028,1382.72
113562.354,89149.98949,202712.3435,35.39072433,28.93835451,518.2526624,58.8347251,19.83,,1.00E-06,0.114799,3.80546,50.6607,4.39406,51271.3,54322.2,1517815.122,1062.85,34691.1,2531.91,3.12857,365.438,2491,21807.4,40000,202746,0.0464337,3.31575,89802,2395.67,134259,1.00E-06,259507,659507,4416.6,1909.81,1.93005,1292.71,4594.91,1868.22,4.07219,1245.7,259507,4567.27,1865.29,0.556101,1239.49,4591.96,1857.35,2.22514,1232.03
113562.354,94103.89493,207666.2489,26.792612,21.08694424,594.8968864,22.61303322,14.65,,1.34E-06,0.105106,0.571569,53.6444,4.48485,48415.9,48477.4,1053433.465,1088.63,24215.6,1618.88,3.06421,2034.39,2349.53,20632.8,40000,207665,0.0318782,0.0522218,71814.5,3417.23,128584,1.00E-06,264426,664426,4081.53,1308.81,2.58445,827.463,4211.95,1282.11,4.45858,797.842,264426,4201.41,1279.74,0.826575,791.774,4204.25,1275.13,2.40099,788.067
112013.2722,0,112013.2722,14.41649784,26.25128968,644.1953981,0,14.42,,0.35647,0.0833982,0.368714,35.2122,3.23373,27239.4,17697.5,718701.5165,587.128,16696.8,928.689,2.80462,1554.19,1404.81,12597.8,40000,111999,0.0276111,0.0338297,77346.7,2713.77,112058,8.82E-06,168760,568760,3276.63,1130.14,2.36594,607.953,3343.91,1113.24,3.63619,589.363,168760,3337.63,1107.91,0.769587,581.157,3335.93,1104.45,2.12186,578.725
86424.73749,0,86424.73749,20.89934104,34.34215241,525.9866825,8.320630062,20.9,,0.389606,0.0821619,0.336075,29.1098,2.95217,22667.8,14057.7,606841.6343,453.038,14164.4,717.829,2.73183,2267.7,1249.86,11247.4,40000,86420.6,0.0204929,0.0564425,69444.4,3541.68,142258,1.13E-05,143182,543182,3215.96,842.801,2.01061,487.13,3292.79,827.37,3.56526,471.134,143182,3287.59,822.698,0.751892,463.713,3286.48,819.716,1.99427,461.774
113562.354,15450.5418,129012.8958,21.45693691,17.74969809,559.3024136,9.137568415,18.89,,0.233488,0.101142,0.39613,36.6621,3.30592,33032.4,26506.1,824910.2575,676.276,19144.7,1085.46,2.86148,2706.99,1725.4,15362.3,40000,129005,0.0278885,0.0415083,67357.8,3649.94,139123,5.55E-06,185766,585766,3952.22,1144.73,2.25176,659.588,4053.33,1124.09,3.74069,637.03,185766,4046.35,1119.46,0.718285,629.361,4045.67,1115.54,2.16776,626.467
89234.89832,0,89234.89832,38.42143895,24.78849408,549.5178238,51.30584252,38.42,,1.00E-06,0.123267,9.90819,30.6707,3.07627,31458.7,24938.8,1360879.531,467.973,31342.3,2032.01,2.92248,320.216,1672.62,14910,40000,89269.5,0.0519666,9.61642,91915,2218.89,152104,1.00E-06,146030,546030,4773.75,2142.17,1.10607,1353.19,4952.1,2096.35,3.41216,1302.13,146030,4902.13,2090.04,0.261404,1293.66,4930.68,2078.66,2.24558,1282.68
113562.354,90150.57301,203712.927,26.63525742,19.33756621,621.170989,19.25761317,14.85,,1.45E-06,0.105932,0.576568,53.8452,4.44986,48212.3,47914.9,1028392.356,1067.89,23642.6,1577.77,3.06206,2090.11,2335.5,20515.9,40000,203709,0.0317408,0.0545265,71270.9,3417.77,128407,1.00E-06,260470,660470,4118.41,1302.6,2.61962,811.422,4244.82,1276.66,4.41343,782.565,260470,4234.42,1274.15,0.816908,776.391,4237.28,1269.63,2.3638,772.767
113562.354,73328.01133,186890.3653,28.75456572,32.24116936,670.6632765,20.78263558,17.47,,1.22E-06,0.119679,0.597802,52.9792,4.2881,50168,52461.4,1118443.056,979.707,25714.3,1714.48,3.05976,2209.91,2446.78,21441,40000,186887,0.0363589,0.0801616,72914.7,3522.78,131899,1.00E-06,243648,643648,4656.72,1492.23,2.40868,918.56,4797.39,1462.71,4.2318,885.549,243648,4780.26,1459.74,0.642458,879.021,4787.16,1454.35,2.24119,874.463
113562.354,72594.94305,186157.2971,22.81321965,19.72127346,605.2208014,8.571390731,13.92,,0.00688885,0.0943105,0.533604,50.993,4.19033,41136.5,35687.2,838788.0497,975.823,19315.8,1254.7,3.00941,2263.93,2008.33,17769.6,40000,186146,0.0264936,0.0410325,67476.8,3371.74,127748,1.00E-06,242907,642907,3679.66,1086.23,2.74894,646.122,3778.03,1066.22,4.26116,623.996,242907,3772.37,1063.28,0.952413,617.583,3772.42,1059.74,2.32771,614.957
