WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,70400.8771,183963.2311,30.87922113,46.35104976,496.8890602,46.49534784,19.06,,0.175579,0.0927499,7.93278,47.1465,4.54155,39406,34305.4,1436192.06,964.522,32996.3,2224.98,2.98451,0.174675,1968.19,17429.9,40000,183990,0.0397372,7.48138,92820.6,2309.3,107586,2.00E-06,240751,640751,3575.9,1636.65,2.11752,1072.7,3713.15,1601.57,3.84352,1033.72,240751,3693.27,1595.93,0.776699,1025.22,3710,1589.49,2.19309,1019.35
99785.34855,0,99785.34855,34.63195368,42.59855755,466.4313196,54.46123476,34.63,,0.235061,0.11798,9.16017,26.4744,3.1586,32045.5,25884,1498124.674,523.296,34627.9,2112.22,2.925,1.25716,1704.63,15184.5,40000,99822.8,0.0500634,8.91065,94542.6,2270.82,149114,2.81E-06,156584,556584,4566.69,2065.79,1.26047,1311.51,4738.56,2020.5,3.32736,1261.14,156584,4695.74,2012.65,0.359906,1251.2,4719.21,2002.54,2.21538,1241.61
111653.6383,0,111653.6383,38.17404146,27.03122572,747.542631,42.32818302,38.17,,2.30E-06,0.145399,11.3146,40.4104,3.50574,42734.2,39686.8,1535890.422,585.427,35292.7,2373.59,3.05262,388.278,2120.51,18715.7,40000,111675,0.0621361,10.9228,94930.4,2002.77,141433,1.00E-06,168436,568436,5656.93,2552.24,1.37983,1537.43,5835.68,2503.57,3.47416,1482.29,168436,5785.56,2496.82,0.264247,1473.22,5815.96,2485.44,2.11678,1462.06
113562.354,33523.97979,147086.3338,21.06163596,33.44091212,677.4908366,0,16.26,,0.220821,0.100495,0.500799,46.1936,3.85125,37193,30119,797812.8019,770.967,18451.3,1114.32,2.95617,2286.3,1841.61,16354.7,40000,147068,0.0281488,0.0514191,69949.2,3353.9,127852,5.71E-06,203829,603829,3939.39,1152.47,2.61701,633.684,4026.22,1133.93,3.77522,613.02,203829,4019.81,1129.4,0.855637,605.464,4019.8,1125.95,2.08063,602.849
113562.354,12492.945,126055.299,28.9077012,28.81386304,595.2969048,29.43897052,26.04,,7.55E-05,0.139181,0.486576,37.3234,3.30827,42369.2,42147.6,1215314.401,660.854,28010.5,1793.96,2.96219,2408.95,2186.86,19273.1,40000,126063,0.043312,0.119319,75310.1,3683.62,147885,1.00E-06,182824,582824,5419.98,1781.02,1.7001,1081.19,5585.54,1744.87,3.81421,1041.14,182824,5551.59,1740.18,0.379241,1033.45,5567.25,1732.48,2.16323,1026.51
113562.354,75504.47692,189066.8309,13.01345863,28.62542141,622.5367342,0,7.82,,0.0730551,0.0663834,0.520912,52.18,4.34715,33158.4,21611.5,683564.6543,991.055,15702.7,1061.09,3.00616,831.455,1555.01,13898,40000,189051,0.0220843,0.026366,75556.1,2199.14,93844.7,1.55E-06,245812,645812,2604.72,903.202,3.17678,514.749,2660.13,889.024,4.314,498.849,245812,2656.67,885.966,1.34813,492.544,2655.34,883.372,2.50794,490.792
113562.354,50412.59336,163974.9474,28.5079879,34.48917151,478.1092297,40.82728009,19.74,,1.59E-06,0.119801,0.486422,42.9571,3.85468,44702,44790.4,1279634.057,859.694,29479.7,1902.14,3.03452,1591.71,2256.1,19853,40000,163993,0.0390452,0.0700121,80951.5,3538.84,142227,1.00E-06,220754,620754,4640,1607.82,1.8688,1043.35,4806.98,1572.17,4.1043,1004.06,220754,4784.08,1568.52,0.544207,997.136,4792.04,1561.81,2.36144,991.297
113562.354,46007.03657,159569.3906,33.08493372,31.40577866,535.032536,49.52958475,23.55,,1.00E-06,0.109831,7.0347,43.7018,3.79469,41223.2,37808.4,1418894.362,836.654,32523.5,2273.57,3.02251,137.249,2068.53,18277.9,40000,159598,0.046549,6.61415,92979.1,2297.82,129786,1.00E-06,216359,616359,4236.85,1915,1.76096,1247.2,4401.22,1874.33,3.79948,1201.27,216359,4369.14,1870.35,0.447287,1194.3,4393.25,1861.96,2.1374,1186.39
113562.354,38097.19015,151659.5442,12.48205951,26.40718102,458.4474991,0,9.35,,0.592338,0.0544914,0.442203,39.2042,4.13697,23892,13418.4,550924.3339,794.974,12744.7,766.209,2.80713,1908.09,1220.71,10992.3,40000,151647,0.0149145,0.0732414,63818.5,2737.69,113840,1.69E-05,208408,608408,2141.13,610.469,3.25742,341.207,2182.98,601.507,3.76146,331.08,208408,2180.33,597.762,1.91764,325.222,2179.66,596.581,2.27761,324.28
113562.354,81479.36335,195041.7174,20.65602402,31.76141494,645.5054719,0,12.03,,0.0180376,0.0860312,0.564161,53.3729,4.37462,40213.5,32734.1,735411.6684,1022.36,16894.3,1140.99,3.02666,2166.5,1921.6,17034.8,40000,195022,0.0235097,0.0494343,65837.4,3155.66,120728,1.00E-06,251783,651783,3368.28,962.082,3.11035,548.93,3445.22,946.1,4.2716,531.034,251783,3441.16,943.154,1.21745,524.78,3441.25,940.387,2.30342,522.733
113562.354,63927.55788,177489.9119,20.83807036,44.82192655,518.7247551,11.52050088,13.33,,0.486918,0.0874749,0.475562,47.3078,4.71427,38598.8,30107.4,910212.154,930.411,21106,1216.11,3.1007,769.572,1841.25,16351.6,40000,177483,0.0240425,0.0248986,83078,3340.6,127520,1.05E-05,234244,634244,3417.98,988.188,2.79944,587.991,3506,969.988,3.92453,568.328,234244,3501.07,964.417,1.49005,560.176,3499,961.698,2.62834,558.343
113562.354,38745.13246,152307.4865,17.07888444,19.0101916,668.550558,0,12.73,,0.182802,0.0865444,0.48935,47.1167,3.87831,34234.7,25072.3,757994.3766,798.347,17509.9,1079.21,2.94443,1696.72,1677.18,14949.1,40000,152291,0.0269086,0.0363785,73732.7,2848.65,113680,4.29E-06,209052,609052,3393.81,1101.14,2.70764,610.09,3468.13,1083.77,3.89289,590.651,209052,3462.73,1079.65,0.908474,583.406,3461.78,1076.35,2.20242,581.009
79436.29301,0,79436.29301,25.46418371,15.28798124,567.572391,14.86898379,25.46,,0.165764,0.097636,0.375884,31.2811,2.91272,24080.8,16444.9,698691.9942,416.432,16228.5,906.274,2.70527,2942.09,1353.4,12150.8,40000,79437.6,0.0255548,0.0723471,64182.6,3707.21,147128,4.12E-06,136199,536199,3809.68,1052.46,1.65572,623.906,3913.91,1031.22,3.59324,601.589,136199,3902.07,1027.02,0.448247,594.532,3905.44,1022.19,2.05683,590.839
113562.354,8567.585515,122129.9395,36.26578302,23.45303061,709.6292367,40.95868837,33.72,,1.00E-06,0.13246,11.1325,41.2411,3.5411,41450.4,37683.3,1479149.441,640.343,33975.8,2298.97,3.02792,224.414,2065.03,18248.3,40000,122150,0.0573182,10.7338,95371.7,2040.82,134041,1.00E-06,178911,578911,5146.65,2354.49,1.51658,1433.68,5315.31,2309.02,3.53306,1382.11,178911,5270.71,2303.03,0.298671,1373.6,5298.41,2292.73,2.08823,1363.6
81590.28137,0,81590.28137,25.04676252,28.77811754,513.1339979,18.53234011,25.05,,0.156984,0.0959786,0.338706,28.6917,2.81541,23857.6,16411.9,735768.3792,427.743,17095,949.038,2.70207,2852.82,1352.02,12138.8,40000,81595.3,0.0258359,0.0626774,65759.3,3731.89,149055,3.56E-06,138356,538356,3738.31,1065.21,1.60788,647.954,3848.05,1042.68,3.621,624.219,138356,3836.21,1038.5,0.454896,617.162,3839.14,1033.44,2.152,613.281
85080.82581,0,85080.82581,34.04926853,39.9153217,601.9939816,34.02292798,34.05,,0.235995,0.087562,17.2335,33.0347,3.30617,23164.1,15057.3,1119136.66,446.126,25895.8,1549.99,2.68483,0.0916121,1294.18,11634.6,40000,85101.9,0.0404628,16.9217,91484.5,2033,110576,3.06E-06,141863,541863,3400.93,1667.47,1.44244,1021.02,3522.21,1633.47,3.33044,983.517,141863,3486.43,1626.56,0.377751,974.304,3502.48,1618.51,2.06887,966.979
113562.354,73394.04938,186956.4034,29.30552872,37.83762673,526.660169,38.16146449,17.8,,1.74E-06,0.118976,0.536477,48.8407,4.33096,49586.5,51983.2,1294074.562,980.145,29788.7,1947.28,3.09032,1482.58,2435.3,21345.7,40000,186970,0.0381308,0.062487,81497.6,3536.41,135626,1.00E-06,243731,643731,4610.28,1569.11,2.12157,1017.28,4772.49,1534.81,4.24786,979.498,243731,4753.35,1531.34,0.648279,972.638,4759.04,1525.23,2.40444,967.423
86631.5424,0,86631.5424,18.84558695,45.36587182,651.2259381,0,18.85,,0.859757,0.0835612,0.46853,35.0609,3.76834,24921.2,14384.9,624103.6114,454.078,14585.3,720.263,2.90532,375.185,1264.53,11375.7,40000,86618.9,0.0217764,0.127639,88657.7,3135.56,125751,2.95E-05,143380,543380,3291.76,892.253,2.36364,464.797,3349.02,879.419,3.29564,451.289,143380,3343.39,873.179,1.05865,442.936,3342.45,871.056,1.76784,441.448
82944.99169,0,82944.99169,34.3975906,28.49277565,460.3942344,45.19145858,34.4,,1.00E-06,0.0928205,12.4345,26.1568,2.85397,23487.7,15916.1,1142457.011,434.986,26349.6,1668.1,2.74075,0.80407,1331.13,11956.8,40000,82976.9,0.0410859,12.1913,92026.8,2300.07,136828,1.00E-06,139738,539738,3583.81,1696.69,1.179,1096.78,3733.17,1658.42,3.41876,1054.53,139738,3690.47,1653.04,0.316638,1046.84,3712.82,1643.44,2.21383,1037.84
113562.354,42277.03466,155839.3887,18.90587681,21.10704926,493.3450552,7.992803095,13.78,,0.228892,0.0802764,0.428432,41.6003,3.71489,31395.4,23051.1,724667.0832,816.907,16782.3,989.489,2.88531,2446.15,1606.9,14345.1,40000,155831,0.0216942,0.0310165,64991.2,3410.76,132253,5.39E-06,212592,612592,3135.2,890.495,2.63267,526.266,3216.28,874.339,3.96006,508.693,212592,3212.58,870.548,1.13908,501.883,3211.06,867.768,2.32803,499.993
95293.34199,0,95293.34199,15.58480282,42.26989211,462.4237035,0.46514607,15.58,,1.94022,0.0570466,1.714,25.5994,4.70125,19859.3,9834.5,533556.2977,499.5,12440.4,644.574,2.8176,0.383955,1042.96,9429.38,40000,95283.4,0.0134735,1.47154,89121.6,3028.83,126344,7.53E-05,152044,552044,2250.81,551.501,3.1048,290.853,2286.99,544.28,3.09812,282.659,152044,2283.03,539.83,1.64633,276.777,2281.87,538.939,1.76194,275.97
108320.3902,0,108320.3902,14.7134356,28.72342686,575.9773483,0,14.71,,0.468802,0.0753883,0.34915,31.5947,3.15304,24369.6,15073.9,628128.8807,567.775,14623.5,780.779,2.74042,2045.53,1294.91,11640.9,40000,108307,0.0224161,0.0483291,70472.1,2935.72,120220,1.33E-05,165068,565068,2962.87,917.848,2.47923,496.084,3021.87,904.216,3.57239,481.263,165068,3016.88,899.185,0.97961,473.559,3015.53,896.644,1.97954,471.827
113562.354,24533.87702,138096.231,23.26424658,33.59111278,597.5505824,10.86656568,19.13,,0.199273,0.108948,0.442108,41.0109,3.58138,37165.2,31793.3,909656.7813,723.893,21079.1,1229.39,2.93364,2399.91,1893.19,16793.5,40000,138088,0.0306572,0.043619,71161.2,3648.68,137588,4.50E-06,194849,594849,4255.23,1258.4,2.25519,729.317,4366.45,1235.33,3.78036,703.974,194849,4357.94,1230.63,0.679629,696.206,4357.93,1226.29,2.20305,692.881
113562.354,23758.40931,137320.7633,27.86341003,18.47146652,645.4531778,20.61758888,23.04,,0.002127,0.132874,0.534216,42.6431,3.56548,43416,43044.6,1115204.605,719.862,25702,1647.36,2.96696,2575.14,2210.59,19472,40000,137319,0.0396862,0.113928,72641.8,3762.76,140893,1.00E-06,194080,594080,5181.15,1630.02,1.9438,970.543,5329.72,1598.24,3.85689,935.283,194080,5303.11,1593.95,0.44508,927.841,5314.98,1587.45,2.0957,922.131
113562.354,42898.72782,156461.0818,11.17076953,15.78982391,570.1776549,0,8.11,,0.300546,0.0604248,0.446473,44.6134,3.94144,27061.9,15731.9,639987.3102,820.139,14784.4,910.696,2.88927,801.119,1323.29,11888.5,40000,156448,0.0206818,0.0262189,76478.7,2145.37,94072.2,6.77E-06,213209,613209,2374.75,846.184,2.99416,473.982,2422.43,833.489,3.99047,459.826,213209,2418.53,829.575,1.36422,453.021,2416.99,827.272,2.38422,451.504
113562.354,38874.66103,152437.015,17.12139538,36.61593501,537.8371307,0,12.76,,0.583575,0.076036,0.46611,42.1933,4.21647,30953.3,20878.2,684618.8837,799.033,15875.7,913.944,2.9545,1583.87,1527.94,13664.3,40000,152422,0.0198254,0.0614782,72930.3,3207.69,125242,1.64E-05,209183,609183,2984.86,812.112,3.0273,446.71,3045.58,799.651,3.68325,432.865,209183,3042.35,794.805,1.54912,425.676,3041.44,793.017,2.15241,424.323
113562.354,12258.78562,125821.1396,28.58430024,38.57479657,652.9553181,22.14668227,25.8,,0.192733,0.143117,0.498889,39.7935,3.61625,44260.6,43973.4,1216124.625,659.585,28111.7,1712.63,3.00638,2119.2,2234.91,19675.7,40000,125821,0.0423863,0.105243,78821.7,3841.38,142866,3.89E-06,182582,582582,5588.3,1742.15,1.8549,1022.77,5742.62,1708.33,3.65471,985.453,182582,5714.73,1702.28,0.449036,976.605,5724.67,1695.45,2.12273,970.601
113562.354,53965.57439,167527.9284,24.40213293,23.73333797,479.7354098,27.31651793,16.54,,2.62E-05,0.102254,0.464171,43.7959,3.79633,39407.4,35770.5,1026325.816,878.262,23681.3,1488.39,2.96018,2163.79,2010.73,17789.8,40000,167535,0.0312191,0.0422999,72482.5,3591.46,136714,1.00E-06,224296,624296,3965.53,1284.32,2.14901,818.233,4099.19,1256.86,4.18032,788.171,224296,4088.45,1253.79,0.686212,781.66,4090.15,1248.77,2.39129,777.647
113562.354,44754.47645,158316.8305,36.45936289,40.94562202,569.1889743,56.79112723,26.15,,2.23E-05,0.129313,5.2465,44.7231,4.04936,48040.9,48604.9,1652245.479,830.111,37918.8,2600.99,3.12014,106.664,2352.7,20659.2,40000,158350,0.0528998,4.81364,94031.5,2258.95,142717,1.00E-06,215111,615111,4997.44,2177.24,1.68869,1407.82,5181.51,2130.74,3.7222,1355.48,215111,5145.68,2125.4,0.423683,1347.43,5172.52,2115.99,2.18088,1338.43
113562.354,79020.51501,192582.869,32.95641368,31.36730173,710.0822722,30.16169985,19.43,,1.00E-06,0.133447,0.639218,54.9355,4.4277,56785.8,65365.4,1305266.014,1009.58,29963.6,2046.84,3.11484,2110.99,2739.93,23856.6,40000,192586,0.0428757,0.101032,76585.3,3383.65,135107,1.00E-06,249347,649347,5186.2,1760.19,2.2605,1107.86,5351.54,1724.61,4.2525,1067.83,249347,5325.89,1721.61,0.550753,1061.25,5337.89,1715.03,2.27126,1055.42
88461.26732,0,88461.26732,14.75428568,22.15044884,505.4383498,0,14.75,,0.767161,0.0545563,0.585914,27.8506,3.29138,17429.9,8929.2,431343.0592,463.684,10052.5,525.789,2.56497,2626.58,993.239,8989.97,40000,88451.3,0.0132389,0.322376,58929.8,2934.25,126070,3.06E-05,145212,545212,2146.86,542.398,2.69842,298.587,2185.24,534.542,3.37988,290.254,145212,2182.64,530.758,1.43635,284.469,2182.25,529.556,1.83415,283.627
83468.56282,0,83468.56282,30.12383341,23.80188533,733.0639087,13.57864778,30.12,,0.070569,0.130474,0.528403,39.4378,3.30518,31538.3,25540.3,849324.2275,437.546,19635.3,1193.59,2.81563,3024.85,1693.06,15085.3,40000,83465.2,0.0349376,0.136508,66110.7,3860.56,145817,1.79E-06,140226,540226,5103.16,1435.7,1.57815,810.556,5231.02,1408.75,3.55587,781.601,140226,5205.87,1403.98,0.33518,774.087,5218.96,1397.5,1.96216,768.542
113562.354,20588.8699,134151.2239,20.01101001,29.75597496,539.9572592,6.535848108,16.94,,0.278494,0.0917314,0.399327,37.4203,3.39769,31432.4,23930.5,756826.5853,703.203,17570.1,990.371,2.85208,2684.66,1637.83,14611.1,40000,134141,0.024739,0.0388532,65790.5,3564.62,136929,6.97E-06,190902,590902,3587.41,1015.05,2.42251,581.697,3675.6,997.275,3.76408,562.308,190902,3670.52,992.79,0.887894,554.844,3669.26,989.561,2.1644,552.556
113562.354,47685.68259,161248.0366,21.12492941,47.85039049,572.5910059,6.620704335,14.88,,0.740932,0.0937873,0.476942,45.6703,4.7679,38595.9,30024.1,920280.628,845.241,21395.8,1173.23,3.10255,735.778,1838.64,16329.5,40000,161236,0.0251917,0.0375681,85085.7,3399.83,128954,1.77E-05,217997,617997,3675.29,1034.35,2.82861,587.617,3758.98,1016.75,3.67504,568.469,217997,3753.3,1010.11,1.47652,559.531,3751.49,1007.67,2.3592,557.767
98439.62071,0,98439.62071,24.86336702,23.72611584,677.6563947,6.404169785,24.86,,0.210978,0.11721,0.452712,36.6042,3.19507,31819,25311,794351.713,515.991,18417,1063.74,2.82549,2987.38,1685.3,15018.7,40000,98429.2,0.0311486,0.0915197,65820.3,3756.51,142180,5.76E-06,155190,555190,4590.38,1277.85,1.93782,703.573,4697.43,1255.74,3.54507,679.636,155190,4683.97,1250.71,0.488169,671.767,4688.41,1245.94,1.91813,667.943
113562.354,47063.04162,160625.3956,15.33432412,34.9596029,514.0048715,0,10.84,,0.530594,0.0673798,0.468229,43.3242,4.30581,29366,18639.5,641722.0546,841.963,14849.6,888.039,2.94415,1463.3,1442.32,12923.3,40000,160611,0.0180292,0.0557487,71544.1,2978.91,118771,1.46E-05,217372,617372,2645.64,738.319,3.15497,410.17,2699.06,727.079,3.77908,397.62,217372,2696.07,722.753,1.71644,390.981,2695.19,721.169,2.25935,389.78
113562.354,43244.03144,156806.3854,31.13571137,27.28377218,517.0845563,45.14204087,22.55,,1.00E-06,0.0992884,8.35664,42.4111,3.71794,37153.8,31730.4,1325360.555,822.156,30388.4,2114.84,2.96202,48.936,1891.27,16777.3,40000,156833,0.0431305,7.95021,93789.8,2292.88,120278,1.00E-06,213594,613594,3828.63,1774.51,1.82401,1152.27,3979.21,1736.89,3.81098,1109.88,213594,3949.68,1733.01,0.481199,1102.99,3971.54,1725.22,2.11456,1095.72
113562.354,4102.485105,117664.8391,18.99555035,30.69334678,681.8554628,0,18.33,,0.281172,0.103007,0.425052,38.3668,3.35532,32670.2,24843.6,790373.1733,616.741,18329.9,1053.27,2.86812,2289.41,1669.37,14882,40000,117648,0.0306228,0.0524548,72167,3253.79,126449,7.35E-06,174409,574409,4042.02,1253.62,2.31168,673.06,4128.4,1234.15,3.60337,651.521,174409,4120.21,1228.84,0.671933,643.31,4120.29,1224.91,2.00757,640.299
113562.354,58331.20319,171893.5572,25.49811578,21.07729815,589.0183976,19.04524856,16.85,,2.26E-06,0.108684,0.522503,48.1189,3.97744,43017.2,40554.9,1004767.815,901.097,23156.6,1484.4,2.99762,2275.11,2144.14,18914.3,40000,171891,0.032282,0.0550258,71192.2,3551.65,133666,1.00E-06,228652,628652,4228.51,1325.62,2.33897,812.834,4356.02,1299.27,4.15815,783.693,228652,4344.38,1296.11,0.678312,777.065,4347.38,1291.28,2.27037,773.161
113562.354,34161.00235,147723.3564,21.69419778,22.92122302,711.1014093,0,16.68,,0.149061,0.104928,0.526732,47.5702,3.84495,38659.4,32302.5,822229.6262,774.303,18988.7,1175.72,2.96208,2351.2,1908.61,16924.6,40000,147704,0.0300509,0.0625957,69826.1,3329.07,126835,3.75E-06,204465,604465,4111.96,1230.08,2.56242,677.131,4204.01,1210.14,3.80072,654.804,204465,4195.71,1205.85,0.75357,647.391,4197.12,1202.04,2.04105,644.405
113562.354,94250.75809,207813.1121,20.78391028,49.39831295,744.4245035,0,11.36,,0.363999,0.0926718,0.582166,58.1397,5.43063,47061.4,39659.4,959452.3419,1089.3,22114.5,1415.18,3.19623,544.084,2119.76,18709.4,40000,207792,0.0273616,0.0256947,84023.5,2835.25,110230,8.04E-06,264553,664553,3636.62,1120.99,3.34774,631.184,3713.85,1102.85,4.07591,610.965,264553,3708.77,1097.34,1.54419,602.766,3706.87,1094.46,2.68284,600.722
76743.74582,0,76743.74582,12.56278504,24.2852425,751.1713636,0,12.56,,0.277382,0.0618128,0.418608,40.373,3.31472,18969.2,9332.9,504858.1293,402.257,11719.1,662.078,2.6457,820.743,1015.7,9188.61,40000,76733.6,0.0220533,0.0344475,76719.4,1965.1,91941.2,7.95E-06,133495,533495,2434.43,902.828,2.08435,484.511,2479.44,889.537,3.66508,470.756,133495,2474.02,885.365,0.610099,463.65,2472.51,882.133,1.99335,461.587
113562.354,65351.56856,178913.9226,34.44679964,27.27825013,510.5819633,56.59952334,21.86,,1.00E-06,0.115261,4.58623,46.7083,4.05183,46721.5,46756.8,1497045.326,938.088,34268.5,2445.15,3.08904,307.978,2306.37,20272.9,40000,178947,0.0472418,4.13529,90894.5,2369.6,136865,1.00E-06,235708,635708,4438.67,1943.81,1.78866,1296.04,4615.71,1901.57,3.91102,1248.31,235708,4585.17,1898.07,0.485353,1241.71,4610.45,1889.67,2.18767,1233.78
113562.354,21145.77793,134708.1319,28.0568128,29.9180695,549.5316105,31.6299599,23.65,,6.36E-05,0.130348,0.477551,38.0542,3.37488,41573.2,40866,1197576.32,706.227,27602.4,1767.05,2.95502,2345.52,2152.54,18985,40000,134718,0.0407579,0.104991,75297.8,3705.45,145886,1.00E-06,191479,591479,5068.31,1676.81,1.75712,1038.34,5230.95,1641.79,3.88672,999.612,191479,5200.9,1637.54,0.423445,992.244,5213.9,1630.32,2.19651,985.824
113562.354,12694.9999,126257.3539,37.83581997,42.58352327,549.3977782,63.40404048,34.03,,0.025371,0.151261,4.10223,35.4351,3.59189,47262.9,48276,1798350.895,662.083,41377.3,2725.59,3.13053,383.041,2344.52,20591,40000,126297,0.0608672,3.75915,93877.6,2226.63,161533,1.00E-06,183058,583058,5859.88,2507.2,1.34946,1593.14,6066.1,2453.46,3.48987,1532.76,183058,6018.95,2446.25,0.322148,1523.36,6050.43,2434.69,2.22979,1512.07
76653.86142,0,76653.86142,33.45294231,21.453568,706.7754347,21.68908474,33.45,,7.31E-06,0.136455,0.556093,38.2613,3.28007,30943.8,25365.6,917631.8022,401.864,21180.4,1323.67,2.80448,2982.95,1687.15,15034.6,40000,76658.7,0.0374119,0.175813,67362.9,3936.68,149397,1.00E-06,133420,533420,5330.31,1540.08,1.35311,899.697,5475.48,1509.17,3.59643,866.519,133420,5437.18,1504.35,0.285474,859.036,5458.19,1496.47,2.06148,852.054
113562.354,67567.1253,181129.4793,11.79886256,28.63805,506.2976233,0,7.4,,0.250096,0.0551059,0.478633,47.4431,4.34198,27730.4,15988.5,583949.679,949.457,13428.5,892.325,2.93447,1195.88,1334.2,11983.6,40000,181116,0.0166065,0.0326477,68465.5,2345.48,99306.5,6.10E-06,237877,637877,2164.66,679.504,3.33808,386.333,2208.02,669.177,4.13321,374.773,237877,2205.26,665.893,1.8847,368.919,2204.24,664.26,2.55843,367.77
102369.6916,0,102369.6916,13.13390331,48.16499144,707.0482838,0,13.13,,1.0529,0.081524,0.408099,38.2424,4.19734,26889.1,15906.9,826179.174,536.578,19316.3,944.979,2.89197,0.145552,1330.74,11953.4,40000,102356,0.0288652,0.0436332,91788.8,2260.25,97911.2,2.54E-05,159117,559117,3218.84,1181.87,2.45796,615.053,3271.45,1165.58,3.37576,597.361,159117,3263.06,1157.29,1.12307,586.909,3260.96,1154.61,2.03978,585.01
97797.27374,0,97797.27374,30.56526935,24.54691192,549.3583936,34.27096969,30.57,,0.0193831,0.0864035,15.0748,30.3847,2.97916,24458.4,16523,1098392.146,512.787,25317.8,1619.25,2.71186,0.428637,1356.66,12179.2,40000,97818,0.0402128,14.7894,93598.1,2109.45,111714,1.00E-06,154579,554579,3346.35,1655.95,1.51214,1029.24,3472.26,1621.87,3.48522,991.388,154579,3437.38,1616.64,0.360698,983.584,3456.14,1608.51,2.05437,976.095
95656.38363,0,95656.38363,12.72834901,32.12439747,721.3929186,0,12.73,,0.29181,0.0746602,0.401275,39.0785,3.32964,23715.8,13485.1,648096.5257,501.391,15038.1,855.867,2.76039,853.647,1223.78,11019.2,40000,95644.1,0.0273096,0.0305391,81426.4,2165.91,96397.5,7.13E-06,152405,552405,2936.77,1117.57,2.18441,596.926,2994.61,1101.09,3.66648,579.135,152405,2988.1,1096.14,0.627008,571.245,2986.41,1092.38,2.12682,568.662
113562.354,53929.68241,167492.0364,33.96963618,19.09014934,719.7142327,32.40964061,23.03,,0.000123306,0.134189,0.607628,51.7294,4.19101,50700.9,55288.9,1302885.088,878.074,29944.3,2007.75,3.05688,2007.72,2513.69,21995.1,40000,167499,0.0435651,0.100121,77384.6,3439.44,140738,1.00E-06,224260,624260,5211.53,1790.22,2.12626,1130.33,5382.87,1753.26,4.09919,1088.84,224260,5354.18,1749.78,0.475892,1081.99,5367.55,1742.6,2.2402,1075.53
113562.354,28941.08703,142503.441,22.94761667,33.11074294,457.1731436,25.03517889,18.29,,0.144073,0.101905,0.383551,36.9429,3.45022,35124.2,29729,996517.1464,747.074,23099.3,1339.36,2.91898,2042.23,1829.4,16250.7,40000,142510,0.0304029,0.0305756,75242.5,3684.14,141078,2.60E-06,199271,599271,3958.19,1251.73,2.02289,782.951,4085.66,1225.28,3.91353,754.172,199271,4077.11,1221.05,0.666241,746.798,4076.18,1216.12,2.47672,743.068
113562.354,79925.16412,193487.5181,30.26587303,37.90803814,735.2316445,18.70093168,17.76,,1.75E-06,0.12568,0.622204,55.7897,4.59433,54657.3,59455.6,1185974.251,1014.27,27275.2,1809.72,3.11794,1910.6,2609.42,22785,40000,193480,0.0380094,0.0763714,76443.8,3501.2,130233,1.00E-06,250241,650241,4895.93,1559.63,2.52773,948.416,5037.94,1529.32,4.22598,914.516,250241,5021.12,1525.78,0.678221,907.492,5027.19,1520.38,2.27951,902.932
113562.354,91305.52866,204867.8827,33.83960148,15.38911744,661.3192006,38.30903614,18.76,,1.00E-06,0.130293,0.623235,55.1086,4.54436,58197.1,68082.9,1369534.292,1074.02,31434.6,2151.96,3.13769,1825.99,2798.07,24332.1,40000,204878,0.0434086,0.0857327,78502.2,3230.68,136209,1.00E-06,261639,661639,5051.99,1782.91,2.23805,1154.43,5225.05,1745.73,4.36537,1112.67,261639,5200.78,1743.04,0.581686,1106.32,5211.74,1736.35,2.36372,1100.4
113562.354,60590.56831,174152.9223,12.44053496,21.47319172,733.2560289,0,8.11,,0.0537975,0.0751329,0.53587,53.4142,4.24721,34896.3,23586.3,786419.0994,912.869,18094.3,1191.9,3.01443,332.191,1625.79,14507.6,40000,174137,0.0284754,0.0279305,84507.5,1890.95,85160.8,1.02E-06,230898,630898,2947.94,1164.17,2.9052,655.12,3011.77,1146.04,4.2194,634.59,230898,3006.44,1142.58,0.924289,627.657,3005.32,1139.01,2.41553,625.133
113562.354,69893.35613,183455.7101,38.40631396,32.42063879,557.2369129,64.40820504,23.77,,1.00E-06,0.136121,1.94402,49.0077,4.20224,55887.4,63494.8,1674180.253,961.917,38335.2,2722.52,3.1817,602.111,2699.24,23523.2,40000,183493,0.0537577,1.46777,89645.1,2345.09,150883,1.00E-06,240254,640254,5249.27,2211.3,1.69754,1478.6,5451.37,2163.51,3.89087,1424.45,240254,5417.35,2159.66,0.429414,1417.55,5444.86,2150.31,2.23811,1408.6
113175.1915,0,113175.1915,11.55424111,18.60306862,574.3455756,0,11.55,,0.487623,0.066857,0.33098,31.7065,3.19773,23319.2,13445.7,645592.1702,593.229,15024.9,807.65,2.73949,1180.84,1221.97,11003.3,40000,113163,0.0230455,0.0339825,78046.9,2401.69,104052,1.21E-05,169924,569924,2630,943.283,2.54985,512.334,2681.32,929.604,3.64982,497.333,169924,2676.03,924.424,1.03382,489.419,2674.28,921.821,2.11749,487.7
109095.3726,0,109095.3726,15.51214938,38.96050894,517.5320281,0,15.51,,1.08379,0.0740105,0.444785,28.4691,3.81009,24885,14811.8,648448.1394,571.838,15140.2,762.39,2.86122,899.819,1283.43,11540.8,40000,109083,0.0194725,0.172373,83267.4,3196.49,128082,3.43E-05,165844,565844,2912.58,797.63,2.7678,423.246,2965.86,786.245,3.30053,410.733,165844,2961.26,780.448,1.42684,403.009,2960.42,778.901,1.83708,401.792
113562.354,15090.53676,128652.8908,15.70326551,36.87188962,722.1605078,0,13.86,,0.354993,0.0934099,0.448766,43.8924,3.81044,33378.9,23559.4,845541.4139,674.346,19609.1,1127.02,2.96176,831.293,1624.84,14499.5,40000,128637,0.0318366,0.0288927,85905.4,2623.48,107597,8.00E-06,185398,585398,3669.36,1303.01,2.44914,702.939,3745.42,1283.24,3.68887,680.978,185398,3738.35,1277.4,0.77642,672.231,3736.4,1273.46,2.27489,669.393
86699.26726,0,86699.26726,33.83921669,40.58578723,673.979932,28.19970686,33.84,,0.276703,0.0859047,19.1651,36.5382,3.46954,23364.6,14908.3,1085333.549,454.58,25117.4,1499.4,2.67617,0.0840059,1287.67,11577.7,40000,86714.6,0.0405409,18.8182,91992,1906.95,98758,3.75E-06,143476,543476,3345.35,1668.43,1.54771,994.569,3455.16,1636.34,3.32784,959.138,143476,3421.7,1629.17,0.393059,949.63,3436.19,1621.64,1.99911,942.814
113562.354,53142.19084,166704.5448,18.8145545,44.88061738,709.3002395,0,12.82,,0.495559,0.0870977,0.52322,51.469,4.72884,37614.7,27894,862806.8977,873.815,19977.3,1182.24,3.07696,570.79,1770.89,15751.4,40000,166687,0.0262747,0.0295247,85714.3,2895.78,113655,1.14E-05,223448,623448,3419.07,1076.43,3.11375,596.689,3491.17,1059.53,3.83771,577.821,223448,3485.77,1053.76,1.34503,569.411,3483.91,1050.99,2.40918,567.433
113562.354,31659.2132,145221.5672,17.84677148,34.07001022,744.9999711,0,13.96,,0.176871,0.0972978,0.509831,48.5588,3.93845,36853.3,28310.2,847908.8835,761.195,19589.6,1204.58,2.98078,1394.04,1784.32,15866.1,40000,145204,0.0318498,0.0410091,79409,2786.57,111445,3.96E-06,201965,601965,3815.99,1303.21,2.54673,714.694,3899.83,1282.69,3.81862,691.656,201965,3892.13,1278.02,0.733438,683.86,3891.91,1273.99,2.17207,680.782
113562.354,91254.64966,204817.0037,34.48511781,19.47870658,604.5370882,46.55260236,19.12,,1.00E-06,0.129491,0.596209,53.618,4.50093,57709.8,67353.2,1435707.638,1073.8,32965.9,2243.5,3.14785,1531.22,2782.57,24205.4,40000,204836,0.04479,0.0750677,80770,3075.01,139852,1.00E-06,261597,661597,5011.18,1840.78,2.09896,1215.66,5193.39,1801.35,4.37939,1171.47,261597,5169.05,1798.67,0.564008,1165.15,5179.66,1791.6,2.42766,1158.87
102240.2599,0,102240.2599,24.3217404,38.81185612,556.3477032,16.8910372,24.32,,0.37682,0.115098,0.340573,31.0383,3.18991,32296.1,25530.4,936072.8656,535.969,21800.6,1155.72,2.90348,1829.04,1692.73,15082.4,40000,102240,0.0319151,0.0402727,79563.2,3807,144815,8.51E-06,159001,559001,4495.73,1312.96,1.83254,764.295,4614.82,1287.8,3.57162,737.269,159001,4604.89,1281.56,0.557826,728.284,4603.92,1276.6,2.27752,724.55
113562.354,8642.796286,122205.1503,34.83513018,46.32760098,543.5191438,54.29501253,32.37,,0.303845,0.130147,8.24887,33.6504,3.62784,40217.2,36689.7,1675605.791,640.808,38691.8,2400.88,3.03348,6.61562,2036.99,18011.7,40000,122239,0.0547015,7.92621,95914.7,2199.47,145106,3.73E-06,179000,579000,5047.02,2253.7,1.48251,1412.89,5221.64,2206.49,3.38678,1360.11,179000,5182.29,2197.87,0.412245,1349.28,5205.9,2188.06,2.16721,1339.94
113562.354,92910.21621,206472.5702,26.13725018,34.71971894,519.5942918,28.63668143,14.38,,1.84E-06,0.101852,0.53181,51.6459,4.5245,46852.4,45737.2,1094754.496,1082.41,25204.8,1643.04,3.07484,1656.76,2280.43,20056.4,40000,206478,0.0313558,0.035005,75827.3,3429.1,129610,1.00E-06,263239,663239,3947.48,1289.12,2.45925,833.125,4082.03,1261.58,4.46227,802.933,263239,4073.52,1258.92,0.86768,796.665,4074.07,1254.23,2.55703,793.015
97306.64729,0,97306.64729,28.29119713,23.40952534,478.9134752,34.30522555,28.29,,0.0670943,0.0750618,14.7574,26.8783,2.83901,21463.5,13755.6,1031241.801,510.221,23801,1489.25,2.62114,0.331246,1236.17,11127.6,40000,97328.6,0.035619,14.5083,93344.6,2194.02,106419,1.00E-06,154090,554090,2899.08,1468.59,1.55959,933.626,3016.76,1437.13,3.48835,898.853,154090,2986.16,1432.13,0.420837,891.244,3002.47,1424.76,2.07001,884.586
92967.02556,0,92967.02556,14.1551526,24.42244537,681.2493472,0,14.16,,0.330442,0.0738112,0.389718,36.8982,3.23475,22790.7,13012.7,598012.8401,487.294,13893.9,771.811,2.72592,1424.32,1201.86,10827.1,40000,92955,0.0242924,0.0377856,75166,2493.6,106878,9.04E-06,149716,549716,2903.07,994.446,2.2226,532.758,2959.7,979.683,3.61666,516.988,149716,2953.91,974.934,0.699834,509.378,2952.45,971.695,2.00607,507.196
113562.354,55227.28543,168789.6394,14.21914767,34.48339649,749.9296887,0,9.57,,0.110596,0.0822993,0.536308,53.1421,4.26934,36579.2,26014.6,828085.9126,884.748,19080.1,1227.94,3.03126,492.039,1709.01,15222,40000,168773,0.0298929,0.0290626,84941.2,2152.45,92738.8,2.18E-06,225534,625534,3228.85,1222.53,2.82915,683.076,3299.02,1203.4,4.08509,661.452,225534,3293.14,1199.43,0.887126,654.148,3291.97,1195.71,2.38621,651.471
113562.354,27813.93803,141376.292,33.13005136,20.81957487,600.2383986,42.61707637,26.61,,1.00E-06,0.110892,9.66348,41.8362,3.61201,38483,33509.8,1378245.732,741.252,31631.3,2168.9,2.98071,61.1668,1944.73,17231.1,40000,141399,0.0483548,9.26125,94774.4,2177.05,124622,1.00E-06,198160,598160,4291.12,1987.95,1.71433,1253.73,4447.22,1947.55,3.68009,1208.03,198160,4411.92,1942.88,0.389135,1200.52,4435.7,1934.19,2.08748,1192.28
76584.12643,0,76584.12643,35.6018314,20.20371003,481.6738013,42.80980688,35.6,,1.00E-06,0.0883296,13.9243,27.2233,2.90489,21774.5,14090.7,1080607.172,401.632,24934,1566.89,2.69551,0.513383,1251.35,11260.4,40000,76614.4,0.0394334,13.6711,91109.7,2266.41,132729,1.00E-06,133375,533375,3412.12,1628.98,1.15616,1051.92,3554.61,1592.15,3.40104,1011.43,133375,3511.87,1586.81,0.310968,1003.8,3533.18,1577.34,2.2181,994.972
113562.354,12133.15029,125695.5043,36.02694557,19.22134962,734.2572223,37.51683869,32.55,,1.00E-06,0.127704,12.0716,43.3584,3.63863,41028.8,36703.8,1441174.103,659.018,33093.9,2249.56,3.01671,122.785,2037.39,18015.1,40000,125713,0.055983,11.6524,96086.7,2012.27,126963,1.00E-06,182474,582474,4963.98,2298.72,1.59456,1392.06,5124.59,2254.95,3.55499,1342.35,182474,5081.84,2249.17,0.311616,1333.96,5108.17,2239.32,2.0621,1324.46
113562.354,4151.276577,117713.6306,37.44564797,35.79666804,743.8073665,41.09052665,36.13,,0.000178744,0.140359,11.6037,41.5196,3.61575,42947.6,39684.6,1549448.529,617.189,35610.9,2387.89,3.05475,187.998,2120.45,18715.2,40000,117734,0.0604313,11.2015,96286.6,1994.04,136275,1.00E-06,174495,574495,5460.35,2482.3,1.48961,1492.8,5633.04,2434.82,3.48813,1439.01,174495,5585.61,2428.07,0.290526,1429.89,5614.36,2417.25,2.09127,1419.34
113562.354,15009.91165,128572.2657,17.45395187,45.0119109,491.5241331,3.474469234,15.42,,1.33945,0.0806789,0.465505,33.2322,4.59885,29573,19187.6,772715.3811,673.95,18032.1,918.029,3.00293,398.286,1463.72,13108.8,40000,128561,0.0205435,0.146009,89055.7,3410.75,132525,3.77E-05,185322,585322,3170.03,842.751,2.86436,459.917,3233.28,829.692,3.32925,445.594,185322,3228.21,823.242,1.61767,437.371,3227.16,821.739,1.96331,436.124
113562.354,25282.20344,138844.5574,24.54083212,44.96207618,740.0213215,0,20.07,,0.547465,0.1209,0.504638,46.9421,4.30468,42755.3,37539.1,969172.1789,727.75,22517.1,1250.95,3.0649,1675.15,2060.98,18214.2,40000,138824,0.0328018,0.0444652,79365.1,3577.18,132973,1.46E-05,195585,595585,4745.98,1344.1,2.54428,723.044,4844.8,1322.79,3.54831,699.581,195585,4837.46,1315.71,0.925561,689.923,4835.99,1312.07,2.12991,687.133
113562.354,12323.40228,125885.7563,36.28150758,17.83208792,543.5013429,58.99438544,32.73,,1.00E-06,0.142498,4.56844,35.019,3.30017,44254.1,43706.4,1621476.121,660.117,37253.5,2511.7,3.08234,633.28,2227.94,19617.4,40000,125922,0.0579953,4.2304,91499.7,2250.58,159709,1.00E-06,182683,582683,5513.21,2387.33,1.3267,1528.2,5714.12,2336.83,3.55178,1471.16,182683,5668.43,2331.03,0.299265,1462.9,5699.92,2319.81,2.21484,1451.95
113562.354,60080.9573,173643.3113,22.62795117,18.19959007,476.3364607,21.92241397,14.8,,0.00157069,0.0930702,0.460456,45.0289,3.88301,37653,32254.6,926521.8423,910.297,21387.4,1334.69,2.95722,2147.73,1907.17,16912.3,40000,173646,0.0276574,0.0292742,70406.2,3495.75,133800,1.00E-06,230407,630407,3612.41,1137.24,2.32976,718.82,3729.82,1113.48,4.24991,692.958,230407,3723.54,1110.56,0.820815,686.563,3722.81,1106.3,2.48475,683.398
113562.354,24836.70976,138399.0638,24.91367632,43.87930568,488.5677432,28.02170532,20.44,,0.385147,0.115525,0.378864,37.3376,3.7985,39478.4,34861.8,1166347.006,725.566,27129,1474.58,3.03833,1038.81,1984.45,17567.5,40000,138407,0.0345247,0.02295,88087.9,3742.81,141111,6.98E-06,195168,595168,4496.81,1422.23,1.96491,876.585,4633.64,1392.74,3.77208,844.669,195168,4624.13,1386.28,0.708387,835.352,4621,1380.99,2.71587,831.5
113562.354,55062.91485,168625.2689,29.86026473,36.77085538,631.02884,28.66438332,20.11,,1.28E-05,0.129604,0.567223,48.9252,4.13717,49804.5,52641.3,1250985.065,883.998,28797,1882.25,3.06869,1913.11,2451.09,21476.7,40000,168629,0.0402296,0.0880273,78512.9,3616.16,136636,1.00E-06,225390,625390,5040.54,1653.42,2.11783,1025.52,5198.71,1619.51,4.07156,987.887,225390,5175.08,1615.56,0.54628,980.635,5184.16,1609.19,2.24571,975.083
113562.354,30063.15133,143625.5053,16.96999278,14.65270842,592.4607446,0,13.42,,0.304018,0.0812849,0.44538,42.1323,3.69679,30819.1,21586.9,689583.8826,752.84,15970.4,941.006,2.88131,2154.96,1554.11,13890.2,40000,143610,0.0231651,0.040756,68387.2,3093.6,122050,7.99E-06,200371,600371,3188.73,948.383,2.74114,523.548,3256.8,933.589,3.78648,507.142,200371,3252.54,929.262,1.08521,499.931,3251.4,926.604,2.1331,498.045
113562.354,12327.11683,125889.4708,31.16712052,31.14186249,735.4291469,21.60656062,28.12,,1.54E-05,0.154918,0.582474,43.4855,3.58894,47502.4,50007.2,1237975.399,659.933,28496.1,1864.1,3.01315,2572.06,2387.31,20947.1,40000,125887,0.0474636,0.150367,74817.5,3637.72,145733,1.00E-06,182648,582648,6049.6,1948.53,1.7598,1138.99,6215.69,1911.6,3.76774,1097.79,182648,6177.44,1906.56,0.350977,1089.78,6196.71,1898.54,2.08251,1082.44
102529.6859,0,102529.6859,20.00955594,15.66772754,463.7446679,13.34567152,20.01,,0.311225,0.0869708,0.285194,26.3122,2.78831,24937.7,17333.4,725025.1804,537.484,16902.4,878.171,2.7204,2798.09,1390.05,12469.6,40000,102529,0.0234675,0.0360741,65876.2,3659.88,145005,7.36E-06,159290,559290,3393.3,965.81,2.005,576.954,3486.3,947.034,3.67359,557.015,159290,3480.53,942.334,0.720527,549.395,3478.83,938.702,2.21694,546.934
113562.354,32333.18385,145895.5379,28.73380813,40.13812821,551.5193334,33.61347278,22.37,,0.139056,0.130909,0.473556,41.3652,3.82983,45193.4,45037.4,1296536.632,764.879,29955.9,1840.46,3.0518,1506.3,2262.47,19906.3,40000,145907,0.0408214,0.0698326,83606.6,3680.38,142694,2.37E-06,202668,602668,5090.81,1680.34,1.87204,1044.55,5253.15,1644.87,3.83832,1005.53,202668,5230.05,1639.59,0.51363,997.295,5236.36,1632.86,2.3127,991.479
88859.76167,0,88859.76167,17.67347002,34.47050615,655.6257203,0,17.67,,0.424198,0.0800251,0.405971,35.3954,3.25364,23369.7,13891.5,573020.2143,465.76,13339.9,712.89,2.75015,1886.29,1242.35,11181.6,40000,88847.3,0.0221053,0.0638477,71623.3,3035.84,123634,1.37E-05,145608,545608,3146.87,905.434,2.24298,482.291,3207.14,891.849,3.5043,467.961,145608,3201.83,886.963,0.786118,460.417,3201,884.212,1.84958,458.553
113562.354,70057.39324,183619.7472,21.5812214,25.51309499,633.7075331,1.486282102,13.35,,0.0636144,0.0903306,0.546479,51.3737,4.21252,39704.2,32863.3,756751.9239,962.488,17417.8,1140.84,3.00354,2363.66,1925.47,17067.7,40000,183602,0.0243326,0.0495563,65284,3315.66,125848,1.58E-06,240363,640363,3534.75,996.333,2.95051,569.316,3617.66,979.454,4.14203,550.483,240363,3613.13,976.255,1.10322,544.025,3613.22,973.305,2.24048,541.835
113562.354,54710.44296,168272.797,24.87539517,47.36575659,601.0027471,15.72542063,16.79,,0.423172,0.109277,0.486608,48.4421,4.58012,44406.7,39891.8,1088488.408,882.1,25258.7,1435.47,3.11641,1038.75,2126.11,18762.8,40000,168267,0.0312983,0.0215422,84437.1,3514.96,131720,8.64E-06,225028,625028,4266.26,1286.52,2.50993,765.06,4380.56,1262.2,3.87857,738.635,225028,4373.94,1255.97,1.03257,729.563,4371.07,1251.93,2.67681,726.765
107750.8726,0,107750.8726,18.05515803,28.89402884,741.1774731,0,18.06,,0.245451,0.103098,0.441548,39.8954,3.38773,31475.9,22883.2,795249.1985,564.773,18424.8,1077.95,2.86111,1883.09,1600.93,14293.7,40000,107735,0.0329888,0.054621,76445.9,2978.25,118539,6.14E-06,164496,564496,4047.5,1350.13,2.16535,718.452,4133.05,1329.43,3.58805,695.604,164496,4122.96,1324.01,0.559583,687.298,4123.92,1319.55,1.99685,683.804
113562.354,13652.82927,127215.1833,17.32018717,44.40474025,525.4548755,0,15.46,,1.37203,0.0814157,0.544362,34.1306,4.64066,29702.4,19233.8,746626.8932,666.817,17406.8,903.533,2.99468,585.646,1465.51,13124.3,40000,127201,0.0205304,0.214485,86862.1,3368.18,130768,4.18E-05,183962,583962,3202.73,841.153,2.9794,444.842,3261.65,828.97,3.28003,431.311,183962,3257.41,822.66,1.57273,423.241,3256.63,821.218,1.8616,422.001
95342.61222,0,95342.61222,26.21718167,35.03453598,508.2327273,25.29285198,26.22,,0.19898,0.116349,0.347289,28.558,2.95461,30493.4,24329.4,970432.1653,499.856,22521.9,1277.05,2.84408,2171.97,1651.68,14730.1,40000,95351.4,0.0333032,0.0704008,76508.4,3878.01,149171,3.97E-06,152112,552112,4531.37,1372.54,1.57787,833.039,4667.14,1343.61,3.60701,801.887,152112,4648.34,1338.33,0.429448,793.846,4653.97,1332.13,2.22435,788.727
113562.354,85587.17171,199149.5257,25.68635732,16.76216916,485.9467611,30.81490751,14.65,,1.40E-06,0.100386,0.519295,49.5759,4.28363,44366.5,42717.8,1077058.415,1044.04,24788,1625.86,3.02688,1940.13,2201.97,19399.8,40000,199158,0.0312733,0.0419754,73122.7,3467.66,131668,1.00E-06,255919,655919,3886.35,1286.11,2.33404,839.178,4023.72,1258.15,4.42909,808.469,255919,4013.53,1255.78,0.807279,802.473,4015.45,1250.93,2.47207,798.592
93952.25288,0,93952.25288,27.97344564,28.11992275,567.9494237,24.29448931,27.97,,0.0653799,0.125261,0.427988,31.3852,2.97308,31788.6,26725.7,976446.6636,492.558,22578.3,1368.15,2.81571,2818.82,1732.67,15424.6,40000,93959.2,0.0358136,0.119622,69848,3916.35,149277,1.34E-06,150720,550720,4882.71,1474.79,1.52729,884.253,5025.95,1444.29,3.62824,851.223,150720,4996.98,1439.53,0.359712,843.668,5010.44,1432.54,2.10816,837.608
113562.354,16746.84323,130309.1972,14.19681826,48.39023061,631.5634141,0,12.37,,1.23002,0.0812107,0.439717,40.0549,4.73586,30753.6,19609.1,869185.5281,683.036,20277.1,1038.87,2.99671,0.331106,1479.98,13249.6,40000,130294,0.0261729,0.0564384,91779.5,2583.85,106532,2.94E-05,187055,587055,3201.87,1071.91,2.85909,567.381,3257.49,1056.75,3.38491,550.574,187055,3250.06,1048.98,1.45797,540.83,3248.43,1046.92,2.04738,539.223
113562.354,74278.61407,187840.9681,12.11350116,40.03095713,536.4457625,0,7.32,,0.542433,0.058731,0.500756,49.5758,5.11656,30828,18120.9,685746.9997,984.635,15803.2,1014.11,3.06574,3.60632,1421.78,12745.2,40000,187827,0.017902,0.034473,81812.8,2257.25,95604.6,1.27E-05,244588,644588,2311.15,732.917,3.49686,410.304,2354.13,722.027,3.98483,398.041,244588,2350.33,717.569,2.10924,391.437,2349.24,716.079,2.63462,390.317
86748.02179,0,86748.02179,19.97570093,38.02037156,463.5136522,11.2265813,19.98,,0.503648,0.0767562,0.300126,26.121,2.97639,22094.6,12964.2,627895.5182,454.751,14691.7,706.856,2.79851,1090.28,1199.59,10807.2,40000,86747.3,0.0194794,0.0527375,82226.8,3490.23,142190,1.36E-05,143508,543508,3001.68,802.378,1.99626,477.144,3077.04,787.005,3.5546,461.292,143508,3071.88,781.908,0.894552,453.578,3070.25,779.178,2.09252,451.89
113562.354,69885.39197,183447.746,22.91276578,30.64092614,552.2608791,14.62801059,14.18,,0.00120897,0.0940375,0.506776,49.0567,4.09951,40147.9,34919.9,882985.0299,961.652,20351.7,1302.69,2.993,2198.42,1986.14,17581.8,40000,183443,0.0271308,0.0344765,68788.8,3418.64,129876,1.00E-06,240204,640204,3660.3,1113.71,2.57749,682.237,3767.73,1091.96,4.28539,658.355,240204,3761.82,1089.09,0.892405,651.981,3761.5,1085.23,2.40426,649.122
113562.354,20925.14592,134487.4999,29.06465846,26.14281119,702.8730651,18.30277517,24.54,,0.000609137,0.141519,0.575025,44.275,3.63177,45577.5,46518.2,1141933.851,704.993,26299,1705.87,2.98693,2640.81,2300.32,20222.5,40000,134483,0.0421919,0.136573,72824,3751.95,140999,1.00E-06,191244,591244,5524.77,1731.95,1.92519,1014.71,5676.75,1699.07,3.8164,978.106,191244,5646.16,1694.55,0.413726,970.471,5660.75,1687.68,2.05819,964.343
113562.354,45552.08174,159114.4357,14.65461977,46.91470819,476.1396492,0,10.46,,1.86433,0.0635947,0.627415,41.3701,6.32039,29082.2,17092.3,719056.0253,834.046,16641.1,993.083,3.05496,0.613267,1380.2,12383.9,40000,159101,0.016132,0.232315,86146.2,2933.7,116977,5.42E-05,215862,615862,2505.03,660.255,3.58347,353.762,2547.57,651.122,3.44024,343.259,215862,2544.45,646.188,1.9959,336.786,2543.79,645.282,2.06651,335.873
113562.354,84494.69151,198057.0455,38.19012083,30.17203335,553.690491,64.08999531,21.9,,1.00E-06,0.130827,1.91591,51.068,4.36765,57058.2,65577.1,1638692.266,1038.46,37487.4,2700.01,3.18355,609.104,2744.5,23894,40000,198094,0.0516922,1.42007,88949.5,2369.98,146199,1.00E-06,254855,654855,5040.4,2125.79,1.79975,1436.27,5237.93,2079.8,3.99914,1384.16,254855,5206.84,2076.47,0.47634,1377.63,5233.08,2067.69,2.24763,1369.28
113562.354,4307.648795,117870.0028,32.82056157,36.12859014,595.3176947,42.14464076,31.62,,0.0562592,0.115405,11.5909,34.3999,3.31326,35326.6,29422.1,1422938.144,618.03,32764.3,2131.94,2.9393,0.863316,1819.74,16168.3,40000,117894,0.0508753,11.2623,95890.8,2113.07,129645,1.00E-06,174655,574655,4476.23,2092.91,1.55691,1289.02,4632.42,2050.76,3.47947,1241.61,174655,4592.66,2044.39,0.353038,1232.78,4616.2,2035.01,2.08969,1223.86
88312.62734,0,88312.62734,32.85839626,22.39583416,653.5529966,27.9669751,32.86,,0.00842761,0.0840453,18.2486,35.519,3.19423,23088.3,14705.5,1011404.151,463.037,23310,1493.75,2.67308,0.302746,1278.75,11499.9,40000,88327.8,0.0398064,17.912,92535.5,1950.91,100870,1.00E-06,145089,545089,3265.61,1637.64,1.49942,989.718,3379.38,1605.54,3.45486,954.209,145089,3344.04,1600.26,0.329855,946.393,3361.81,1592.26,2.00107,939.051
113562.354,88267.43622,201829.7902,34.5781221,31.0983711,491.878407,59.05082793,19.46,,1.00E-06,0.111786,3.85291,49.7972,4.36294,49748.8,51706,1498923.073,1058.23,34260.8,2498.9,3.11597,328.327,2428.62,21290.3,40000,201865,0.0453082,3.37213,89822.6,2417.99,133612,1.00E-06,258626,658626,4297.76,1864.02,1.91438,1266.02,4474.15,1823.03,4.07356,1219.78,258626,4447.11,1820.15,0.57065,1213.63,4471.43,1812.33,2.22536,1206.29
113562.354,44910.4795,158472.8335,15.90732158,26.48665475,589.0093259,0,11.4,,0.250768,0.0752149,0.470553,45.5254,3.92168,31314.4,21393.9,677940.8741,830.674,15662.2,963.672,2.91643,1834.01,1547.02,13829.1,40000,158457,0.0220747,0.0353322,69466.9,2876.05,115059,6.27E-06,215218,615218,2950.46,903.536,2.90316,504.453,3013.63,889.4,3.92377,488.709,215218,3009.83,885.494,1.21682,481.864,3008.6,882.986,2.24564,480.11
113562.354,6147.665146,119710.0191,12.49909037,35.25538139,455.4717219,0,11.86,,1.22462,0.0578245,0.460225,28.195,4.11246,21868.8,11810.8,583324.8236,627.49,13579.9,725.601,2.79053,910.563,1144.27,10321.7,40000,119699,0.0157814,0.195385,79329.1,2872.47,119830,3.79E-05,176460,576460,2276.71,645.989,3.09477,349.045,2317.5,637.06,3.37511,338.929,176460,2313.73,632.355,1.7212,332.434,2312.98,631.255,1.94648,331.485
88756.66916,0,88756.66916,24.95429237,36.67517521,650.0082409,8.344356312,24.95,,0.320199,0.10906,0.414931,35.2952,3.241,28783.8,20860.8,749575.71,465.249,17434.4,948.25,2.83288,2350.85,1527.29,13658.7,40000,88749.7,0.0281943,0.068671,71522.4,3712.55,142533,8.93E-06,145511,545511,4271.1,1158.02,1.87662,644.453,4370.98,1137.49,3.51293,622.664,145511,4361.09,1132.09,0.529743,614.533,4362.4,1127.77,1.97477,611.268
113562.354,48123.2919,161685.6459,17.46623309,36.78706765,606.7671992,0,12.27,,0.384898,0.0812213,0.485713,46.8389,4.24174,34214.9,24366.3,742262.0801,847.51,17173.3,1029.99,2.99851,1376,1652.95,14741.1,40000,161669,0.0230604,0.0366066,75494.4,3007.91,118130,9.73E-06,218430,618430,3187.46,944.331,2.96006,523.306,3254.4,929.576,3.83629,506.898,218430,3250.23,924.857,1.32411,499.463,3248.85,922.417,2.27416,497.719
113562.354,39902.80528,153465.1593,37.52272055,35.11105665,731.6836474,42.65332397,27.77,,1.00E-06,0.128018,9.05203,49.5706,4.07117,47200.1,46088.2,1525268.207,804.607,34970.4,2435.39,3.08967,110.527,2289.39,20131.2,40000,153485,0.0545719,8.57114,95306.4,2091.83,127175,1.00E-06,210246,610246,4965.14,2241.21,1.79447,1396.39,5132.58,2197.14,3.70216,1346.23,210246,5094.66,2192.12,0.37444,1338.37,5120.73,2182.88,2.09882,1329.5
76123.36418,0,76123.36418,27.89781316,47.03460158,736.9628971,7.254687061,27.9,,0.492174,0.114183,0.468459,39.5824,3.63596,28713,19620.6,741276.8849,399.018,17280,899.129,2.91589,1328.55,1480.42,13253.4,40000,76115.8,0.028375,0.0776049,82092.5,3682.68,141018,1.51E-05,132877,532877,4480.57,1165.56,1.80408,631.291,4576.5,1145.6,3.40833,610.469,132877,4566.64,1139.18,0.537094,601.552,4567.31,1135,1.93142,598.468
113562.354,16110.26012,129672.6141,36.70539851,23.0141957,522.3852586,62.65704873,32.15,,1.00E-06,0.145634,3.13031,35.3887,3.337,45988.3,46776,1659541.168,679.984,38122,2576.71,3.10485,722.243,2306.85,20277,40000,129712,0.0584676,2.78822,90671.4,2282.71,163786,1.00E-06,186473,586473,5630.76,2407.35,1.30464,1556.23,5838.82,2355.73,3.56985,1497.93,186473,5793.39,2350.05,0.30212,1489.77,5825.34,2338.7,2.2395,1478.69
113562.354,29304.9828,142867.3368,21.24020051,17.39910476,592.2635913,4.865364599,16.88,,0.214753,0.0971928,0.450873,41.9379,3.60391,34677.6,27778,784252.6568,748.88,18164.6,1068.47,2.90257,2638.4,1767.13,15719.3,40000,142855,0.0263641,0.0443163,66258,3541.37,134689,5.39E-06,199616,599616,3802.43,1080.9,2.48932,613.386,3894.04,1062.27,3.80507,592.877,199616,3888.26,1057.99,0.845216,585.541,3887.71,1054.57,2.13335,583.018
113562.354,91186.55381,204748.9078,16.38764122,15.44138722,582.99002,0,9.09,,0.0126732,0.0700647,0.541053,53.1172,4.51491,35836.1,25443.7,657627.691,1073.26,15074.7,1053.01,3.02486,1665.63,1689.79,15057.3,40000,204732,0.0198511,0.0353099,66666.1,2749.32,109301,1.00E-06,261493,661493,2745.71,812.162,3.31242,466.767,2806.03,798.991,4.40923,452.102,261493,2803.39,796.267,1.57757,446.24,2802.59,794.043,2.52159,444.67
109284.1384,0,109284.1384,33.11157245,30.47208014,679.3961365,32.70721504,33.11,,8.49E-05,0.109759,15.0399,36.8583,3.28756,32615.4,25376.3,1275560.916,572.978,29341,1940.95,2.88295,1.22864,1687.51,15037.7,40000,109300,0.0500306,14.6874,96146.3,1983.3,117125,1.00E-06,166061,566061,4267.72,2055.33,1.56306,1231.75,4408.14,2016.25,3.49505,1187.71,166061,4367.64,2010.38,0.317459,1179.3,4390.38,2001.22,2.02338,1170.6
113562.354,73782.70541,187345.0594,33.62980244,35.24977171,650.8629829,38.75963148,20.39,,1.00E-06,0.134612,0.5982,52.5951,4.39197,56114,64006.8,1405207.403,982.171,32290.6,2170.81,3.13528,1612.7,2710.43,23615,40000,187357,0.0447827,0.0845722,80934,3253.16,139608,1.00E-06,244118,644118,5223.05,1840.35,2.10722,1177.06,5399.29,1801.8,4.22321,1133.91,244118,5373.15,1798.41,0.528767,1127.07,5384.49,1791.31,2.34653,1120.74
113562.354,24477.63281,138039.9868,27.00669246,48.30904621,589.6123751,23.8803983,22.22,,0.472858,0.129552,0.425709,41.2424,4.08593,44151.9,41589.9,1241124.55,723.652,28866.1,1571.33,3.08507,1126.56,2171.99,19148.3,40000,138042,0.0381168,0.0270966,87946.7,3759.4,139686,9.23E-06,194803,594803,5056.5,1568.45,2.0329,935.716,5196.42,1537.65,3.69286,902.254,194803,5185.03,1530.12,0.689369,892.006,5182.09,1524.67,2.6085,887.892
113562.354,88334.46731,201896.8213,34.23771296,46.08384155,476.915755,59.56509302,19.26,,0.00032929,0.1099,4.37376,49.4293,4.72279,49273.1,50308.2,1606765.678,1058.58,36792,2612.44,3.12126,0.773269,2394.67,21008.4,40000,201932,0.0445072,3.89755,92288.1,2396.86,129363,1.00E-06,258693,658693,4228.93,1833.16,1.98234,1234.7,4397.91,1792.27,4.03128,1189.22,258693,4373.84,1787.83,0.673437,1181.77,4395.99,1780.29,2.25745,1174.77
