WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
81314.14442,0,81314.14442,36.79537592,35.2867039,698.1354982,31.45018553,36.8,,0.00587349,0.0942225,18.4468,37.8202,3.37202,24385.2,15985.7,1079585.727,426.364,24891.9,1583.94,2.72816,0.196788,1334.08,11982.6,40000,81332.3,0.0432508,18.0864,91555.7,1949.66,111974,1.00E-06,138093,538093,3664.72,1780.11,1.35618,1071.74,3789.99,1744.94,3.4013,1032.89,138093,3749.07,1738.98,0.294157,1024.61,3768.9,1730.03,2.0513,1016.28
113562.354,81649.58928,195211.9433,24.31558409,16.87554086,728.0952318,0.148561091,14.15,,0.000900861,0.100955,0.614697,55.6569,4.42982,45893.3,42052.7,830679.6905,1023.24,19080.3,1291.35,3.05836,2319.22,2184.34,19251.9,40000,195190,0.0278177,0.0731229,66981.6,3322.83,124732,1.00E-06,251951,651951,3950.59,1138.37,3.0056,649.492,4043.32,1119.12,4.25104,627.772,251951,4035.95,1116.13,0.982955,621.305,4038.19,1112.71,2.19826,618.64
80943.66053,0,80943.66053,33.30547029,31.32151189,537.365577,35.63361638,33.31,,0.000300313,0.0809745,16.0231,29.8644,2.9711,21018.5,13166.3,1010509.52,424.451,23312.8,1469.01,2.64019,0.331783,1209.03,10890,40000,80967.2,0.0374114,15.7438,91131.5,2145.38,115650,1.00E-06,137728,537728,3132.93,1543.27,1.32983,976.378,3257.68,1509.97,3.44115,939.783,137728,3220.34,1504.89,0.333386,932.252,3238.98,1496.46,2.1161,924.522
113562.354,77592.01449,191154.3685,11.8678562,40.20642606,651.5970779,0,7.05,,0.329635,0.0663714,0.525692,53.6357,4.88306,34232.5,21863.6,780371.5724,1002,17979.3,1158.59,3.06729,0.533308,1564.21,13977.4,40000,191139,0.0232501,0.0205431,83836.9,1917.17,85261.5,6.62E-06,247900,647900,2610.58,951.51,3.31258,535.479,2661.17,937.077,4.15292,519.261,247900,2656.68,932.489,1.616,511.874,2654.86,930.003,2.72513,510.237
113562.354,51377.70312,164940.0571,16.85795699,43.16689307,528.4286148,0,11.61,,1.50218,0.0777901,0.49846,44.77,4.97248,34571.2,23392.5,785789.9218,864.573,18260,1010.77,3.10471,644.645,1618.97,14449,40000,164924,0.0206475,0.0706609,80932.8,2923.68,122464,4.11E-05,221685,621685,3061.75,845.552,3.31321,461.29,3117.1,833.285,3.62556,447.479,221685,3112.64,827.395,1.92118,439.675,3111.61,825.901,2.2833,438.411
113562.354,19428.72972,132991.0837,36.36052543,19.59438642,624.3817608,50.49508414,31.05,,1.00E-06,0.134873,7.2096,40.6817,3.55464,44120.7,42539.2,1548093.941,697.322,35541.4,2424.17,3.06809,405.807,2197.25,19360.2,40000,133020,0.0563196,6.81606,93075.4,2171.11,145213,1.00E-06,189781,589781,5224.8,2315.81,1.49375,1459.49,5408.58,2268.61,3.59486,1406.03,189781,5365.9,2263.14,0.317804,1397.95,5394.93,2252.78,2.14746,1387.91
113562.354,20549.91022,134112.2642,22.40085422,19.24011073,610.0757006,6.706558081,18.97,,0.199525,0.105939,0.443439,40.2924,3.47472,35522,29546.9,838662.4589,702.99,19431,1136.42,2.89741,2698.55,1823.67,16201.9,40000,134101,0.029193,0.051073,67499.4,3631.55,137285,4.87E-06,190862,590862,4143.01,1197.29,2.3158,679.416,4245.2,1176.28,3.7456,656.291,190862,4237.15,1171.72,0.699347,648.674,4237.55,1167.72,2.09875,645.612
113562.354,20889.64017,134451.9942,23.67567811,37.58034894,478.0243749,25.14242028,20,,0.266384,0.109294,0.365777,35.4482,3.48894,36317.4,31050.9,1059050.395,704.865,24604.3,1367.93,2.96097,1615.39,1870.48,16600.5,40000,134458,0.0324167,0.027353,81297,3740.3,142102,4.94E-06,191219,591219,4251.96,1334.82,1.96798,822.01,4382.71,1307.18,3.79762,792,191219,4373.73,1301.8,0.657142,783.637,4371.76,1296.67,2.55553,779.822
113562.354,55460.87872,169023.2327,24.99065802,26.05489741,641.1657055,11.75181293,16.79,,0.00623781,0.108545,0.538827,49.2588,3.9959,42875.2,39676.3,939646.9048,886.013,21657.1,1386.87,2.99929,2374.16,2120.22,18713.3,40000,169014,0.0313131,0.0590138,69692.1,3522.22,132233,1.00E-06,225775,625775,4233.21,1284.37,2.46296,762.181,4349.57,1260.31,4.0966,735.467,225775,4339.15,1256.97,0.705566,728.698,4341.8,1252.53,2.19763,725.153
113562.354,49068.33736,162630.6914,18.05614059,31.6519254,488.7329573,5.732383011,12.61,,0.268955,0.0753234,0.444421,42.9886,3.90055,31055.9,22018.7,687240.7156,852.499,15901.3,952.642,2.9039,2309.69,1569.85,14026,40000,162621,0.0198796,0.0343475,64739.7,3331.13,129583,6.64E-06,219382,619382,2945.05,815.611,2.81167,477.636,3017.39,801.299,3.96845,462.033,219382,3014.26,797.518,1.35608,455.401,3012.94,795.185,2.34226,453.807
113562.354,36450.07221,150012.4262,26.05219315,43.05399071,745.7448617,3.877892709,19.72,,0.360716,0.123521,0.527163,49.6085,4.32282,45537.9,42373.5,1020533.14,786.309,23651.3,1376.33,3.07428,1821.7,2192.86,19323.4,40000,149994,0.0343451,0.0415234,77808,3585.83,132918,8.79E-06,206755,606755,4839.74,1408.01,2.49987,781.798,4950.2,1384.23,3.69249,755.497,206755,4941.75,1378.01,0.8099,746.448,4940.82,1373.81,2.22666,743.188
113562.354,31786.82663,145349.1806,14.00570869,31.89019342,545.5678677,0,10.94,,0.407983,0.0678772,0.42734,40.8119,3.79736,27394.1,17083,637405.8875,761.885,14768.1,863.689,2.85876,1650.64,1379.82,12380.6,40000,145335,0.020133,0.0395647,70746.4,2770.31,113349,1.06E-05,202096,602096,2665.68,824.169,2.90798,456.79,2720.18,811.702,3.7935,442.947,202096,2716.35,807.409,1.36066,435.988,2715.09,805.32,2.19814,434.535
113562.354,69779.09567,183341.4497,15.21143197,42.72864294,657.5490591,0,9.42,,0.426328,0.0764031,0.524297,52.528,4.87582,36881.5,25554.8,819672.1392,961.034,18925.5,1176.2,3.10504,187.047,1693.55,15089.5,40000,183325,0.0242705,0.0252708,85586.7,2444.58,100568,9.32E-06,240086,640086,3002.52,993.79,3.20738,554.275,3062.76,978.481,3.97823,537.165,240086,3057.91,973.323,1.53916,529.355,3056.13,970.821,2.56763,527.625
78454.45989,0,78454.45989,12.83474436,36.80246692,603.2796424,0,12.83,,0.671907,0.0523423,0.409078,32.7443,3.38189,17428.9,7967.5,446361.6896,411.229,10411.1,535.507,2.68089,193.825,937.637,8497.39,40000,78445.1,0.0156056,0.0986457,82632.7,2284.58,103853,2.38E-05,135206,535206,2065,639.259,2.4414,347.108,2099.01,630.196,3.45552,337.796,135206,2094.69,625.864,1.17493,331.2,2093.69,624.224,1.83274,330.178
113562.354,58448.98463,172011.3386,19.53157523,47.98043146,548.3826625,4.066657547,12.89,,0.85931,0.0838344,0.500001,46.9054,5.1846,37220.8,27287,855176.844,901.657,19842.5,1129.92,3.11823,534.431,1751.13,15582.5,40000,171998,0.021856,0.0501589,84518.7,3274.99,125175,2.14E-05,228759,628759,3288.71,896.924,3.12349,504.775,3359.38,882.183,3.68248,488.613,228759,3354.69,876.046,1.79597,480.44,3353.38,874.238,2.35572,479.04
113562.354,70167.53552,183729.8895,29.10023534,33.36437695,460.5501296,44.65164915,17.99,,1.08E-06,0.115543,0.512168,46.2911,4.11849,47058,48494.9,1303882.068,963.27,29999.7,1976.8,3.06004,1518.05,2349.97,20636.4,40000,183751,0.0384216,0.0645037,80528.3,3437.61,139552,1.00E-06,240512,640512,4466.3,1582.04,1.95251,1048.83,4635.4,1546.33,4.25994,1009.44,240512,4614.48,1543.33,0.610948,1003.01,4621.74,1536.86,2.41415,997.402
113562.354,71599.15822,185161.5122,32.41603958,43.91446146,505.8452175,50.51694872,19.88,,0.0459666,0.101138,6.7595,47.6296,4.45658,42799.9,39562.2,1484387.56,970.817,34041.9,2361.33,3.0378,0.321942,2117.1,18687,40000,185191,0.0425031,6.30199,92884.5,2326.39,118157,1.00E-06,241952,641952,3897.6,1750.05,2.02528,1153.5,4049.3,1712.11,3.90789,1111.2,241952,4025.61,1707.3,0.660785,1103.43,4045.51,1700.12,2.19666,1096.82
105648.4089,0,105648.4089,21.09777808,15.94295536,590.7598138,4.247441558,21.1,,0.326859,0.0999735,0.375047,32.3088,3.05587,28997.4,21518.2,720181.4092,553.777,16751.4,910.382,2.78864,2967.35,1551.59,13868.5,40000,105637,0.0261052,0.0604514,64613.7,3670.23,141006,9.31E-06,162398,562398,3917.15,1070.71,2.17999,590.886,4005.83,1052.78,3.56794,571.53,162398,3999.03,1047.73,0.696276,563.646,3998.94,1044.21,1.95848,561.07
113562.354,5691.468423,119253.8224,33.84194012,29.88087547,738.3182397,29.98089058,32.23,,1.18E-05,0.166918,0.546738,41.861,3.53398,49423.3,53193.9,1380927.995,625.187,31784.5,2081.48,3.05915,2196.74,2464.28,21586,40000,119259,0.054051,0.131559,78510.7,3325.81,153569,1.00E-06,176020,576020,6512.99,2219.92,1.55945,1314.59,6698.21,2177.18,3.7608,1266.81,176020,6654.11,2171.55,0.299518,1258.36,6676.72,2162.04,2.18987,1249.45
113562.354,64607.09462,178169.4486,30.9691055,43.53391351,567.0545126,39.19131588,19.74,,0.0384208,0.128572,0.530922,48.7268,4.40928,52005.3,55618.4,1397470.108,934.083,32215.1,2056.56,3.13642,1104.5,2521.38,22058.7,40000,178183,0.0415318,0.057258,85980,3461.79,138461,1.00E-06,234944,634944,4989.36,1709.27,2.06027,1092.7,5158.13,1672.37,4.10725,1052.08,234944,5137.95,1667.86,0.599167,1044.38,5142.9,1661.27,2.44183,1038.73
82770.40262,0,82770.40262,36.57406853,16.24107416,708.8337986,30.64542653,36.57,,6.24E-06,0.0949958,18.3848,38.3438,3.35145,24817.2,16376.8,1066164.221,433.993,24559.7,1586.99,2.73893,0.403758,1350.55,12126,40000,82787.5,0.0436976,18.019,92036.8,1943.14,111517,1.00E-06,139549,539549,3694.96,1797.71,1.35696,1081.37,3820.5,1762.56,3.42369,1042.47,139549,3779.39,1756.91,0.284906,1034.45,3799.83,1747.9,2.04235,1026.03
95696.22399,0,95696.22399,32.6910756,15.1480259,684.2074255,27.05081768,32.69,,1.50E-06,0.15172,0.533741,37.2257,3.26957,38609.1,36315.7,1145661.209,501.699,26402.9,1693.38,2.91842,2584.91,2026.34,17921.8,40000,95703,0.0453074,0.163639,72853,3751.49,151931,1.00E-06,152464,552464,5922.42,1863.48,1.42411,1098.34,6090.22,1826.49,3.661,1057.78,152464,6045.72,1821.15,0.290458,1049.74,6068.8,1812.3,2.11909,1041.62
113562.354,6319.565562,119881.9196,14.0461122,39.31717062,646.9073644,0,13.31,,0.619853,0.0831556,0.390417,37.6807,3.74477,29348.5,18736.5,791282.0354,628.376,18425.4,980.059,2.9332,357.902,1446.13,12956.3,40000,119867,0.0278662,0.0323582,89882.6,2593.39,107629,1.48E-05,176628,576628,3272.17,1140.88,2.52878,610.223,3335.02,1124.24,3.56883,591.925,176628,3328.33,1117.66,1.01694,582.762,3326.23,1114.65,2.18205,580.676
113562.354,48371.85825,161934.2123,33.95780413,30.93861674,584.5192485,47.00711477,23.81,,1.00E-06,0.111749,7.62097,45.9201,3.8963,42566.1,39516.3,1422034.134,849.036,32585.2,2288.87,3.0342,135.284,2115.84,18676.4,40000,161960,0.0475714,7.17817,93357.9,2247.07,126220,1.00E-06,218721,618721,4316.05,1955.88,1.81665,1262.02,4478.33,1915.24,3.80724,1216,218721,4445.92,1911.23,0.439957,1208.97,4469.98,1902.86,2.12286,1201.06
99296.63228,0,99296.63228,22.1461289,31.1033311,577.930704,8.183515668,22.15,,0.274962,0.100336,0.365566,31.741,2.99091,27891.3,20464.6,729915.7626,520.502,16974.9,925.608,2.76904,2952.13,1512.47,13530.6,40000,99289.7,0.0263903,0.057051,64821.5,3700.72,142991,7.36E-06,156051,556051,3925.61,1083.75,2.00983,613.297,4021.08,1064.4,3.59138,592.578,156051,4013.18,1059.55,0.601124,584.85,4013.44,1055.61,2.01195,581.949
86881.13092,0,86881.13092,37.15341807,37.70756133,462.7697451,53.9866259,37.15,,0.00371008,0.114997,9.47392,26.3562,2.9922,29039.7,22070.8,1371814.909,455.654,31651.7,1990.79,2.89365,3.03433,1571.74,14042.3,40000,86919.4,0.0486401,9.22624,93916.5,2294.13,152788,1.00E-06,143680,543680,4446.05,2008.18,1.09906,1285.08,4621.56,1963.19,3.37505,1235.17,143680,4573.4,1956.56,0.296062,1226.47,4599.89,1945.6,2.26475,1215.99
110733.2097,0,110733.2097,14.24664087,42.95010339,678.9580309,0,14.25,,0.752868,0.0874863,0.386224,36.9939,3.82616,29467.6,18682.6,830077.996,580.416,19362.2,994.694,2.95109,36.5835,1444.01,12938,40000,110719,0.0297698,0.0341342,94195.2,2553.89,106427,1.81E-05,167480,567480,3446.06,1218.9,2.43069,643.076,3509.41,1201.44,3.48312,623.997,167480,3501.72,1193.93,0.984563,614.04,3499.45,1190.79,2.15064,611.851
81848.25337,0,81848.25337,23.4545106,32.12691791,472.6955591,18.01908093,23.45,,0.21372,0.0875154,0.300562,26.764,2.76033,22450.3,14612.5,699210.4643,429.097,16279.3,868.189,2.70075,2508.5,1274.64,11464,40000,81853.5,0.0234275,0.0463327,68676.9,3657.56,148559,4.86E-06,138615,538615,3407.52,966.524,1.66373,595.664,3508.79,945.824,3.63674,574.022,138615,3500.49,941.592,0.528802,566.905,3500.62,937.101,2.2218,563.679
113427.5544,0,113427.5544,36.27794192,48.32885449,599.2270231,52.8872175,36.28,,0.382319,0.139682,9.50044,33.0424,3.65052,41140.6,37885.6,1732844.65,594.785,40044.8,2451.61,3.04656,65.9268,2070.69,18296.1,40000,113460,0.0588254,9.18273,96445.9,2123.77,146456,4.86E-06,170221,570221,5429.78,2422.55,1.4345,1487.65,5606.4,2373.25,3.31994,1432.52,170221,5562.92,2363.43,0.384298,1420.67,5587.26,2353.02,2.15488,1410.67
88899.88671,0,88899.88671,16.84655642,31.7193953,498.8226871,0.557129022,16.85,,0.742741,0.0605589,0.815414,27.4823,3.24185,18582.3,10021.2,449312.1782,465.983,10477.1,541.865,2.60592,2804.95,1052.93,9517.41,40000,88889.9,0.0137065,0.553491,59023.7,3226.68,134852,3.01E-05,145651,545651,2379.97,561.917,2.63645,309.602,2424.09,553.478,3.3706,300.698,145651,2422.3,549.546,1.37937,294.729,2422.36,548.261,1.80688,293.831
112686.5339,0,112686.5339,11.27952819,24.59450779,682.1868048,0,11.28,,0.324503,0.0765921,0.374668,37.3835,3.32179,26359.2,15907.4,745509.746,590.662,17300.9,982.036,2.81594,563.168,1330.76,11953.6,40000,112673,0.0298368,0.0240995,86507.7,2059.83,92639.1,6.98E-06,169434,569434,3011.55,1220.73,2.34254,656.925,3072.53,1202.79,3.72478,637.1,169434,3065.92,1197.38,0.711914,628.681,3063.68,1193.47,2.31417,626.011
113562.354,26892.21335,140454.5674,28.8015612,19.53908099,486.9128149,40.82767132,23.29,,1.56E-06,0.0896621,10.1022,37.0098,3.3941,31314.2,24266.3,1228257.193,736.426,28212.5,1909.37,2.85849,1.72757,1649.49,14711.4,40000,140479,0.0403277,9.75059,94682.9,2279.5,113684,1.00E-06,197240,597240,3457.61,1659.93,1.78295,1068.88,3595.35,1624.81,3.73293,1029.48,197240,3566.67,1620.6,0.479657,1022.34,3586.48,1613.11,2.08946,1015.42
113562.354,76835.10635,190397.4604,37.85265627,48.66370249,659.5112802,51.538083,22.58,,0.0130332,0.122465,6.33939,53.0577,4.77096,52968.1,55798.6,1677898.64,998.25,38451.5,2697.41,3.14715,1.22918,2525.58,22093.4,40000,190424,0.0504378,5.82542,94135.2,2204.87,125577,1.00E-06,247185,647185,4736.34,2074.28,2.08921,1339.1,4904.42,2031.03,3.90289,1290.48,247185,4875.31,2025.68,0.568506,1282.23,4898.6,2017.51,2.19381,1274.55
113562.354,48172.36665,161734.7207,13.03678951,40.04147734,719.3602911,0,9.15,,0.36606,0.0783309,0.505266,51.214,4.44841,34601,23142.5,849415.5663,847.77,19645.6,1185.53,3.03997,2.94429,1610.14,14373,40000,161719,0.0286447,0.0203986,89456.7,2055.56,90110.2,7.31E-06,218480,618480,3079.69,1172.22,2.88473,647.235,3141.29,1154.5,3.93273,627.372,218480,3135.55,1149.11,1.12299,619.03,3133.24,1145.79,2.56379,616.806
113562.354,80058.61494,193620.9689,18.00967822,39.71351355,589.627434,0,10.56,,0.33808,0.0766166,0.53099,51.8323,4.86503,37503.7,27274.5,744709.0634,1014.92,17157.2,1106.1,3.08793,1104.81,1750.72,15579,40000,193603,0.0206869,0.0362659,75160.6,2973.64,115727,8.48E-06,250364,650364,3005.83,847.35,3.32645,476.912,3069.02,833.849,4.0359,461.872,250364,3065.83,829.506,1.73797,454.985,3064.67,827.475,2.50775,453.496
105281.6452,0,105281.6452,22.72254151,29.82761693,473.9242085,20.85078763,22.72,,0.201256,0.104147,0.302836,26.903,2.79634,28966.2,22723.4,889888.0429,551.939,20680.5,1143.18,2.78036,2735.98,1595.23,14244.6,40000,105287,0.0296689,0.0455309,69383.8,3816.73,147997,4.12E-06,162048,562048,4054.75,1221.82,1.78521,741.883,4175.92,1196.67,3.68069,714.758,162048,4165.02,1191.89,0.524687,707.034,4165.88,1186.75,2.27007,703.066
93318.03373,0,93318.03373,15.75732175,30.64034546,462.9072016,0.872906219,15.76,,0.872533,0.0564357,0.920671,25.7718,3.3566,17938.3,9583.3,447850.2678,489.147,10439.4,543.713,2.57201,2998.95,1029.4,9309.62,40000,93308.6,0.0127735,0.677488,56426.4,3200.47,134784,3.48E-05,150070,550070,2217.98,523.641,2.77653,291.46,2259.47,515.825,3.35276,283.062,150070,2257.69,512.033,1.54796,277.394,2257.43,510.94,1.86908,276.583
113562.354,8408.636202,121970.9902,15.59908395,19.84270481,726.1765152,0,14.52,,0.232459,0.09436,0.44139,42.0178,3.52742,32013.3,22689.3,815470.5534,639.319,18881.5,1117.16,2.89434,1339.06,1594.01,14234.1,40000,121955,0.0326335,0.0381728,80998,2636.84,108394,5.24E-06,178716,578716,3703.97,1335.22,2.32776,719.911,3783.24,1314.82,3.69702,697.167,178716,3775,1309.62,0.635113,688.944,3774.4,1305.34,2.14433,685.703
108710.6725,0,108710.6725,33.47574439,43.39435528,636.0762601,38.15714257,33.48,,0.335285,0.112289,14.3629,34.7409,3.54043,32963.5,26101.8,1429428.501,569.999,33051.6,2003.81,2.88918,0.195857,1711.93,15247,40000,108732,0.0503307,14.0313,95259.1,2025.63,121301,4.29E-06,165493,565493,4368.67,2070.76,1.59029,1246.36,4510.05,2030.53,3.34446,1201.39,165493,4472.84,2021.92,0.415354,1190.51,4491.55,2013.23,2.05871,1182.36
106135.6755,0,106135.6755,31.62132151,27.30488364,673.4681416,27.8412902,31.62,,0.000246771,0.154547,0.510971,36.7189,3.25251,41983.5,41462.2,1226595.561,556.422,28264.3,1816.82,2.96258,2460.77,2168.57,19119.6,40000,106142,0.0476114,0.146574,74994.3,3635.26,152296,1.00E-06,162903,562903,6030.66,1957.22,1.508,1156.22,6202.98,1918.75,3.69853,1113.68,162903,6160.24,1913.31,0.304962,1105.48,6181.88,1904.46,2.13753,1097.33
113562.354,69459.44122,183021.7952,21.27217335,34.73701782,519.1629788,12.88290985,13.2,,0.120324,0.0870102,0.484363,48.1646,4.23128,38084.1,30929.6,848136.415,959.416,19583,1216.76,3.01389,1784.18,1866.75,16568.7,40000,183016,0.0244948,0.0241674,71904.4,3361,128513,2.48E-06,239777,639777,3390.45,1006.01,2.68245,612.538,3486.25,986.625,4.18918,591.436,239777,3482.21,983.117,1.11498,584.699,3480.41,979.791,2.55232,582.419
89386.97772,0,89386.97772,32.30039446,42.94658275,536.9006279,36.82089107,32.3,,0.361125,0.085898,15.9484,29.8177,3.27094,23118.1,15260.6,1170709.25,468.714,27156.4,1554.16,2.67701,0.0688754,1303.02,11711.7,40000,89410.8,0.0396545,15.6691,91847.1,2110.79,112115,4.51E-06,146172,546172,3332.9,1635.34,1.47845,1014.62,3454.69,1601.46,3.32268,977.285,146172,3421.89,1593.73,0.44781,967.246,3435.92,1586.18,2.09615,960.463
113562.354,37843.35271,151405.7067,18.19105723,22.93943289,708.2501523,0,13.64,,0.146656,0.0934405,0.510098,48.3576,3.90676,36302.8,27876.5,800321.7652,793.614,18477.2,1149.95,2.96351,1732.34,1770.32,15746.6,40000,151388,0.0292721,0.0430575,74667.9,2899.5,114772,3.39E-06,208149,608149,3663.23,1197.78,2.63647,661.927,3744.51,1178.73,3.87804,640.549,208149,3737.78,1174.56,0.801865,633.199,3737.62,1170.89,2.15435,630.432
113562.354,67300.80941,180863.1634,33.82051308,41.92225721,545.5966267,50.77490477,21.24,,0.000697519,0.108234,6.61478,48.134,4.36076,44899.2,42824.1,1512612.479,948.281,34671.4,2424.02,3.0661,0.602627,2204.78,19423.3,40000,180892,0.0453009,6.15114,93410.3,2289.46,122923,1.00E-06,237653,637653,4175.19,1864.22,1.97764,1219.64,4334.53,1824.35,3.90715,1174.95,237653,4307.46,1819.75,0.57693,1167.36,4329.36,1812.04,2.18021,1160.18
113562.354,81962.8788,195525.2328,18.74330272,49.03307142,683.8361008,0,10.89,,0.536341,0.0858303,0.553538,54.9592,5.36626,42357.4,32714.4,906681.3376,1024.89,20936.8,1298.72,3.17221,337.011,1921.01,17029.8,40000,195506,0.0251047,0.0284586,85328.2,2791.44,109594,1.22E-05,252267,652267,3371.44,1028.67,3.33467,573.261,3440.05,1012.47,3.93257,555.23,252267,3434.95,1006.61,1.68548,546.945,3433.21,1004.19,2.59678,545.199
113562.354,77371.27551,190933.6295,22.1024813,22.69044717,666.2948167,0,13.15,,0.0295903,0.091891,0.574305,53.3634,4.33136,41646.7,35323,763546.4721,1000.82,17550.5,1174.77,3.02768,2319.69,1997.83,17680.7,40000,190914,0.0248387,0.0574622,65553.7,3278.64,124157,1.00E-06,247675,647675,3597.16,1016.57,3.03831,578.093,3679.9,999.578,4.20839,559.029,247675,3674.96,996.515,1.11577,552.641,3675.64,993.547,2.23558,550.401
113562.354,41235.20063,154797.5546,38.2680614,26.59224472,567.8679091,62.80831034,28.07,,1.00E-06,0.144437,2.4125,43.9835,3.80847,52025.9,56732.4,1679313.576,811.684,38510.7,2672.91,3.15494,705.284,2547.23,22272.2,40000,154835,0.0574121,1.98495,90047.8,2291.62,157614,1.00E-06,211596,611596,5580.59,2362.07,1.48625,1546.72,5787.35,2311.73,3.70734,1489.69,211596,5747.22,2306.94,0.34418,1482.12,5777.47,2296.48,2.22582,1471.99
113562.354,28943.40307,142505.7571,16.17218442,17.43209529,466.3324305,2.038828797,12.89,,0.503371,0.0683581,0.420787,36.8266,3.72964,26253.2,16924,603107.6707,746.99,13998.4,792.257,2.80323,2650.23,1373.28,12323.8,40000,142494,0.0171733,0.0700756,60986.4,3326.33,131626,1.46E-05,199255,599255,2679.33,703.956,2.91672,397.904,2737.54,692.683,3.7117,385.497,199255,2735.06,688.554,1.55551,378.975,2734.32,686.932,2.14148,377.79
111392.4115,0,111392.4115,36.67792672,29.45277734,602.7347369,52.84004323,36.68,,1.00E-06,0.143224,7.54469,33.2681,3.18467,41292.6,38667,1572826.782,584.115,36163.4,2408.72,3.04522,548.252,2092.44,18479.4,40000,111424,0.059606,7.22422,92880.2,2157.31,154891,1.00E-06,168185,568185,5554.28,2452.43,1.28282,1528.85,5747.03,2402.34,3.47877,1472.32,168185,5697.5,2395.85,0.27159,1463.53,5728.96,2384.24,2.19037,1452.16
113562.354,71889.85246,185452.2065,13.43949087,35.71900707,479.5374683,0,8.23,,0.470964,0.057546,0.498072,47.3658,4.89057,29349.4,17326,608717.9539,972.115,14011,917.244,3.0135,907.641,1389.75,12467,40000,185438,0.0154102,0.051885,72375,2671.14,108685,1.26E-05,242199,642199,2260.96,630.912,3.50715,354.562,2305.02,621.397,3.97211,343.834,242199,2302.56,617.621,2.2023,338.007,2301.84,616.41,2.57117,337.021
113562.354,3230.368956,116792.723,19.20340294,28.51240174,544.6386054,3.406165083,18.67,,0.398326,0.0919519,0.355998,31.3892,3.11049,28750.2,20996.3,710851.9641,612.195,16548.3,884.686,2.79182,2883.21,1532.33,13702.2,40000,116781,0.024137,0.0529833,64753.8,3606.83,139261,1.12E-05,173542,573542,3603.22,989.757,2.38257,548.91,3684.18,973.503,3.59882,531.237,173542,3679.08,968.426,0.892623,523.381,3678.08,965.481,2.00718,521.289
99402.91718,0,99402.91718,27.53578678,18.81624432,541.8674831,26.9312845,27.54,,0.0622992,0.1271,0.422027,30.1103,2.92831,33099.2,28772.9,1034697.182,521.142,23912,1462.99,2.83136,2758.23,1799.14,15992.6,40000,99411.9,0.0371133,0.126508,71216.1,3933.34,149773,1.21E-06,156173,556173,4951.62,1528.57,1.53694,925.387,5101.34,1496.59,3.65772,890.596,156173,5069.58,1491.77,0.366593,882.954,5083.98,1484.53,2.12774,876.615
79776.58486,0,79776.58486,20.47302717,20.48658532,709.2153289,0,20.47,,0.290537,0.0847446,0.462693,37.9457,3.20966,22771.4,13777.5,531763.7734,418.144,12351.7,689.314,2.69704,2659.04,1237.17,11136.3,40000,79764.2,0.0220046,0.0922146,63229.5,3193.48,128923,1.02E-05,136525,536525,3330.53,901.46,2.08932,478.84,3395.26,887.575,3.50598,464.377,136525,3388.76,883.286,0.62199,457.327,3389.78,880.183,1.75712,455.149
113562.354,32940.32856,146502.6826,15.2404059,42.56140385,729.7511081,0,11.81,,0.488828,0.0888841,0.486735,48.5923,4.35455,35647.3,25023.9,893399.2866,767.916,20720.7,1189.09,3.04879,167.384,1675.53,14934.9,40000,146486,0.0306684,0.023668,91004.2,2431.39,101196,1.05E-05,203247,603247,3494.72,1255.5,2.70585,682.552,3564.45,1236.58,3.74196,661.496,203247,3557.77,1230.21,1.03509,652.363,3555.36,1226.74,2.43609,649.955
113562.354,82540.77577,196103.1298,28.94710344,22.13028571,467.7312543,43.37690559,16.76,,1.00E-06,0.112362,0.536473,48.5105,4.2393,48021.8,50267.5,1266272.492,1028.12,29102.1,1952.06,3.05235,1799.79,2393.68,21000.1,40000,196123,0.0371015,0.0671291,77221,3451.86,136487,1.00E-06,252884,652884,4341.5,1527,2.06014,1018.65,4506.98,1492.65,4.36332,980.682,252884,4487.13,1490.18,0.661811,974.65,4494.47,1484.06,2.40418,969.363
101857.4428,0,101857.4428,20.21618777,27.01234762,694.2376037,0,20.22,,0.290243,0.101568,0.433061,37.3962,3.26196,29558.1,21289,710822.7683,533.882,16496.5,935.77,2.81491,2544.57,1543.16,13795.7,40000,101842,0.0285212,0.0678871,68587.9,3343.83,130116,8.43E-06,158603,558603,3987.56,1167.88,2.18388,620.909,4070.22,1149.8,3.53653,601.248,158603,4061.82,1144.65,0.622572,593.282,4062.71,1140.85,1.89275,590.395
92596.89346,0,92596.89346,38.425643,21.32438,528.5083164,55.10450607,38.43,,1.00E-06,0.130365,8.0435,29.6573,3.03922,33649.2,27980.3,1432062.648,485.612,32975.1,2144.91,2.96233,468.274,1773.68,15775.3,40000,92634.3,0.0541057,7.761,91449.1,2245.63,158592,1.00E-06,149395,549395,5046.6,2230.44,1.08111,1416.6,5235.32,2182.42,3.41763,1362.98,149395,5184.35,2176,0.258825,1354.42,5214.59,2164.23,2.26984,1343
84174.9171,0,84174.9171,27.79222321,37.1541747,629.4926682,16.3915628,27.79,,0.233212,0.117557,0.416905,34.4185,3.2019,29395.9,22160.7,846204.4359,441.27,19647.3,1105.08,2.83988,2242.71,1575,14070.3,40000,84175.6,0.0315479,0.0790454,74082.3,3815.76,146220,5.61E-06,140937,540937,4592.75,1298.19,1.62498,750.459,4713.2,1272.89,3.53184,723.5,140937,4697.24,1267.55,0.413601,715.459,4702.29,1261.92,2.08038,710.912
113562.354,90868.03066,204430.3847,28.23212016,26.77114373,554.7625023,31.63302673,15.68,,1.04E-06,0.110477,0.568649,52.1141,4.41688,49455.3,51544.9,1161850.608,1071.71,26699.1,1794.21,3.06269,1982.18,2424.73,21258,40000,204438,0.0347408,0.0633508,74098.1,3474.62,131335,1.00E-06,261199,661199,4281.23,1427.77,2.3651,925.008,4429.06,1397.33,4.42517,891.253,261199,4413.69,1394.96,0.737616,885.215,4419.08,1389.63,2.38239,880.752
113562.354,20596.68489,134159.0389,26.8651503,38.44877976,526.3390956,30.27052866,22.74,,0.189046,0.126875,0.428778,37.0246,3.5522,41143.2,38986.1,1210685.887,703.344,28020,1670.95,2.99658,1738.64,2101.26,18553.7,40000,134168,0.0385505,0.0678555,81878.9,3809.67,143504,3.38E-06,190929,590929,4937.6,1587.13,1.83423,976.802,5091.29,1553.92,3.76165,940.409,190929,5069.94,1548.41,0.515763,931.99,5075.02,1542.02,2.28168,926.554
113562.354,80065.76753,193628.1215,14.50519852,36.1624005,452.7613318,0,8.51,,0.474297,0.0573577,0.528434,47.9714,5.18198,30005.5,17993.4,593424.8585,1014.97,13631.4,921.795,3.03326,1149.86,1416.69,12701,40000,193614,0.0140423,0.076452,69173.2,2875.87,114444,1.35E-05,250375,650375,2252,574.995,3.63085,323.463,2295.9,566.259,3.98581,313.585,250375,2294.7,562.688,2.3966,308.16,2294.31,561.691,2.624,307.259
102716.5091,0,102716.5091,24.7366783,33.80121167,473.8971691,26.26205374,24.74,,0.20349,0.113552,0.318602,26.9103,2.8777,30934.2,25143.3,992750.6433,538.516,23048.8,1297.49,2.84014,2238.93,1679.6,14969.8,40000,102726,0.0330547,0.0595484,76102.7,3877.67,149231,3.91E-06,159487,559487,4419.01,1362.31,1.64057,834.574,4554.98,1333.42,3.64755,803.355,159487,4538.24,1328.2,0.465709,795.3,4542.09,1322.19,2.27365,790.402
113562.354,56799.36543,170361.7194,27.8220125,40.29577106,489.9520123,37.31734329,18.55,,0.067676,0.117643,0.483712,44.7897,4.13364,45879.2,45534.8,1273944.546,893.156,29403.9,1838.41,3.07402,1291.62,2275.25,20013.1,40000,170376,0.0371488,0.050321,84247.3,3626.74,137787,1.08E-06,227137,627137,4561.72,1529.94,2.00937,984.677,4719.73,1496.26,4.06748,947.813,227137,4702.76,1491.98,0.638765,940.351,4705.74,1485.95,2.4427,935.318
102259.1769,0,102259.1769,14.35028247,14.79798753,550.5741984,0,14.35,,0.54195,0.0677138,0.354481,30.2191,3.15267,21809.5,12602,560541.2109,536.007,13061.6,685.154,2.68552,2148.62,1182.49,10657.2,40000,102247,0.0192986,0.0672477,67478,2904.9,120791,1.67E-05,159008,559008,2662.67,790.336,2.53103,428.97,2713.96,778.705,3.52886,416.453,159008,2709.62,773.995,1.10865,409.239,2708.55,771.946,1.90744,407.861
112555.2588,0,112555.2588,23.32157773,47.20076426,518.5563354,19.4306425,23.32,,0.699995,0.117715,0.310971,29.4242,3.52939,35666.6,28938.1,1079741.085,590.05,25247.6,1232.05,3.01755,795.959,1804.4,16037.5,40000,112557,0.0332943,0.0294553,91749.9,3804.43,143455,1.50E-05,169318,569318,4601.37,1370.47,1.95194,800.409,4721.01,1344.55,3.528,772.623,169318,4711.82,1336.21,0.788636,761.751,4708.6,1331.77,2.47343,758.64
113562.354,28821.64593,142383.9999,21.91781671,39.69530226,630.7657189,2.897927496,17.48,,0.460443,0.102704,0.461781,43.4103,4.02276,37338.5,30050.5,856334.0743,746.332,19890.6,1110.2,3.00096,1785.45,1839.47,16336.5,40000,142368,0.0276476,0.0403764,76124.8,3520.5,132886,1.20E-05,199129,599129,4026.07,1133.49,2.58963,626.747,4115.34,1114.89,3.6595,606.33,199129,4109.7,1109.05,1.01899,597.78,4108.14,1105.9,2.17408,595.484
113562.354,22478.55644,136040.9104,24.90404522,24.11977837,622.5795492,13.48261279,20.79,,0.102258,0.118242,0.474981,41.3647,3.51051,39106.1,35463.3,969543.6506,713.127,22413.8,1363.36,2.92976,2627.09,2001.88,17715,40000,136034,0.03396,0.0699607,70055.7,3713.42,139169,2.22E-06,192795,592795,4615.1,1394.05,2.12137,813.39,4739.77,1367.9,3.79006,784.507,192795,4725.47,1363.53,0.549512,777.006,4729.66,1358.4,2.10661,772.787
113562.354,74417.80948,187980.1635,12.68245817,20.69208294,668.1606747,0,7.66,,0.0499457,0.0689966,0.532356,53.3963,4.35629,34250.7,22681.3,722608.7384,985.356,16602.7,1118.61,3.02037,560.7,1593.72,14231.7,40000,187964,0.024347,0.0258512,79371.2,2031.99,88857.4,1.00E-06,244725,644725,2707.15,995.527,3.11533,566.42,2765.18,979.902,4.33756,548.824,244725,2761.22,976.826,1.18874,542.341,2759.86,973.881,2.49867,540.342
81684.90784,0,81684.90784,23.22481454,33.45142417,627.0766825,5.424980019,23.22,,0.299632,0.0920101,0.412878,33.9879,3.07398,23989.1,15551.9,598454.6101,428.172,13927,749.545,2.72703,2784.65,1315.58,11821.3,40000,81677.2,0.0225625,0.080894,64148.9,3584.69,141545,9.52E-06,138438,538438,3606.06,926.551,1.95469,515.417,3686.62,910.428,3.52736,498.636,138438,3679.54,905.933,0.596116,491.354,3680.4,902.498,1.86508,488.932
113562.354,12183.73263,125746.0866,16.6521334,33.85881852,454.6919987,4.857741014,15.04,,0.657655,0.0737736,0.361774,30.7396,3.51186,25796.6,16677.2,660554.5294,659.147,15403.1,796.388,2.81492,2043,1363.07,12235,40000,125737,0.0189215,0.0697283,70672.1,3445.49,136233,1.82E-05,182498,582498,2890.82,776.629,2.66059,441.841,2956.01,763.737,3.575,427.856,182498,2952.05,758.697,1.41198,420.487,2950.94,756.859,2.08838,419.191
113562.354,17333.46976,130895.8238,18.76934255,45.29191043,515.9131778,5.106202821,16.28,,1.0567,0.0878064,0.420055,35.2061,4.33965,31741.5,21948.8,824072.1015,686.134,19239.6,970.005,3.01587,606.823,1567.31,14004.1,40000,130885,0.0228933,0.0809138,87832.5,3474.18,133607,2.80E-05,187646,587646,3446.35,939.704,2.70816,520.097,3519.35,924.503,3.41567,503.575,187646,3513.61,917.649,1.47985,494.721,3512.26,915.731,2.05095,493.253
113562.354,50241.89489,163804.2489,28.73160559,20.45452963,541.2571062,34.71728489,19.92,,1.40E-06,0.0829065,10.3663,44.709,3.8424,33056.9,25458,1164959.798,858.797,26696.9,1872.66,2.88197,1.26166,1690.28,15061.4,40000,163822,0.0375241,9.93921,94071.9,2192.45,95852,1.00E-06,220583,620583,3198.98,1542.52,2.09934,988.035,3321.55,1510.97,3.90951,952.506,220583,3298.75,1507.41,0.58945,945.778,3316.26,1500.96,2.07532,939.905
113562.354,28173.45337,141735.8074,20.39823084,27.33420412,589.5076964,2.429219871,16.34,,0.259831,0.0932899,0.449594,41.4766,3.60722,33454.8,25937.6,740931.5507,742.938,17167.1,1003.56,2.89004,2675.62,1706.43,15199.9,40000,141721,0.024832,0.0476688,65172,3508.56,133888,6.92E-06,198482,598482,3653.57,1017.57,2.57984,569.198,3737.14,1000.68,3.76938,550.584,198482,3732.24,996.333,0.936715,543.267,3731.6,993.282,2.08946,541.039
113562.354,69880.73973,183443.0937,16.30397451,17.07409783,714.3538983,0,10.09,,0.0282917,0.0821751,0.55393,53.9793,4.31367,38073.9,28463.7,781621.3647,961.561,17971.7,1196.84,3.03071,1126.5,1789.25,15908.2,40000,183425,0.0272247,0.0364931,77156,2476.83,101571,1.00E-06,240186,640186,3220.58,1113.37,2.97451,630.103,3292.72,1095.53,4.23719,609.956,240186,3287.47,1092.32,0.991072,603.297,3287,1088.99,2.33386,600.87
113562.354,6791.947368,120354.3014,14.38833825,35.40955506,729.9939168,0,13.58,,0.331194,0.0914589,0.427357,41.9032,3.63392,31520.4,21438.5,836762.2852,630.847,19406.1,1114.72,2.92271,712.093,1548.67,13843.2,40000,120339,0.0329533,0.0283133,87456.9,2439.98,102704,7.26E-06,177100,577100,3593.57,1348.45,2.34696,723.453,3667.86,1328.22,3.67863,700.985,177100,3660.28,1322.35,0.691609,692.178,3658.35,1318.13,2.27962,689.122
113562.354,13343.20512,126905.5591,20.55094864,41.09352554,549.9967799,7.202568272,18.39,,0.632337,0.0986014,0.384897,35.5641,3.75386,33342.2,25122.1,857836.2717,665.221,20009.5,1028.14,2.96913,1394,1678.88,14963.6,40000,126896,0.0264908,0.0418296,81329.1,3596.21,136978,1.60E-05,183657,583657,3863.02,1087.63,2.41339,611.527,3952.11,1069.15,3.56149,591.533,183657,3945.98,1062.59,1.06269,582.442,3944.06,1059.63,2.17308,580.361
113562.354,55429.40944,168991.7634,32.26035256,46.83964523,588.4927637,41.06408367,21.68,,0.131499,0.136231,0.518568,47.8944,4.41729,53091.2,57321.5,1484929.476,885.979,34276.2,2140.32,3.16121,858.687,2560.8,22384.2,40000,169007,0.0445506,0.0527617,88799.9,3381.39,141902,2.08E-06,225768,625768,5291.41,1833.84,1.97467,1162.24,5466.18,1794.53,3.97183,1118.92,225768,5444.95,1789.08,0.558834,1110.48,5449.24,1782.03,2.48351,1104.4
113562.354,85701.10364,199263.4576,20.0671819,16.67999822,575.5015844,2.870331541,11.44,,0.0223796,0.0802508,0.538426,52.0614,4.38437,38327.3,30205.9,710861.5058,1044.51,16330.8,1102.42,3.01336,2224.09,1844.32,16377.8,40000,199248,0.0213544,0.0390032,63834.4,3200.79,122612,1.00E-06,256009,656009,3138.22,874.65,3.10651,510.486,3213.61,859.511,4.33884,493.755,256009,3210.63,856.722,1.36192,487.72,3210.03,854.176,2.41842,485.901
104149.6993,0,104149.6993,21.87159026,48.23799962,459.2581037,19.54813447,21.87,,0.782284,0.102083,0.284678,26.3204,3.44969,30562.5,21874.8,963441.4834,546,22578.4,1049.11,2.99425,192.07,1564.62,13980.9,40000,104154,0.0283326,0.0353213,96577.5,3723.43,143531,1.69E-05,160915,560915,3988.76,1167.53,1.93139,692.627,4094.3,1144.94,3.49529,668.717,160915,4086.1,1136.94,0.92568,658.292,4083.3,1133.3,2.37929,655.871
96349.98234,0,96349.98234,29.22750209,34.82113811,521.7086431,32.61721712,29.23,,0.186646,0.077406,15.9039,28.9904,3.02848,22077.7,14183.2,1065055.107,505.196,24627.7,1491.79,2.63292,0.127684,1255.51,11296.8,40000,96370,0.0368091,15.6334,93091.5,2110.43,102445,2.31E-06,153131,553131,2997.72,1516.87,1.59771,945.842,3111.51,1485.51,3.4211,911.158,153131,3081.48,1479.53,0.440811,902.657,3096.24,1472.36,2.04909,896.218
113562.354,49420.29212,162982.6461,35.67577204,17.3759994,496.7416482,62.08921707,24.86,,1.00E-06,0.128783,2.90465,43.1945,3.81359,48189.4,49993.9,1591013.401,854.597,36467.5,2550.63,3.11623,535.487,2386.98,20944.4,40000,163021,0.0516731,2.48675,90029.3,2366.36,152009,1.00E-06,219782,619782,4963.87,2127.14,1.56629,1414.09,5158.73,2080.57,3.77995,1361.49,219782,5123.36,2076.42,0.403562,1354.45,5151.34,2066.92,2.21102,1345.35
94764.77768,0,94764.77768,27.33468404,25.29389461,516.3858734,27.43161601,27.33,,0.0663083,0.120855,0.393774,28.8742,2.86872,30768.3,25563.3,988857.7338,496.836,22873.1,1377.72,2.80278,2752.19,1693.84,15091.9,40000,94775.3,0.0350685,0.111923,70685.2,3919.15,150667,1.28E-06,151536,551536,4704.91,1445.33,1.49785,883.73,4850.1,1414.44,3.65352,850.301,151536,4821.41,1409.77,0.372132,842.815,4834.22,1402.74,2.15738,836.739
113562.354,7929.935524,121492.2895,23.73738542,28.11769801,642.3282254,7.555667937,22.19,,0.198168,0.118504,0.441982,37.7852,3.3097,36458.5,31567.6,895544.5256,636.834,20749.2,1213.2,2.89053,2821.17,1886.31,16735.1,40000,121481,0.0328684,0.0709985,68359.7,3743.85,140400,4.87E-06,178242,578242,4636.19,1348.17,2.12453,756.525,4749.62,1324.51,3.64534,730.468,178242,4737.2,1319.47,0.563774,722.455,4740.15,1314.74,2.02261,718.638
113562.354,17286.46885,130848.8229,22.16517994,46.86184677,626.7074664,4.1406341,19.24,,0.793023,0.108924,0.438175,40.1012,4.21718,37670.5,30021.1,936591.5396,685.868,21844.7,1124.34,3.04855,1140.22,1838.55,16328.7,40000,130835,0.029127,0.0476277,84605,3591.44,134936,2.08E-05,187596,587596,4274.68,1194.98,2.51854,652.748,4365.74,1175.63,3.47232,631.721,187596,4358.85,1168.03,1.11838,621.786,4356.94,1165.08,2.1174,619.612
113562.354,22719.84325,136282.1973,37.29084823,15.6663842,747.9788468,40.13618365,31.07,,1.00E-06,0.131878,10.3879,46.6466,3.8243,44636.2,42179.9,1491343.99,714.522,34217.7,2356.13,3.06091,201.772,2187.72,19280.3,40000,136300,0.0568223,9.93554,95327.5,2043.58,129564,1.00E-06,193061,593061,5122.51,2333.06,1.63897,1430.04,5289.88,2288.2,3.60731,1379,193061,5248.05,2282.73,0.321855,1370.82,5275.13,2272.89,2.08282,1361.31
113562.354,266.170879,113828.5249,24.98221046,47.73237605,743.5338602,0.642233933,24.92,,0.749428,0.134986,0.450997,40.147,4.03954,41274.3,36036.8,1016956.654,596.616,23714.7,1225.22,3.04618,1626.75,2018.37,17854.4,40000,113809,0.0361583,0.053803,82484.5,3742.21,138129,2.12E-05,170570,570570,5304.69,1482.01,2.27196,778.202,5410.22,1459.04,3.36698,753.217,170570,5401.03,1450.3,0.812671,742.148,5399.43,1446.33,2.02596,739.062
113562.354,42573.89039,156136.2444,28.48567553,44.32614275,526.0127704,35.56888714,20.72,,0.324591,0.0829072,11.0305,42.5507,4.14598,31909.1,24193.2,1287501.021,818.606,29718,1856.77,2.85168,0.100675,1646.96,14689.6,40000,156155,0.0375017,10.6253,93413.8,2160.66,94207.3,3.82E-06,212916,612916,3207.13,1543.67,2.12597,976.006,3321.68,1512.62,3.65981,941.445,212916,3303.45,1505.85,0.783148,931.93,3316.29,1500.07,2.09574,926.741
113562.354,8154.037477,121716.3915,21.13078562,26.93680522,477.3808713,16.94695635,19.72,,0.231221,0.0988982,0.324964,30.5824,3.01459,30595.8,24212.9,870546.6396,638.071,20236,1113.35,2.81605,2660.89,1647.64,14695.5,40000,121717,0.0280903,0.0332353,68992.6,3732.94,143903,4.86E-06,178478,578478,3853.24,1155.49,2.03493,695.009,3964.6,1132.69,3.75563,670.299,178478,3957.26,1127.99,0.660972,662.565,3955.93,1123.61,2.32931,659.37
103946.62,0,103946.62,28.78294234,24.19843138,731.7347464,13.05560865,28.78,,0.0846138,0.144749,0.550059,39.3833,3.34455,39191.5,36622.5,1019489.268,544.876,23532.8,1469.23,2.9053,2927.71,2035.08,17995.6,40000,103939,0.0407644,0.157123,69624.9,3894.08,144225,2.00E-06,160700,560700,5663.99,1673.28,1.73832,940.308,5805.58,1642.76,3.58471,906.75,160700,5774.5,1637.48,0.362292,898.671,5789.94,1630.57,1.96317,892.565
113562.354,50914.80172,164477.1557,29.56063197,46.14304189,480.5088621,43.98620693,20.41,,0.443557,0.0895686,9.13866,42.9253,4.1326,35172.1,28654,1411942.418,862.367,32601.4,2025.18,2.92489,0.142203,1795.34,15960.2,40000,164503,0.039206,8.72993,93183.6,2263.84,107113,5.04E-06,221264,621264,3458.89,1615.54,2.09183,1047.82,3587.62,1581.72,3.73475,1010.23,221264,3568.7,1574.41,0.859588,1000.17,3582.74,1568.24,2.20221,994.563
113562.354,30083.45066,143645.8047,38.67027353,37.3754309,687.0360694,51.21371347,30.57,,1.00E-06,0.142111,6.79205,45.9334,3.94075,49380.2,50534.3,1658271.803,753.17,38057.3,2610.28,3.12877,287.674,2400.19,21054.3,40000,143673,0.0587302,6.34553,94316.2,2132.68,143557,1.00E-06,200434,600434,5509.78,2414.25,1.60656,1514.4,5697.44,2365.37,3.62279,1458.98,200434,5655.03,2359.58,0.339129,1450.59,5684.44,2349.21,2.14695,1440.52
103753.3641,0,103753.3641,31.81780972,20.77535947,748.2107292,20.40682907,31.82,,0.000203326,0.158659,0.584754,40.3224,3.40697,42572.2,42228,1159242.558,543.894,26700.2,1729.15,2.95362,2746.81,2189,19291,40000,103752,0.046881,0.181769,72583.4,3780.86,148086,1.00E-06,160513,560513,6203.01,1925.41,1.57083,1105.25,6367.1,1889.18,3.65567,1065.24,160513,6323.6,1883.71,0.306296,1057.02,6346.37,1875.24,2.04126,1049.24
113562.354,52383.28193,165945.6359,12.88274617,33.0248728,484.3579523,0,8.82,,0.497182,0.0573586,0.463198,43.6076,4.38043,26811.5,15548.1,590533.577,869.86,13635.1,847.189,2.91438,1291.83,1315.42,11819.9,40000,165932,0.0160317,0.0519035,69924.2,2658.61,109702,1.33E-05,222693,622693,2253.67,656.249,3.30759,367.751,2298.01,646.45,3.871,356.722,222693,2295.16,642.602,1.93674,350.658,2294.34,641.267,2.3909,349.63
113562.354,40292.96385,153855.3179,12.56863405,41.7653493,458.4269133,0,9.28,,1.5246,0.0562527,0.533826,39.5715,5.67942,26012.5,14141.1,649464.5285,806.483,15030.3,897.216,2.98943,0.740512,1253.62,11280.2,40000,153843,0.0151393,0.159278,84623.3,2681.62,110756,4.36E-05,210604,610604,2216.55,619.417,3.53203,335.296,2254.13,610.949,3.51179,325.498,210604,2250.77,606.453,2.0469,319.388,2250.11,605.571,2.14223,318.518
113562.354,91875.2692,205437.6232,28.12987654,40.28856335,651.8895923,20.78620904,15.55,,0.00122505,0.112839,0.57392,55.0936,4.76213,52132.9,53705.4,1139486.46,1076.94,26241.3,1703.55,3.13007,1562.58,2476.42,21686.7,40000,205434,0.0339212,0.0403506,77989.1,3429.42,128104,1.00E-06,262195,662195,4389.84,1392.89,2.63566,863.417,4522.24,1365.07,4.35813,832.689,262195,4512.71,1361.58,0.845938,825.706,4513.56,1356.85,2.50067,821.989
113562.354,64985.20378,178547.5578,30.5296457,38.7715009,487.7625079,46.3480404,19.42,,0.000244663,0.0929048,7.70363,45.8864,4.19989,38511.2,33218.3,1359007.901,936.133,31152.7,2175.71,2.97847,0.344725,1936.07,17157.6,40000,178575,0.0399772,7.26427,93155.6,2329.79,111546,1.00E-06,235336,635336,3577.57,1645.68,2.0228,1083.5,3720.21,1610.17,3.94576,1043.84,235336,3696.99,1605.98,0.647559,1036.6,3716.19,1599.09,2.17081,1030.27
113562.354,10183.47591,123745.8299,24.93763606,25.19842266,573.1269386,18.94533397,22.89,,0.119505,0.121655,0.423259,35.491,3.21177,37098.9,33489.2,1016042.858,648.704,23510.4,1407.11,2.89234,2681.1,1944.12,17225.9,40000,123745,0.0354052,0.0760284,70973.2,3815.07,143470,2.46E-06,180506,580506,4743.83,1455.13,1.91302,862.238,4878.38,1426.68,3.7266,830.952,180506,4860.36,1421.96,0.484053,823.215,4866.21,1416.21,2.13048,818.389
113562.354,39653.04593,153215.3999,11.23662023,24.49222149,537.2560794,0,8.33,,0.372804,0.058009,0.43225,42.6159,3.9233,25740.9,14643.2,611770.4647,803.127,14145.7,857.404,2.85911,1023.97,1276,11475.9,40000,153203,0.0190271,0.03117,73712.4,2262.51,98118.3,8.88E-06,209964,609964,2280.26,778.597,3.03903,435.845,2325.42,767.018,3.92386,422.937,209964,2321.7,763.055,1.50106,416.279,2320.36,761.083,2.34124,414.953
113562.354,61356.21596,174918.57,17.84845013,45.05838225,738.1677184,0,11.59,,0.423127,0.0909241,0.53957,53.8334,4.82438,40908.9,31393.9,921739.1948,916.869,21314.1,1290.7,3.12349,376.409,1881,16690,40000,174900,0.0290688,0.0245975,87367.9,2634.03,105800,9.17E-06,231661,631661,3571.15,1190.4,3.00064,659.046,3645.01,1171.8,3.88777,638.28,231661,3639.1,1165.94,1.24047,629.648,3636.96,1162.75,2.52259,627.411
113562.354,16096.77399,129659.128,13.34025604,19.1526631,482.5521309,0,11.68,,0.65449,0.0615625,0.395146,33.3397,3.64616,23265.6,13603.3,575147.8379,679.642,13367.5,737.468,2.7458,2152.97,1229.21,11066.7,40000,129647,0.0170003,0.0800232,65433.7,2928.41,120640,1.92E-05,186408,586408,2419.18,696.048,2.95598,383.513,2466.7,685.841,3.5966,372.145,186408,2463.32,681.482,1.5652,365.54,2462.5,680.01,2.05781,364.442
113562.354,10041.78716,123604.1412,25.65311154,48.25928032,563.9193518,22.26579882,23.57,,0.586239,0.128238,0.370398,35.6566,3.81558,40641,36282.2,1192984.505,647.975,27817.5,1439.34,3.0564,1023.57,2025.39,17913.7,40000,123606,0.0371335,0.0268704,89694.1,3814.03,142126,1.19E-05,180367,580367,5009.64,1528.2,1.95174,900.098,5143.56,1498.73,3.59737,868.262,180367,5132.82,1490.55,0.696604,857.47,5129.51,1485.34,2.58615,853.64
113562.354,18334.39917,131896.7532,34.3692443,23.74965417,673.509566,38.70947272,29.59,,1.00E-06,0.117622,11.3616,42.3646,3.60105,39068.7,34030.6,1393118.058,691.536,31986.6,2178.33,2.98768,56.3068,1960.12,17361.5,40000,131916,0.051775,10.9533,95778.2,2075.5,123640,1.00E-06,188677,588677,4563.79,2126.97,1.66596,1308.3,4719.14,2085.42,3.60631,1261.2,188677,4680.3,2080.17,0.345812,1253.22,4704.9,2071,2.06289,1244.45
113562.354,41533.66453,155096.0185,34.74475991,17.45737153,717.9648818,35.11641532,25.44,,1.00E-06,0.15122,0.592359,49.5929,4.00199,54346.4,61378.7,1413014.018,813.098,32483.7,2169.16,3.11222,1918.69,2652.53,23139.7,40000,155105,0.0504104,0.104769,79772.1,3190.34,147220,1.00E-06,211866,611866,5883.35,2070.47,1.82211,1280.96,6066.53,2029,3.99022,1234.37,211866,6031.93,2024.76,0.381251,1226.9,6048.81,2016.42,2.26331,1219.23
82412.58276,0,82412.58276,19.63140507,14.95281693,728.6245627,0,19.63,,0.27379,0.086507,0.454709,38.9889,3.26549,23646.4,14475,566339.3911,431.961,13146.2,742.749,2.72083,2395.68,1268.55,11410.7,40000,82399.9,0.0238906,0.074917,66410.1,3074.49,124501,8.94E-06,139161,539161,3399.94,978.459,2.0724,518.523,3466.73,963.477,3.52357,502.76,139161,3459.51,959.013,0.587593,495.503,3460.28,955.623,1.8071,493.076
113562.354,42201.86646,155764.2205,35.31745252,19.46682778,730.9509696,35.57052297,25.75,,1.00E-06,0.153046,0.59789,50.2024,4.03479,55253.9,62959.3,1431938.688,816.601,32915.6,2201.37,3.12233,1876.64,2687.49,23426.8,40000,155773,0.0513454,0.10427,80246.8,3146.57,147452,1.00E-06,212534,612534,5954.64,2108.67,1.81408,1304.84,6139.71,2066.57,3.9922,1257.49,212534,6104.63,2062.28,0.375316,1249.99,6121.82,2053.82,2.27204,1242.19
113562.354,55635.28964,169197.6436,38.45177532,24.98388499,580.6020652,62.0263931,25.81,,1.00E-06,0.139928,2.51453,47.309,4.02198,54022.3,60036.1,1662462.379,887.165,38088.1,2682.25,3.16705,654.993,2622.5,22892.7,40000,169233,0.0555947,2.05452,89874.3,2302.87,152614,1.00E-06,225994,625994,5402.87,2286.58,1.60811,1508.84,5604.96,2237.89,3.79742,1453.64,225994,5568.1,2233.62,0.380936,1446.42,5597.13,2223.79,2.21901,1436.95
113562.354,3072.301436,116634.6554,23.49428681,25.82956077,554.7832532,16.24356842,22.88,,0.188139,0.116088,0.371232,32.031,3.04091,34222.1,29362.8,950413.4684,611.418,22043.2,1264.81,2.85287,2765.39,1817.86,16152.4,40000,116633,0.0331288,0.0594798,69823.6,3818.72,144422,4.07E-06,173394,573394,4529.65,1361.52,1.93237,798.074,4654.27,1335.42,3.67427,769.518,173394,4640.8,1330.4,0.517883,761.531,4643.51,1325.15,2.15093,757.297
113562.354,29378.98922,142941.3432,32.57542055,38.68840935,721.322111,27.70753698,25.88,,0.00831906,0.151939,0.577251,47.1878,3.97404,51683.8,56074,1357425.374,749.347,31263.8,2025.8,3.09355,1848.18,2531.98,22146.3,40000,142944,0.0478516,0.111125,80871.9,3499.91,144052,1.00E-06,199705,599705,5923.99,1965.82,1.87247,1178.38,6095.99,1927.12,3.84987,1135.26,199705,6062.83,1921.88,0.405719,1127.04,6077.55,1914.06,2.19008,1119.95
113562.354,49723.17319,163285.5272,23.77599024,20.20236565,687.3454286,2.807586012,16.54,,0.0807138,0.105844,0.551081,49.7066,3.99455,41413.1,36637.8,845386.0563,855.892,19493.5,1238.81,2.99019,2508.48,2035.51,17999.3,40000,163268,0.0292598,0.0657725,67523.6,3481.39,130685,1.97E-06,220029,620029,4141.13,1198.44,2.63577,678.345,4240.25,1177.91,3.94779,655.396,220029,4231.85,1174.19,0.79479,648.412,4233.77,1170.39,2.09457,645.434
113562.354,90383.6889,203946.0429,23.20402618,44.40665846,590.0783187,11.47991625,12.92,,0.232598,0.093414,0.532998,53.5466,4.98367,45053.2,39244,962017.1686,1069.09,22203.7,1388.88,3.14221,1071.77,2108.36,18613.5,40000,203936,0.0261532,0.0215061,79359.6,3287.15,124276,4.82E-06,260697,660697,3646.29,1074.06,2.94726,645.411,3743.19,1053.94,4.19938,623.502,260697,3738.75,1049.36,1.3619,615.957,3736.56,1046.13,2.75497,613.762
113562.354,3345.123953,116907.478,32.62593348,25.91503369,557.3811552,45.61946441,31.69,,1.00E-06,0.117345,10.1144,32.2399,3.10903,35374,29918.4,1405453.284,613.002,32323.4,2144.04,2.94539,136.036,1835.34,16301.3,40000,116935,0.0510801,9.80706,94827.6,2181.82,137637,1.00E-06,173696,573696,4544.21,2101.83,1.46418,1314.74,4709.59,2058.67,3.53152,1266.13,173696,4668.02,2053.01,0.325143,1257.94,4693.82,2043.21,2.1194,1248.54
113562.354,62952.8184,176515.1724,31.4672938,34.69200128,489.515774,49.20346532,20.24,,1.10E-06,0.0987779,6.88543,45.5654,4.07037,40317.2,36027.5,1381693.365,925.489,31649.3,2235.45,3.01249,1.78503,2018.1,17852.2,40000,176544,0.0419879,6.44817,93371.1,2349.49,120085,1.00E-06,233305,633305,3802.53,1728.14,1.92865,1142.69,3955.93,1690.62,3.93397,1100.56,233305,3929.73,1686.93,0.572447,1093.78,3951.12,1679.52,2.16428,1086.91
113562.354,93183.75882,206746.1128,37.53297242,15.54706306,594.9715191,57.48676334,20.62,,1.00E-06,0.121884,3.86153,53.3098,4.52093,55441.8,61573.5,1561902.006,1083.98,35691.3,2612.9,3.1613,425.962,2656.86,23175.3,40000,206777,0.04916,3.34478,90072.5,2335.05,134120,1.00E-06,263538,663538,4697.2,2020.43,1.99008,1355.7,4878.82,1977.59,4.07945,1307.07,263538,4849.94,1974.55,0.529012,1300.7,4875.37,1966.4,2.22615,1293.02
112606.1881,0,112606.1881,12.92311903,25.40177101,536.4976244,0,12.92,,0.566966,0.0674019,0.330905,29.6521,3.1913,22946.2,13524.6,613432.7905,590.246,14290.3,753.571,2.71566,1813.27,1225.6,11035.1,40000,112594,0.020694,0.0514669,71685.3,2770.19,115777,1.57E-05,169355,569355,2650.37,847.262,2.62597,460.699,2702.17,834.917,3.57048,447.173,169355,2697.4,829.898,1.17131,439.618,2696.07,827.76,2.00404,438.161
