WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,689.9609858,114252.315,27.73384454,42.2529292,669.8370567,17.55705166,27.57,,0.377714,0.146404,0.441477,36.7842,3.58057,42840.9,41090.1,1190517.134,598.918,27625.6,1570.73,3.00993,1955.09,2158.58,19035.7,40000,114248,0.0420788,0.0770107,81087.7,3895.82,143548,8.31E-06,171009,571009,5728.17,1729,1.85308,984.758,5873.17,1696.96,3.53756,949.678,171009,5851.38,1689.47,0.486445,939.572,5856.15,1683.15,2.13806,934.179
113562.354,23031.1307,136593.4847,19.01069573,42.68070222,553.1507324,1.858800248,15.81,,0.8692,0.0883589,0.447014,38.5149,4.28164,32663,23097.7,786991.5166,715.983,18335.1,965.138,3.00172,1096.59,1608.55,14359.3,40000,136579,0.0228189,0.0747559,81829.7,3440.57,131911,2.43E-05,193340,593340,3469.5,935.636,2.80649,509.748,3540.32,921.044,3.47518,493.75,193340,3535.54,914.729,1.42704,485.286,3534.36,912.754,2.03616,483.774
113562.354,30709.99787,144272.3519,23.18272076,45.64715051,485.9851719,22.67960926,18.25,,0.499554,0.105392,0.390262,38.9243,4.02115,38107.4,31695.3,1081292.214,756.332,25185.5,1332.19,3.05653,755.932,1890.2,16768.2,40000,144276,0.0307022,0.0205246,89173.6,3640.08,137924,9.54E-06,201037,601037,4106.96,1264.38,2.16549,771.017,4226.18,1239.06,3.77331,743.788,201037,4218.95,1232.35,0.940006,734.308,4215.69,1228.09,2.71834,731.422
113562.354,30621.65461,144184.0086,23.24109733,35.90841051,657.3159315,4.321322371,18.31,,0.263659,0.108979,0.482831,44.8553,3.86116,39030.3,33328.3,877779.9403,755.77,20335.9,1190.84,2.97922,2251.83,1939.34,17185.4,40000,144169,0.0298782,0.0455699,71853.8,3573.17,134176,6.56E-06,200930,600930,4266.54,1224.84,2.4717,686.339,4366.77,1203.97,3.74484,663.288,200930,4359.61,1198.94,0.801638,655.282,4359.18,1195.13,2.14809,652.387
113562.354,22268.53862,135830.8926,32.50107304,43.86044532,574.2708262,43.38551382,27.17,,0.262236,0.108415,10.6368,39.2893,3.83102,36640.1,31014.6,1481075.712,712.189,34172.5,2149.51,2.94815,0.213546,1869.36,16591,40000,135856,0.0474724,10.2606,94746,2157.21,121462,3.18E-06,192617,592617,4202.32,1954.07,1.76419,1219.85,4348.77,1914.34,3.4976,1175.37,192617,4317.71,1906.92,0.505685,1165.43,4336.61,1898.9,2.09838,1157.95
113562.354,83207.05026,196769.4043,17.48357098,21.08782683,670.22856,0,10.09,,0.00822845,0.0798887,0.559102,54.429,4.43406,38814.3,29567,741573.369,1031.42,17028.4,1158,3.04032,1485.29,1824.3,16207.3,40000,196751,0.0243697,0.0375046,71819.8,2694.94,107517,1.00E-06,253512,653512,3129.79,996.784,3.1381,569.341,3200.24,980.582,4.35069,551.122,253512,3196.09,977.688,1.19175,544.812,3195.55,974.789,2.39158,542.731
113562.354,4531.977502,118094.3315,24.67010399,45.15593889,507.457457,25.18569028,23.72,,0.526933,0.123082,0.323096,30.9556,3.48685,37629.9,32481.9,1159568.768,619.112,27042.2,1395.15,3.0145,1045.82,1914.02,16970.5,40000,118100,0.0359494,0.0272547,89784.5,3848.83,144603,1.03E-05,174861,574861,4802.02,1480.58,1.84998,886.703,4937.33,1451.05,3.61179,854.828,174861,4926.4,1443.34,0.650579,844.461,4923.27,1437.97,2.60199,840.507
91621.47768,0,91621.47768,23.75639122,43.00408157,696.3810029,1.424607744,23.76,,0.591792,0.108601,0.453746,37.4272,3.61186,30224.8,21305.3,730798.4463,480.23,17044.7,877.455,2.91583,1683.89,1543.76,13800.9,40000,91607.5,0.0271114,0.0847823,78245.4,3630.75,138407,1.93E-05,148368,548368,4267.61,1111.5,2.14954,584.72,4351.15,1094.22,3.38246,566.408,148368,4344.31,1087.69,0.754537,557.437,4344.03,1084.45,1.84008,555.079
113562.354,7470.924535,121033.2785,11.16046013,17.03495987,729.7314668,0,10.47,,0.250483,0.0797435,0.421762,42.2134,3.54661,28684.6,17864.9,798092.9348,634.413,18482.3,1090.19,2.87228,296.285,1411.54,12656.3,40000,121019,0.0324282,0.0242169,89520.1,1882.89,86841.5,5.00E-06,177780,577780,3133.93,1326.39,2.36084,716.519,3198.89,1306.69,3.79026,694.538,177780,3191.72,1301.44,0.658318,686.183,3189.74,1297.13,2.36531,683.125
113562.354,61022.31446,174584.6685,20.08164412,39.10582779,745.1643326,0,13.06,,0.212136,0.0969245,0.552062,53.7741,4.50475,42126.1,34536.9,886762.5425,915.114,20463.8,1283.23,3.08201,1196.13,1974.97,17487.3,40000,174565,0.0296642,0.0334626,79726.3,2911.05,113705,4.78E-06,231326,631326,3800.39,1214.31,2.88996,676.857,3884.05,1194.75,3.95994,654.898,231326,3878.2,1190.07,1.00864,647.147,3876.98,1186.57,2.3502,644.57
113562.354,74685.8326,188248.1866,38.08548063,24.70215231,680.3494274,50.03834365,22.98,,1.00E-06,0.124792,5.86751,53.3683,4.37085,53162.1,56741.7,1540685.71,986.973,35239.6,2544.29,3.14017,318.754,2547.44,22274,40000,188273,0.0515187,5.34959,92187.3,2226.29,129463,1.00E-06,245034,645034,4823.13,2116.06,1.95858,1377.54,4998.08,2072.9,3.94188,1328.35,245034,4965.96,2069.25,0.457017,1321.5,4991.68,2060.75,2.16974,1313.43
113269.4223,0,113269.4223,34.01377398,42.19998554,549.1926691,50.88167732,34.01,,0.237412,0.126935,9.66674,30.5326,3.34313,37372.1,32635.9,1591538.599,593.953,36738.8,2292.21,2.99161,4.33034,1918.65,17009.8,40000,113301,0.0542309,9.3755,96276.1,2172.25,143661,2.93E-06,170062,570062,4923.88,2233.76,1.43732,1387.85,5095.06,2187.41,3.36782,1335.95,170062,5053.24,2179.27,0.369634,1325.63,5077.4,2169.24,2.15298,1316.05
113562.354,4417.037239,117979.3912,16.89843908,28.7397781,751.6218831,0,16.27,,0.21868,0.102503,0.453278,41.9268,3.50703,33390.6,24733.7,848666.5064,618.391,19642.7,1170.06,2.90167,1534.48,1665.6,14849.7,40000,117963,0.0347983,0.0483431,80366.3,2784.66,112442,5.02E-06,174724,574724,4022.97,1423.85,2.24065,763.186,4109.58,1401.97,3.65119,738.793,174724,4099.4,1396.57,0.571342,730.414,4100.14,1391.93,2.07243,726.754
113562.354,21428.16846,134990.5225,13.50856966,46.77618564,680.875238,0,11.36,,0.909553,0.0821619,0.448072,43.7445,4.53787,31808.6,20614.4,892374.5792,707.575,20789.3,1095.36,2.99618,0.303412,1518.09,13579.2,40000,134975,0.0286046,0.0319385,91586.6,2326.17,98690.8,2.00E-05,191736,591736,3238.13,1171.3,2.77348,626.128,3296.13,1154.5,3.53777,607.517,191736,3288.57,1146.84,1.30068,597.547,3286.48,1144.18,2.26199,595.659
113562.354,50793.37443,164355.7284,19.67760213,27.02426324,729.0925802,0,13.6,,0.0795818,0.0962574,0.549169,51.4135,4.08428,39346.7,31898.8,821014.0859,861.495,18919.1,1215.51,3.00048,1812.36,1896.39,16820.8,40000,164337,0.0295739,0.0511017,73560.3,2969.99,116032,1.82E-06,221098,621098,3771.37,1210.01,2.73078,674.866,3856.8,1190.43,3.98307,652.795,221098,3849.54,1186.66,0.818774,645.739,3850.29,1182.96,2.15138,642.892
101160.5162,0,101160.5162,30.53271412,25.73287716,587.8657132,31.64190147,30.53,,0.0257527,0.0881316,15.7218,32.2658,3.05963,25493.6,17445.7,1108580.502,530.402,25543.6,1643.31,2.72775,0.416706,1394.62,12509.3,40000,101178,0.0413664,15.4173,94331,2049.86,107125,1.00E-06,157939,557939,3418.27,1701.93,1.57659,1041.86,3541.2,1668.03,3.48703,1004.08,157939,3506.68,1662.68,0.360895,996.138,3525.26,1654.66,2.0209,988.728
113562.354,25913.81573,139476.1697,12.13953405,25.11221573,694.1633707,0,9.88,,0.217285,0.0762932,0.455561,45.5217,3.76243,30111.5,19215.5,762324.4076,731.093,17628.1,1067.2,2.91154,563.355,1464.8,13118.2,40000,139462,0.0287847,0.0245458,84624.3,2070.94,91742.1,4.46E-06,196223,596223,2996.45,1177.42,2.59736,646.998,3059.37,1159.59,3.89552,627.04,196223,3053.59,1155.06,0.819923,619.337,3051.73,1151.39,2.35368,616.794
113562.354,32557.64585,146119.9999,36.61325718,47.89509904,460.0659392,69.10434618,28.46,,0.16279,0.140149,2.43061,37.801,3.95491,48409.7,50400.5,1837806.412,766.235,42311.2,2759.3,3.14434,218.556,2396.93,21027.1,40000,146165,0.0555746,2.06535,93445.5,2345.7,160075,1.95E-06,202926,602926,5414.97,2291.77,1.44102,1502.31,5617.02,2240.33,3.5276,1444.86,202926,5579,2233.2,0.425593,1435.42,5605.94,2222.98,2.25447,1425.63
81282.6322,0,81282.6322,35.21690814,15.79961358,515.085951,41.95247649,35.22,,1.65E-06,0.0924105,13.9368,28.8465,2.96065,23336.9,15584.7,1114681.038,426.255,25705.8,1630.72,2.72776,0.620003,1316.99,11833.6,40000,81311.4,0.0412858,13.6667,91642.7,2220.06,130729,1.00E-06,138072,538072,3573.75,1703.76,1.20899,1085.92,3717.22,1666.35,3.41747,1044.64,138072,3674.64,1660.92,0.305737,1036.89,3696.42,1651.43,2.18186,1028.02
113562.354,54164.64268,167726.9967,15.30981966,27.45519523,468.6784109,0,10.37,,0.411354,0.0619667,0.486474,43.3488,4.22973,27703.5,17356.9,570229.2016,879.194,13155.7,828.643,2.87621,2400.31,1391.01,12477.9,40000,167713,0.0153514,0.0749689,59474.5,3106.06,123227,1.22E-05,224474,624474,2430.34,628.607,3.27995,353.495,2480.32,618.91,3.87963,342.624,224474,2479.07,615.371,1.90004,336.818,2478.67,614.057,2.32209,335.776
97038.46088,0,97038.46088,29.84405101,34.49514222,617.1488005,25.73255821,29.84,,0.0880659,0.139597,0.483449,33.8405,3.16463,36039.7,32385.6,1091076.477,508.735,25199.9,1557.74,2.892,2488.56,1911.12,16945.9,40000,97045.1,0.0405243,0.14825,74346,3916.66,149034,1.79E-06,153806,553806,5447.32,1667.98,1.51516,988.244,5603.37,1634.16,3.60412,951.374,153806,5566.57,1628.75,0.340177,943.267,5583.89,1620.97,2.10017,936.339
113562.354,36619.62268,150181.9767,18.49638053,34.80889229,749.8873882,0,13.99,,0.174969,0.0983556,0.521684,49.7398,4.03294,38069.4,29828,859439.1865,787.196,19850.2,1226.75,3.00073,1392.32,1832.5,16277.2,40000,150164,0.0317576,0.0410318,79329,2829.97,112431,3.92E-06,206925,606925,3857,1299.51,2.5953,714.765,3942.02,1278.93,3.84056,691.646,206925,3934.47,1274.28,0.76171,683.873,3934.22,1270.3,2.18735,680.836
111442.452,0,111442.452,27.34900691,45.76760152,634.4992058,19.75697274,27.35,,0.496855,0.142526,0.395095,34.9512,3.61753,41438.9,38378.3,1198283.788,584.204,27878.8,1508,3.02533,1556.79,2084.43,18411.9,40000,111441,0.0408349,0.0513228,85209,3895.96,144015,1.08E-05,168202,568202,5575.4,1679.06,1.82851,963.717,5717.52,1647.55,3.52253,929.468,168202,5700.53,1639.39,0.531056,918.765,5701.02,1633.39,2.27216,913.862
113562.354,40487.20771,154049.5617,32.0373374,37.2666881,546.1799016,44.92048446,23.62,,0.00135648,0.103626,8.74798,42.8553,3.85047,38302.2,33205.1,1398807.569,807.701,32117,2187.46,2.97759,0.500847,1935.67,17154.3,40000,154075,0.0448933,8.33684,94293.2,2239.27,120406,1.00E-06,210836,610836,4002.76,1847.16,1.83797,1183.97,4153.56,1808.49,3.75446,1140.52,210836,4123.57,1803.66,0.487872,1132.81,4145.04,1795.73,2.11903,1125.41
82910.93725,0,82910.93725,22.65807126,30.38122509,694.6100331,0,22.66,,0.296898,0.0932934,0.50601,37.1581,3.18651,24585.2,16012.4,557528.7423,434.57,12946.9,725.976,2.72087,3079.11,1335.21,11992.4,40000,82897.6,0.0226217,0.140409,60429.5,3507.23,137638,1.08E-05,139659,539659,3663.92,926.926,2.09946,490.97,3735.96,912.453,3.47784,475.808,139659,3728.9,908.039,0.627447,468.663,3731.74,904.866,1.71529,466.359
113562.354,14721.5248,128283.8788,29.3168412,22.82496575,715.8671084,17.71509149,25.95,,0.00779503,0.146113,0.578944,43.1998,3.56587,45424.6,46447.3,1151358.876,672.469,26517.6,1718.41,2.982,2704.97,2298.52,20207.5,40000,128279,0.0434264,0.150018,72804.2,3773.69,142216,1.00E-06,185040,585040,5707.53,1782.52,1.86764,1035.18,5861.59,1749,3.76544,997.864,185040,5828.3,1744.21,0.390178,990.05,5844.54,1737.06,2.04037,983.621
113562.354,88662.76859,202225.1226,33.68849773,31.84825425,553.7270779,49.46597017,18.92,,1.00E-06,0.102799,6.24197,51.5434,4.43146,46529.4,45234.7,1403011.194,1060.26,32059.4,2348.15,3.07371,149.906,2267.55,19948.7,40000,202252,0.0430734,5.74526,91825.1,2329.41,117133,1.00E-06,259013,659013,3958.38,1770.66,2.11755,1179.37,4115.35,1733.02,4.11037,1136.79,259013,4089.98,1730.15,0.61026,1130.59,4111.95,1722.94,2.1935,1123.89
113562.354,4712.570869,118274.9249,24.98455829,37.53639157,711.2568426,4.144095565,23.99,,0.340403,0.129944,0.4625,39.9988,3.58902,39692.2,35352.1,958236.8016,619.944,22238.3,1261.57,2.96327,2397.5,1998.67,17687.8,40000,118259,0.0356482,0.0674366,73876.2,3758.68,139436,8.90E-06,175020,575020,5093.9,1461.38,2.15465,794.49,5208.12,1437.05,3.53569,767.719,175020,5195.94,1430.67,0.599932,758.582,5197.75,1425.93,2.01507,754.741
101571.9992,0,101571.9992,32.38792188,32.51924147,652.1357539,30.93655575,32.39,,0.00509919,0.0974072,16.1622,35.4728,3.21734,28088.3,20044.8,1164103.496,532.55,26804.4,1744.16,2.79198,0.434484,1496.61,13393.5,40000,101588,0.0451732,15.8247,94761.9,1984.94,110049,1.00E-06,158349,558349,3785.4,1857,1.55321,1117.76,3913.68,1821.15,3.47869,1077.66,158349,3876.06,1815.48,0.331276,1069.45,3896.29,1806.93,2.01251,1061.45
77664.07369,0,77664.07369,18.21617479,39.98772729,527.2792089,1.421943663,18.22,,0.934958,0.0611271,1.00704,28.8768,3.53219,18853.2,9288,449825.429,407.089,10506.6,524.952,2.7693,556.646,1013.23,9166.76,40000,77655.4,0.0135698,0.730738,83233.6,3134.52,131749,3.95E-05,134416,534416,2406.07,556.706,2.52675,304.305,2448.64,548.316,3.25763,295.626,134416,2445.62,544.045,1.37758,289.516,2445.08,542.791,1.78697,288.654
113562.354,70795.4687,184357.8227,31.76808277,44.82210251,665.0399174,31.17850269,19.57,,0.0448703,0.133376,0.581222,52.6432,4.62252,55575.6,61732,1375909.253,966.474,31695.6,2047.3,3.15,1395.8,2660.38,23204.2,40000,184362,0.0417662,0.0666359,83547,3536.15,134489,1.00E-06,241123,641123,5187.34,1717.06,2.25481,1071.22,5349.9,1681.56,4.10414,1031.95,241123,5329.42,1676.93,0.624726,1024.11,5335.03,1670.65,2.36883,1018.72
113562.354,29511.85615,143074.2102,35.08996561,48.43980286,486.2645225,61.32090472,27.85,,0.25053,0.128818,5.14172,37.9129,3.95043,44183.1,42929.1,1737501.706,750.237,40054.2,2556.42,3.08812,18.1408,2207.55,19446.5,40000,143113,0.0525857,4.77678,94682,2307.67,148592,2.98E-06,199874,599874,4980.85,2167.93,1.54456,1403.22,5163.35,2120.49,3.49985,1350.3,199874,5128.72,2112.8,0.473074,1340.26,5152.72,2103.43,2.20816,1331.37
113562.354,13045.11558,126607.4696,15.06522246,26.42748989,656.8275401,0,13.51,,0.290898,0.0848465,0.417305,40.2554,3.49284,29876.1,20263.8,743789.7626,663.63,17243.4,997.355,2.86494,1525.85,1504.9,13465.2,40000,126592,0.0278677,0.0327806,77015,2718.33,111294,6.92E-06,183353,583353,3331.2,1140.5,2.48196,620.039,3401.42,1123.13,3.72278,600.767,183353,3395.4,1118.19,0.806896,592.851,3393.86,1114.71,2.17012,590.376
113562.354,68309.16578,181871.5198,19.20216569,44.13332625,586.4251016,0,11.99,,0.61439,0.0816776,0.526552,49.8138,5.05515,37877.3,27935.1,791379.5314,953.324,18297.3,1110.55,3.1058,939.377,1772.22,15762.8,40000,181854,0.0211654,0.0485841,78761.5,3172.01,121621,1.62E-05,238615,638615,3206.2,867.401,3.29293,480.457,3271.65,853.764,3.80387,465.294,238615,3268.2,848.446,1.77797,457.752,3267.1,846.617,2.36828,456.33
113562.354,14545.32707,128107.6811,31.32153625,39.31321968,575.0274964,39.47277933,27.77,,0.190558,0.102962,11.9443,36.9504,3.56444,33640.3,27023.1,1379172.577,671.689,31804.2,2018.73,2.89554,0.217665,1742.47,15508.5,40000,128130,0.0460768,11.5919,95110.9,2126.44,117199,2.32E-06,184891,584891,3991.56,1895.95,1.74012,1174.8,4131.74,1857.78,3.492,1131.99,184891,4099.5,1851.09,0.461312,1122.73,4118.5,1843.07,2.07077,1115.26
113562.354,6587.944869,120150.2989,18.76402786,16.5860065,684.9288126,0,17.74,,0.27046,0.101628,0.431841,39.3544,3.40576,32828.1,24865.6,791543.452,629.771,18350.8,1061.07,2.87535,2203.14,1670.12,14888.5,40000,120134,0.0305632,0.0501192,72772.8,3199.54,124763,6.95E-06,176895,576895,3987.68,1251.11,2.33526,673.49,4073.19,1231.67,3.6249,651.944,176895,4065.16,1226.45,0.680347,643.801,4065.12,1222.53,2.02602,640.808
91867.57037,0,91867.57037,25.08422191,26.54449412,698.3822392,4.741769438,25.08,,0.215774,0.113299,0.473543,37.559,3.21829,29891.2,22665.1,728766.6468,481.534,16898.2,974.127,2.80056,3046.71,1593.14,14226.7,40000,91856.4,0.0292693,0.102514,64143.1,3721,141754,6.34E-06,148617,548617,4440.21,1200.53,1.9281,653.791,4540.01,1180.12,3.52138,631.896,148617,4527.36,1175.27,0.488815,624.232,4531.95,1170.77,1.86151,620.675
113562.354,64937.67958,178500.0336,34.90077261,27.88478882,566.2587226,52.04646645,22.2,,1.00E-06,0.114594,5.82231,48.3746,4.10648,46667.4,46189.2,1474712.577,935.895,33754.4,2411.56,3.08204,237.186,2291.96,20152.7,40000,178529,0.0476301,5.35495,91903.2,2307.74,130502,1.00E-06,235290,635290,4419.29,1958.53,1.86568,1288.48,4589.8,1917.06,3.9088,1241.5,235290,4559.03,1913.48,0.478202,1234.8,4583.74,1905.21,2.16377,1226.98
103322.0835,0,103322.0835,31.70389507,41.93521415,523.6917135,42.09957661,31.7,,0.326894,0.100165,13.2204,29.1872,3.25848,28418.7,21154,1342469.865,541.781,31081.8,1841.03,2.80728,0.130264,1538.17,13752.7,40000,103349,0.04495,12.9458,93782.6,2160.02,124259,3.98E-06,160110,560110,3884.53,1852.55,1.50642,1150.89,4024.32,1814.27,3.35422,1108.36,160110,3989.35,1806.29,0.438126,1098.06,4006.61,1798,2.11156,1090.42
111774.3586,0,111774.3586,23.73899434,48.83537942,448.0122772,28.14684562,23.74,,0.691362,0.117365,0.271439,26.2016,3.42554,35178.7,28614.3,1163385.834,586.003,27212.6,1318.36,3.02911,383.552,1794.07,15949.4,40000,111785,0.0343401,0.0250561,97057.2,3851.4,146061,1.31E-05,168546,568546,4577.46,1416.06,1.77945,859.32,4708.86,1387.19,3.56507,828.427,168546,4698.39,1378.62,0.745781,817.314,4694.6,1373.6,2.69176,813.818
113562.354,79939.93041,193502.2844,37.93912807,19.75209904,579.226676,60.51034885,22.27,,1.00E-06,0.129117,2.96981,51.1442,4.33051,55494.4,62224.5,1610102.399,1014.57,36828.8,2657.47,3.16988,538.466,2671.29,23293.8,40000,193536,0.0515232,2.47332,89678.7,2336.05,142891,1.00E-06,250297,650297,4977.96,2118.39,1.82808,1417.59,5169.37,2073.13,3.97198,1366.25,250297,5137.85,2069.7,0.468183,1359.62,5164.7,2060.93,2.22269,1351.28
113562.354,71686.9298,185249.2838,25.90045638,43.40039334,473.5791468,32.84913362,15.88,,0.151126,0.105792,0.472625,47.5588,4.49101,45113.4,42505.3,1194287.715,971.181,27626.3,1662.5,3.10688,939.754,2196.35,19352.7,40000,185260,0.0326448,0.0195872,85585.5,3527.44,133285,2.46E-06,242021,642021,4102.32,1344.64,2.23663,866.891,4241.85,1315.27,4.16189,835.069,242021,4234.42,1310.82,0.862936,827.433,4231.69,1305.79,2.85208,823.788
113562.354,67422.85697,180985.211,23.07543804,39.01212861,716.8840003,0,14.48,,0.208359,0.101182,0.562421,53.6678,4.54369,44166.2,38516.1,873769.5952,948.661,20157,1271.39,3.0828,1763.77,2088.26,18444.1,40000,180964,0.0280061,0.0419448,73718.1,3286.65,124051,5.10E-06,237725,637725,3964.75,1146.89,2.9586,642.203,4053.35,1127.98,3.9707,621.034,237725,4047.97,1123.48,1.09273,613.517,4047.3,1120.25,2.28947,611.084
113562.354,35635.78785,149198.1419,38.77622761,37.6352835,513.7480103,70.31759503,29.51,,1.00E-06,0.151307,1.08667,40.7264,3.80445,52882.6,58625.3,1817363.234,782.367,41750.4,2818.75,3.18048,553.822,2590.6,22630,40000,149243,0.0594354,0.69109,91628.5,2321.75,165107,1.00E-06,206004,606004,5846.34,2447.93,1.40405,1607.85,6066.87,2394.01,3.65612,1547.04,206004,6024.1,2388.43,0.346587,1538.94,6052.27,2377.42,2.28606,1528.22
113562.354,43717.83082,157280.1848,37.40754065,33.47277904,459.6029086,71.73409247,27.01,,1.00E-06,0.142496,0.740118,40.7494,3.76223,51500.3,56556.8,1746073.284,824.745,40123.2,2697.63,3.1618,606.834,2543.17,22238.7,40000,157326,0.0560853,0.34581,90361.3,2390.94,164224,1.00E-06,214087,614087,5496.09,2310.32,1.40249,1545.9,5715.83,2258.47,3.73495,1487.45,214087,5676.85,2253.73,0.369508,1480,5699.83,2243.41,2.32451,1470.05
113562.354,12124.616,125686.97,35.85920367,45.92345945,743.6191601,35.9585559,32.4,,0.1891,0.173389,0.529945,44.1106,4.0244,54290.6,60125.2,1594259.599,658.934,36798.6,2299.14,3.16151,1178.27,2624.5,22909.2,40000,125697,0.0567173,0.0933175,87933.8,3264.98,153087,3.34E-06,182458,582458,6766.2,2331.86,1.63259,1386.94,6958.8,2285.7,3.64971,1335.65,182458,6920.32,2278.16,0.35294,1325.62,6935.56,2268.69,2.29873,1316.84
113562.354,16654.36127,130216.7153,38.79887245,43.78870726,575.6556531,63.6891588,33.84,,0.0268466,0.154611,3.88758,37.8765,3.74076,49425.6,51804.4,1834611.184,682.835,42197,2795.14,3.15085,402.942,2430.99,21310,40000,130256,0.0619444,3.51977,93777.3,2211.83,161096,1.00E-06,187017,587017,5991.63,2551.03,1.38375,1619.03,6199.81,2496.61,3.5038,1557.85,187017,6152.67,2489.37,0.325399,1548.4,6184.45,2477.77,2.22668,1537.07
113562.354,73328.28488,186890.6389,19.29751134,18.0040763,449.0153888,14.06375585,11.73,,0.0438446,0.0762081,0.465638,46.7126,4.09358,34198.3,25922.6,764247.0082,979.712,17620.1,1122.35,2.95594,2094.68,1705.93,15195.6,40000,186888,0.0214008,0.0222071,66186.5,3298.96,127947,1.00E-06,243649,643649,2964.79,879.337,2.68367,548.932,3053.11,861.813,4.33592,530.059,243649,3050.05,859.036,1.2311,523.966,3048.32,856.03,2.59122,521.959
113562.354,24911.95589,138474.3099,34.83986772,32.2469217,484.2875365,60.72267787,28.57,,1.00E-06,0.131372,3.87991,36.499,3.43387,43641.7,42682.6,1590539.989,726.12,36524.9,2481.62,3.07802,454.038,2201.04,19392,40000,138513,0.0533707,3.52834,91670.4,2329.66,156492,1.00E-06,195274,595274,5070.53,2198.2,1.41568,1435.63,5265.87,2150.2,3.63011,1381.53,195274,5225.63,2145.11,0.351265,1373.82,5254.86,2134.83,2.20966,1363.9
113562.354,89688.19891,203250.5529,17.31031841,18.96162887,660.2060762,0,9.67,,0.00504887,0.0777885,0.562635,54.9804,4.51314,38934.9,29498.9,730166.6182,1065.4,16753.2,1153.46,3.04856,1463.15,1822.16,16189,40000,203232,0.0235528,0.0365852,71160,2671.18,106636,1.00E-06,259993,659993,3047.46,963.331,3.21398,552.497,3115.94,947.651,4.41621,534.874,259993,3112.15,944.883,1.27667,528.691,3111.54,942.112,2.44112,526.717
95097.98457,0,95097.98457,34.13249185,22.43909722,742.3672525,25.52936699,34.13,,6.27E-06,0.15941,0.572228,40.1204,3.41294,40501.9,38988.9,1169088.394,498.551,26927.8,1743.01,2.94367,2583.9,2101.34,18554.3,40000,95102.5,0.0476804,0.172035,73089.6,3701.55,151840,1.00E-06,151864,551864,6227.73,1959.93,1.41465,1141.42,6398.46,1921.94,3.65203,1099.67,151864,6351.5,1916.4,0.277608,1091.47,6376.41,1907.21,2.10704,1082.99
113562.354,72277.9879,185840.3419,30.98140997,16.3166108,578.0048451,38.04581941,18.93,,1.00E-06,0.124688,0.571745,50.1236,4.19782,51213.8,55739.4,1299676.404,974.289,29865.3,2008.06,3.07574,1930.4,2524.2,22082,40000,185853,0.0408175,0.0833795,77374.2,3401.76,138192,1.00E-06,242614,642614,4832.96,1678.07,2.08312,1084.27,5001.3,1642.24,4.24792,1044.32,242614,4977.25,1639.32,0.56101,1037.88,4987.52,1632.7,2.32396,1032.05
113562.354,53982.9121,167545.2661,12.92521216,38.75085739,523.0695106,0,8.76,,0.675123,0.0613925,0.47462,45.2514,4.76718,29144.9,17157.5,671039.4106,878.242,15517.8,938.82,3.01263,274.406,1382.87,12407.2,40000,167531,0.018052,0.0468671,81850.2,2525.64,104672,1.69E-05,224292,624292,2414.99,739.121,3.32313,409.308,2460.62,728.21,3.79726,397.03,224292,2456.73,723.535,1.91901,390.231,2455.7,722.078,2.38868,389.102
105106.6797,0,105106.6797,33.69935595,25.07281432,644.6719606,36.70304393,33.7,,2.19E-06,0.110549,14.0871,35.171,3.2163,31876.6,24716.3,1282629.481,551.101,29511.7,1943.6,2.8812,2.35388,1665,14844.6,40000,105127,0.0496899,13.7513,95399.9,2044.05,123726,1.00E-06,161888,561888,4293.16,2042.98,1.47206,1241.23,4440.2,2002.92,3.48192,1196.24,161888,4398.34,1997.08,0.307171,1187.92,4421.95,1987.6,2.05977,1178.89
113562.354,65439.14408,179001.4981,11.95010857,42.10635525,574.1280292,0,7.58,,0.668931,0.0620553,0.495847,49.2285,5.09395,31042.5,18597.6,741665.9312,938.296,17138.3,1050.37,3.04208,0.389314,1440.67,12909,40000,178987,0.0200335,0.0318948,83285.1,2157.05,92817.4,1.49E-05,235748,635748,2443.66,820.191,3.3926,454.953,2488.16,808.17,3.88831,441.405,235748,2483.52,803.031,1.9436,434.066,2482.21,801.341,2.55749,432.828
113562.354,24980.90563,138543.2596,36.41056562,23.21554695,604.8780955,52.7690237,29.85,,1.00E-06,0.134552,6.22278,41.3961,3.60803,45173,44370,1562451.67,726.438,35859.2,2458.48,3.08058,439.723,2245.22,19762,40000,138574,0.0557012,5.82213,92489,2207.18,146885,1.00E-06,195335,595335,5207.75,2290.81,1.50898,1458.43,5394.43,2243.51,3.62662,1404.86,195335,5352.99,2238.29,0.329617,1396.97,5382.07,2228.05,2.15955,1387.06
113562.354,87034.09928,200596.4533,14.53946181,35.57003997,591.422321,0,8.23,,0.15168,0.0671751,0.529853,52.9672,4.71108,34992.4,23428.8,691973.1268,1051.49,15890.5,1079.5,3.06494,802.355,1620.25,14460,40000,200580,0.0202364,0.0281374,75361.7,2470.24,101220,3.46E-06,257341,657341,2636.29,828.164,3.35821,471.966,2691.42,815.088,4.27086,457.359,257341,2688.27,811.629,1.69102,451.034,2687,809.455,2.61993,449.53
87847.27745,0,87847.27745,37.13043015,45.03562242,746.3918474,30.77762085,37.13,,0.332219,0.102923,18.9373,40.1869,3.75269,27537.3,19104.9,1233029.647,460.602,28526.3,1712.61,2.79114,0.101389,1460.51,13081,40000,87863.4,0.0470324,18.5523,92655.2,1877.6,109432,4.57E-06,144624,544624,4015.21,1934.62,1.48934,1134.96,4138.79,1898.15,3.28377,1094.55,144624,4100.06,1889.81,0.365094,1084.04,4116.9,1881.29,2.01362,1076.16
113562.354,52076.7136,165639.0676,29.04971863,46.47196002,559.6900422,33.75492299,19.92,,0.332219,0.102923,18.9373,40.1869,3.75269,27537.3,19104.9,1233029.647,460.602,28526.3,1712.61,2.79114,0.101389,1460.51,13081,40000,87863.4,0.0470324,18.5523,92655.2,1877.6,109432,4.57E-06,144624,544624,4015.21,1934.62,1.48934,1134.96,4138.79,1898.15,3.28377,1094.55,144624,4100.06,1889.81,0.365094,1084.04,4116.9,1881.29,2.01362,1076.16
91891.64845,0,91891.64845,11.50128209,46.691805,457.308232,0,11.5,,3.28622,0.042258,1.45301,25.2428,6.22248,16270.3,7098.1,533869.1332,481.673,12425.3,667.346,2.65288,0.0374123,884.469,8025.22,40000,91882.8,0.0112761,1.21682,82313.6,2312.11,104755,0.000129582,148644,548644,1676.73,460.249,3.78007,234.4,1696.46,455.628,3.03268,228.319,148644,1691.52,451.717,1.69643,223.121,1690.32,451.044,1.692,222.408
113562.354,77764.81696,191327.171,30.38811844,41.69284065,686.1425382,24.41222697,18.04,,0.0029795,0.126227,0.592558,54.1804,4.63447,54398.4,59032.7,1255637.636,1002.98,28908.7,1884.65,3.13201,1617.66,2599.85,22706.2,40000,191326,0.0386687,0.0636086,80036.9,3527.61,131257,1.00E-06,248087,648087,4912.38,1588.32,2.42479,980.533,5061.17,1556.38,4.20411,945.12,248087,5044.45,1552.36,0.683373,937.729,5049.08,1546.75,2.35228,933.01
78869.36988,0,78869.36988,17.47997517,26.64684685,513.2965432,0.834760621,17.48,,0.678958,0.0553242,1.08074,28.2056,3.16754,16596.2,8447.7,391585.1051,413.407,9129.21,474.052,2.53401,3058.59,965.79,8746.95,40000,78860.5,0.0119705,0.812316,54489.9,3119.22,134057,3.03E-05,135622,535622,2174.69,491.066,2.56465,275.924,2214.52,483.498,3.37592,268.16,135622,2212.94,480.027,1.36414,262.652,2212.97,478.818,1.80863,261.866
113562.354,40543.91985,154106.2739,26.67143877,47.16066992,750.8675694,5.334463694,19.65,,0.448791,0.125503,0.528878,50.7201,4.54425,47391.7,44847.3,1081930.362,807.774,25097.9,1435.44,3.11092,1547.53,2257.57,19865.3,40000,154089,0.0350761,0.0336144,80841.9,3576.46,132333,1.07E-05,210850,610850,4917.35,1438.65,2.53011,803.331,5030.18,1414.11,3.68867,776.299,210850,5022.06,1407.25,0.877463,766.699,5020.13,1403.04,2.34411,763.51
113562.354,52054.38106,165616.7351,37.26093421,47.21064853,610.2688947,54.94719712,25.55,,0.076928,0.12872,6.00338,47.5952,4.37127,49734.1,50932.5,1707043.064,868.367,39202.4,2661.25,3.13159,9.25129,2409.89,21134.8,40000,165648,0.0528299,5.54231,94680.7,2221.69,136577,1.00E-06,222409,622409,4980.03,2174.27,1.81731,1396.25,5157.27,2128.3,3.69038,1344.64,222409,5123.92,2122.19,0.47884,1335.88,5148.78,2113.2,2.17515,1327.34
113562.354,50211.31364,163773.6676,24.03475222,31.2545644,622.9107425,10.62352807,16.67,,0.0426694,0.105284,0.516371,47.7024,3.90764,40787.4,36462.6,904376.2557,858.492,20865,1313.99,2.97832,2415.13,2030.53,17957.2,40000,163764,0.0300338,0.0524878,69002.9,3525.69,132748,1.00E-06,220525,620525,4107.64,1231.96,2.46163,726.638,4218.71,1209.07,4.03245,701.286,220525,4209.79,1205.58,0.730174,694.438,4211.35,1201.35,2.19978,691.134
113562.354,46688.78688,160251.1409,26.42463559,16.37338417,542.2280776,27.11974999,18.73,,1.95E-06,0.114864,0.500392,44.2495,3.75933,42285.1,40763.3,1098084.693,840.107,25308.2,1621.31,2.97498,2279.53,2149.77,18961.7,40000,160257,0.0351643,0.0698141,73245.8,3660.41,138070,1.00E-06,217018,617018,4461.92,1445.84,2.07245,904.997,4606.24,1415.67,4.07925,871.699,217018,4588.38,1412.29,0.573699,864.945,4594.58,1406.57,2.25064,860.117
105979.4748,0,105979.4748,18.4496899,28.56259989,712.3404276,0,18.45,,0.273227,0.100458,0.427047,38.418,3.31944,30319.8,21727.7,754594.8598,555.49,17499.8,1005.94,2.83871,2108.43,1559.26,13934.6,40000,105964,0.0306936,0.0542484,73463.9,3095.59,122429,7.22E-06,162725,562725,3944.2,1256.43,2.1897,669.184,4026.78,1237.15,3.57285,648.028,162725,4017.96,1231.84,0.600408,639.853,4018.34,1227.74,1.97397,636.719
113562.354,64620.83328,178183.1873,19.55396423,37.81825578,661.4830533,0,12.46,,0.255769,0.0882602,0.53077,51.6013,4.47574,39210.4,30650.2,801134.8438,933.984,18487,1160.09,3.05546,1441.9,1858.12,16495.3,40000,178165,0.0251152,0.0343946,75151.8,3051.51,118067,6.19E-06,234926,634926,3460.7,1028.39,3.02414,575.444,3536.05,1011.84,3.97683,556.959,234926,3531.7,1007.42,1.24724,549.622,3530.41,1004.61,2.35389,547.592
113562.354,55336.70254,168899.0565,33.1253875,42.9728836,544.8202369,48.60137354,22.27,,0.073303,0.106562,7.64917,45.9512,4.23239,42045.5,38518.4,1499280.681,885.557,34428.5,2339.97,3.02898,0.360503,2088.32,18444.7,40000,168927,0.0451657,7.20725,93638.7,2262.83,121518,1.00E-06,225688,625688,4114.82,1859.11,1.93127,1203.19,4269.07,1819.63,3.7689,1158.97,225688,4241.72,1814.32,0.567195,1150.83,4262.47,1806.63,2.15565,1143.68
113562.354,88938.02317,202500.3772,26.80569834,45.9257865,669.0189924,14.63124354,15.03,,0.169641,0.109304,0.558429,55.5164,4.98486,51008.3,50042.9,1105337.566,1061.51,25515.3,1592.08,3.15894,1261.88,2388.18,20954.4,40000,202491,0.0317153,0.0240521,80352.2,3390.89,126634,3.36E-06,259252,659252,4262.97,1302.32,2.79851,785.309,4380.37,1277.42,4.18689,757.955,259252,4374.26,1272.75,1.04444,750.124,4372.17,1268.61,2.7045,747.157
113562.354,64968.05895,178530.413,31.60330139,33.85477599,569.6292994,40.97227345,20.1,,1.07E-06,0.0946179,8.83155,48.4241,4.15477,39517.8,34158.6,1310093.108,936.014,29994,2134.82,2.98644,1.52907,1963.88,17393.4,40000,178552,0.0413243,8.36648,94160.7,2236.24,105873,1.00E-06,235313,635313,3650.67,1698.73,2.10331,1099.18,3790.14,1663.55,3.9619,1059.46,235313,3764.92,1659.96,0.581814,1052.69,3784.72,1652.97,2.12352,1046.24
113562.354,68716.51144,182278.8654,20.39375127,28.15819809,635.1530092,0,12.71,,0.0886495,0.0869145,0.542949,51.2232,4.21581,38461.1,30733.7,731941.201,955.454,16845.5,1104.68,2.99793,2262.62,1860.7,16517.3,40000,182260,0.0236283,0.0483662,65723.9,3214.45,123012,2.24E-06,239021,639021,3403.87,967.122,3.00817,547.118,3480.8,951.193,4.11403,529.29,239021,3476.71,947.911,1.16266,522.822,3476.58,945.13,2.24208,520.768
113562.354,68372.84964,181935.2036,23.56438564,22.9439381,630.0899567,8.318698189,14.71,,0.0058749,0.0989304,0.542477,51.0552,4.15732,42108.5,37414.3,863548.2102,953.686,19888.4,1289.32,3.01131,2305.19,2057.47,18184.6,40000,181923,0.0279269,0.0476387,68029.1,3409.31,128671,1.00E-06,238684,638684,3860.86,1144.83,2.69558,676.699,3963.3,1123.88,4.20818,653.45,238684,3956.42,1120.82,0.875978,646.925,3957.22,1117.08,2.26831,644.072
113562.354,92426.13721,205988.4912,25.74487309,27.94567701,679.9766804,9.999713303,14.19,,1.82E-06,0.103171,0.598056,55.68,4.52594,48140.7,46556.7,937485.3553,1079.78,21539.6,1451.36,3.07185,2166.03,2301.3,20230.6,40000,205975,0.0297773,0.0577444,69241.9,3352.9,125808,1.00E-06,262736,662736,4022.7,1220.38,2.85333,733.924,4133.14,1197.66,4.40549,708.496,262736,4124.64,1195.05,0.907675,702.24,4126.85,1191.09,2.3235,699.137
90910.21179,0,90910.21179,29.87978187,15.30865857,628.8330954,23.18776841,29.88,,0.0235113,0.133954,0.494006,34.3784,3.10262,33222.6,28637.4,991143.2431,476.602,22884.6,1422.27,2.83339,2873.45,1794.81,15955.7,40000,90915.5,0.0380195,0.153626,69517.8,3934.99,148796,1.00E-06,147676,547676,5227.75,1564.78,1.48573,924.278,5375.7,1533.15,3.62998,889.993,147676,5340.45,1528.29,0.326175,882.375,5358.18,1520.78,2.06959,875.731
96866.6064,0,96866.6064,22.73014358,20.0950663,485.2445418,18.15992765,22.73,,0.212548,0.0978099,0.30715,27.4032,2.79566,26401.1,19341.2,800743.3917,507.817,18622.9,1014.59,2.7435,2787.45,1469.66,13160.3,40000,96870.1,0.0270587,0.0451564,67437.2,3755.9,147535,4.65E-06,153631,553631,3810.35,1114.48,1.77536,673.561,3921.36,1091.68,3.65884,649.224,153631,3912.08,1087.1,0.533009,641.716,3912.4,1082.35,2.22564,638.163
113562.354,29014.60945,142576.9635,34.0876779,40.0949675,718.3650429,32.93906867,27.15,,0.00628339,0.156447,0.566031,47.0805,4.01282,53271.2,58689.4,1448473.461,747.461,33362.1,2160.37,3.12568,1543.93,2592.06,22642,40000,142584,0.0508046,0.101788,83621.9,3333.53,147387,1.00E-06,199345,599345,6095.63,2087.79,1.79776,1263.74,6277.28,2046.1,3.85834,1217.28,199345,6242.49,2040.6,0.385285,1208.85,6257.86,2032.18,2.25227,1201.14
113562.354,43749.28928,157311.6433,18.55680008,21.47123671,462.7066624,10.17593823,13.4,,0.220775,0.0775524,0.417045,40.9336,3.70405,30617.4,22165.5,727660.2646,824.638,16854.3,990.894,2.87773,2385.34,1575.17,14071.8,40000,157306,0.0211593,0.0276981,65264.2,3403.42,132645,4.96E-06,214067,614067,3025.31,869.152,2.59673,523.355,3107.36,852.849,4.00102,505.717,214067,3103.78,849.16,1.17103,498.996,3102.09,846.371,2.3978,497.136
80047.16197,0,80047.16197,27.62530537,31.60378015,544.9116544,21.65985447,27.63,,0.0952749,0.107864,0.379733,30.2751,2.89994,25881.2,18888.1,812764.6408,419.665,18844.1,1088.2,2.7384,2815.18,1452.06,13007.8,40000,80054.3,0.029558,0.0855764,67516.9,3820.21,150250,2.07E-06,136815,536815,4201.19,1218.68,1.48399,738.904,4325.41,1192.72,3.60714,711.329,136815,4306.82,1188.39,0.380876,704.199,4314.55,1182.32,2.1451,699.225
113562.354,91868.95599,205431.31,22.65487156,21.9044663,744.4322117,0,12.52,,2.44E-06,0.0959248,0.617872,57.3434,4.58027,46118.3,41290.3,832110.5295,1076.81,19096,1310.74,3.07937,1962.76,2163.96,19080.9,40000,205410,0.0277751,0.0624177,69645,3076.14,117464,1.00E-06,262171,662171,3754.09,1136.18,3.11934,651.492,3842.04,1117.16,4.36693,629.925,262171,3835.4,1114.36,1.03912,623.567,3836.99,1111,2.28292,620.987
113562.354,61215.992,174778.346,24.27113083,18.49360286,616.6379683,12.07029866,15.77,,0.0010268,0.103328,0.53013,49.4908,4.04406,42112.4,38195,914538.9229,916.187,21076.9,1351.32,2.99943,2318.87,2079.33,18368.9,40000,174770,0.0297368,0.0497887,69262.5,3480.9,131142,1.00E-06,231531,631531,4027.95,1219.84,2.52691,729.689,4140.17,1196.81,4.16562,704.194,231531,4131.63,1193.66,0.771166,697.571,4133.11,1189.47,2.25591,694.312
113562.354,27457.51913,141019.8731,19.84257972,16.41829372,647.3220246,0,15.98,,0.238929,0.0955495,0.472578,43.5851,3.68068,34483.1,26721.2,755095.1845,739.171,17477.4,1040.61,2.9118,2417.23,1732.52,15423.3,40000,141003,0.0267427,0.0496737,68154.9,3323.94,127817,6.30E-06,197764,597764,3746.19,1094.88,2.59263,601.004,3828.09,1077.44,3.75207,581.62,197764,3822.3,1072.97,0.870912,574.158,3821.98,1069.71,2.06224,571.723
113562.354,63094.75103,176657.105,12.41042239,44.78201009,567.2435131,0,7.98,,0.901664,0.0632788,0.499028,48.4953,5.41478,31215.4,18841.5,766245.045,926.005,17724.1,1067.35,3.04882,0.281815,1450.24,12992,40000,176643,0.0198141,0.0407161,83692.7,2264.05,95954,2.06E-05,233404,633404,2493.01,811.322,3.44989,446.313,2537.21,799.566,3.77616,433.017,233404,2532.32,794.053,2.02135,425.525,2531.15,792.564,2.47013,424.347
113562.354,76663.11811,190225.4721,34.41605709,42.61370421,741.2595638,31.52704744,20.55,,1.52E-06,0.140923,0.630252,55.6683,4.70242,60121.6,70562.5,1433824.182,997.226,32967.7,2195.51,3.17466,1498.71,2850.18,24757.2,40000,190228,0.0453085,0.0845905,82686.3,3365.09,135704,1.00E-06,246989,646989,5481.37,1861.14,2.28277,1159.13,5652.06,1823.35,4.18014,1116.91,246989,5627.19,1819.16,0.568433,1109.38,5636.92,1812.34,2.3341,1103.36
113562.354,11429.59782,124991.9518,13.24862333,22.42170018,553.2501786,0,12.04,,0.468495,0.0688674,0.371363,34.949,3.41408,25017.2,15174.1,637006.1579,655.171,14805.3,816.686,2.78008,1674.46,1299.26,11679,40000,124979,0.0214192,0.0405357,72425.6,2717.25,112970,1.22E-05,181740,581740,2706.42,876.843,2.69462,480.154,2760.72,863.843,3.67267,465.824,181740,2756.13,859.07,1.17029,458.377,2754.69,856.768,2.09684,456.809
113562.354,87049.92164,200612.2756,27.83026647,30.39375009,735.6236477,10.74829751,15.75,,1.44E-06,0.113618,0.62995,56.542,4.51422,51328.2,52685,1013483.333,1051.59,23280.3,1574.44,3.08443,2218.03,2452.13,21485.4,40000,200598,0.0333234,0.0781925,70669.2,3415.42,127409,1.00E-06,257359,657359,4430.83,1365.6,2.74682,817.576,4552.47,1340.23,4.32341,789.008,257359,4539.91,1337.46,0.776102,782.594,4544.73,1332.94,2.24288,778.895
82507.43507,0,82507.43507,11.41330757,29.5117683,622.4724074,0,11.41,,0.443641,0.0518214,0.367066,33.8236,3.15736,17188.2,8121,457816.7604,432.475,10658.4,569.132,2.58342,1078.58,946.724,8577.97,40000,82498,0.0173258,0.0479408,72284.8,2060.79,96345.5,1.38E-05,139259,539259,2042.49,709.48,2.3499,388.825,2078.46,699.204,3.62446,378.248,139259,2074.18,695.151,0.959716,371.511,2072.86,693.032,1.91661,370.255
113562.354,7294.781986,120857.136,32.64750616,42.68652199,545.3194711,46.99529717,30.68,,0.272849,0.115246,10.5001,33.1737,3.49082,35612,30115,1518477.328,633.714,35070.4,2168.85,2.94455,0.394586,1841.48,16353.7,40000,120886,0.0501187,10.184,95224.3,2177.27,132904,3.32E-06,177647,577647,4468.22,2064.11,1.57339,1286.33,4625.16,2021.59,3.41142,1238.76,177647,4589.04,2013.66,0.433809,1228.49,4609.82,2004.75,2.12379,1220.1
113562.354,35928.29022,149490.6442,38.74182639,42.87403452,491.0991456,72.65778367,29.43,,1.13E-06,0.151489,0.94385,39.9664,3.90747,53028.3,58882.8,1875892.662,783.913,43129.8,2874.73,3.18675,434.191,2596.45,22678.2,40000,149537,0.0593685,0.556037,92445.9,2333.76,165555,1.00E-06,206298,606298,5854.3,2446.38,1.40079,1608.96,6075.5,2391.76,3.64526,1547.61,206298,6033.1,2385.7,0.364425,1539.12,6059.54,2374.74,2.30551,1528.49
99988.05889,0,99988.05889,23.96199708,21.34921023,736.5541674,0,23.96,,0.244263,0.117228,0.503622,39.409,3.33254,32599.3,25681.5,750714.1832,524.074,17394.7,1015.87,2.84386,2968.52,1697.83,15126.1,40000,99971.1,0.0308794,0.113483,65563.7,3657.75,138268,7.45E-06,156732,556732,4600.79,1264.69,2.08998,668.289,4696.8,1244.69,3.49805,646.52,156732,4684.44,1239.5,0.542146,638.537,4689.12,1235.18,1.81619,635.07
113562.354,61152.25086,174714.6049,15.30060847,36.88950311,628.0061808,0,9.95,,0.297783,0.0750133,0.505026,50.0976,4.42563,34497.3,23612.8,747094.0668,915.813,17241.2,1080.59,3.03314,789.866,1626.72,14515.6,40000,174698,0.0232773,0.0280361,79505.7,2588.07,105373,6.81E-06,231459,631459,2944.95,952.823,3.07793,533.062,3006.32,938.003,4.00119,516.5,231459,3002.11,933.643,1.37263,509.282,3000.53,931.091,2.43822,507.518
113562.354,31809.36423,145371.7182,26.18286013,24.97741386,733.2296125,5.657136422,20.45,,0.0648392,0.124094,0.569023,47.9065,3.82421,43478.9,41178.2,953804.0144,761.992,21998.9,1392.26,2.98444,2634.35,2160.95,19055.6,40000,145356,0.0351323,0.0969583,69541.6,3639.85,135219,1.53E-06,202117,602117,4854.2,1439.67,2.31297,811.998,4973.26,1414.49,3.8087,783.873,202117,4957.57,1410.24,0.571246,776.44,4963.75,1405.29,2.00992,772.297
113562.354,22529.62131,136091.9753,12.57542051,23.07696638,448.3325824,0,10.49,,0.777333,0.0549395,0.436862,34.1137,3.97558,22178.7,12340.8,542118.9045,713.367,12576.5,718.464,2.73937,2153.69,1170,10547.7,40000,136080,0.0146876,0.116061,63076.2,2861.75,119187,2.36E-05,192841,592841,2159.48,601.215,3.18157,332.974,2200.89,592.554,3.60508,323.168,192841,2198.17,588.607,1.83812,317.227,2197.58,587.505,2.1289,316.317
83406.01633,0,83406.01633,17.96926139,48.43920791,459.4029708,6.334950985,17.97,,1.63451,0.064608,0.759754,25.6343,4.27525,20064.1,10322.1,589593.3173,437.213,13815.7,643.53,2.82274,0.120013,1068.82,9657.5,40000,83401.7,0.0152299,0.516854,90310.7,3226.9,133952,5.42E-05,140163,540163,2542.73,626.043,2.52445,352.322,2591.09,615.975,3.13456,341.661,140163,2585.7,610.417,1.59704,334.634,2584.32,609.194,1.89462,333.685
113562.354,68294.50247,181856.8565,18.97318014,18.23281362,521.3783703,5.176563328,11.85,,0.126436,0.0771574,0.490175,47.8315,4.12899,34423.7,25689.1,700195.6595,953.278,16137.7,1033.95,2.95736,2295.3,1698.08,15128.3,40000,181845,0.0205302,0.0328505,63725.3,3261.85,125955,3.04E-06,238606,638606,3015.48,841.758,2.93376,495.394,3090.33,826.871,4.16321,479.077,238606,3087.43,823.704,1.34216,472.834,3086.29,821.209,2.40655,471.106
113562.354,83539.51184,197101.8658,34.13927933,49.19967468,546.536104,51.70846637,19.67,,0.101048,0.105934,6.44262,50.6855,4.81264,47071.5,45982.1,1578003.735,1033.41,36184.5,2514.58,3.08403,0.320096,2286.69,20108.6,40000,197131,0.0439497,5.95458,92816.1,2297.29,117789,1.18E-06,253892,653892,4086.61,1809.34,2.13435,1190.21,4240.38,1770.46,3.92163,1146.9,253892,4217.72,1765.1,0.718178,1138.63,4237.37,1757.99,2.22164,1132.07
113562.354,57693.24376,171255.5978,36.35137987,14.96242321,488.5144258,65.17407047,24.11,,1.00E-06,0.131278,1.92563,44.642,3.92796,50876.5,54810.5,1626183.333,897.976,37263.5,2617.14,3.14264,611.906,2502.49,21902.4,40000,171296,0.0520412,1.49315,89245.8,2388.87,154175,1.00E-06,228057,628057,5057.55,2142.28,1.57588,1437.31,5258.17,2095.03,3.82563,1383.94,228057,5223.68,2091.09,0.41648,1377.05,5251.11,2081.65,2.23382,1368
113562.354,20701.25506,134263.6091,23.93830718,36.6572609,653.8620859,6.959578416,20.25,,0.28724,0.115851,0.458901,42.2705,3.7243,39008.6,33878.5,929291.7736,703.778,21554.2,1235.82,2.97141,2233.13,1955.64,17323.5,40000,134251,0.032118,0.0460342,73619,3656.15,136887,6.96E-06,191012,591012,4533.85,1317.4,2.29698,740.697,4642.98,1294.49,3.68234,715.488,191012,4634.3,1288.99,0.700782,707.061,4634.05,1284.72,2.15574,703.768
80169.30131,0,80169.30131,12.61753384,45.47173354,674.4360995,0,12.62,,1.01516,0.060445,0.436055,36.3152,3.96203,19426.1,9359.8,571082.2818,420.214,13354.1,651.164,2.72899,0.0880532,1017.18,9201.68,40000,80159.1,0.0198634,0.089902,85367.1,2116.56,96219.3,3.12E-05,136920,536920,2389.84,813.351,2.43386,426.756,2425.34,802.434,3.33786,415.26,136920,2419.15,796.379,1.20076,407.159,2417.8,794.538,1.83724,405.913
102651.8609,0,102651.8609,35.09683267,25.92075172,457.5007023,58.26440143,35.1,,1.00E-06,0.128121,6.09963,26.0899,2.87012,34872.4,30033.6,1479556.388,538.336,34060.3,2224.45,2.97581,485.751,1838.94,16332,40000,102692,0.0529902,5.85263,91712.4,2316.18,161803,1.00E-06,159453,559453,4950.68,2185.1,1.14837,1407.43,5142.62,2137.02,3.45505,1353.6,159453,5094.88,2130.95,0.287179,1345.28,5124.84,2119.61,2.2569,1334.29
113562.354,83456.88532,197019.2393,37.89164945,19.01223952,616.7558795,56.29332482,21.84,,1.00E-06,0.125284,4.12572,52.6868,4.41367,54895.3,60552.7,1573233.321,1032.98,35970.7,2611.39,3.15866,430.821,2634.09,22988.1,40000,197049,0.0506874,3.61454,90581.2,2304.4,135755,1.00E-06,253810,653810,4832.96,2083.08,1.93037,1384.17,5015.98,2039.3,4.00313,1334.43,253810,4985.27,2035.96,0.486012,1327.84,5011.37,2027.49,2.20764,1319.82
113562.354,65012.25721,178574.6112,27.79970549,40.99538724,468.4731171,39.57015245,17.68,,0.0451709,0.114684,0.485717,45.7424,4.2623,46466.8,46266.5,1285932.358,936.221,29671.2,1865.1,3.08867,1144.09,2293.93,20169.1,40000,178591,0.0365638,0.0444055,85267.7,3591.12,136707,1.00E-06,235352,635352,4442.2,1506.2,2.03031,981.346,4600.81,1472.54,4.14904,944.598,235352,4585.34,1468.47,0.680166,937.291,4587.37,1462.55,2.5062,932.401
102090.5389,0,102090.5389,25.72472645,36.36698705,688.6436905,8.08725464,25.72,,0.29222,0.1263,0.445001,37.2613,3.3658,35036.5,29232.1,896156.1695,535.132,20800.8,1176.6,2.89976,2508.58,1813.73,16117.1,40000,102080,0.0341276,0.0768511,72201,3797.87,142229,7.62E-06,158841,558841,4946.75,1400.48,1.9305,772.096,5062.47,1376.1,3.51935,745.618,158841,5048.66,1370.16,0.501247,736.941,5052.02,1365.1,1.99246,732.847
113562.354,65614.49315,179176.8472,34.574973,17.53056533,551.0413698,52.63575271,21.91,,1.00E-06,0.113395,5.68142,48.0092,4.09847,46290,45622.7,1469391.682,939.447,33631.5,2403.97,3.07906,235.171,2277.5,20031.9,40000,179207,0.0470759,5.21784,91727.2,2322.23,130732,1.00E-06,235968,635968,4371.2,1936.02,1.8619,1277.9,4541.57,1894.77,3.91705,1231.21,235968,4511.23,1891.25,0.486757,1224.56,4535.8,1883.04,2.16767,1216.82
113562.354,12795.73536,126358.0894,12.11401254,47.33939286,734.0242929,0,10.89,,0.892337,0.0841706,0.439751,43.9735,4.43299,31142.5,20006,945428.5706,662.323,22045.2,1140.56,2.95088,0.143623,1495.14,13380.7,40000,126343,0.0323334,0.0242874,92117.2,1997.21,89334.1,1.83E-05,183104,583104,3320.28,1323.67,2.6103,702.418,3378.04,1305.01,3.55412,681.765,183104,3369.45,1296.57,1.13918,670.91,3366.82,1293.33,2.39725,668.703
113562.354,46260.20819,159822.5622,23.64635174,39.39149327,483.1481106,24.49249213,16.8,,0.229131,0.102139,0.427046,42.6951,3.9975,39169.5,33840.8,1052208.954,837.856,24400.2,1404.25,3.02722,1312.35,1954.52,17314.1,40000,159828,0.0303823,0.0205139,81912.4,3584.56,136152,4.14E-06,216589,616589,3970.26,1250.7,2.20643,780.542,4094.81,1224.7,3.97566,752.351,216589,4088.3,1219.9,0.828816,744.451,4085.58,1215.29,2.71088,741.205
113562.354,955.8231702,114518.1772,28.36785274,38.66134968,630.4241712,23.88288956,28.13,,0.238867,0.146874,0.456268,34.9125,3.37973,42400,41403.2,1229901.292,600.345,28459.1,1703.09,2.98631,2098.56,2166.99,19106.3,40000,114520,0.0434839,0.110312,79701.8,3882.28,146307,4.83E-06,171281,571281,5736.62,1788.07,1.73142,1046.14,5894.62,1753.21,3.58897,1007.8,171281,5864.03,1746.59,0.417192,998.508,5874.97,1739.36,2.12818,992.107
113562.354,8658.774439,122221.1284,35.315602,42.63331201,666.9028523,42.49821648,32.81,,0.200376,0.126406,11.6781,39.274,3.73084,39726.2,35071.9,1558528.994,640.833,35923.7,2297.78,3.00732,0.948603,1990.55,17619.2,40000,122244,0.0549014,11.2999,96316.1,2047.71,130185,2.57E-06,179005,579005,4913.45,2257.85,1.6122,1371.59,5073.08,2213.39,3.41057,1321.57,179005,5033,2205.59,0.379619,1311.45,5056.26,2196.05,2.08393,1302.34
113562.354,54339.9907,167902.3447,34.74383147,17.90308585,500.5766236,58.64735837,23.5,,1.00E-06,0.120851,4.04707,44.317,3.88407,46476.8,46735.9,1531882.524,880.373,35095.6,2472.4,3.09296,393.877,2305.84,20268.5,40000,167938,0.0491806,3.61903,90677.3,2365.84,144227,1.00E-06,224699,624699,4656.22,2024.19,1.66272,1345.06,4840.54,1980.03,3.82646,1295.2,224699,4807.45,1976.16,0.437552,1288.36,4834.04,1967.22,2.19059,1279.85
113562.354,62924.38053,176486.7345,12.1773961,29.40148475,692.6672843,0,7.84,,0.0765706,0.0709889,0.523194,52.4958,4.23873,33614.9,22070.2,747602.5468,925.106,17201.4,1132.86,3.00363,408.404,1571.72,14042.1,40000,176471,0.0262018,0.0252239,82344.4,1932.8,86369.3,1.50E-06,233232,633232,2785.99,1071.35,2.97858,604.692,2845.54,1054.69,4.23335,585.896,233232,2841,1051.31,1.04321,579.111,2839.56,1048.07,2.4588,576.894
113562.354,12902.91564,126465.2696,33.17203025,45.94551769,621.6435911,40.43613509,29.79,,0.357253,0.112451,12.3209,38.5161,3.82954,36300.3,30406.9,1503167.066,663.078,34739.7,2124.08,2.93891,0.190289,1850.57,16431.1,40000,126487,0.0497628,11.9518,95353.6,2077.41,120008,4.46E-06,183248,583248,4369.72,2047.49,1.73418,1250.44,4512.8,2007.28,3.4168,1205.44,183248,4479.94,1998.69,0.492022,1194.45,4498.03,1990.51,2.07104,1186.82
113562.354,32940.10725,146502.4613,33.13593367,35.32508567,606.6180685,41.94553198,25.69,,3.95E-05,0.108974,9.82126,43.3483,3.77639,38952.3,33924.1,1397493.35,768.12,32082.8,2189.43,2.98617,1.00945,1956.98,17334.9,40000,146525,0.0475559,9.40439,95103.8,2162.25,120634,1.00E-06,203286,603286,4217.7,1955.22,1.79934,1230.9,4369.68,1915.52,3.69979,1186.07,203286,4336.36,1910.59,0.426296,1178.31,4358.95,1902.24,2.08851,1170.43
113562.354,46533.30509,160095.6591,31.67826085,19.43702526,729.1243103,23.94915457,22.47,,1.00E-06,0.14139,0.62331,50.7183,4.04669,51964,57035.3,1249440.46,839.254,28718,1923.37,3.06304,2388.57,2554.21,22329.9,40000,160094,0.0440253,0.123197,75241.4,3545.94,138866,1.00E-06,216855,616855,5509.18,1807.19,2.05521,1094.25,5671.2,1771.88,3.99817,1054.63,216855,5641.01,1768.01,0.450705,1047.45,5655.6,1761.01,2.14982,1041.17
