WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,64018.44339,177580.7974,28.3827472,14.6663406,707.0179584,15.63939359,18.15,,1.44E-06,0.121928,0.603304,52.7313,4.20369,49286.1,50752.9,1076413.334,930.879,24758.7,1639.34,3.04897,2324.38,2405.52,21098.5,40000,177572,0.0363337,0.086664,71959.6,3548.01,132302,1.00E-06,234333,634333,4752.15,1490.33,2.41173,895.265,4887.13,1461.88,4.13861,863.395,234333,4870.06,1458.64,0.615969,856.659,4877.1,1453.35,2.17614,852.183
113562.354,47468.85992,161031.2139,32.89230827,26.74181629,657.8619916,35.60675147,23.2,,1.00E-06,0.140778,0.574596,48.5255,3.97489,51865,57035,1356967.049,844.219,31199.5,2078.86,3.08518,1951.67,2554.21,22329.8,40000,161041,0.0464522,0.0989064,78732.5,3300.68,144598,1.00E-06,217802,617802,5470.95,1908.75,1.89105,1195.13,5647.6,1869.63,4.04306,1151.31,217802,5616.61,1865.8,0.426876,1144.18,5631.12,1858.09,2.265,1137.2
113562.354,83281.06953,196843.4235,12.90506496,40.03698726,464.4616882,0,7.45,,0.637142,0.0549109,0.522072,48.8967,5.68586,30171.2,17267.4,629092.179,1031.83,14451.9,976.003,3.09336,210.762,1387.36,12446.2,40000,196830,0.0144175,0.0628479,77867.2,2567.08,104767,1.70E-05,253591,653591,2159.86,590.246,3.72927,330.128,2199.44,581.538,3.9598,320.237,253591,2197.02,577.653,2.49157,314.645,2196.44,576.702,2.68534,313.77
113562.354,76485.84007,190048.1941,33.01544638,30.04681006,647.7875413,37.0973081,19.73,,1.00E-06,0.131668,0.604937,52.8341,4.33796,55270.2,62816.5,1350286.674,996.335,31011.4,2103.13,3.11308,1887.99,2684.35,23401,40000,190058,0.0435505,0.0889395,78287.7,3287.97,138376,1.00E-06,246819,646819,5108.34,1789.17,2.12841,1147.06,5280.83,1751.91,4.25494,1105.28,246819,5255.09,1748.91,0.534781,1098.73,5266.73,1742.02,2.3223,1092.6
113562.354,31017.13046,144579.4845,19.27673054,29.30097261,579.2506598,0,15.14,,0.310892,0.0868233,0.458972,41.7421,3.68864,32155.5,23861.3,688644.9277,757.837,15950.6,937.779,2.88274,2672.52,1635.41,14590.4,40000,144563,0.0226018,0.0551335,63779,3435.21,131887,8.83E-06,201324,601324,3403.81,925.62,2.74572,510.733,3477.14,910.919,3.7538,494.468,201324,3473.48,906.621,1.10477,487.337,3472.93,904.072,2.05616,485.472
113562.354,43249.18768,156811.5417,31.52241626,42.81667811,630.7835415,34.0891611,22.83,,0.201369,0.0944494,11.8405,46.456,4.19321,36242.2,29430.1,1348950.436,822.129,31048.2,2033.56,2.92292,0.163663,1819.99,16170.5,40000,156827,0.042557,11.3949,94967.8,2080.69,97169.7,2.45E-06,213588,613588,3662.06,1749.49,2.10824,1084.58,3786.28,1715.23,3.65724,1046.07,213588,3761.88,1708.99,0.620051,1037.05,3777.98,1702.28,2.06103,1030.9
113562.354,33726.01858,147288.3726,12.85104602,41.15037437,564.5825993,0,9.91,,0.84394,0.0672994,0.44527,42.0669,4.54249,28779.2,17105.3,731072.2997,772.051,16980.6,948.271,2.98956,5.08516,1380.73,12388.6,40000,147275,0.0211542,0.0463163,87886.8,2476.54,103705,2.05E-05,204036,604036,2649.91,866.17,3.07416,471.355,2698.51,853.641,3.62354,457.349,204036,2693.29,847.926,1.63778,449.463,2691.98,846.168,2.21928,448.145
113562.354,17944.24775,131506.6018,29.7284393,39.9807784,656.5265765,25.47592273,25.67,,0.175101,0.145369,0.511357,41.6653,3.75751,46459.3,47368.7,1282357.503,689.403,29624.8,1823.83,3.04114,1903.01,2321.8,20401.7,40000,131509,0.0439517,0.0997688,80793.3,3758.98,143309,3.37E-06,188270,588270,5672.14,1806.91,1.85107,1073.42,5833.35,1771.22,3.69293,1034,188270,5804.53,1765.19,0.446521,1025.15,5814.78,1758.07,2.16834,1018.85
113562.354,61618.18205,175180.5361,28.26699596,26.9102279,662.6750901,20.06392267,18.32,,1.53E-06,0.121162,0.581588,50.9826,4.11413,48181.5,49400.7,1103707.331,918.322,25394.2,1673.2,3.03672,2295.42,2372.4,20823.1,40000,175177,0.0365689,0.0827508,72600.4,3574.08,133709,1.00E-06,231938,631938,4716.79,1501.03,2.31228,916.165,4857.2,1471.48,4.14161,883.19,231938,4839.22,1468.26,0.59857,876.486,4846.47,1462.76,2.20261,871.808
113562.354,77491.01079,191053.3648,16.92385345,40.50794212,722.6928154,0,10.06,,0.213768,0.0841495,0.555268,55.5078,4.78535,40722,30900.2,857125.9493,1001.45,19747.4,1272.82,3.1153,527.453,1865.84,16561,40000,191035,0.02717,0.025426,83546.5,2504.76,101847,4.51E-06,247796,647796,3301.98,1112.05,3.13342,625.893,3372.57,1094.37,4.12128,606.038,247796,3367.72,1089.91,1.25503,598.527,3365.98,1086.8,2.55759,596.359
89359.57399,0,89359.57399,11.86134604,32.36177005,642.7813755,0,11.86,,0.407161,0.0602593,0.3674,34.9522,3.19875,19658.6,10002.5,530842.6784,468.39,12350.6,667.825,2.66523,950.551,1051.94,9508.63,40000,89349.1,0.0207094,0.0371884,76629,2156.87,97869.9,1.15E-05,146110,546110,2373.25,847.825,2.31121,458.801,2416.9,835.507,3.63872,445.839,146110,2411.98,830.993,0.849804,438.535,2410.37,828.376,1.9939,436.905
113562.354,73228.43048,186790.7845,34.56951744,48.003596,570.1977377,50.5442097,21.02,,0.104647,0.109249,6.81647,49.849,4.65218,46554.2,45212.4,1581914.179,979.351,36297.2,2497.78,3.07917,0.354566,2266.98,19943.9,40000,186819,0.0455682,6.33598,93292.1,2262.31,119851,1.24E-06,243580,643580,4218.79,1875.57,2.07187,1221.26,4374.6,1835.72,3.84616,1176.72,243580,4349.61,1830.17,0.649106,1168.32,4369.95,1822.73,2.19165,1161.42
113562.354,70656.26482,184218.6188,32.9659634,37.22792079,689.124142,32.46159428,20.32,,1.08E-06,0.136007,0.612604,53.2683,4.43116,56124.5,63732.3,1363134.458,965.749,31331.7,2097.91,3.13011,1748.65,2704.44,23565.8,40000,184224,0.043773,0.0908503,80102.3,3396.65,136974,1.00E-06,240985,640985,5285.97,1798.28,2.18899,1128.08,5455.04,1761.41,4.17504,1086.85,240985,5429.35,1757.73,0.541874,1079.78,5440.29,1750.92,2.29679,1073.74
113562.354,55236.40419,168798.7582,19.83474877,31.85673098,720.3001677,0,13.34,,0.0699686,0.0949361,0.552427,51.8419,4.12525,39617,32191.3,812046.1631,884.786,18705.5,1209.18,3.00641,1842.18,1905.25,16896.1,40000,168780,0.0288142,0.0504635,72704.9,2984.31,116356,1.61E-06,225541,625541,3719.14,1178.92,2.78167,660.092,3803.63,1159.77,4.02308,638.51,225541,3796.82,1156.16,0.859086,631.583,3797.45,1152.57,2.16878,628.844
113562.354,28093.414,141655.768,19.25480945,44.80048215,727.8759216,0,15.44,,0.572858,0.102572,0.487544,47.2742,4.36743,38606.2,29830.4,929761.5161,742.499,21596.5,1205.04,3.06707,752.319,1832.58,16277.8,40000,141637,0.0313823,0.0313414,87190.1,3003.67,117292,1.37E-05,198398,598398,4030.36,1285.37,2.63832,693.424,4112.1,1265.65,3.61444,671.633,198398,4105.07,1258.72,1.0222,662.093,4102.89,1255.29,2.27645,659.606
113562.354,26078.64785,139641.0019,15.56235353,45.20787862,680.7373512,0,12.66,,0.728235,0.0875476,0.460703,44.8973,4.42139,34100.2,23309.4,877627.0293,731.949,20412.2,1110.79,3.0445,102.473,1616.04,14423.8,40000,139625,0.0285033,0.0314468,91821.2,2630.53,107213,1.68E-05,196386,596386,3445.12,1167.3,2.74949,628.273,3510.9,1150.03,3.59237,609.177,196386,3504,1142.97,1.21546,599.676,3501.9,1140.13,2.26996,597.658
113562.354,74404.10218,187966.4562,13.86473061,41.83711138,751.3273699,0,8.38,,0.264464,0.0791085,0.552372,56.1908,4.85566,38849.1,27654.2,885208.1515,985.275,20407.9,1301.01,3.1052,1.90549,1763.11,15684.9,40000,187949,0.0285051,0.0199548,87972.5,2010.26,87892.8,5.08E-06,244710,644710,3108.32,1166.42,3.12897,654.049,3171.79,1148.37,4.12804,633.71,244710,3166.51,1143.49,1.24883,625.772,3164.34,1140.2,2.69763,623.565
113562.354,16011.95053,129574.3045,25.78200841,30.87433945,724.4642095,5.30420015,22.6,,0.126623,0.128393,0.535442,43.8121,3.59473,41207.8,38233.8,947135.0571,679.18,21881,1346.61,2.94854,2777.28,2080.41,18378,40000,129559,0.035954,0.102313,69149.4,3722.62,138161,3.13E-06,186320,586320,5026.09,1473.58,2.17316,818.612,5146.04,1448.17,3.67495,790.347,186320,5129.13,1443.32,0.525574,782.477,5135.72,1438.16,1.96667,778.133
113562.354,8507.886371,122070.2404,31.45278768,28.36622541,468.0482747,51.48037598,29.26,,1.00E-06,0.1131,7.77818,30.076,3.04035,34772.9,29576.4,1412646.624,640.097,32487.4,2156.45,2.94459,175.997,1824.6,16209.8,40000,122103,0.0484334,7.49284,93716.7,2309.44,144162,1.00E-06,178864,578864,4366.33,1995.26,1.43222,1284.59,4537.46,1952.15,3.5704,1236.17,178864,4498.22,1946.94,0.354833,1228.37,4523.99,1937.34,2.16199,1219.21
113562.354,14732.74907,128295.1031,37.19396348,49.19844311,677.3641988,47.46610914,32.92,,0.321548,0.135983,10.1278,41.6089,4.04813,43997.2,41419.6,1708104.47,672.691,39408.1,2481.58,3.06994,3.29255,2167.43,19110,40000,128321,0.0576548,9.72525,96455.3,2067.89,135671,4.13E-06,185082,585082,5287.58,2372.05,1.62557,1449.09,5455.44,2324.93,3.39368,1396.23,185082,5415.99,2315.88,0.418824,1384.96,5439.32,2306.19,2.11051,1375.69
96189.60394,0,96189.60394,16.45339159,30.64353915,741.5551915,0,16.45,,0.260506,0.0892776,0.431047,39.8971,3.35659,26661.1,17012.5,686343.9233,504.178,15914,917.949,2.79699,1617.6,1376.92,12355.5,40000,96175.8,0.0291141,0.0464927,76212.4,2705.68,111847,6.81E-06,152937,552937,3508.14,1191.62,2.12489,632.655,3579.45,1173.63,3.59354,613.155,152937,3571.32,1168.59,0.568672,605.233,3571.11,1164.57,1.98885,602.247
113562.354,60349.00842,173911.3624,17.42166813,45.14084875,528.5713047,0,11.38,,0.973299,0.0737152,0.53534,46.4586,5.42292,34137,22918.1,749714.7571,911.603,17347.5,1038.56,3.09752,543.059,1602.17,14304.4,40000,173895,0.0185205,0.0903501,81851.2,3134.66,121408,2.70E-05,230656,630656,2896.55,758.89,3.41381,415.282,2952.29,747.396,3.64934,402.399,230656,2949.35,742.106,1.97797,395.266,2948.61,740.821,2.25597,394.137
86627.88386,0,86627.88386,15.10206784,33.71393807,597.6070989,0,15.1,,0.530581,0.0645138,0.391155,32.4594,3.2113,19938,10569,497965.7589,454.069,11607.4,604.749,2.68086,1616.72,1081.68,9770.88,40000,86617.1,0.0179431,0.0808318,71334.5,2771.71,117796,1.81E-05,143378,543378,2539.41,734.996,2.39009,396.894,2585.78,724.209,3.49257,385.631,143378,2581.49,719.736,1.01641,378.675,2580.55,717.725,1.82917,377.386
96173.76986,0,96173.76986,36.63924069,38.41939367,497.9940499,55.11730402,36.64,,0.00408945,0.1253,8.5063,28.0836,3.08102,33280,27324.4,1476801.952,504.364,34048,2169.2,2.96079,91.997,1752.35,15593,40000,96211.4,0.0525029,8.2399,94417.4,2249.44,154262,1.00E-06,152972,552972,4849.75,2165.34,1.17324,1371.6,5032.11,2118.14,3.40227,1319,152972,4984.02,2111.27,0.295867,1310.02,5011.99,2100.12,2.23609,1299.28
113562.354,80592.49639,194154.8504,23.7635538,15.2810436,593.4094745,12.93648852,13.9,,2.54E-06,0.0962462,0.540514,51.8542,4.28765,42978.9,38737.8,896191.6448,1017.77,20627.9,1350.37,3.02603,2171.96,2094.4,18495.9,40000,194147,0.0277092,0.0399855,68738.2,3380.26,127838,1.00E-06,250908,650908,3748.51,1136.72,2.70261,692.388,3855.88,1114.9,4.35327,668.282,250908,3849.52,1112.19,0.921888,661.999,3849.85,1108.37,2.38629,659.123
113562.354,93089.2259,206651.5799,14.4567002,17.50871014,665.1384539,0,7.94,,0.000162073,0.071082,0.558994,55.642,4.58197,37290.4,26308.9,720402.335,1083.23,16515.9,1151.3,3.05981,870.942,1718.84,15306.2,40000,206634,0.0234045,0.0298778,75448.7,2246.38,94417.2,1.00E-06,263395,663395,2786.85,956.926,3.27965,550.216,2847.85,941.623,4.51277,532.989,263395,2844.27,938.944,1.32425,526.833,2843.28,936.181,2.54166,524.924
83013.84417,0,83013.84417,26.32915866,36.12042755,630.565785,12.60710239,26.33,,0.2538,0.109165,0.410509,34.3927,3.16218,27574.8,19765.5,760774.3389,435.168,17680,977.286,2.80906,2366.27,1485.97,13301.4,40000,83011.6,0.0284938,0.0736355,71471.7,3746.62,144882,6.61E-06,139773,539773,4268.3,1171.89,1.71632,670.016,4375.88,1149.71,3.53276,646.551,139773,4363.61,1144.64,0.456988,638.723,4366.6,1139.75,2.02573,634.939
113562.354,50991.20905,164553.5631,33.253879,37.09223301,549.7515381,48.48482801,22.95,,2.23E-06,0.108472,7.44168,45.2564,4.0126,41905.5,38421.1,1454869.625,862.776,33365.2,2314.13,3.03219,1.17137,2085.62,18421.9,40000,164581,0.0460606,7.00614,94075,2268.65,124892,1.00E-06,221342,621342,4186.91,1895.1,1.85946,1227.57,4346.3,1854.98,3.81614,1182.42,221342,4316.12,1850.5,0.494611,1175,4338.89,1842.42,2.14256,1167.43
104482.5243,0,104482.5243,24.62237942,31.84010923,448.8865791,28.86315326,24.62,,0.150975,0.112927,0.316909,25.6388,2.78227,30688.9,25342.6,1011680.614,547.787,23458.5,1352.03,2.81622,2458.74,1686.37,15027.9,40000,104495,0.0334288,0.0704566,74071.6,3896.36,150511,2.77E-06,161256,561256,4390.07,1378.26,1.60383,856.081,4531.01,1348.34,3.67603,823.66,161256,4510.95,1343.45,0.451596,815.901,4517.08,1337.15,2.25833,810.654
105500.932,0,105500.932,19.76328285,34.22985102,653.5278742,0,19.76,,0.402008,0.0993392,0.404825,35.3994,3.2897,29704.4,21301.2,718683.5341,552.982,16714.5,910.548,2.83772,2339.54,1543.61,13799.6,40000,105485,0.0271734,0.0600674,70879.8,3415.17,132266,1.19E-05,162246,562246,3900.95,1112.96,2.28571,592.523,3980.66,1095.85,3.51291,573.949,162246,3974.02,1090.29,0.748167,565.672,3973.57,1086.93,1.92197,563.204
113562.354,19623.79229,133186.1463,36.1445859,36.16057302,734.2454827,37.90017383,30.82,,1.46E-06,0.12541,11.6866,45.3,3.82099,42071.8,37984.4,1471940.199,698.286,33803.6,2294.37,3.03178,5.52034,2073.45,18319.4,40000,133203,0.0548581,11.2484,96725.4,2016.99,123878,1.00E-06,189964,589964,4873.26,2252.89,1.69432,1368.06,5031.55,2209.64,3.5814,1318.99,189964,4991.14,2203.78,0.344438,1310.5,5016.39,2194.32,2.06093,1301.41
80011.71727,0,80011.71727,16.64721849,23.12301425,509.4303802,0,16.65,,0.79956,0.0512634,1.48199,28.0351,3.31953,16003.3,7891.9,379491.0296,419.393,8839.76,466.906,2.51458,2907.48,933.134,8457.45,40000,80002.4,0.0112784,1.2165,54919.4,2979.91,129535,3.70E-05,136763,536763,2017.31,462.245,2.71843,257.148,2052.41,455.511,3.32993,250.101,136763,2050.81,452.166,1.48903,244.89,2050.54,451.134,1.82558,244.175
80490.86393,0,80490.86393,16.7802333,26.55529474,593.6556845,0,16.78,,0.471545,0.063565,0.435902,32.1606,3.09712,18631.7,9907.2,442802.3299,421.899,10317.2,542.117,2.60036,2582.67,1046.86,9463.77,40000,80480.4,0.0159166,0.126777,60525.5,2971.59,125649,1.83E-05,137241,537241,2500.29,652.247,2.36023,355.315,2546.28,642.44,3.4823,345.26,137241,2542.95,638.528,0.996488,338.858,2542.6,636.666,1.75885,337.689
113562.354,27772.73921,141335.0932,17.78476283,31.09426819,465.3522397,7.382164147,14.29,,0.350099,0.0766609,0.384761,36.6065,3.50769,28218.9,19589.9,689972.8474,740.876,16028.5,892.445,2.82831,2513.03,1479.24,13243.2,40000,141328,0.0203644,0.0363473,64801.7,3441.99,134894,8.66E-06,198089,598089,2996.47,836.181,2.5892,490.728,3071.68,821.281,3.82317,474.605,198089,3067.93,817.036,1.21092,467.552,3066.44,814.576,2.25395,465.901
113562.354,17034.68225,130597.0363,24.61895133,47.15142126,636.1866607,11.08362937,21.41,,0.612217,0.12178,0.427286,40.7951,4.07273,40850,35514.9,1065628.829,684.576,24831.9,1301.66,3.05912,1267.3,2003.37,17727.6,40000,130588,0.0339547,0.031028,85118.1,3691.29,137546,1.42E-05,187349,587349,4768.56,1394.68,2.24783,788.172,4882.27,1370.12,3.5728,761.537,187349,4873.9,1362.36,0.848971,751.194,4871.2,1358.19,2.36806,748.158
113562.354,70950.88885,184513.2429,14.8714422,48.03995031,593.6546299,0,9.15,,0.875594,0.0710729,0.521932,50.6012,5.59959,35184.6,23186.1,819973.8835,967.181,18960.1,1149,3.11806,0.909797,1611.68,14386.3,40000,184497,0.0209841,0.0411249,85635,2544.73,103404,2.04E-05,241258,641258,2797.32,859.629,3.46372,473.198,2849.12,846.8,3.78007,458.798,241258,2844.15,840.974,1.99924,450.995,2842.91,839.366,2.48072,449.721
86182.08746,0,86182.08746,27.92348855,22.98542525,472.6035979,29.99539692,27.92,,0.0964832,0.0623777,15.9857,26.5473,2.81675,17606.2,10144.7,885227.7241,451.89,20464.7,1244.69,2.49589,0.224279,1059.48,9575.17,40000,86201.5,0.030214,15.7413,90720.9,2131.99,97257.7,1.21E-06,142962,542962,2406.28,1247.09,1.56975,801.914,2507.39,1219.79,3.47428,772.087,142962,2481.61,1215.11,0.458791,764.783,2495.11,1208.56,2.06471,759.056
113562.354,88822.46008,202384.8141,17.95940541,35.10794833,668.3057131,0,10.08,,0.0455204,0.0803817,0.561726,55.1553,4.64051,40100.8,30836.9,763194.573,1060.85,17528.8,1187.84,3.07812,1266.29,1863.89,16544.4,40000,202366,0.0240213,0.0338984,73942,2729.14,108200,1.02E-06,259127,659127,3149.98,982.866,3.2212,561.144,3220.04,966.856,4.32611,543.186,259127,3216.18,963.63,1.31914,536.707,3215.27,960.851,2.47502,534.729
91807.20567,0,91807.20567,31.01890779,42.62455923,717.9555484,18.60751642,31.02,,0.294578,0.145768,0.503551,38.8219,3.57618,37404.3,32819.3,1067709.641,481.273,24741.8,1442.79,2.95616,2019.73,1924.15,17056.5,40000,91806.6,0.0403841,0.116817,79126.6,3921.17,145571,6.82E-06,148568,548568,5703.77,1660.58,1.60612,941.994,5847.74,1629.09,3.48365,907.934,148568,5819.74,1622.31,0.380881,898.644,5830.74,1615.37,2.0572,892.625
99997.89656,0,99997.89656,26.92530866,25.78824539,585.128543,21.22269151,26.93,,0.102878,0.126147,0.423847,32.2147,3.01376,33300.5,28612.6,980717.1613,524.232,22689.7,1361.48,2.83469,2831.36,1794.02,15948.9,40000,100001,0.035987,0.10699,69819.3,3901.87,147615,2.17E-06,156762,556762,4920.77,1480.59,1.64043,875.405,5060.1,1450.95,3.62659,843.167,156762,5034.92,1446.05,0.385723,835.434,5045.86,1439.48,2.08594,829.79
113562.354,76371.55325,189933.9073,18.52552282,32.83850724,494.4624532,6.636548394,11.08,,0.141259,0.0737812,0.490256,48.5101,4.32547,34493.1,25218.3,706659.92,995.628,16279.8,1050.38,2.99009,1946.36,1682.15,14991.7,40000,189924,0.0196292,0.0287193,66297.4,3209.52,124264,3.28E-06,246685,646685,2882.15,805.303,2.99408,480.351,2955.28,790.764,4.21818,464.524,246685,2952.58,787.519,1.5138,458.313,2951.25,785.167,2.53968,456.713
113562.354,37551.53487,151113.8889,18.3097342,25.83296387,552.2126751,0,13.76,,0.327637,0.0800611,0.462776,42.3589,3.79865,31125.8,22245.4,658235.7874,792.095,15235.2,907.423,2.88169,2597.71,1578.06,14096.7,40000,151098,0.0206603,0.0548041,62913.2,3356.02,129774,9.33E-06,207859,607859,3138.74,846.104,2.87501,469.78,3205.99,832.718,3.79806,454.95,207859,3203.1,828.63,1.27158,448.113,3202.44,826.411,2.10794,446.497
113562.354,18028.82449,131591.1785,30.91766855,17.19332397,484.7736905,47.93179711,26.68,,1.00E-06,0.105591,8.53408,34.2221,3.24874,34494.5,28833.8,1358851.728,689.991,31226.2,2098.38,2.93058,63.6535,1801.08,16009.2,40000,131621,0.0458532,8.20827,94186.6,2301.4,133665,1.00E-06,188382,588382,4074.92,1888.13,1.57007,1216.5,4235.22,1847.68,3.63932,1171.05,188382,4199.89,1842.95,0.395009,1163.57,4223.65,1834.13,2.12988,1155.24
113562.354,63525.26281,177087.6168,12.52394839,40.89453842,690.5064034,0,8.03,,0.376763,0.0725007,0.518518,52.777,4.71597,34694.4,22821.6,827503.6276,928.254,19109.2,1184.56,3.05478,0.635415,1598.73,14274.8,40000,177072,0.0260542,0.0200842,86712.8,1975.73,87334.5,7.48E-06,233833,633833,2851.43,1066.27,3.11311,594.347,2907.31,1050.16,4.03151,576.255,233833,2902.12,1045.05,1.37282,568.271,2900.03,1042.17,2.64707,566.373
113562.354,42612.6319,156174.9859,33.73932656,32.24696465,689.1396614,34.97159029,24.53,,1.00E-06,0.105801,11.0767,48.4405,3.95832,40115.3,34811.4,1326369.359,818.788,30399.6,2128.38,2.99067,13.2714,1982.98,17555.1,40000,156190,0.0470009,10.6096,95776.4,2079.09,108194,1.00E-06,212951,612951,4100.85,1929.71,1.9573,1199.63,4242.17,1892.17,3.77275,1156.92,212951,4210.44,1887.91,0.434531,1149.63,4232.04,1880.04,2.05026,1142.23
113562.354,34172.77441,147735.1284,31.4383852,22.84962815,473.5888683,50.83378853,24.17,,1.00E-06,0.105885,6.99894,38.599,3.51999,37449.5,32764.2,1387378.391,774.631,31836.3,2187.87,2.97725,115.53,1922.5,17042.5,40000,147767,0.0451411,6.62954,93047.7,2348.49,133663,1.00E-06,204528,604528,4080.17,1858.73,1.64651,1217.2,4244.16,1818.32,3.73774,1171.75,204528,4211.48,1814.14,0.436982,1164.69,4235.4,1805.65,2.14544,1156.68
113562.354,91895.51418,205457.8682,20.56579087,34.12870734,606.8785029,1.092885902,11.37,,0.042805,0.0821374,0.557456,53.7664,4.607,40419.1,32436.4,731102.8411,1076.97,16787.5,1142.12,3.05746,1971.71,1912.65,16958.9,40000,205440,0.021719,0.0413412,66480.5,3171.7,121040,1.06E-06,262201,662201,3214.97,889.333,3.22879,512.74,3289.01,874.299,4.32259,496.042,262201,3286.04,871.236,1.45223,489.845,3285.49,868.761,2.44896,488.048
113562.354,17295.5736,130857.9276,12.42780319,48.46031468,560.4768174,0,10.79,,1.8783,0.0684914,0.46097,36.9533,5.4556,26983.6,15692.7,810721.4648,685.921,18893.8,988.393,2.93184,0.126789,1321.61,11873.9,40000,130845,0.0216978,0.108735,88555.5,2465.19,103686,4.67E-05,187606,587606,2704.6,888.206,3.13671,467.705,2747.39,876.228,3.28759,454.175,187606,2740.86,869.313,1.68439,445.601,2739.66,867.911,1.92637,444.356
86824.75865,0,86824.75865,19.78922564,24.06421987,660.7337219,0,19.79,,0.339426,0.0847964,0.433788,35.5538,3.15185,23555.6,14677.1,554091.426,455.09,12883.1,705.479,2.70937,2745.54,1277.5,11488.9,40000,86812,0.0218298,0.0873992,63028.7,3285.5,131398,1.17E-05,143573,543573,3331.63,894.293,2.18828,476.94,3396.99,880.552,3.50581,462.489,143573,3391.45,876.075,0.709691,455.286,3391.86,873.191,1.78036,453.275
90902.81529,0,90902.81529,22.45095232,34.22979875,749.2184463,0,22.45,,0.286206,0.105822,0.485285,40.039,3.38527,28908.3,20414.4,681319.0241,476.456,15806,902.718,2.8182,2517.58,1510.58,13514.3,40000,90887.7,0.0284426,0.091361,68536.9,3415.15,132354,8.96E-06,147649,547649,4156.35,1164.89,2.06148,612.569,4240.3,1146.82,3.48512,593.184,147649,4230.38,1141.67,0.556278,585.29,4232.88,1137.71,1.8166,582.239
113562.354,45117.44565,158679.7997,28.87900916,32.24297628,654.4656465,22.94031307,20.67,,4.09E-05,0.129223,0.571885,47.8055,3.90379,47183.1,48671.2,1155235.475,831.837,26586.6,1744.48,3.01737,2381.44,2354.35,20672.9,40000,158679,0.0393411,0.102335,73672.8,3654.2,137531,1.00E-06,215440,615440,5032.01,1615.61,2.09838,982.877,5182.52,1583.57,4.01132,947.173,215440,5158.35,1579.89,0.50486,940.155,5168.94,1573.64,2.15648,934.698
113562.354,20696.07818,134258.4322,30.7870278,48.59532182,664.2070367,28.08246507,26.04,,0.37233,0.150132,0.482828,42.9567,4.10309,49378.3,51110.1,1400788.888,703.837,32461.6,1891.45,3.11264,1290.05,2414.2,21170.6,40000,134262,0.0456244,0.0600517,87191.4,3710.68,143301,7.06E-06,191023,591023,5861.66,1876.65,1.87968,1115.7,6024.82,1839.6,3.65372,1075.05,191023,6002.06,1831.89,0.51616,1064.7,6005.28,1824.98,2.325,1058.75
113562.354,16101.46753,129663.8215,34.66262494,42.93990162,474.1714694,61.24218327,30.36,,0.14293,0.13167,5.09322,33.2347,3.53534,41962.8,39822.9,1690308.894,679.94,38944.6,2508.66,3.06779,120.254,2124.23,18747,40000,129704,0.0539357,4.7744,94657.7,2302.71,154749,1.71E-06,186465,586465,5090.91,2223.61,1.41263,1432.76,5280.18,2174.77,3.46937,1378.11,186465,5240.1,2167.63,0.388104,1368.69,5266.8,2157.43,2.21506,1358.91
82254.35919,0,82254.35919,32.87731839,46.38106007,473.0514783,40.24645993,32.88,,0.435378,0.0819634,15.4366,26.7172,3.21613,21107.4,13518.9,1160119.655,431.345,26974,1476.86,2.63112,0.0483179,1225.34,11032.8,40000,82282.4,0.0375637,15.1891,90638.4,2197.7,117057,5.30E-06,139043,539043,3175.46,1551.82,1.37651,984.398,3298.7,1518.1,3.28467,947.436,139043,3265.86,1509.99,0.475927,937.085,3278.54,1502.55,2.16495,930.49
113562.354,60386.1494,173948.5034,21.06382972,41.11027931,533.9789508,10.60232219,13.75,,0.366731,0.0890394,0.47443,47.073,4.44867,38217.3,30224.1,881679.374,911.841,20426.6,1195.77,3.06264,1194.81,1844.89,16382.6,40000,173941,0.0245309,0.0247987,78974.3,3371.46,128602,8.00E-06,230702,630702,3478.13,1007.71,2.74136,597.727,3568.27,989.197,3.96357,577.631,230702,3563.66,984.193,1.30716,569.824,3561.58,981.234,2.56051,567.82
113562.354,24815.87803,138378.232,12.42120322,34.75213268,647.5268597,0,10.19,,0.365389,0.0736173,0.434171,43.325,3.82525,29199.8,18170.7,742759.5504,725.339,17214.7,1000.79,2.92111,461.402,1423.77,12762.4,40000,138364,0.0262349,0.0245043,85241.3,2236.58,96782.7,7.99E-06,195125,595125,2893.86,1073.57,2.6859,588.181,2952.15,1057.54,3.81385,570.365,195125,2946.74,1052.5,1.01795,562.387,2944.69,1049.4,2.34023,560.31
113562.354,19540.47695,133102.831,20.74995672,47.06458511,652.0117475,0,17.7,,0.882002,0.103455,0.465443,41.6922,4.40883,36962.4,28297,892589.8778,697.665,20803.1,1086.84,3.05544,974.956,1783.89,15862.5,40000,133085,0.0278926,0.0592695,85229.5,3420.7,129762,2.43E-05,189846,589846,4066.48,1143.09,2.70006,608.687,4146.12,1125.74,3.42227,589.667,189846,4139.75,1118.25,1.23441,579.976,4138.19,1115.7,2.02446,578.033
113562.354,77951.90271,191514.2567,22.41863607,33.52744306,493.1797768,19.41919559,13.29,,0.00646696,0.0895557,0.489858,48.827,4.25678,39866.8,34071.8,911917.8249,1003.97,21029.7,1334.24,3.02056,1787.01,1961.33,17371.8,40000,191514,0.0262204,0.0235858,72395.5,3384.78,129279,1.00E-06,248275,648275,3478.9,1077.63,2.54925,678.665,3588.38,1055.55,4.36945,654.694,248275,3583.82,1052.65,0.996543,648.312,3582.23,1048.81,2.6114,645.605
113562.354,33319.54154,146881.8955,37.93418257,35.89603712,752.2984241,41.7579334,29.33,,1.00E-06,0.131689,9.60037,49.0861,4.03966,47081.6,45832.1,1542893.337,770.091,35390.3,2447.73,3.09085,111.257,2282.86,20076.6,40000,146901,0.0562573,9.12386,95742.4,2059.28,128446,1.00E-06,203662,603662,5112.24,2310.23,1.74585,1425.46,5280.8,2265.26,3.65331,1374.29,203662,5240.92,2259.85,0.354891,1366.14,5267.58,2250.29,2.09187,1356.93
113562.354,89930.55857,203492.9126,14.01020416,17.49196881,587.547494,0,7.82,,0.0200118,0.0650044,0.533206,53.1731,4.5199,34119.2,22671.9,651783.2297,1066.68,14937.6,1046.78,3.02621,1158.42,1593.38,14228.8,40000,203477,0.0199327,0.0293907,70587.7,2398.24,99188.8,1.00E-06,260238,660238,2549.48,815.278,3.33069,468.668,2604.06,802.296,4.44293,454.19,260238,2601.25,799.563,1.58711,448.288,2600.18,797.308,2.58295,446.741
100950.7615,0,100950.7615,29.92348963,39.87922238,578.1452398,30.75287868,29.92,,0.337182,0.0837551,16.7227,31.7706,3.29975,24390.1,16286.7,1152558.514,529.3,26703.3,1562.13,2.68489,0.0860582,1346.78,12093.1,40000,100968,0.0398001,16.4238,93897.6,2021.91,99045.1,4.29E-06,157729,557729,3254.53,1638.37,1.68334,994.673,3366.09,1606.41,3.37675,959.221,157729,3336.96,1598.95,0.484538,949.298,3350.21,1592,2.01576,943.065
111241.6266,0,111241.6266,30.01178365,41.45254849,509.4215169,41.45654027,30.01,,0.352448,0.0986261,12.8341,28.4576,3.24323,29197,22142.2,1363822.762,583.292,31583.3,1863.19,2.81116,0.126391,1574.33,14064.5,40000,111267,0.0446134,12.5669,94688.7,2173.71,121416,4.24E-06,168028,568028,3823.89,1838.11,1.60241,1142.81,3960.9,1800.52,3.38406,1100.96,168028,3928.68,1792.41,0.483776,1090.45,3945.04,1784.53,2.0995,1083.22
113562.354,83386.97465,196949.3287,19.31645526,37.11183428,483.3069263,10.41295677,11.14,,0.187278,0.0764407,0.492244,49.4889,4.60337,36793.9,27663.8,785176.239,1032.42,18106.3,1149.42,3.05716,1334.74,1763.42,15687.6,40000,196942,0.0207875,0.0229647,73355.9,3209.41,123820,4.01E-06,253703,653703,2982.59,853.837,2.94832,519.025,3062.56,837.758,4.23575,501.66,253703,3059.36,834.043,1.5691,495.052,3057.63,831.499,2.70372,493.362
113562.354,69749.54098,183311.895,30.77083885,42.67614421,513.907811,44.30094001,19.06,,0.0808393,0.091659,8.27393,47.5379,4.42156,38967.2,33548,1382032.624,961.098,31707.7,2185.37,2.97752,0.220608,1945.86,17240.7,40000,183337,0.0395905,7.81861,93105.5,2287.08,105379,1.00E-06,240098,640098,3533.77,1629.64,2.13278,1064.71,3670,1594.99,3.90097,1026.04,240098,3648.83,1590.16,0.718789,1018.24,3666.36,1583.62,2.17451,1012.28
91407.25068,0,91407.25068,15.51741115,19.10685143,733.6873953,0,15.52,,0.273917,0.0817519,0.421728,39.5007,3.32609,24404,14579.4,633622.1361,479.113,14699.9,839.096,2.75884,1481.52,1273.18,11451.2,40000,91394.5,0.0269246,0.0424142,75903.4,2565.23,108321,7.36E-06,148156,548156,3214.04,1102.08,2.12493,586.016,3277.97,1085.57,3.6028,568.297,148156,3270.87,1080.73,0.589846,560.577,3270.08,1076.98,1.98915,557.904
113562.354,50682.92153,164245.2755,14.46917196,30.97317501,720.7918569,0,10,,0.0989832,0.0812263,0.522252,51.3383,4.10166,35133.9,24781.4,789059.77,860.928,18182.4,1168.56,2.9928,843.797,1667.24,14863.7,40000,164229,0.0286893,0.0316178,81140,2282.71,96750,2.02E-06,220990,620990,3185.86,1173.31,2.79339,655.434,3255.71,1154.91,4.06624,634.67,220990,3249.99,1151.17,0.874987,627.58,3249.05,1147.57,2.31706,624.982
113562.354,22536.97765,136099.3317,25.79451495,27.48745298,663.1048291,11.98744499,21.52,,0.0834661,0.123801,0.507878,43.011,3.57766,40886.1,38109.4,989192.5069,713.421,22847,1412.03,2.94719,2649.31,2076.94,18348.8,40000,136091,0.0355641,0.0849404,70269.1,3718.7,138684,1.84E-06,192852,592852,4835.46,1459.24,2.12212,842.44,4962.78,1432.34,3.77691,812.613,192852,4946,1427.92,0.521816,805.069,4952.06,1422.56,2.06143,800.58
113562.354,87203.29194,200765.6459,12.82076044,27.30550976,570.5671591,0,7.25,,0.0445255,0.0611729,0.52237,52.3943,4.50074,32419.1,20489.5,633282.2252,1052.39,14514,1016.66,3.01534,987.056,1513.4,13538.7,40000,200751,0.0191437,0.0275775,71246.4,2260.51,95398.6,1.00E-06,257512,657512,2400.55,782.999,3.35023,449.673,2450.82,770.68,4.41708,435.939,257512,2448.07,767.886,1.66548,430.075,2446.92,765.749,2.61778,428.622
113562.354,21795.06475,135357.4188,34.63564888,35.42957753,683.9226821,38.44738307,29.06,,6.65E-05,0.117511,11.404,43.7099,3.74004,39846.9,34942.5,1423445.401,709.675,32693.2,2215.48,2.99863,1.55554,1986.79,17587.4,40000,135376,0.0516647,10.9825,96127.4,2060.81,121511,1.00E-06,192137,592137,4560.76,2122.55,1.72627,1302.17,4714.31,2081.11,3.61059,1255.24,192137,4676.55,2075.58,0.367757,1247.01,4700.45,2066.59,2.06213,1238.43
93177.04809,0,93177.04809,37.43348373,37.75491348,675.1277587,39.78249168,37.43,,0.0229581,0.116381,14.5639,36.7518,3.41038,31236.2,23850.8,1324334.624,488.581,30517.2,1960.88,2.89002,0.659193,1635.05,14587.2,40000,93200.5,0.0512429,14.2118,94168.6,2027.43,129858,1.00E-06,149961,549961,4523.62,2108.74,1.33931,1275.95,4676.74,2066.67,3.39564,1229.04,149961,4630.95,2059.89,0.289421,1220.06,4655.26,2049.72,2.102,1210.34
113562.354,77997.88302,191560.237,16.74759363,23.05554275,658.1588927,0,9.93,,0.0294129,0.077957,0.546243,53.4161,4.36579,37359.6,27645.4,729850.1944,1004.11,16768.7,1130.2,3.02561,1429.47,1762.82,15682.5,40000,191543,0.0240052,0.0350551,72250.9,2649.41,106487,1.00E-06,248304,648304,3054.91,981.909,3.10795,559.278,3123.05,966.061,4.29636,541.474,248304,3119.04,963.063,1.19478,535.119,3118.28,960.206,2.38909,533.09
113562.354,52544.0792,166106.4332,12.43939233,48.7012514,577.5149855,0,8.5,,1.35963,0.0655968,0.497773,46.6869,5.82169,30724.5,18590.3,820945.5818,870.697,19033.2,1099.73,3.02541,0.150837,1440.38,12906.5,40000,166092,0.0207747,0.0546218,84690.5,2275.49,96383.4,3.11E-05,222853,622853,2587.48,850.6,3.42707,460.531,2630.69,838.613,3.59225,446.936,222853,2625.03,832.38,1.96615,438.912,2623.87,830.987,2.28604,437.724
113562.354,14816.053,128378.407,36.9561821,34.5708316,702.4405241,43.97915306,32.69,,1.00E-06,0.135185,9.83806,42.7341,3.67524,43687.6,41063,1537878.265,673.11,35320.2,2394.84,3.06104,203.753,2157.85,19029.6,40000,128401,0.0576792,9.42421,95345.2,2066.24,136673,1.00E-06,185162,585162,5249.16,2370.01,1.55165,1455.13,5423.2,2323.49,3.55496,1402.39,185162,5379.3,2317.48,0.313123,1393.85,5407.4,2307.17,2.10453,1383.84
113562.354,75181.86534,188744.2193,37.16611761,47.40535796,748.0555242,39.72279113,22.36,,1.51E-05,0.149066,0.618758,55.8299,4.82908,63530.8,76907.1,1600479.61,989.497,36822.1,2428.18,3.22505,1002.48,2979.74,25810,40000,188754,0.0500254,0.0724235,87358.6,3130.86,140374,1.00E-06,245515,645515,5794.38,2055.91,2.16765,1293.45,5979.45,2013.47,4.15894,1246.1,245515,5953.04,2008.63,0.528814,1238.06,5962.65,2001.02,2.42739,1231.26
113562.354,52570.19115,166132.5452,23.87771407,29.75387504,454.253206,28.37199157,16.32,,3.07E-05,0.0996232,0.447887,42.6881,3.74647,38194.6,34033.4,1017153.196,870.955,23479.9,1464.84,2.94867,2135.26,1960.2,17362.2,40000,166141,0.030538,0.0379967,72624.1,3590.54,137269,1.00E-06,222902,622902,3860.87,1256.79,2.11733,806.605,3993.76,1229.55,4.1847,776.868,222902,3983.88,1226.5,0.699952,770.385,3984.93,1221.52,2.43059,766.461
113562.354,14000.3387,127562.6927,28.21478376,18.39110444,683.5785673,17.63138856,25.12,,0.0223958,0.140133,0.545975,41.5694,3.48603,43406.7,43164.4,1114093.452,668.692,25682.2,1639.91,2.95986,2695.11,2213.74,19498.4,40000,127558,0.0413547,0.134178,72246.1,3802.69,141984,1.00E-06,184319,584319,5472.22,1697.89,1.88893,988.617,5621.19,1665.72,3.75683,952.909,184319,5591.39,1660.99,0.409463,945.141,5605.34,1654.19,2.0447,939.113
97908.74783,0,97908.74783,25.37178844,15.55474643,629.7948998,12.26041093,25.37,,0.177066,0.118017,0.421713,34.3365,3.09292,31533.7,25438.9,848242.8411,513.238,19664.8,1137.57,2.81734,2938.77,1689.63,15055.9,40000,97904.1,0.0320871,0.0840753,66959.5,3813.15,144753,4.35E-06,154665,554665,4613.14,1318.18,1.81136,750.679,4730.8,1293.71,3.58163,724.213,154665,4715.41,1288.78,0.447073,716.434,4720.68,1283.48,2.00845,712.12
109483.9031,0,109483.9031,18.23507097,23.74313259,748.8558159,0,18.24,,0.236545,0.10577,0.447878,40.2832,3.40981,32460.2,24090.9,818847.6432,573.856,18965.1,1116.38,2.875,1875.65,1643.41,14659.1,40000,109467,0.0340262,0.0567786,76985.8,2987.94,118610,5.83E-06,166228,566228,4151.91,1392.54,2.16311,741.186,4240.18,1371.13,3.59007,717.493,166228,4229.43,1365.65,0.548843,709.117,4230.8,1361.05,1.99851,705.466
79586.817,0,79586.817,28.94480533,19.41319403,615.5156613,19.18190224,28.94,,0.0730989,0.116062,0.435819,33.7071,3.0412,27539.3,20788.7,820621.0028,417.235,19003.1,1121.87,2.75902,2941.7,1524.6,13635.5,40000,79590.8,0.0314041,0.10493,66325.7,3841.72,148807,1.68E-06,136352,536352,4527.71,1293.32,1.4936,764.673,4653.85,1266.9,3.59011,736.531,136352,4632.22,1262.47,0.351497,729.319,4642.47,1256.16,2.07259,724.048
87926.97658,0,87926.97658,15.1139613,16.9816721,669.6416016,0,15.11,,0.345659,0.0719193,0.392837,36.1939,3.19533,21618.7,12108.6,551139.2656,460.875,12813.3,702.88,2.693,1737.77,1158.8,10449.3,40000,87915.4,0.0221285,0.0462316,71121.7,2633.07,111930,1.04E-05,144676,544676,2828.94,906.097,2.21836,486.162,2883.29,892.593,3.5856,471.918,144676,2877.97,888.061,0.729491,464.581,2876.77,885.14,1.91965,462.649
91553.5994,0,91553.5994,36.58198829,26.14588428,532.8680722,49.27587323,36.58,,1.00E-06,0.116275,10.5309,29.7911,3.0207,30274.3,23454,1323327.858,480.121,30478.7,1974.69,2.89401,192.45,1621.14,14467.6,40000,91586.7,0.0496988,10.2485,92577.9,2224.74,147207,1.00E-06,148348,548348,4500.7,2048.72,1.16769,1295.98,4671.41,2004.78,3.42687,1247.02,148348,4624.03,1998.75,0.27752,1238.76,4650.99,1987.95,2.21321,1228.4
89470.34288,0,89470.34288,27.51609442,36.59548224,697.7487634,10.89457671,27.52,,0.244337,0.123953,0.463,37.6968,3.34214,31922.2,25189,846428.7053,468.995,19636.8,1121.08,2.86194,2500.47,1681.15,14983.2,40000,89464.4,0.0329462,0.0902305,71504,3805.09,143797,6.38E-06,146225,546225,4851.71,1353.33,1.75488,754.914,4968.68,1328.78,3.50869,728.573,146225,4952.66,1323.25,0.430698,720.335,4958.12,1317.85,1.98081,715.935
113562.354,44229.35032,157791.7043,17.63370845,28.03343992,675.6407519,0,12.69,,0.155848,0.087575,0.504707,48.4527,3.95479,35394.8,26485.7,765200.765,827.094,17661.9,1103.94,2.96088,1733.55,1724.72,15356.5,40000,157774,0.0269665,0.0382528,73194.1,2880.12,114246,3.65E-06,214535,614535,3433.29,1103.48,2.74849,613.607,3509.2,1085.92,3.93365,593.93,214535,3503.74,1081.97,0.917885,586.806,3503,1078.66,2.20489,584.384
113562.354,80301.1852,193863.5392,37.73937683,25.65728669,581.9568087,59.56605245,22.11,,1.00E-06,0.127568,3.2612,51.2676,4.33685,54957.4,61123.4,1597340.246,1016.46,36534,2639.29,3.16406,506.052,2646.85,23092.9,40000,193897,0.0510935,2.76369,89888.2,2333.27,141212,1.00E-06,250658,650658,4918.27,2100.62,1.84763,1404.04,5107.31,2055.83,3.97758,1353.23,250658,5076.06,2052.42,0.473845,1346.62,5102.71,2043.74,2.21803,1338.37
113562.354,43040.91778,156603.2718,37.33741446,39.33999225,656.6475782,50.17473367,27.08,,2.97E-05,0.130135,7.07989,47.4769,4.10229,48340.8,48474.3,1613044.814,821.094,37004.1,2554.33,3.11382,93.1685,2349.46,20632.1,40000,156630,0.0541849,6.61957,94783,2169.42,135499,1.00E-06,213391,613391,5038.84,2227.81,1.76011,1412.6,5215.84,2182.09,3.71029,1360.87,213391,5178.79,2176.78,0.401533,1352.81,5205.4,2167.4,2.14151,1343.82
113562.354,78580.1517,192142.5057,21.02367977,18.14234791,495.1631338,14.67403798,12.43,,0.000819844,0.0835125,0.492053,48.8931,4.18317,37675.6,30736.4,818748.1492,1007.24,18862.3,1216.74,2.98718,2099.69,1860.78,16518,40000,192139,0.023788,0.0252309,67355.8,3328.61,127775,1.00E-06,248900,648900,3248.63,976.898,2.68068,607.397,3345.67,957.522,4.39869,586.354,248900,3341.9,954.885,1.09343,580.232,3340.5,951.52,2.54854,577.893
81086.15141,0,81086.15141,25.70826215,31.91670473,498.786317,21.0608754,25.71,,0.148512,0.0982964,0.333257,28.0358,2.81382,24264.2,16853,772109.0789,425.113,17935.2,1000.06,2.72335,2634.61,1370.35,12298.3,40000,81093.5,0.026875,0.0639532,68723,3756.01,150036,3.21E-06,137855,537855,3825.77,1108.69,1.54595,680.655,3941.47,1084.71,3.6185,655.326,137855,3928.12,1080.42,0.437735,648.198,3931.85,1075,2.19548,643.964
104512.7966,0,104512.7966,38.75898068,39.52231504,694.2204091,46.68195187,38.76,,0.00329389,0.141476,11.0671,37.771,3.52561,39924.9,35551.4,1564213.612,548.022,36005.5,2355.39,3.0362,181.537,2004.42,17736.5,40000,104539,0.059938,10.7021,95470.4,2039.85,144255,1.00E-06,161300,561300,5500.7,2465.28,1.33626,1493.11,5679.9,2416.38,3.41763,1438.17,161300,5629.67,2408.93,0.278524,1428.6,5659.05,2397.52,2.1395,1417.47
113562.354,9946.21827,123508.5723,37.74647821,46.50863774,685.5904728,48.36997107,34.71,,0.238692,0.14165,9.84816,40.5908,3.9111,44557,42397.9,1713553.401,647.602,39495.6,2527.71,3.08255,71.7797,2193.51,19328.8,40000,123535,0.059749,9.45499,96487.9,2059.17,140423,3.10E-06,180296,580296,5508.06,2457.88,1.54853,1497.98,5683.48,2408.94,3.38479,1442.95,180296,5640.13,2400.35,0.366311,1432.19,5666,2389.96,2.11904,1422.17
101553.702,0,101553.702,22.51550501,28.02813135,750.8817471,0,22.52,,0.233472,0.114896,0.489253,40.1854,3.3745,32620.4,25304.2,770734.5112,532.282,17853,1048.55,2.85305,2666.59,1685.07,15016.7,40000,101537,0.0320913,0.0932946,68760.6,3474.4,132779,6.70E-06,158298,558298,4509.66,1314.01,2.09003,694.971,4604.32,1293.4,3.51854,672.427,158298,4591.94,1288.13,0.529448,664.349,4595.83,1283.65,1.85786,660.75
113562.354,87652.99441,201215.3484,21.5031178,32.6262145,633.1133906,1.296943075,12.14,,0.0147166,0.0868346,0.566129,53.8589,4.4698,41380.9,34454.9,750317.0224,1054.73,17233.7,1167.13,3.04234,2180.86,1972.57,17467,40000,201197,0.0233002,0.0469588,65551.4,3229.42,122667,1.00E-06,257958,657958,3397.48,953.905,3.13076,550.09,3477.27,937.669,4.3251,531.987,257958,3473.43,934.767,1.2626,525.77,3473.39,932.008,2.35588,523.74
113562.354,61797.64042,175359.9944,11.36131921,29.82543383,450.186656,0,7.36,,0.408065,0.0496252,0.468245,44.6185,4.4923,24996.3,13512.4,538015.3448,919.217,12379.4,814.928,2.88667,1477.21,1225.04,11030.2,40000,175348,0.0139445,0.0508817,64078.8,2454.06,103611,1.09E-05,232109,632109,1950.37,570.61,3.47394,323.322,1988.03,562.175,3.99952,313.764,232109,1985.68,558.895,2.21544,308.392,1985.01,557.78,2.5737,307.5
113562.354,81603.86041,195166.2144,13.66421439,39.24021756,486.2069103,0,7.95,,0.537203,0.0582592,0.51573,49.2358,5.34786,31107,18561.2,642050.9967,1023.04,14764.2,981.506,3.08105,433.574,1439.23,12896.6,40000,195152,0.0154995,0.0521862,76851.9,2633.12,106641,1.41E-05,251913,651913,2290.09,634.675,3.62821,355.839,2333.69,625.122,3.98548,345.061,251913,2331.09,621.123,2.34917,339.168,2330.37,619.981,2.65767,338.199
79028.34063,0,79028.34063,31.45616931,21.38362004,742.4890118,15.15747508,31.46,,0.032649,0.131776,0.543083,39.9347,3.32402,30841.1,24736.5,846106.5728,414.279,19552.8,1197.18,2.80547,3041.3,1665.7,14850.5,40000,79026.8,0.0351665,0.146025,65847.9,3877.39,146792,1.00E-06,135788,535788,5152.93,1445.76,1.49754,821.485,5283.76,1418.16,3.56836,791.932,135788,5255.95,1413.47,0.312997,784.523,5271.06,1406.66,1.98121,778.644
113562.354,48392.98081,161955.3348,37.66955505,22.65430165,727.4871732,43.58450379,26.41,,1.00E-06,0.126921,8.28092,50.9306,4.11266,48539.3,48449.5,1505444.012,849.116,34486.3,2433.32,3.09782,218.801,2348.84,20627,40000,161975,0.0537808,7.78667,94151.4,2125.66,127163,1.00E-06,218736,618736,4918.63,2208.31,1.82548,1391.8,5087.21,2164.75,3.76536,1342.12,218736,5050.79,2160.26,0.383881,1334.65,5076.83,2151.23,2.11183,1326.02
113562.354,33053.42831,146615.7823,12.06470437,20.28288034,587.3750345,0,9.34,,0.317923,0.0655262,0.432834,42.9041,3.78572,27331,16443.2,660524.3549,768.526,15283.9,914.848,2.87143,1005.23,1353.33,12150.2,40000,146602,0.0221763,0.0274595,76685,2306.83,99155.5,7.31E-06,203363,603363,2574.57,907.451,2.85152,504.087,2626.99,893.802,3.89947,488.902,203363,2622.69,889.588,1.20382,481.769,2621.05,887.05,2.30417,480.081
113562.354,67380.89184,180943.2458,29.27765873,43.90854563,514.8196225,39.35278087,18.38,,0.0766772,0.120978,0.506179,47.6399,4.42715,49627.5,51289.9,1350720.534,948.63,31167.1,1958.07,3.12285,1048.28,2418.56,21206.8,40000,180958,0.0386238,0.0452637,86497.4,3549.44,136576,1.20E-06,237719,637719,4690.9,1590.52,2.07764,1026.7,4853.36,1555.54,4.1162,988.413,237719,4836.99,1551.05,0.669467,980.755,4839.11,1544.95,2.51398,975.679
113562.354,27448.27856,141010.6326,34.30284764,40.37218262,739.9153794,31.30489186,27.63,,0.0130972,0.159026,0.575871,47.5784,4.03423,53747.2,59524.4,1448590.489,739.241,33364,2161.34,3.12736,1597.79,2610.97,22797.8,40000,141016,0.0513637,0.105937,83356.9,3348.62,147228,1.00E-06,197777,597777,6199.46,2110.37,1.8017,1268.28,6380.68,2068.65,3.83386,1221.76,197777,6345.14,2063.01,0.380173,1213.22,6361.03,2054.55,2.23411,1205.45
113562.354,63825.58124,177387.9352,29.56742942,45.93659396,538.3187239,37.74991908,18.93,,0.144791,0.124134,0.504489,47.8069,4.46967,50291.6,52201.4,1369803.416,929.982,31638.6,1954.56,3.13328,1013.6,2440.54,21389.3,40000,177401,0.039261,0.0416459,87243.3,3568.85,136624,2.33E-06,234162,634162,4818.56,1616.65,2.09206,1033.02,4980.12,1581.56,4.04229,994.618,234162,4964.29,1576.53,0.672089,986.505,4965.34,1570.44,2.53781,981.482
113562.354,51557.98373,165120.3377,35.51820477,27.74702319,480.8855155,63.29402971,24.43,,1.00E-06,0.128155,2.5629,43.1115,3.82484,48364.5,50383.7,1593861.215,865.809,36530.6,2557.37,3.11916,548.637,2396.52,21023.7,40000,165160,0.0512407,2.14592,89742.4,2385.27,152914,1.00E-06,221921,621921,4937.24,2109.64,1.56121,1409.26,5133.26,2063.11,3.79424,1356.74,221921,5098.45,2059.06,0.41194,1349.77,5126.18,2049.63,2.21858,1340.74
113562.354,65841.06088,179403.4149,24.33293795,28.58176507,571.1921,17.19089794,15.4,,3.27E-05,0.101342,0.516139,48.9091,4.06098,41940.4,38212.3,949331.6742,940.459,21879.4,1402.08,2.9996,2219.75,2079.81,18373,40000,179400,0.0297659,0.0431491,70173,3480.75,131592,1.00E-06,236161,636161,3942.74,1222.11,2.46288,750.825,4060.99,1197.94,4.23667,724.176,236161,4052.62,1194.98,0.778417,717.703,4053.7,1190.64,2.34058,714.333
113562.354,12266.90968,125829.2637,17.52256732,41.50350902,669.5595499,0,15.81,,0.619571,0.0959902,0.427778,40.5602,3.94498,33567.4,23966.2,845451.2983,659.543,19678.4,1055.51,2.98969,852.438,1639.07,14621.8,40000,125813,0.0291761,0.0372257,86220.1,3022.15,119136,1.57E-05,182574,582574,3773.54,1194.91,2.53743,638.859,3848.37,1176.98,3.53627,619.156,182574,3841.59,1170.18,1.00489,609.804,3839.61,1167.05,2.14295,607.551
99170.47104,0,99170.47104,14.12757912,23.40031743,630.8410539,0,14.13,,0.389419,0.073036,0.367176,34.3668,3.179,23119.7,13494.7,604941.3791,519.813,14069.7,765.927,2.72684,1629.78,1224.23,11023,40000,99158.2,0.0232214,0.0401162,73513.8,2638.76,111392,1.08E-05,155919,555919,2872.07,950.688,2.3368,511.895,2928.32,936.602,3.60603,496.757,155919,2922.96,931.747,0.821241,489.107,2921.44,928.854,1.99939,487.176
111661.0514,0,111661.0514,31.30864928,39.54919955,663.8898721,29.31178242,31.31,,0.181524,0.158541,0.475689,36.3072,3.46003,45117.8,45543.7,1347405.016,585.39,31129.1,1914.76,3.0363,1776.56,2275.48,20015,40000,111668,0.0490059,0.115585,82238.4,3640.59,151421,3.45E-06,168429,568429,6189.17,2015.33,1.59762,1185.95,6363.53,1975.59,3.59663,1142.07,168429,6326.04,1968.77,0.353846,1132.68,6341.66,1960.23,2.18408,1124.9
113562.354,17046.69266,130609.0467,18.17278715,44.50831081,476.1050869,7.478284276,15.8,,1.04289,0.0836076,0.395066,33.4737,4.25636,30376.1,20454.1,814972.4714,684.646,19036.5,949.945,3.00312,460.019,1512.07,13527.2,40000,130601,0.0219557,0.074786,89137.8,3468.92,134371,2.65E-05,187362,587362,3278.43,901.941,2.65532,510.214,3351.46,886.794,3.4468,493.829,187362,3345.7,880.105,1.53118,485.145,3344.3,878.229,2.11835,483.738
113562.354,19472.76591,133035.1199,22.12346739,21.4804313,587.6824119,8.229926562,18.89,,0.204804,0.104265,0.425996,39.0823,3.41924,34735.5,28611.1,840046.4051,697.353,19473.3,1128.06,2.88669,2689.2,1793.97,15948.5,40000,133025,0.028811,0.0464258,67559.1,3640.17,138003,4.89E-06,189786,589786,4075.31,1182.11,2.28344,677.267,4178.29,1160.99,3.75447,654.088,189786,4170.61,1156.45,0.700884,646.485,4170.59,1152.44,2.13584,643.449
102488.0331,0,102488.0331,29.35525326,45.40703921,541.1545047,33.16968946,29.36,,0.534921,0.083261,16.2613,29.9557,3.42479,24293.8,16366.2,1216585.397,537.371,28293.6,1542.03,2.67656,0.0575631,1350.11,12122.1,40000,102508,0.0394254,15.9809,93702.4,2064.84,99542.7,6.67E-06,159269,559269,3236.2,1624.06,1.7085,992.33,3346.52,1592.3,3.34269,957.243,159269,3320.05,1583.39,0.587847,945.944,3330.44,1577.02,2.04101,940.331
113562.354,6432.212432,119994.5664,20.89532216,25.81649857,600.5200436,2.85146748,19.78,,0.313907,0.102584,0.400444,35.2606,3.23706,32131.5,25172.2,765371.0466,628.969,17779.2,990.816,2.84194,2885.35,1680.58,14978.3,40000,119981,0.0272692,0.0569207,65709.7,3657.36,139038,8.67E-06,176742,576742,4019.67,1117.73,2.32947,614.82,4110.18,1099.34,3.61409,594.676,176742,4103.5,1094.26,0.75898,586.721,4103.36,1090.77,1.9948,584.11
113562.354,26711.459,140273.813,32.88156358,20.56621841,663.8382332,34.92488128,26.62,,1.64E-06,0.105925,11.9297,44.0571,3.6938,37132.9,30989.4,1310548.986,735.436,30077,2063,2.95076,3.58445,1868.59,16584.4,40000,140290,0.0474949,11.506,96007.4,2069.46,111731,1.00E-06,197051,597051,4107.68,1950.7,1.82152,1202.42,4249.06,1912.75,3.67518,1159.38,197051,4215.11,1908.01,0.396165,1151.76,4236.99,1899.79,2.0373,1144.02
92501.31384,0,92501.31384,22.35032563,23.06509123,509.7970055,14.17172714,22.35,,0.23998,0.0932225,0.320322,28.5142,2.82921,24997.8,17443.5,723575.1358,484.917,16840.1,904.91,2.72169,2870.89,1394.53,12508.5,40000,92501.5,0.0248753,0.0468099,65287.4,3696.95,146131,5.78E-06,149263,549263,3637.15,1023.95,1.83997,608.538,3736.86,1003.71,3.63602,587.119,149263,3729.1,999.227,0.566968,579.717,3728.9,995.013,2.14391,576.677
97849.46718,0,97849.46718,23.73268462,20.09935725,570.1602031,13.22883152,23.73,,0.210458,0.107151,0.367712,31.442,2.96469,28948.7,22143.4,803948.4057,512.939,18671.7,1044.39,2.782,2898.48,1574.37,14064.9,40000,97847,0.0290462,0.0617478,66525,3771.06,145157,5.07E-06,154608,554608,4184.82,1194.1,1.84403,692.147,4295.15,1171.42,3.6089,667.776,154608,4283.96,1166.63,0.501997,660.094,4286.05,1161.85,2.07434,656.384
80096.52099,0,80096.52099,19.28085602,17.59204703,712.1184049,0,19.28,,0.291317,0.081612,0.44689,38.1379,3.22351,22327.9,13191.9,532278.3698,419.823,12363.8,689.834,2.69234,2419.71,1210.22,10900.4,40000,80084.4,0.0221434,0.0760144,65200.7,3042.11,124334,9.90E-06,136845,536845,3208.21,907.014,2.0946,482.388,3270.38,893.15,3.52336,467.931,136845,3264.11,888.846,0.623778,460.847,3264.48,885.735,1.79068,458.689
113562.354,63306.8557,176869.2097,38.57864393,25.83323484,608.1976867,59.4509891,24.77,,1.00E-06,0.136403,3.18859,49.5145,4.1532,54682.1,60818.1,1637595.792,927.366,37494.3,2666.22,3.16737,583.317,2640.03,23036.9,40000,176902,0.0545533,2.70717,90263.7,2288.95,147068,1.00E-06,233663,633663,5267.09,2242.89,1.7077,1478.58,5462.93,2195.6,3.84911,1424.9,233663,5427.71,2191.57,0.403404,1417.83,5456.11,2182.13,2.20622,1408.77
113562.354,54565.8375,168128.1915,29.64909043,41.70155069,553.5587027,36.36528669,20.03,,0.0700669,0.126872,0.51238,46.4194,4.20405,48933.7,50654.4,1335596.211,881.435,30809.9,1944.36,3.09894,1303.71,2403.12,21078.6,40000,168141,0.0402426,0.0606978,84542.1,3575.91,138828,1.14E-06,224902,624902,4926.27,1656.35,2.01677,1050.1,5090.19,1620.78,4.02011,1010.96,224902,5069.8,1616.16,0.58336,1003.22,5074.88,1609.7,2.38833,997.692
