WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,54138.74531,167701.0993,29.72310961,38.11336996,682.9526211,22.59778984,20.13,,0.00463689,0.127008,0.5757,50.5197,4.23317,48810.9,50583.4,1198994.518,879.124,27612.2,1792.03,3.05453,1894.86,2401.39,21064.2,40000,167700,0.0386977,0.0809273,77641.8,3622.55,134094,1.00E-06,224461,624461,4944.53,1589.95,2.32536,973.014,5093.2,1558,4.0666,937.403,224461,5072.86,1553.89,0.595168,930.002,5080.32,1547.91,2.24464,924.844
113562.354,26603.56684,140165.9208,23.00024086,26.62528986,702.8640745,0,18.63,,0.178125,0.110485,0.521428,45.5149,3.72526,38599.3,33002.6,823985.8597,734.684,19046.4,1161.09,2.94412,2659.12,1929.64,17103,40000,140147,0.0303077,0.0750956,67576.2,3536.19,132930,4.73E-06,196908,596908,4330.17,1240.9,2.48355,678.768,4426.41,1220.73,3.72345,656.263,196908,4417.23,1216.19,0.722849,648.675,4419.42,1212.31,1.9786,645.595
102487.6527,0,102487.6527,18.2132969,22.53685419,566.1418742,0,18.21,,0.47535,0.082613,0.392385,30.8892,3.10394,24800.9,16195.7,593432.1167,537.196,13822.5,730.873,2.72749,2914.01,1342.95,12059.8,40000,102474,0.0208087,0.0933967,62269.4,3445.73,136043,1.58E-05,159235,559235,3243.95,852.489,2.43702,458.979,3308.6,839.505,3.4965,445.032,159235,3304.77,834.689,0.96966,437.64,3304.52,832.35,1.8281,436
87478.6194,0,87478.6194,34.92331393,47.33300196,577.946804,39.17379421,34.92,,0.432314,0.0961445,15.9841,31.8931,3.46733,25239.1,17376.1,1263947.43,458.717,29330.3,1666.84,2.74126,0.0753125,1391.79,12484.7,40000,87503.9,0.0434296,15.683,91670.6,2080.89,118794,5.48E-06,144265,544265,3736.82,1790.67,1.41789,1098.45,3867.1,1754.05,3.27985,1058.08,144265,3830.82,1745.32,0.424821,1047.18,3845.78,1737.18,2.10995,1039.78
113562.354,72098.90175,185661.2558,25.409153,42.31516891,537.940776,24.28586845,15.54,,0.160452,0.104869,0.493684,49.4784,4.5195,45189.3,42027.4,1110786.09,973.296,25687.7,1553.3,3.10114,1190.11,2183.66,19246.3,40000,185664,0.0313417,0.020547,82029.6,3485.26,131283,2.87E-06,242425,642425,4076.46,1289.31,2.42822,807.175,4203.62,1262.67,4.14689,778.188,242425,4197.26,1258.23,0.911698,770.554,4194.75,1253.67,2.76704,767.305
113562.354,24092.92922,137655.2832,16.82744183,25.78013992,626.6490874,0,13.88,,0.282189,0.0852294,0.441377,41.989,3.62668,31268.4,22117.7,721639.1605,721.541,16716.8,980.732,2.88415,1981.16,1573.44,14056.9,40000,137640,0.0254802,0.0379564,71406.8,3006.37,119357,7.14E-06,194401,594401,3343.97,1043.01,2.6214,572.437,3415.51,1026.8,3.76126,554.454,194401,3410.4,1022.27,0.936071,546.959,3409.17,1019.21,2.13233,544.776
75852.98318,0,75852.98318,37.16076788,31.66046509,611.9324517,36.36391903,37.16,,1.00E-06,0.0904391,16.9351,33.6239,3.16168,22478,14415.1,1048602.702,397.765,24180.2,1535.81,2.69563,0.420484,1265.88,11387.4,40000,75876.7,0.0410152,16.6174,90735.8,2087.37,121091,1.00E-06,132638,532638,3507.07,1690.99,1.2289,1053.42,3639.38,1655.39,3.40508,1014.25,132638,3596.91,1649.89,0.286939,1006.44,3617.57,1640.61,2.13645,997.789
87730.02774,0,87730.02774,19.77737678,41.8613582,711.9222966,0,19.78,,0.573548,0.0923606,0.438116,38.2293,3.60027,26597.4,16513.9,658536.92,459.832,15353.3,796.708,2.88064,1042.22,1356.28,12175.9,40000,87716.5,0.0253197,0.0657812,82645.8,3143.09,125022,1.83E-05,144477,544477,3634.63,1037.22,2.19371,541.916,3701.95,1021.87,3.41413,525.698,144477,3695.5,1015.77,0.78214,517.13,3694.42,1012.79,1.85964,515.045
113562.354,62089.65532,175652.0093,27.02425257,31.74168683,495.9608129,34.07593394,17.47,,1.40E-06,0.111791,0.510193,45.8409,3.96639,44053.7,43525.1,1162469.999,920.874,26762.6,1745.9,3.00631,2017.57,2223.2,19577.7,40000,175664,0.0352419,0.065782,75466.8,3606.11,136823,1.00E-06,232425,632425,4331.75,1450.08,2.07527,936.79,4483.71,1418.48,4.20751,901.965,232425,4465.59,1415.47,0.628545,895.508,4471.63,1409.68,2.33164,890.591
107465.6665,0,107465.6665,27.93932437,21.32412912,571.5769133,27.31234462,27.94,,0.0465657,0.13652,0.447761,31.5929,3.00649,37146.7,34592.7,1125127.508,563.402,25971.7,1621.01,2.88498,2669.23,1976.6,17501.1,40000,107473,0.0407821,0.136278,72833.9,3879.76,149509,1.00E-06,164234,564234,5321.28,1678.25,1.58539,1007.79,5479.85,1643.98,3.68151,970.164,164234,5444.42,1638.94,0.358783,962.286,5460.78,1631.29,2.12148,955.453
86123.75107,0,86123.75107,38.68584233,19.59848226,550.1818673,50.11379358,38.69,,3.83E-06,0.119335,10.7208,30.7042,3.0795,30002.8,23085.5,1321245.007,451.661,30437,1965.31,2.89748,251.717,1608.12,14355.6,40000,86157.8,0.0506222,10.4293,91969.8,2218.97,149868,1.00E-06,142919,542919,4621.4,2087.18,1.09455,1319,4795.42,2042.38,3.40349,1269.17,142919,4745.64,2036.14,0.261248,1260.77,4773.41,2024.89,2.24744,1249.95
113562.354,1012.358352,114574.7124,13.13592484,29.40366087,466.2432837,0,13.02,,0.84274,0.0608105,0.385036,26.5034,3.42821,21132.2,12107.8,558120.8544,600.569,13005.4,681.997,2.66548,2368.01,1158.76,10448.9,40000,114563,0.0164219,0.136145,64677.5,3018.55,125155,2.65E-05,171324,571324,2391.04,672.413,2.89359,367.281,2436.65,662.787,3.44968,356.563,171324,2433.13,658.218,1.54292,349.925,2432.42,656.875,1.94236,348.893
113562.354,43723.48166,157285.8357,38.33329387,21.64348161,544.4768682,65.55242879,27.68,,1.00E-06,0.145384,1.61451,43.7111,3.81412,52838.6,58476.6,1699892.131,824.74,38990.4,2697.88,3.16372,750.817,2587.22,22602.1,40000,157326,0.0573755,1.18966,89534.1,2319.15,160116,1.00E-06,214087,614087,5614.31,2361.08,1.46517,1557.83,5825.86,2310.18,3.72229,1500.2,214087,5786.1,2305.47,0.348454,1492.71,5815.37,2295.02,2.24842,1482.58
92466.33056,0,92466.33056,30.41180187,36.09659549,543.5256529,32.51116211,30.41,,0.202088,0.0789541,16.4303,30.0831,3.09949,22035.1,14082.5,1067236.637,484.837,24686.3,1486.69,2.63611,0.10983,1250.98,11257.2,40000,92486.3,0.0373721,16.1488,92533.5,2084.49,103348,2.54E-06,149247,549247,3060.26,1540.1,1.55633,955.331,3174.54,1508.41,3.39381,920.326,149247,3143.34,1502.21,0.42404,911.656,3158.16,1494.88,2.05032,905.071
110638.7681,0,110638.7681,29.27256913,15.81970711,498.2414745,40.072075,29.27,,0.0081068,0.0948229,12.2621,27.8837,2.88251,28074,20850.9,1226823.5,580.127,28257.8,1828.91,2.79667,0.939211,1526.92,13655.5,40000,110664,0.0431403,12.0008,95031.9,2211.07,123202,1.00E-06,167425,567425,3666.51,1776.55,1.53848,1118.85,3807.71,1739.41,3.53303,1077.32,167425,3772.07,1734.11,0.37563,1069.41,3792.92,1725.61,2.09009,1061.48
111174.3585,0,111174.3585,17.89930582,36.89320355,600.2893531,0,17.9,,0.615026,0.0917795,0.376492,32.7657,3.42813,29111,20014.2,728853.2556,582.726,16993.2,881.251,2.87087,1727.75,1495.45,13383.4,40000,111159,0.0252595,0.0598645,77009.8,3336.65,130221,1.80E-05,167920,567920,3606.69,1034.67,2.46555,550.969,3678.11,1019.18,3.46096,534.101,167920,3672.46,1013.04,0.997752,525.482,3671.18,1010.38,1.94434,523.568
113562.354,48489.90789,162052.2619,13.88730312,40.21002486,696.0956908,0,9.73,,0.391315,0.0788751,0.500345,50.368,4.44559,34717.3,23420.3,833295.0798,849.434,19277.2,1158.59,3.04761,110.343,1619.95,14457.4,40000,162036,0.0274968,0.0223463,88497.7,2243.24,95531,8.16E-06,218797,618797,3100.41,1125.43,2.90688,621.581,3162.73,1108.36,3.90174,602.488,218797,3157.16,1102.98,1.18171,594.236,3155,1099.87,2.50449,592.136
113562.354,80784.5164,194346.8704,36.0319059,46.25237702,631.8876946,48.61524073,21.05,,0.00200301,0.112767,6.95594,52.7536,4.73789,49699.2,50000.3,1579665.368,1018.95,36182.4,2557.43,3.10936,0.585332,2387.14,20945.7,40000,194372,0.0470393,6.44633,93740.2,2219.32,118269,1.00E-06,251133,651133,4357.56,1934.32,2.15865,1253.35,4515.52,1894.03,3.96973,1208.08,251133,4489.02,1889.17,0.615391,1200.21,4510.66,1881.57,2.19213,1193.13
113562.354,61602.08152,175164.4355,27.87020207,36.95868957,673.672461,17.58469219,18.07,,0.0132875,0.120459,0.564084,51.4246,4.27224,48564.9,48929.4,1105855.017,918.225,25485.7,1634.37,3.06928,1968.97,2360.75,20726.2,40000,175158,0.0358003,0.0618779,75734.2,3559.38,132570,1.00E-06,231919,631919,4693.99,1469.58,2.39559,885.551,4828.45,1441.05,4.09695,853.883,231919,4814.49,1437.18,0.659642,846.659,4818.34,1432.01,2.26598,842.392
102248.9368,0,102248.9368,30.62654213,19.48295014,673.4877211,23.91090342,30.63,,0.00208698,0.148967,0.529946,36.6285,3.22746,39443.3,37675.7,1131609.302,536.032,26084.6,1667.07,2.91626,2712.75,2064.82,18246.5,40000,102252,0.0440488,0.16557,72362.9,3831.58,149104,1.00E-06,159013,559013,5816.8,1810.84,1.54088,1060.02,5978.97,1775.42,3.66817,1021.08,159013,5937.84,1770.19,0.316507,1013.07,5958.69,1761.95,2.07517,1005.58
101321.0128,0,101321.0128,24.63538307,32.2707664,578.7681326,15.48244569,24.64,,0.197631,0.115271,0.379254,31.9073,3.01637,31387.4,25371.8,883997.0966,531.143,20513.3,1165.91,2.82175,2766.24,1687.36,15036.4,40000,101320,0.0319482,0.0676316,69164,3822.84,145597,4.53E-06,158081,558081,4500.51,1313.49,1.80391,763.524,4621.27,1288.28,3.60794,736.247,158081,4607.21,1283.24,0.469607,728.337,4610.82,1277.93,2.09657,724.064
85751.93738,0,85751.93738,18.99788807,18.67281892,511.1298941,4.807237914,19,,0.428706,0.0705831,0.359694,28.2022,2.89892,19952.6,11635.1,508209.4077,449.499,11863.7,599.665,2.62389,3041.67,1135.62,10245.6,40000,85745.4,0.0167188,0.0895343,58741.1,3420.51,140680,1.44E-05,142506,542506,2766.55,687.003,2.20959,394.541,2827.68,675.025,3.54683,382.243,142506,2824,670.925,0.946984,375.522,2823.32,668.753,1.87954,374.173
113562.354,31571.37456,145133.7286,32.35547729,41.51450977,634.2142008,36.42332449,25.32,,0.0758721,0.146361,0.518911,44.4102,3.96992,50469.4,53674.4,1433653.33,760.889,33066.8,2092.22,3.11263,1302.79,2475.69,21680.6,40000,145145,0.0474315,0.0833301,85348.4,3413.53,146753,1.27E-06,201906,601906,5695.31,1951.07,1.80492,1201.98,5873.21,1910.7,3.84123,1157.24,201906,5843.34,1905.16,0.430929,1148.79,5854.43,1897.26,2.30899,1141.71
105189.1876,0,105189.1876,24.4190255,36.04813544,570.0131936,16.3005709,24.42,,0.301196,0.117758,0.357202,31.6176,3.13663,33112.5,27113.6,943554.9015,551.422,21937.8,1202.01,2.88189,2237.28,1745.45,15533.9,40000,105188,0.0328953,0.0496614,75472.9,3827.27,144934,6.78E-06,161949,561949,4599.14,1352.63,1.84823,785.18,4721.29,1326.84,3.59106,757.285,161949,4709.55,1320.99,0.521983,748.636,4710.3,1315.81,2.20169,744.583
113562.354,49754.04276,163316.3968,12.23145148,30.59526933,712.4900996,0,8.51,,0.115265,0.0744192,0.509939,51.0243,4.09653,33040.9,21744.1,771388.1546,856.064,17777.6,1139.98,2.98143,401.866,1559.86,13939.8,40000,163301,0.0280822,0.0255675,84251.8,1944.64,87126.1,2.25E-06,220062,620062,2921,1148.36,2.823,641.784,2983.55,1130.61,4.10388,621.762,220062,2978.27,1126.83,0.912534,614.622,2976.77,1123.29,2.4094,612.159
77096.8064,0,77096.8064,36.24896727,36.15112955,680.9008864,29.88093855,36.25,,0.067075,0.0853118,19.3927,36.9422,3.35359,21909.8,13561.5,1012924.29,404.253,23383,1458.03,2.65698,0.130999,1227.3,11049.9,40000,77114.4,0.0397366,19.042,90453.9,1938.02,105880,1.00E-06,133875,533875,3317.27,1636.5,1.37808,990.028,3433.02,1603.72,3.36816,953.996,133875,3394.98,1597.83,0.314612,945.777,3412.47,1589.46,2.04327,938.109
113562.354,83990.4189,197552.7729,14.42508425,39.216529,471.7698346,0,8.29,,0.539234,0.0588331,0.528544,49.1691,5.45466,31429.4,19038.2,632177.4332,1035.55,14526.7,976.866,3.08391,646.711,1457.92,13058.5,40000,197538,0.0148239,0.0651056,74681.5,2789.81,111237,1.48E-05,254299,654299,2311.42,607.082,3.66857,340.412,2355.77,597.882,3.97955,330.029,254299,2353.87,594.001,2.41196,324.333,2353.32,592.956,2.65266,323.4
113562.354,67174.18664,180736.5406,11.84903747,24.34499282,455.4261411,0,7.45,,0.343687,0.0511052,0.477005,45.8403,4.51158,26014.6,14428.5,543179.0057,947.4,12486.2,834.762,2.90792,1543.14,1266.48,11392.6,40000,180724,0.0141368,0.0476475,63447.5,2508.62,104820,9.20E-06,237485,637485,2007.72,578.526,3.47931,328.663,2047.1,569.854,4.05111,318.873,237485,2044.89,566.643,2.21218,313.509,2044.21,565.47,2.60642,312.585
113562.354,47628.0473,161190.4013,17.1577417,24.78357261,721.03087,0,12.09,,0.160193,0.0623764,6.92504,50.2432,4.09981,28619.6,16874.1,776219.7336,844.929,17807.7,1228.37,2.87074,0.16492,1371.22,12305.9,40000,161177,0.0280465,6.44477,85153.5,1208.71,64322.8,2.75E-06,217938,617938,2446.68,1146.5,2.90193,638.874,2497.24,1129.6,3.80629,619.304,217938,2488.09,1125.28,0.98089,611.96,2495.06,1121.86,1.89255,609.008
95767.00755,0,95767.00755,35.17637366,47.91733176,590.0550196,42.47309603,35.18,,0.437662,0.108641,14.4384,32.5106,3.54113,29490.3,22160.3,1401211.33,502.175,32481.4,1882.01,2.83891,0.147123,1574.98,14070.2,40000,95793.7,0.0480996,14.1297,93160.5,2088.79,126607,5.53E-06,152555,552555,4223.86,1982.08,1.43429,1210.61,4366.61,1941.97,3.28766,1166.18,152555,4328.45,1932.71,0.417721,1154.78,4345.65,1923.98,2.11355,1146.7
113562.354,6307.29105,119869.6451,11.12925856,48.43746637,676.7223519,0,10.54,,1.25612,0.0768637,0.407531,39.0348,4.5776,27994.7,16867.1,907171.876,628.315,21199.9,1047.65,2.89198,0.090397,1370.93,12303.4,40000,119856,0.0292414,0.0384384,90646.8,1979.16,89150.5,2.68E-05,176617,576617,3036.8,1197.19,2.71128,628.962,3085.37,1180.87,3.41208,610.876,176617,3076.61,1172.12,1.34036,600.038,3074.55,1169.66,2.14175,598.247
113562.354,52020.45,165582.804,19.10785767,43.95563259,626.6145313,0,13.1,,0.569433,0.0795755,0.505569,48.2865,4.69213,34376.6,24267.4,777745.989,867.941,18014.1,1059.4,3.03941,781.883,1649.53,14711.7,40000,165566,0.0223432,0.0420502,83196,3125.08,121135,1.43E-05,222327,622327,3122.14,915.448,3.18492,505.814,3188.56,901.18,3.77996,489.918,222327,3184.34,895.827,1.55312,482.157,3183.02,893.73,2.29551,480.601
113562.354,25905.39293,139467.7469,37.843697,37.53561226,473.1608875,71.68285534,30.81,,1.00E-06,0.151077,0.963907,36.4854,3.58839,50108.9,53981.5,1812649.906,731.371,41679.8,2773.76,3.16138,552.78,2482.96,21740.8,40000,139515,0.0594561,0.610688,91885.6,2341.03,168780,1.00E-06,196276,596276,5837.12,2450.05,1.30823,1608.67,6059.66,2395.49,3.6039,1547.25,196276,6015.1,2389.58,0.332117,1538.94,6043.09,2378.25,2.3073,1527.88
84163.95802,0,84163.95802,22.34939013,16.5257941,452.4760009,17.49115618,22.35,,0.218875,0.0831884,0.284485,25.7778,2.70218,21703.5,13998.5,678471.3732,441.235,15804.3,834.582,2.66585,2779.53,1247.19,11224,40000,84169,0.0222898,0.041203,65337.5,3630.32,148609,4.97E-06,140930,540930,3238.21,919.665,1.72005,570.421,3335.33,899.909,3.66327,549.798,140930,3328.2,895.803,0.57401,542.772,3327.54,891.593,2.24046,539.837
101991.4153,0,101991.4153,29.48129765,32.74995291,528.3904061,34.617629,29.48,,0.0971909,0.0850433,14.7346,29.334,2.98695,24602.7,16757.7,1125197.236,534.775,25962.6,1631.82,2.70738,0.251637,1366.41,12264,40000,102012,0.0397544,14.4598,94027.4,2128.71,110113,1.19E-06,158773,558773,3292.79,1637.31,1.57682,1019.49,3417.04,1603.56,3.45853,981.951,158773,3384.22,1597.97,0.398776,973.798,3401.73,1590.18,2.0527,966.663
96945.12564,0,96945.12564,29.51541421,44.36060369,569.7767868,29.17462725,29.52,,0.505306,0.0774469,17.6365,31.339,3.42381,22384,14261.8,1120891.263,508.298,26067.3,1421.52,2.6216,0.0525566,1259.03,11327.6,40000,96961.7,0.0373135,17.3427,92848.6,1993.26,91469.2,6.51E-06,153723,553723,3012.75,1536.62,1.72398,930.965,3113.8,1507.04,3.341,898.367,153723,3088.29,1498.63,0.574021,887.544,3097.87,1492.54,2.00892,882.243
113562.354,24329.40676,137891.7608,28.73977077,44.95360278,565.5843736,32.11018857,23.67,,0.298245,0.135683,0.442481,39.9053,3.88981,45328.6,44722.7,1331439.479,722.914,30852,1800.32,3.07448,1247.51,2254.35,19838.4,40000,137901,0.0416513,0.0532408,87171.5,3735.23,143160,5.29E-06,194662,594662,5285.15,1714.75,1.85583,1049.36,5445.06,1679.29,3.7319,1010.56,194662,5424.96,1672.64,0.540327,1001.12,5427.32,1666.05,2.38584,995.565
113562.354,56396.24805,169958.6021,18.00778632,42.2946054,606.8425602,0,12.03,,0.567492,0.0819359,0.504528,48.4408,4.71716,36230.1,26039.6,790257.7765,890.876,18295.1,1085.24,3.0722,856.834,1709.85,15229.2,40000,169941,0.0226944,0.0400868,80602.6,3025.7,117910,1.44E-05,226702,626702,3217.6,929.748,3.1247,513.218,3283.16,915.308,3.77876,497.166,226702,3278.81,909.903,1.56659,489.355,3277.43,907.775,2.32651,487.779
113562.354,70372.62928,183934.9833,13.20511106,28.26769356,470.8292081,0,8.15,,0.284884,0.0557685,0.486966,46.8299,4.45318,27850,16451.4,560955.7831,964.163,12892.9,864.021,2.9274,1776.39,1353.67,12153.2,40000,183921,0.014941,0.0461796,62459.7,2692.03,109890,7.69E-06,240682,640682,2189.09,611.545,3.42609,347.526,2233.43,602.17,4.07855,337.002,240682,2231.43,598.964,2.09162,331.493,2230.74,597.639,2.56498,330.477
113562.354,53409.96746,166972.3215,18.81389872,22.24217388,700.5306424,0,12.8,,0.0971553,0.0910512,0.5357,50.9212,4.08795,38031.9,29854.7,789625.7445,875.215,18198.3,1166.54,2.99395,1774.98,1833.34,16284.3,40000,166954,0.0277862,0.044018,72821.1,2922.92,114879,2.24E-06,223715,623715,3567.86,1136.91,2.7978,635.792,3648.11,1118.56,4.0087,615.157,223715,3642.12,1114.88,0.902128,608.203,3642.05,1111.45,2.19751,605.637
113562.354,62359.96598,175922.32,25.86323596,46.18829593,743.1491799,3.545213048,16.7,,0.362342,0.114217,0.556588,53.9812,4.78503,48226.5,45130.5,1024193.217,922.129,23696.9,1420.49,3.13234,1482.37,2264.87,19926.3,40000,175903,0.031709,0.0321872,79052.5,3441.53,128061,8.52E-06,232664,632664,4473.87,1300.09,2.81474,733.053,4576.9,1277.95,3.85129,708.528,232664,4570.46,1272.05,1.05441,699.794,4568.69,1268.36,2.41,697.054
113562.354,57657.79458,171220.1486,15.44687924,15.10312047,735.1262119,0,10.25,,0.0564721,0.0838335,0.54281,52.8818,4.19403,37024,27149.5,802878.8444,897.488,18482.2,1207.66,3.01513,947.825,1746.62,15544,40000,171203,0.0290487,0.0359712,80185.4,2362.31,98709.9,1.15E-06,227964,627964,3286.7,1187.94,2.83539,666.554,3359.81,1169.12,4.12536,645.273,227964,3353.77,1165.57,0.874032,638.322,3353.34,1161.95,2.29567,635.651
113562.354,56544.46218,170106.8162,35.77748054,48.42335988,716.6518977,38.61255558,23.88,,0.18924,0.111871,10.2826,51.8414,4.61367,45080.1,41943.4,1545865.519,891.831,35528.7,2382.22,3.04935,0.253005,2181.43,19227.5,40000,170124,0.0484264,9.78175,95049.8,2064.48,108683,2.35E-06,226885,626885,4341.61,1990.26,2.13929,1235.06,4483.44,1951.2,3.68221,1191.05,226885,4455.83,1944.54,0.59225,1181.65,4474.82,1937.05,2.09816,1174.67
113562.354,73188.25867,186750.6127,16.80244083,33.35758072,572.5296432,0,10.22,,0.187032,0.0724451,0.515451,50.2098,4.39884,34381.7,24144.2,673704.5469,978.908,15502.2,1019.78,3.00217,1670.53,1645.26,14675,40000,186734,0.0200329,0.036399,68531,2908.24,114658,4.70E-06,243495,643495,2840.48,820.072,3.20617,464.654,2901.69,806.962,4.11898,450.031,243495,2898.82,803.472,1.54807,443.69,2897.81,801.315,2.42211,442.151
85218.47572,0,85218.47572,24.51491486,44.14582325,540.0938485,15.87010085,24.51,,0.487814,0.101497,0.33046,30.1723,3.22787,27212.2,18287.5,803642.1352,446.745,18774.3,934.279,2.90869,841.276,1428.41,12802.7,40000,85220.1,0.0268333,0.0402938,88092.4,3696.79,144274,1.19E-05,141981,541981,3967.12,1105.28,1.7533,646.375,4069.6,1083.81,3.51904,623.883,141981,4061.81,1077.55,0.614019,614.987,4059.88,1073.33,2.24525,612.076
104056.0948,0,104056.0948,25.30946866,39.88006613,510.8861325,24.63996022,25.31,,0.353149,0.120384,0.323093,28.8778,3.13951,33611.1,27723.9,1051195.256,545.525,24461.3,1318.29,2.92702,1584.01,1765.37,15704.3,40000,104063,0.0346619,0.0444743,83611.5,3879.61,147255,7.07E-06,160824,560824,4693.6,1427.83,1.6975,856.63,4828.84,1398.71,3.59288,825.228,160824,4814.94,1392.25,0.508819,816.058,4815.34,1386.48,2.35641,811.5
113562.354,15290.01671,128852.3707,17.23055397,24.95586578,508.7886317,0.879917428,15.19,,0.499265,0.0774475,0.402123,34.1301,3.44291,26958.5,18190.9,629229.7989,675.407,14631.8,799.478,2.78827,2808.94,1424.57,12769.4,40000,128839,0.0195876,0.07439,62109.2,3446.12,134945,1.51E-05,185600,585600,3037.56,802.612,2.73263,443.121,3101.55,790.073,3.61386,429.362,185600,3098.58,785.485,1.27104,422.254,3097.9,783.504,1.99285,420.826
113562.354,82430.2654,195992.6194,17.98202423,43.77136043,556.5489264,0,10.42,,0.559273,0.0742818,0.537071,51.2109,5.33414,37281.4,26422.4,753502.8716,1027.35,17372.2,1106.76,3.12607,765.4,1722.62,15338.5,40000,195975,0.0190347,0.0487781,77964.2,3038.66,117521,1.46E-05,252736,652736,2916.14,780.023,3.485,435.536,2975.01,767.776,3.92004,421.882,252736,2972.19,762.951,2.03909,414.954,2971.27,761.389,2.51957,413.706
113562.354,28958.07324,142520.4272,30.87487887,27.5296868,691.7763024,25.38319578,24.6,,1.11E-06,0.144011,0.578881,45.8395,3.75134,48303.7,51160.1,1243302.41,747.135,28607.1,1883.74,3.0274,2420.95,2415.41,21180.7,40000,142522,0.0447864,0.126285,75313.7,3591.82,142991,1.00E-06,199283,599283,5612.85,1839.37,1.87852,1106.65,5777.58,1803.24,3.89093,1066.31,199283,5744.54,1798.9,0.402263,1058.82,5760.46,1791.45,2.13556,1052.09
105828.9674,0,105828.9674,35.50214224,28.74185892,681.9198571,38.65374384,35.5,,5.41E-06,0.121829,13.4589,37.0659,3.31923,35024.1,28685.1,1360108.452,554.891,31280,2075.4,2.94206,82.7215,1796.33,15968.7,40000,105850,0.0537529,13.1029,95420.3,2029.11,130336,1.00E-06,162611,562611,4734.6,2209.37,1.4231,1336.91,4892.28,2166.44,3.47304,1288.57,162611,4847.2,2160.29,0.286739,1280.01,4873.14,2150.12,2.07943,1270.22
113562.354,13920.13469,127482.4887,14.67613843,44.49624948,717.4853812,0,13.07,,0.68645,0.0907617,0.440431,43.4359,4.18831,33192.1,22414.2,903440.0328,668.212,21028.6,1127.43,3.01401,9.68877,1584.14,14149.1,40000,127467,0.0316147,0.0267426,94184.2,2462.03,102705,1.53E-05,184228,584228,3573.07,1294.4,2.55098,690.559,3640.68,1275.49,3.57594,669.693,184228,3632.98,1267.99,1.01688,659.642,3630.47,1264.59,2.32312,657.271
113562.354,86202.52838,199764.8824,25.60868982,48.25466558,495.0772787,29.57421524,14.56,,0.227456,0.102201,0.495823,50.7402,4.92713,47084.1,44129,1188885.676,1047.26,27503.6,1652.72,3.15765,642.621,2238.96,19709.6,40000,199772,0.0309599,0.0148924,87123.7,3429.57,129450,3.82E-06,256533,656533,3967.74,1275.1,2.4567,816.784,4097.3,1247.86,4.21956,787.462,256533,4091.41,1242.9,1.09306,779.419,4088.04,1238.4,3.0571,776.388
94590.33295,0,94590.33295,14.99349343,38.85994832,467.6464526,0,14.99,,1.52021,0.0555839,1.35613,25.9092,4.20478,19344.7,9513.3,496246.2648,495.813,11565.5,604.48,2.78573,278.443,1025.59,9275.95,40000,94580.1,0.0132044,1.11134,85841.1,2991.27,125812,6.01E-05,151341,551341,2191.39,540.536,3.02036,287.74,2227.5,533.318,3.17456,279.666,151341,2224.26,529.1,1.63946,273.903,2223.35,528.177,1.79706,273.105
77904.99248,0,77904.99248,18.49464261,21.40453499,644.6494064,0,18.49,,0.376063,0.0709814,0.440842,34.6849,3.11067,19827.3,10976.1,462731.6045,408.34,10770.2,577.864,2.63079,2647.53,1102.58,9954.95,40000,77894,0.0178264,0.104871,60995.7,3062.44,127305,1.44E-05,134655,534655,2791.02,730.497,2.22252,393.799,2843.35,719.352,3.50191,382.392,134655,2839.27,715.363,0.803322,375.75,2839.26,713.054,1.73846,374.266
113562.354,69436.29223,182998.6462,26.44069671,20.30137549,723.8518229,7.509738644,16.41,,0.000137525,0.112661,0.604037,53.9888,4.27816,47507.9,46316.4,954061.7203,959.244,21944.3,1453.18,3.04909,2339.84,2295.2,20179.7,40000,182983,0.0323836,0.0764462,69693.4,3458.37,129101,1.00E-06,239744,639744,4399.13,1326.84,2.65623,776.455,4514,1302.88,4.17011,749.555,239744,4502.3,1299.72,0.741213,742.88,4506.46,1295.34,2.16759,739.326
113562.354,55653.30875,169215.6628,32.54329402,16.68857859,732.5334527,26.38948427,21.84,,1.00E-06,0.140667,0.631112,52.3621,4.16936,54014.9,60562.3,1285240.793,887.072,29527.5,1991.84,3.08676,2267.56,2634.31,22989.8,40000,169216,0.0445281,0.115747,76164.6,3459.81,138374,1.00E-06,225977,625977,5476.71,1827.86,2.09806,1120.48,5641.92,1791.78,4.0651,1079.93,225977,5612.46,1788.14,0.467145,1072.9,5626.67,1781.12,2.18977,1066.6
103888.42,0,103888.42,19.9537727,33.06691055,594.591095,0.39832999,19.95,,0.4521,0.0930502,0.400431,32.3377,3.16949,27527.8,19198,653347.8148,544.535,15213.5,809.25,2.78867,2777.42,1464.12,13112.3,40000,103874,0.0233971,0.0851974,65365.3,3586.42,138791,1.46E-05,160635,560635,3652.57,958.703,2.35521,514.241,3726.85,943.837,3.49307,498.234,160635,3722.05,938.635,0.866931,490.401,3722.01,935.884,1.84399,488.42
97979.72932,0,97979.72932,21.92929347,22.53134806,732.5469265,0,21.93,,0.253119,0.108202,0.473594,39.2471,3.32285,30409.9,22476.3,719382.5615,513.551,16676.8,965.391,2.82312,2678.88,1586.37,14168.4,40000,97963.9,0.029785,0.0878003,67647.1,3438.48,132484,7.52E-06,154725,554725,4247.77,1219.66,2.10082,644.99,4335.85,1200.63,3.51559,624.334,154725,4325.3,1195.53,0.55559,616.427,4328.1,1191.4,1.84505,613.192
106377.3046,0,106377.3046,37.8517948,41.98444208,594.0478374,54.91320249,37.85,,0.10471,0.142992,8.33861,32.8327,3.41059,40307.1,36794.4,1656993.059,557.838,38187.3,2448.92,3.05052,237.425,2039.96,18036.8,40000,106412,0.0593405,8.02254,94894.2,2141.78,153893,1.33E-06,163173,563173,5550.25,2443.98,1.28977,1513.09,5739.73,2393.05,3.36881,1456.01,163173,5690.3,2385.15,0.299447,1446.1,5719.69,2373.62,2.1907,1434.87
113562.354,5663.632415,119225.9864,14.78613862,31.39797269,473.5999028,0,14.08,,0.775154,0.0667389,0.418728,28.8398,3.48726,23089.4,14005.3,577578.6331,624.947,13452.8,711.781,2.71935,2542.07,1247.5,11226.7,40000,119214,0.0170148,0.144921,63822.7,3253.63,131247,2.49E-05,175975,575975,2621.69,696.873,2.87883,379.981,2672.94,686.653,3.46694,368.64,175975,2670.08,682.02,1.50285,361.879,2669.56,680.591,1.93263,360.78
113562.354,76415.12899,189977.483,27.45959252,44.74452724,672.4663192,16.38171668,16.41,,0.173022,0.115188,0.549298,53.9381,4.76502,50582.4,50297.9,1137823.604,995.87,26284.4,1619.67,3.13857,1395.25,2394.42,21006.3,40000,189970,0.0337455,0.0279392,80415.2,3467.84,129201,3.40E-06,246731,646731,4491.54,1385.87,2.62492,834.665,4616.67,1359.17,4.09112,805.259,246731,4609.11,1354.35,0.89214,797.282,4607.51,1349.82,2.59846,793.903
113562.354,84913.78516,198476.1392,13.26609001,25.20347362,735.6002895,0,7.59,,8.43E-05,0.0742906,0.569609,56.64,4.53791,37935.2,26808.9,782305.9981,1040.37,17952.5,1232.83,3.06613,404.03,1735.42,15448.1,40000,198459,0.0271226,0.0304844,82033.2,1934.86,85636.7,1.00E-06,255220,655220,2913.33,1108.6,3.14597,633.573,2977.15,1091.07,4.46644,613.681,255220,2972.41,1088.2,1.0789,607.182,2971.62,1084.9,2.48518,604.848
113562.354,79091.33167,192653.6857,30.60652501,39.85223557,630.7807229,31.11489713,18.04,,7.09E-06,0.125219,0.584415,52.7236,4.55025,53786.5,58767.9,1295970.658,1009.97,29816,1966.48,3.12144,1607.37,2593.84,22656.7,40000,192659,0.0392323,0.0702431,80429.9,3530.63,132787,1.00E-06,249420,649420,4864.12,1612.57,2.31068,1018.96,5021.93,1578.92,4.24821,981.684,249420,5002.51,1575.25,0.658389,974.596,5008.75,1569.29,2.35903,969.505
113562.354,48170.11151,161732.4655,24.80751459,42.25165455,690.8695471,5.776187356,17.42,,0.330875,0.112473,0.51844,49.9069,4.39011,44219.1,39853,981041.7403,847.761,22723.3,1335.84,3.07607,1687.62,2125.05,18753.9,40000,161717,0.0312465,0.033508,77514.5,3513.99,131135,7.76E-06,218478,618478,4402.42,1281.53,2.61813,726.609,4507.21,1259.32,3.80929,702.1,218478,4500.55,1253.69,0.930153,693.573,4498.93,1249.86,2.34249,690.73
113562.354,75217.14484,188779.4988,30.97907706,16.42163228,669.7751506,28.10339821,18.64,,1.00E-06,0.127356,0.617755,53.2244,4.32206,53295.4,58896.6,1236076.449,989.641,28389.2,1924.43,3.08263,2183.77,2596.76,22680.8,40000,188782,0.0400593,0.0968447,75079.7,3490.5,134126,1.00E-06,245543,645543,4949.54,1644.95,2.27609,1032.37,5107.12,1611.51,4.23918,994.9,245543,5083.78,1608.55,0.580437,988.383,5094.23,1602.37,2.25271,982.98
113562.354,37870.99859,151433.3526,35.54421841,27.20743349,747.5373699,34.51139179,26.66,,1.00E-06,0.156361,0.600432,50.0084,4.00847,55281.5,63052.5,1435591.425,793.892,33001.4,2205.15,3.12155,1911.8,2689.54,23443.6,40000,151441,0.0523298,0.108012,80223.6,3150.69,148250,1.00E-06,208202,608202,6086.88,2148.83,1.7836,1320.53,6272.81,2106.31,3.96156,1272.7,208202,6236.33,2101.85,0.360619,1265.06,6254.42,2093.19,2.2607,1257.05
113562.354,46562.36842,160124.7224,20.17380543,37.35666016,543.8577508,6.642305616,14.31,,0.366216,0.0877057,0.45781,44.4178,4.11651,35310.8,26967.9,803390.9942,839.358,18624.2,1078.22,2.99387,1680.24,1740.66,15492.9,40000,160114,0.0236395,0.0317089,74148.5,3408.84,130392,8.75E-06,216875,616875,3430.83,970.131,2.72024,561.151,3514.27,953.148,3.86599,542.616,216875,3509.94,948.35,1.22684,535.014,3508.23,945.581,2.3577,533.096
113562.354,85274.21612,198836.5701,34.65699133,39.41756786,653.3672205,41.8245624,19.79,,1.00E-06,0.134721,0.603402,54.2542,4.65754,59221.5,69272.9,1476981.775,1042.42,33944.6,2277.01,3.17582,1273.94,2823.19,24537.1,40000,198850,0.0452857,0.0746059,83744.8,3188.82,138355,1.00E-06,255611,655611,5224.11,1861.41,2.18906,1200.58,5403.46,1821.98,4.29548,1156.55,255611,5379.18,1818.46,0.577308,1149.59,5388.85,1811.43,2.4182,1143.37
113562.354,88439.291,202001.645,13.39365002,45.95147133,712.7131392,0,7.53,,0.395194,0.0736535,0.555791,56.8758,5.31023,38700.2,27008.5,885990.648,1058.85,20418.4,1309.7,3.11856,0.345111,1741.99,15504.4,40000,201984,0.0256511,0.019218,85127.3,1974.93,86331.6,7.69E-06,258745,658745,2897.3,1050.13,3.39819,590.228,2953.38,1034.07,4.14408,572.173,258745,2948.18,1028.74,1.65884,564.124,2946.14,1026.04,2.84354,562.34
113562.354,32606.30132,146168.6553,11.44604577,34.68196971,496.4922837,0,8.89,,0.713422,0.056194,0.423694,39.172,4.23133,24674.8,13488.9,609701.6404,766.189,14135.2,817.168,2.88269,584.376,1223.96,11020.7,40000,146156,0.0171809,0.0552014,78894.6,2438.34,104031,1.85E-05,202917,602917,2211.46,703.238,3.16447,388.411,2252.65,693.116,3.70194,377.027,202917,2248.74,688.631,1.78608,370.388,2247.76,687.235,2.24265,369.323
79455.37615,0,79455.37615,15.45072917,28.71150039,452.5542747,0.83072909,15.45,,1.13238,0.0408931,2.13624,25.3995,3.66706,13884.9,6300.8,346406.3958,416.486,8057.94,437.356,2.44204,2829.53,832.829,7565.53,40000,79447.9,0.00866618,1.90105,53277.7,2794.9,126839,5.53E-05,136209,536209,1611.22,355.201,3.02925,205.271,1638.93,350.129,3.27797,199.724,136209,1636.6,347.34,1.82075,195.446,1635.73,346.647,1.97796,194.891
99130.37778,0,99130.37778,30.91792961,28.08264585,736.6063483,18.04300828,30.92,,0.0107308,0.151161,0.59133,39.6773,3.35707,39405.4,37373.4,1069258.324,519.653,24642.1,1580.47,2.90683,2902.33,2056.32,18174.9,40000,99127.9,0.0432033,0.194682,70431.8,3915.05,146083,1.00E-06,155889,555889,5911.76,1774.7,1.58589,1013.09,6065.98,1741.28,3.62577,976.422,155889,6025.18,1736.03,0.316869,968.411,6046.44,1728.13,1.99831,961.27
113562.354,88753.99658,202316.3506,35.28394199,27.66120567,720.8544197,36.55471929,19.81,,1.00E-06,0.102518,9.08122,56.179,4.58815,47337.9,45060.7,1348663.779,1060.67,30810,2264.73,3.0677,78.3949,2263.07,19911.3,40000,202330,0.0444935,8.53884,94301.9,2130.11,100024,1.00E-06,259091,659091,3966.05,1825.54,2.35248,1168.26,4106.27,1789.74,4.10119,1127.3,259091,4080.34,1786.67,0.587945,1120.82,4100.7,1779.74,2.1421,1114.41
113562.354,66160.12847,179722.4825,31.50130027,36.43715867,658.815744,30.98587954,19.9,,1.24E-06,0.132115,0.596359,51.6525,4.31399,53338.9,58823.4,1308150.119,942.177,30078.3,2002.87,3.10087,1862.74,2595.1,22667.1,40000,179728,0.0418604,0.0905653,78925.5,3500.77,136312,1.00E-06,236489,636489,5134.96,1720.03,2.1718,1077.12,5299.07,1684.64,4.15102,1037.65,236489,5274.37,1680.98,0.551126,1030.62,5284.58,1674.42,2.27497,1024.84
89014.21713,0,89014.21713,12.67223492,19.08368323,474.0902735,0,12.67,,1.01172,0.044929,0.673008,26.3882,3.5699,15604.5,7383,403658.5478,466.588,9395.28,504.072,2.5091,2309.77,902.227,8183.06,40000,89005.2,0.0112798,0.427182,59511.2,2639,118221,4.11E-05,145766,545766,1770.66,461.871,2.93414,257.34,1800.62,455.495,3.33938,250.381,145766,1797.81,452.093,1.68013,245.256,1797.16,451.194,1.91165,244.557
113562.354,61837.51226,175399.8663,17.57771889,17.44863535,711.9971133,0,11.38,,0.0534017,0.0869035,0.547498,52.6875,4.2061,38270.6,29417.1,789718.3066,919.395,18177.1,1190.01,3.01508,1435.69,1819.58,16167,40000,175382,0.0277345,0.0405449,75249.2,2693.57,108031,1.17E-06,232143,632143,3405.42,1134.46,2.88146,638.408,3482.06,1116.21,4.12493,617.823,232143,3476.34,1112.8,0.93344,611.038,3476.14,1109.38,2.26133,608.506
113562.354,32090.8116,145653.1656,37.25222398,39.44734745,457.652241,71.44084042,29.04,,1.00E-06,0.145697,1.09409,37.6315,3.70503,49938.2,53511.2,1801048.653,763.796,41402.1,2766.95,3.16014,438.979,2471.82,21648.5,40000,145700,0.0573539,0.729987,92205.7,2362.93,166123,1.00E-06,202461,602461,5624.96,2363.86,1.362,1560.68,5842.09,2310.74,3.63578,1501.01,202461,5800.32,2305.01,0.361024,1492.81,5827.87,2294.16,2.29172,1482.29
113562.354,5624.51324,119186.8672,14.90571978,22.99394579,681.355441,0,14.2,,0.289385,0.0884001,0.406405,39.0651,3.40313,29788.8,20261.6,768530.9621,624.729,17822.2,1025.31,2.85657,1424.47,1504.82,13464.5,40000,119172,0.0299896,0.0334182,79304,2667.48,109859,6.77E-06,175933,575933,3471.34,1227.25,2.36722,661.923,3544.36,1208.67,3.68196,641.326,175933,3537.45,1203.43,0.710219,633.115,3536,1199.58,2.16454,630.325
98502.20391,0,98502.20391,20.40365493,37.37225198,542.6321906,6.524006355,20.4,,0.534367,0.0907268,0.346386,29.9496,3.1903,26531.4,17725.8,697374.4725,516.334,16287.3,815.163,2.83315,1829.32,1405.95,12607.7,40000,98494.7,0.0231952,0.0573126,75828.8,3597.24,140468,1.53E-05,155256,555256,3555.93,952.651,2.17185,533.716,3636.07,936.368,3.50614,516.492,155256,3630.47,930.685,0.872131,508.218,3629.07,927.807,1.99606,506.27
113562.354,85268.53412,198830.8881,13.75383702,18.12030404,561.2892397,0,7.86,,0.0664013,0.0628856,0.520315,51.8215,4.47093,32620.1,21079.6,631000.3857,1042.24,14468.9,1005.8,3.00567,1263.78,1535.42,13728.9,40000,198816,0.0188477,0.0299856,69088,2449.2,101029,1.54E-06,255577,655577,2466.94,771.042,3.33492,442.128,2519.17,758.842,4.3575,428.527,255577,2516.49,755.981,1.67724,422.67,2515.42,753.906,2.5808,421.239
113562.354,72071.19333,185633.5473,22.23725295,26.80279776,512.9816538,16.6864057,13.6,,0.000438025,0.0899344,0.491881,48.312,4.09715,38890.1,33061,873673.3632,973.124,20140.8,1285.23,2.9856,2136.06,1931.38,17117.8,40000,185631,0.0260774,0.0288142,68776.3,3399.3,129848,1.00E-06,242392,642392,3496.79,1071.07,2.55812,666.034,3603.34,1049.63,4.33301,642.631,242392,3598.33,1046.88,0.942462,636.363,3597.38,1043.1,2.48556,633.632
113562.354,82763.51158,196325.8656,37.37123859,23.50492082,715.4024553,43.92391602,21.62,,1.00E-06,0.143192,0.62786,55.7229,4.51927,62040.5,75609.3,1504425.421,1029.27,34540.7,2353.94,3.18262,1541.95,2953.66,25598.5,40000,196340,0.0499777,0.0838085,82107.4,2947.4,142455,1.00E-06,253101,653101,5553.79,2052.31,2.0507,1327.83,5742.83,2010.08,4.28118,1280.18,253101,5714.38,2006.88,0.476332,1273.41,5727.67,1999.11,2.4021,1266.37
78996.87156,0,78996.87156,13.44236513,38.10670765,449.0000822,0,13.44,,1.99121,0.033751,2.83095,25.0998,4.71386,13635.4,5407.3,363801.9559,414.081,8448.6,473.306,2.57114,0.110821,770.978,7013.52,40000,78989.2,0.00782926,2.59957,80599.7,2298.3,108679,0.000102824,135750,535750,1336.46,319.788,3.69721,174.867,1354.66,316.35,3.19766,170.355,135750,1351.06,313.693,1.88902,166.387,1350.04,313.17,1.8912,165.84
87238.12704,0,87238.12704,30.61280159,35.19767869,475.4322676,36.83725802,30.61,,0.153848,0.0767762,15.1041,26.7712,2.94328,20675.6,13024.4,1052952.305,457.454,24356.7,1465.98,2.61531,0.111132,1202.41,10831.9,40000,87262.9,0.0357992,14.8562,91727.7,2200.69,112655,1.86E-06,144024,544024,2967.05,1477.78,1.43688,943.365,3088,1445.38,3.39422,907.72,144024,3055.29,1439.61,0.415882,899.519,3071.05,1431.97,2.11904,892.638
113562.354,83632.03795,197194.392,11.97686009,44.03679248,595.6521931,0,6.9,,0.565517,0.0622554,0.522914,52.8488,5.42529,33375.4,20670.1,772165.3501,1033.66,17797.3,1139.34,3.08068,0.258891,1520.17,13597.2,40000,197179,0.0202602,0.0261781,81623.5,2036.95,88415.5,1.20E-05,253940,653940,2451.5,829.572,3.55211,464.331,2496.17,817.245,4.03934,450.438,253940,2491.6,812.181,2.08428,443.157,2490.22,810.409,2.76585,441.892
113562.354,92205.32445,205767.6785,16.65124608,39.8033092,634.0129478,0,9.19,,0.201906,0.0749076,0.54912,54.8251,4.97383,38975.3,28285.4,768412.3032,1078.59,17662.4,1182.2,3.11904,686.608,1783.52,15859.3,40000,205750,0.022122,0.027913,78450.7,2624.67,105069,4.58E-06,262511,662511,2939.29,905.705,3.37968,514.614,3001.32,891.228,4.22593,498.448,262511,2997.71,887.232,1.66519,491.648,2996.31,884.878,2.64382,490
113562.354,94181.73775,207744.0918,26.68457831,43.21243629,719.3820245,8.785690871,14.59,,0.0874675,0.108095,0.586938,57.2488,4.98338,51646.2,50768.6,1035653.385,1088.97,23858.8,1539.64,3.15319,1499.86,2405.9,21101.7,40000,207729,0.0309101,0.0333474,77027.4,3340.71,124732,1.84E-06,264490,664490,4221.23,1267.65,2.95522,750.064,4330.99,1244.4,4.2479,724.279,264490,4324.72,1240.28,1.05443,716.896,4323.82,1236.41,2.53764,714.015
113562.354,43586.41952,157148.7735,37.4290308,41.44875835,519.1081643,65.36198308,27.05,,1.10E-06,0.13931,2.66939,42.7369,3.99662,50959.4,54424.4,1757498.384,824.026,40344.8,2756.22,3.15996,292.193,2493.41,21827.3,40000,157189,0.0554108,2.25501,92799.5,2316.33,155553,1.00E-06,213950,613950,5379.6,2282.17,1.5524,1496.25,5581.74,2232.03,3.70125,1439.88,213950,5543.64,2226.54,0.401674,1431.78,5572.41,2216.43,2.23058,1422.04
113562.354,28699.11173,142261.4657,31.27152775,31.32310464,587.827645,37.92465016,24.96,,4.54E-06,0.139297,0.506901,41.8204,3.59571,46510.2,48359.9,1335038.392,745.846,30734.8,2005.78,3.03557,1943.06,2346.61,20608.4,40000,142276,0.0460012,0.0977911,78865.8,3362.58,149586,1.00E-06,199037,599037,5411.79,1891.93,1.70746,1184.22,5589.72,1852.41,3.93876,1140.2,199037,5556.76,1848.14,0.390356,1132.8,5571.87,1840.05,2.27159,1125.45
76521.10218,0,76521.10218,12.40373952,44.98416954,713.5786702,0,12.4,,0.859135,0.0598812,0.430634,38.3307,3.86163,18988.4,9008.7,557314.2184,401.091,13028,639.615,2.70627,0.0837904,997.704,9029.47,40000,76511.1,0.0204554,0.0653757,84560.4,1976.73,91904.3,2.60E-05,133272,533272,2367.57,837.596,2.32694,440.364,2402.94,826.258,3.41363,428.565,133272,2396.76,820.304,1.0698,420.376,2395.25,818.217,1.87846,419.047
113562.354,49973.88046,163536.2345,34.2292117,38.00748215,631.0180519,42.85471906,23.77,,1.14E-06,0.143394,0.552529,48.1903,4.1334,53922.1,59943.9,1487176.248,857.386,34224.9,2246.72,3.1411,1264.61,2620.43,22875.6,40000,163553,0.048654,0.0817484,84811,3160.78,146966,1.00E-06,220314,620314,5566.78,2000.8,1.85197,1267.37,5753.21,1958.66,4.04846,1220.36,220314,5723,1954.25,0.439098,1212.78,5735.77,1946.16,2.36574,1205.44
94538.75624,0,94538.75624,25.03772562,26.68420675,579.7586359,15.4446166,25.04,,0.172681,0.111237,0.384095,31.9208,2.9789,29211,22646.1,830166.7252,495.594,19261.4,1097.67,2.78417,2894.87,1592.46,14220.8,40000,94538.3,0.030392,0.0724789,66990.2,3804.82,146207,4.04E-06,151299,551299,4342.14,1249.99,1.74558,729.467,4459.4,1225.67,3.60369,703.344,151299,4445.29,1220.95,0.449328,695.752,4449.5,1215.68,2.07275,691.53
113562.354,91251.49138,204813.8454,17.75920555,29.87870072,742.3538494,0,9.85,,0.000140547,0.0843958,0.593217,57.3694,4.6012,42185.9,33686,806820.2777,1073.58,18511.3,1275.22,3.08006,1178.56,1949.95,17275.3,40000,204794,0.0273771,0.0424673,75935.7,2518.24,101942,1.00E-06,261555,661555,3305.61,1119.36,3.16072,641.631,3381.07,1101.16,4.43239,620.958,261555,3375.68,1098.38,1.07363,614.577,3375.83,1095.08,2.3885,612.144
113562.354,44819.17104,158381.525,11.1581505,47.39314862,450.3816591,0,8,,2.58703,0.0514989,0.589898,40.2888,7.29272,24982.9,13015.8,701997.9702,830.213,16213.9,1001.95,2.95825,0.085535,1202.01,10828.4,40000,158370,0.014358,0.20862,81239.1,2397.6,101577,7.23E-05,215131,615131,2035.33,586.672,3.85852,312.235,2064.26,579.422,3.43323,303.521,215131,2060.65,575.054,2.06416,297.716,2059.96,574.322,2.07657,296.928
113562.354,64653.77832,178216.1323,25.22964888,34.61366664,453.8130386,32.81036471,16.08,,7.85E-05,0.103211,0.470002,45.2164,4.05285,41903.1,39018,1110890.069,934.316,25631.8,1611.75,3.02065,1632.95,2102.14,18561.1,40000,178228,0.0321797,0.0358144,78182.6,3562.76,135500,1.00E-06,234989,634989,3996.86,1324.79,2.13135,860.447,4138.15,1295.58,4.24656,828.596,234989,4127.65,1292.37,0.733164,821.966,4128.45,1287.19,2.5148,817.856
113562.354,2291.146165,115853.5002,34.19056125,48.1906527,526.3578208,54.05947133,33.51,,0.417395,0.128372,9.04827,30.3781,3.54344,38211,33975.3,1676889.427,607.514,38800.5,2323.66,3.00239,1.98404,1958.49,17347.7,40000,115888,0.0543633,8.75852,95926.9,2200.04,144796,5.11E-06,172649,572649,4981.84,2240.51,1.45132,1398.96,5152.14,2193.8,3.34014,1346.89,172649,5113.18,2184.15,0.433718,1335.11,5134.88,2174.53,2.17081,1325.99
79762.91493,0,79762.91493,15.40946777,42.96230479,658.5449777,0,15.41,,0.774582,0.0672361,0.436644,35.4732,3.65058,20806,10483.6,540863.2811,418.081,12633.4,630.771,2.80763,0.765376,1077.25,9731.84,40000,79752.1,0.0194168,0.0959917,88552,2592.14,111036,2.62E-05,136513,536513,2652.24,795.346,2.34681,419.161,2696.06,784.149,3.36985,407.519,136513,2690.6,778.658,1.06124,399.81,2689.44,776.671,1.80377,398.508
113562.354,90566.20977,204128.5638,27.50340268,32.96585026,739.2787953,9.291033636,15.3,,1.55E-06,0.111598,0.631052,57.0388,4.57133,51350.3,52303.7,994359.2667,1070.01,22837.8,1547.94,3.09067,2184.52,2443,21409.6,40000,204113,0.0325047,0.0749775,70495.5,3390.69,126512,1.00E-06,260874,660874,4353.55,1331.78,2.81844,794.496,4471.19,1307.27,4.34932,766.891,260874,4459.76,1304.51,0.820065,760.484,4463.93,1300.19,2.25954,756.978
113562.354,13368.58328,126930.9373,33.81823385,15.16684102,694.6774085,34.6283561,30.26,,1.00E-06,0.159875,0.531838,42.1709,3.56794,49425.3,53150.8,1403664.022,665.457,32307.7,2115.86,3.06779,2017.78,2463.25,21577.5,40000,126941,0.0528529,0.115842,79600.2,3247.05,153755,1.00E-06,183702,583702,6228.47,2171.7,1.58243,1314.2,6415.62,2128.67,3.82139,1266.07,183702,6374.48,2123.43,0.315864,1257.93,6394.99,2114.12,2.24118,1249.24
110581.4576,0,110581.4576,22.48705253,38.63313313,494.4469223,18.99224976,22.49,,0.430893,0.109262,0.297965,28.1635,3.12571,32246.8,25488.9,966009.1644,579.707,22530.5,1159.98,2.91163,1607.9,1691.32,15070.4,40000,110584,0.0309334,0.0297908,82217.7,3797.92,145031,9.14E-06,167345,567345,4263.39,1273.27,1.90781,754.979,4381.21,1248.44,3.6187,728.26,167345,4372.98,1242,0.659197,719.042,4370.47,1237.34,2.43635,715.709
113562.354,65270.23413,178832.5881,31.95284476,32.06274265,719.6861711,25.86268094,20.29,,1.00E-06,0.135224,0.635,53.3579,4.26346,54250.2,60771.2,1258067.493,937.483,28895.2,1957.74,3.08765,2270.18,2638.98,23028.3,40000,178832,0.0424851,0.1108,75433.7,3486.26,135785,1.00E-06,235593,635593,5262.38,1743.94,2.2059,1076.32,5423.08,1709.31,4.14141,1037.4,235593,5396.34,1705.98,0.516731,1030.6,5408.97,1699.4,2.20518,1024.76
106951.5977,0,106951.5977,33.8978194,29.63055078,515.2595419,51.1486626,33.9,,1.00E-06,0.122023,8.67596,28.8718,2.96639,34445.6,29049.1,1427708.151,560.841,32856.1,2157.12,2.94971,287.292,1807.93,16067.6,40000,106985,0.0519124,8.40173,93292.8,2238.45,149277,1.00E-06,163746,563746,4721.28,2138.36,1.29322,1353.64,4898.23,2092.99,3.48204,1302.75,163746,4853.19,2087.08,0.30009,1294.47,4880.91,2076.5,2.18139,1284.27
113562.354,55675.46846,169237.8225,24.20373759,17.01577864,597.2957119,13.94537218,16.24,,0.00969069,0.104001,0.513198,47.9065,3.94561,41187.2,37158.5,928162.679,887.153,21404.6,1357.73,2.98547,2334.79,2050.26,18123.8,40000,169231,0.0301035,0.0484188,69628.2,3515.63,132637,1.00E-06,225992,625992,4052.15,1235.42,2.4374,743.115,4167.5,1211.72,4.12344,716.941,225992,4158.58,1208.47,0.735017,710.257,4160.05,1204.14,2.25887,706.869
113562.354,65782.32777,179344.6818,25.35013777,15.90874895,641.1499488,12.92101252,16.05,,2.94E-06,0.107323,0.553117,50.981,4.13533,44400.7,41815.6,955198.1547,940.124,21996.8,1428.55,3.02004,2293.67,2178.02,19198.9,40000,179336,0.031192,0.057213,69952.4,3482.99,130766,1.00E-06,236097,636097,4182.91,1279.42,2.53279,767.722,4300.48,1255.17,4.19073,740.759,236097,4290.36,1252.08,0.744433,734.165,4292.93,1247.68,2.24263,730.66
113562.354,85294.24345,198856.5975,18.79237497,39.23269166,670.6227058,0,10.73,,0.183127,0.0835058,0.555799,54.8677,4.80627,41063.3,32003.6,806553.6009,1042.36,18560.9,1219.08,3.10646,1067.7,1899.57,16847.8,40000,198838,0.0243426,0.0306572,76980.9,2838.54,111210,4.21E-06,255599,655599,3274.24,996.596,3.23373,564.44,3345.56,980.446,4.16567,546.372,255599,3341.58,976.405,1.41552,539.36,3340.23,973.702,2.51785,537.439
101777.9213,0,101777.9213,36.7278292,16.97085822,567.2470093,51.86772338,36.73,,1.00E-06,0.131598,8.69716,31.5053,3.09976,36032.2,31012.1,1461352.643,533.72,33626.2,2212.12,2.98267,416.025,1869.29,16590.3,40000,101811,0.0552236,8.39572,92519.4,2189.91,152739,1.00E-06,158572,558572,5098.94,2274.09,1.21575,1426.94,5283.05,2226.57,3.45257,1373.63,158572,5234.27,2220.27,0.271503,1365.07,5263.92,2208.94,2.2037,1354.07
113562.354,75167.13401,188729.488,31.42423717,46.11961988,654.4389585,31.20942011,18.91,,0.0699598,0.130721,0.575093,52.9818,4.71592,55628.1,61504.8,1372809.441,989.392,31636.8,2030.08,3.15658,1317.99,2655.34,23162.7,40000,188734,0.0407712,0.0581994,84094.8,3545.4,133244,1.20E-06,245495,645495,5083.35,1676.42,2.30394,1049.16,5243.27,1641.6,4.11889,1010.73,245495,5224.95,1636.89,0.669539,1002.84,5228.86,1630.85,2.4142,997.718
113562.354,47673.59652,161235.9505,16.52806491,44.02822326,596.8140678,0,11.64,,0.754147,0.0789293,0.489245,46.3862,4.79412,34277.1,23318.1,794844.2902,845.155,18435.9,1056.92,3.06993,417.664,1616.35,14426.4,40000,161220,0.0225518,0.0452055,85270.7,2892.6,114502,1.89E-05,217981,617981,3102.96,923.847,3.11507,504.981,3163.48,909.893,3.66694,489.454,217981,3158.53,904.013,1.62053,481.355,3157.17,902.071,2.26412,479.884
113562.354,57583.3969,171145.7509,21.53474565,27.04150099,484.7614809,17.45990216,14.29,,0.0473708,0.0889261,0.455045,44.8122,3.86436,36075.4,29620.5,864070.1463,897.185,19958.2,1232.32,2.94414,2205.7,1825.99,16221.6,40000,171145,0.0257777,0.0266168,68882.4,3457.85,132728,1.00E-06,227906,627906,3457.04,1059.46,2.43221,658.711,3563.39,1038.03,4.19049,635.393,227906,3558.41,1034.95,0.898035,628.922,3557.04,1031.11,2.48043,626.184
98340.78899,0,98340.78899,24.10019805,38.75394004,617.5612224,9.885144777,24.1,,0.405685,0.112776,0.379958,33.8478,3.29699,31400.9,23921.1,839887.3777,515.493,19562.6,1034.86,2.88976,2014.22,1637.5,14608.3,40000,98334.3,0.0300095,0.049525,76365.3,3746.07,142469,1.05E-05,155095,555095,4415.27,1232.76,1.94618,690.895,4520.52,1210.84,3.52286,667.432,155095,4511.7,1204.71,0.5964,658.595,4511.05,1200.38,2.09825,655.378
113562.354,54018.37839,167580.7324,11.62793322,23.74372375,685.5936696,0,7.88,,0.123369,0.0701045,0.505184,50.8716,4.12925,32144.2,20545.6,742930.403,878.421,17115.7,1103.98,2.97818,356.618,1515.51,13556.9,40000,167566,0.0263179,0.02354,83224.5,1892.18,85536.3,2.42E-06,224327,624327,2752.36,1076.2,2.90742,604.033,2810.49,1059.63,4.15012,585.366,224327,2805.84,1055.99,1.01512,578.38,2804.18,1052.72,2.45572,576.167
113562.354,57876.89198,171439.246,28.07029946,32.64809337,473.4130886,39.914179,18.59,,1.29E-06,0.116143,0.500529,44.3247,3.9137,44716.4,44943.2,1244206.419,898.819,28643,1870.01,3.02201,1806.36,2260.04,19886,40000,171457,0.037596,0.0708994,78427.1,3569.85,139958,1.00E-06,228218,628218,4496.16,1547.9,1.9361,1010.18,4659.71,1513.46,4.16945,972.22,228218,4637.97,1510.24,0.579929,965.623,4645.72,1503.84,2.35024,960.078
113562.354,37209.47265,150771.8267,19.61179649,34.71989586,471.4189887,12.65910695,14.77,,0.31011,0.0846813,0.403559,39.7061,3.74853,32256.8,24040.9,809343.1049,790.364,18790.3,1058.09,2.93112,1814.28,1641.67,14644.2,40000,150768,0.0234693,0.0258065,73498.3,3476.63,134481,6.72E-06,207529,607529,3303.05,964.752,2.4688,580.326,3393.83,946.417,3.90331,560.528,207529,3389.33,941.89,1.09497,553.055,3387.25,938.772,2.44479,550.973
102912.4486,0,102912.4486,15.91936056,26.28237567,620.7495911,0,15.92,,0.392131,0.0805618,0.370999,33.8126,3.1656,24988.2,15731.2,633503.0286,539.424,14735.2,800.875,2.75107,2090.03,1323.26,11888.2,40000,102899,0.0238882,0.0469043,70486.4,2972.39,120858,1.12E-05,159660,559660,3165.68,978.161,2.35027,525.851,3229.18,963.449,3.57251,509.952,159660,3223.72,958.46,0.823317,502.201,3222.47,955.528,1.96307,500.18
