WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,76722.39901,190284.753,35.18501585,14.81058958,572.806708,52.26074225,21,,1.00E-06,0.113024,5.64077,50.4303,4.27368,48401.5,48874.7,1473767.791,997.671,33705.6,2437.19,3.09659,242.174,2359.4,20714.9,40000,190313,0.0468168,5.15341,91565.2,2318.37,127659,1.00E-06,247074,647074,4356.76,1924.67,1.95845,1274.47,4525.83,1883.91,3.99185,1228.27,247074,4496.79,1880.64,0.517818,1221.78,4520.97,1872.67,2.17939,1214.29
113562.354,7963.53874,121525.8927,38.50918682,26.46508717,707.0691124,48.52181538,35.99,,1.00E-06,0.149855,8.35749,41.0356,3.55698,46175.2,45583.3,1608614.881,637.205,36945.5,2504.29,3.09437,531.702,2276.49,20023.5,40000,121552,0.0624939,7.95891,93597,2077.58,148514,1.00E-06,178313,578313,5820.8,2568.03,1.39109,1580.92,6011.42,2517.6,3.5184,1523.72,178313,5962.6,2511.2,0.274071,1514.9,5994.21,2499.76,2.15372,1503.68
113562.354,69361.81695,182924.171,15.42834686,32.53142513,639.5105038,0,9.58,,0.10409,0.0744614,0.523379,51.6817,4.28981,35002.8,24556,716685.1712,958.848,16488.7,1087.34,3.00578,1232.61,1659.49,14797.3,40000,182908,0.0234072,0.0303944,74025.5,2549.35,104036,2.32E-06,239669,639669,2919.88,957.593,3.07482,542.299,2983.51,942.38,4.18729,525.227,239669,2979.65,939.045,1.23043,518.684,2978.46,936.289,2.40589,516.767
113562.354,68670.8815,182233.2355,31.11031753,36.47687679,652.8735298,30.35936307,19.39,,1.31E-06,0.130036,0.595867,51.8377,4.33946,53100.2,58301.9,1290807.568,955.337,29680.2,1975.66,3.09831,1876.52,2583.24,22569.3,40000,182238,0.0409693,0.0885492,78579.4,3525.17,135273,1.00E-06,238999,638999,5053.88,1683.41,2.20848,1054.93,5215.56,1648.74,4.1729,1016.3,238999,5191.91,1645.16,0.572698,1009.31,5201.46,1638.77,2.27877,1003.72
113562.354,12282.43305,125844.7871,28.31705051,39.29228212,502.2471014,37.59405558,25.55,,0.283234,0.0876401,12.584,32.9259,3.42177,28578.4,21077.7,1274406.541,659.827,29464.2,1789.44,2.78658,0.121521,1535.35,13728.3,40000,125867,0.0403745,12.2735,94821.3,2184.53,107153,3.35E-06,182628,582628,3392.21,1662.74,1.80098,1042.99,3517.01,1628.82,3.49817,1005.16,182628,3490.66,1621.9,0.564121,995.621,3505.61,1614.98,2.07353,989.351
113562.354,4675.048055,118237.4021,38.51969212,20.27788654,716.9068085,47.49092717,37,,1.00E-06,0.150653,8.85213,40.4739,3.5252,45615.4,44622.9,1604557.236,619.961,36858.6,2491.68,3.08795,520.547,2251.77,19816.8,40000,118262,0.0631057,8.45911,93906.3,2059.62,147941,1.00E-06,175023,575023,5854.51,2592.94,1.37395,1587.15,6044.23,2542.38,3.50138,1529.82,175023,5994.38,2535.8,0.268317,1520.87,6026.14,2524.23,2.15025,1509.5
113562.354,9375.11759,122937.4716,14.58999398,19.69445234,453.6748177,0,13.48,,0.823126,0.0630185,0.482251,29.432,3.63202,22463,13384.6,554828.1307,644.405,12909,697.646,2.70327,2743.91,1219.15,10978.6,40000,122925,0.0156014,0.203461,60514.1,3253.7,131812,2.72E-05,179686,579686,2474.97,638.929,2.99498,350.16,2523.15,629.597,3.47591,339.719,179686,2521.07,625.288,1.63085,333.384,2520.74,624.058,1.96055,332.393
113562.354,15856.01007,129418.3641,27.77629754,46.64605433,525.0902903,33.36488331,24.37,,0.555227,0.0822964,13.7078,35.1324,3.82715,27762.7,19843,1285604.925,678.541,29859.5,1668.77,2.75104,0.0645258,1488.93,13327,40000,129437,0.038568,13.3761,94457,2106.93,93522.1,6.68E-06,186198,586198,3193.92,1587.93,1.9746,980.404,3302.25,1557.13,3.45397,946.23,186198,3282.1,1548.35,0.762854,934.947,3291.86,1542.72,2.04717,929.969
113562.354,49614.4508,163176.8048,12.84864983,28.13231636,451.9298263,0,8.94,,0.50854,0.054422,0.464318,41.8702,4.30546,25028.6,14235.2,547626.4316,855.348,12638.7,791.331,2.84869,1965.41,1257.84,11317.2,40000,163164,0.014421,0.0701739,62055.3,2779.26,114277,1.45E-05,219925,619925,2137.44,590.265,3.34981,331.7,2179.62,581.49,3.84974,321.773,219925,2177.46,577.972,2.03779,316.156,2176.88,576.838,2.37888,315.235
113562.354,88768.96186,202331.3159,23.40716743,27.69871763,661.6322605,4.39339755,13.14,,0.00071583,0.0946004,0.580698,54.755,4.45718,44353.5,39642.2,826013.6631,1060.58,18977.6,1279.62,3.0517,2226.69,2119.29,18705.4,40000,202315,0.0262475,0.0509369,66812.5,3294.58,124313,1.00E-06,259076,659076,3695.89,1074.94,2.99482,630.555,3788.92,1055.91,4.3679,609.293,259076,3783.26,1053.2,1.05936,603.053,3784.01,1049.9,2.32514,600.57
80636.87124,0,80636.87124,13.67230529,23.6818036,454.3173837,0,13.67,,1.28166,0.0367247,1.94621,25.4672,3.87893,13266.5,5757.3,337386.2794,422.677,7835.33,438.756,2.41778,2510.91,795.763,7234.91,40000,80628.9,0.00821408,1.71129,54674.1,2555.58,118387,6.42E-05,137390,537390,1449.49,336.126,3.25044,191.454,1472.4,331.789,3.26789,186.465,137390,1469.85,329.174,1.86819,182.417,1468.99,328.563,1.9636,181.881
91309.89999,0,91309.89999,22.98054599,32.83655128,693.3396893,0,22.98,,0.307285,0.102356,0.486053,37.1627,3.23299,27754.1,19574.2,635250.6991,478.592,14749.6,829.335,2.77972,3001.82,1478.64,13238,40000,91295.1,0.0254704,0.119618,63031.6,3609.21,138968,1.04E-05,148056,548056,4018.67,1043.48,2.12747,551.453,4099.55,1027.15,3.47686,534.04,148056,4091.41,1022.29,0.624374,526.447,4094.22,1018.82,1.76089,523.828
113562.354,24580.74654,138143.1005,15.83158068,25.00059569,513.6912915,0,13.01,,0.481878,0.0712617,0.420724,37.378,3.66039,26843.5,17368.3,613664.4812,724.108,14241.8,807.753,2.81246,2451.81,1391.47,12482,40000,138129,0.0187978,0.0635276,63713.7,3189.98,126776,1.41E-05,194890,594890,2796.75,769.83,2.88745,424.937,2854.3,758.071,3.68037,411.918,194890,2851.29,753.743,1.40196,405.093,2850.47,751.912,2.07148,403.764
113562.354,34603.10436,148165.4584,12.71205418,32.40240982,666.0645529,0,9.74,,0.221213,0.0742425,0.464631,46.3639,3.86128,30546.9,19637.1,738724.3318,776.643,17072.8,1043.73,2.92712,730.415,1481.05,13258.9,40000,148151,0.0266302,0.0249628,81738.1,2201.19,95337.4,4.68E-06,204912,604912,2915.33,1089.4,2.72319,602.976,2976.6,1072.78,3.93594,584.385,204912,2971.5,1068.51,0.944303,576.962,2969.7,1065.21,2.35256,574.712
113562.354,81835.20063,195397.5546,35.14622371,28.36247414,601.0097808,49.08155527,20.43,,1.00E-06,0.10988,6.33663,51.9673,4.37032,48308.1,48257.4,1443888.171,1024.46,33008.5,2401.52,3.09074,193.063,2344.06,20587.1,40000,195423,0.0459488,5.83461,92063.6,2287.72,121077,1.00E-06,252184,652184,4237.56,1888.2,2.0627,1244.54,4399.94,1848.76,4.0367,1199.76,252184,4371.99,1845.62,0.543974,1193.33,4395.2,1837.95,2.17505,1186.16
113562.354,9526.717052,123089.0711,36.56604614,43.25702139,597.4451485,54.07865666,33.74,,0.147505,0.139597,7.71533,36.4561,3.641,43375.3,41275.7,1696493.022,645.434,39079.9,2525.02,3.07635,147.928,2163.57,19077.6,40000,123122,0.0580806,7.3635,95486.7,2153.24,148434,1.86E-06,179883,579883,5415.72,2391.15,1.45985,1489.59,5600.28,2341.54,3.42195,1433.87,179883,5556.42,2333.86,0.348579,1423.98,5583.9,2323.23,2.16342,1413.7
108800.3369,0,108800.3369,19.12992449,31.9452509,708.6058035,0,19.13,,0.271684,0.104429,0.429928,38.2232,3.31685,31615.1,23516.1,778752.3471,570.274,18058.3,1039.88,2.85171,2243.57,1623.32,14486.4,40000,108784,0.0313775,0.0580391,72751.8,3206.97,125327,7.19E-06,165545,565545,4099.11,1284.49,2.2043,684.622,4185.69,1264.65,3.56897,662.782,165545,4176.41,1259.26,0.602907,654.532,4177.16,1255.1,1.96743,651.305
113562.354,16260.17195,129822.526,29.75352686,27.37667,693.4437498,21.56083118,26.03,,0.00120031,0.146035,0.566092,42.6837,3.55422,45666.3,47031.7,1189890.81,680.554,27399.3,1781.67,2.98868,2623.06,2313.31,20330.9,40000,129821,0.0441928,0.143062,73813.7,3729.35,143554,1.00E-06,186582,586582,5699.33,1814.78,1.82405,1069.52,5859.18,1779.87,3.79567,1030.67,186582,5824.63,1775.14,0.382885,1022.9,5841.41,1767.71,2.07858,1016.19
113562.354,94023.15476,207585.5088,18.65076203,30.18161104,591.6657705,0,10.2,,0.00887264,0.0755722,0.555509,53.6301,4.53596,38074.2,28922.8,674618.7506,1088.12,15464.8,1079.6,3.03174,2029.95,1803.91,16033.4,40000,207567,0.0202724,0.0424359,64069.8,3010.51,116573,1.00E-06,264328,664328,2959.58,829.572,3.30451,477.189,3025.92,815.871,4.40658,461.932,264328,3023.33,813.172,1.53664,456.061,3022.89,810.896,2.46956,454.415
102571.4976,0,102571.4976,33.32001652,33.16048623,502.2538696,48.6306847,33.32,,1.32E-06,0.112458,10.1335,28.2014,2.96573,31297.9,24766.9,1359524.128,537.873,31314.8,2026.27,2.90049,11.1321,1666.74,14859.5,40000,102603,0.0486744,9.86718,94729.8,2240.92,142641,1.00E-06,159364,559364,4349.95,2005.93,1.31049,1269.91,4516.14,1962.98,3.46686,1221.93,159364,4472.92,1957.05,0.316675,1213.63,4498.34,1946.98,2.17019,1204.03
105289.4996,0,105289.4996,20.69516707,30.39538209,597.6899095,2.325111593,20.7,,0.354105,0.0977713,0.385616,32.5827,3.08328,28536.8,20796.2,690916.1653,551.887,16072.4,871.679,2.78358,2990.49,1524.88,13637.9,40000,105277,0.0251805,0.0679853,63878.2,3638.82,140069,1.06E-05,162038,562038,3833.85,1032.25,2.24618,562.428,3916.99,1015.51,3.5454,544.365,162038,3910.84,1010.47,0.744669,536.534,3910.85,1007.22,1.90701,534.168
113562.354,78129.02054,191691.3745,23.95827225,44.50268825,674.5346991,4.786449523,14.19,,0.301062,0.100668,0.55021,54.1179,4.89103,46072.5,40943.8,951326.0411,1004.81,21972.7,1357.69,3.13352,1341.59,2154.64,19002.6,40000,191675,0.0276748,0.0285772,77867.7,3332.85,125156,6.90E-06,248436,648436,3939.86,1134.98,2.99093,652.954,4033.45,1115.26,4.01843,631.196,248436,4028.52,1110.18,1.26523,623.241,4026.71,1106.99,2.52916,620.959
113562.354,16313.05287,129875.4069,32.54665748,42.2755529,669.9878076,33.17145716,28.46,,0.158031,0.155937,0.506263,41.9324,3.83252,49620.9,52364,1439668.236,680.886,33240.1,2066.43,3.10144,1408.98,2444.45,21421.6,40000,129884,0.0497234,0.0927007,85213.6,3474.96,149200,2.81E-06,186645,586645,6079.51,2044.88,1.71521,1228.86,6258.16,2003.76,3.69715,1183.3,186645,6224.88,1997.25,0.392779,1174.1,6237.47,1988.94,2.26136,1166.56
113562.354,74514.06168,188076.4157,26.28071236,16.13047071,546.2608417,26.21574807,15.87,,1.50E-06,0.106645,0.53211,49.5456,4.16878,44993.1,43854.6,1071613.153,985.965,24668.4,1611.92,3.0227,2091.82,2231.81,19649.8,40000,188080,0.0326735,0.0523711,72640.1,3513.37,132604,1.00E-06,244841,644841,4138.24,1342.75,2.33903,852.939,4274.76,1314.66,4.30904,821.913,244841,4262.56,1311.96,0.725504,815.639,4265.81,1306.94,2.36312,811.548
113562.354,37756.74595,151319.1,16.88416741,46.92318612,641.8428572,0,12.67,,0.844675,0.0859515,0.482766,45.93,4.76377,35341.2,24655.9,863066.2348,793.166,20060.3,1105.6,3.08046,225.037,1662.93,14826.8,40000,151302,0.0256187,0.0418274,89353.4,2860.12,113463,2.06E-05,208063,608063,3381.05,1049.53,2.96187,567.574,3445.88,1033.82,3.57508,550.169,208063,3439.71,1027.01,1.46063,541.132,3438.06,1024.75,2.21671,539.441
113562.354,9049.723862,122612.0779,27.71751186,32.27627048,529.1716796,32.73212127,25.67,,0.0932156,0.0833642,13.6236,32.9203,3.17075,27054.6,19196.6,1152244.129,642.858,26549.3,1708.42,2.7486,0.325405,1464.07,13111.8,40000,122630,0.0393298,13.3133,95512.2,2132.57,101112,1.12E-06,179391,579391,3225.92,1618.14,1.80619,1007.2,3346.13,1585.55,3.56346,970.675,179391,3317.82,1580.31,0.47075,962.672,3334.57,1573.19,2.02696,956.178
113562.354,84881.7649,198444.1189,12.9173757,31.41398757,717.2608788,0,7.39,,0.000284706,0.0721035,0.562268,56.1439,4.52462,37049.5,25656.5,763751.5767,1040.21,17525.7,1204.6,3.05967,394.55,1696.98,15118.9,40000,198427,0.0262166,0.028663,81454.4,1918.87,85179.1,1.00E-06,255188,655188,2828.03,1071.6,3.16495,612.775,2889.52,1054.7,4.47373,593.632,255188,2885.12,1051.85,1.12574,587.182,2884.14,1048.66,2.50926,584.964
113562.354,67040.5244,180602.8784,23.39379768,35.24379018,462.1370756,25.94687114,14.71,,0.0418503,0.0951721,0.462464,46.117,4.13131,39923.3,34928.9,1007424.388,946.798,23273.1,1433.05,3.02071,1571.56,1986.4,17584,40000,180609,0.0287017,0.0227055,76921.6,3485.59,133020,1.00E-06,237370,637370,3690.83,1181.13,2.3139,755.755,3814.52,1155.84,4.24756,728.319,237370,3808.67,1152.51,0.869433,721.605,3806.88,1148.07,2.65965,718.392
85236.65903,0,85236.65903,30.35945886,14.83148919,471.5538001,35.68969954,30.36,,0.00666606,0.07348,15.1004,26.5738,2.82002,19754.7,12150.6,982713.9747,446.958,22684.1,1416.05,2.59098,0.304339,1160.83,10467.2,40000,85260.7,0.0344736,14.8548,91719,2216.19,111717,1.00E-06,142022,542022,2835.8,1423.1,1.40645,916.546,2955.44,1391.51,3.47308,881.879,142022,2922.15,1386.72,0.385378,874.552,2939.2,1378.94,2.11795,867.517
94094.79535,0,94094.79535,33.82364297,48.30013004,536.7153867,42.87582309,33.82,,0.480177,0.100593,14.3206,29.8638,3.44274,27096.6,19611.8,1353427.262,493.416,31421.8,1769.75,2.78426,0.0905025,1480.08,13250.5,40000,94122.9,0.0449092,14.0393,92477.8,2139.67,124424,5.93E-06,150884,550884,3906.87,1852.02,1.43127,1145.9,4044.16,1813.78,3.28734,1103.68,150884,4008.57,1804.54,0.455669,1092.26,4023.71,1796.37,2.13097,1084.8
113562.354,14972.16628,128534.5203,37.29051067,27.45894723,640.0952093,51.81432455,32.95,,1.00E-06,0.142296,6.84495,40.1057,3.52442,45347.1,44620.6,1591134.099,673.964,36537.1,2483.99,3.08513,507.218,2251.71,19816.3,40000,128564,0.0589768,6.45633,92848.6,2155.36,149612,1.00E-06,185325,585325,5516.09,2424.97,1.42991,1521.8,5706.64,2375.81,3.56287,1466.11,185325,5661.29,2369.99,0.297673,1457.75,5691.85,2359.07,2.16368,1447.11
113562.354,46238.74553,159801.0995,15.08363129,19.86269155,516.2482731,0,10.72,,0.360084,0.0664382,0.458253,43.2242,3.99845,28454.7,18195.6,610679.9036,837.643,14113.1,863.259,2.87974,2084.18,1424.76,12771,40000,159787,0.01806,0.0469488,64575.6,2957.33,118526,9.82E-06,216548,616548,2606.94,739.393,3.0845,414.078,2661.21,727.987,3.87804,401.371,216548,2658.44,724.181,1.57508,394.988,2657.53,722.399,2.25939,393.701
113562.354,66587.89949,180150.2535,28.35941799,35.35953241,581.773456,29.12231153,17.88,,1.89E-06,0.118646,0.54806,49.3373,4.20479,48155.7,49412.9,1189804.365,944.422,27391.4,1787.45,3.05902,1872.62,2372.7,20825.6,40000,180156,0.0367436,0.0676622,77211.5,3581.81,134495,1.00E-06,236917,636917,4607.82,1510.45,2.21908,952.581,4757.86,1478.87,4.19257,917.654,236917,4739.99,1475.47,0.634522,910.827,4745.83,1469.74,2.31576,905.978
113562.354,8823.841491,122386.1955,33.9644274,29.65243846,728.7482888,31.41471753,31.52,,1.89E-06,0.164891,0.545563,42.3675,3.56487,49723.9,53667.5,1391144.894,641.614,32018.2,2098.34,3.06511,2134.41,2475.53,21679.2,40000,122393,0.0537941,0.126082,78920.1,3293.25,153478,1.00E-06,179154,579154,6430.79,2209.6,1.57137,1317.85,6616.8,2166.69,3.78342,1269.86,179154,6573.71,2161.2,0.304736,1261.52,6595.62,2151.76,2.20638,1252.68
111385.104,0,111385.104,15.82733565,21.96342621,580.8258648,0,15.83,,0.447698,0.0816757,0.353851,31.8415,3.15084,26131.7,17128.3,660729.0925,583.837,15378.4,825.369,2.76675,2264.08,1381.67,12396.8,40000,111371,0.0236325,0.0492029,69518.7,3115.67,124959,1.27E-05,168132,568132,3208.27,967.713,2.46496,522.199,3273.46,953.172,3.56734,506.32,168132,3268.31,948.013,0.939528,498.457,3267.03,945.3,1.98129,496.566
108293.9029,0,108293.9029,33.49856771,45.93968228,605.7041714,41.21701663,33.5,,0.412794,0.113271,13.6589,33.2561,3.55982,32975.7,26339.5,1472315.748,567.83,34088.4,2018.78,2.89209,0.19288,1719.86,15314.9,40000,108318,0.0503272,13.3421,94944.6,2068,124940,5.22E-06,165079,565079,4405.24,2071.84,1.56304,1257,4549.47,2030.98,3.32938,1211.46,165079,4512.86,2021.73,0.44043,1199.97,4530.83,2013.09,2.08334,1191.91
85183.68316,0,85183.68316,11.67886026,17.0122474,695.8492786,0,11.68,,0.330415,0.0613174,0.387959,37.6733,3.24727,19640.1,9879.3,534683.0273,446.5,12423.2,689.406,2.6639,769.775,1045.36,9450.61,40000,85173.2,0.0221979,0.0316494,78080.5,1981.67,92167.7,8.99E-06,141934,541934,2414.86,908.643,2.19791,489.562,2459.67,895.383,3.67098,475.649,141934,2454.44,890.962,0.708429,468.322,2452.7,887.915,2.04079,466.406
113562.354,26132.98871,139695.3427,28.53039854,45.52250764,494.2021755,39.15787813,23.19,,0.419649,0.086433,11.6595,37.0976,3.88313,30278.2,22900.7,1339349.258,732.44,31011.4,1834.9,2.81684,0.0866639,1601.55,14299.1,40000,139718,0.0393464,11.308,94209.2,2216.33,102403,4.88E-06,196479,596479,3344.89,1620.91,1.93054,1025.05,3466.2,1587.88,3.53631,988.386,196479,3444.72,1580.04,0.722998,977.949,3457.32,1573.86,2.10037,972.402
113562.354,68311.84182,181874.1958,13.73689626,26.98100863,554.8038256,0,8.58,,0.179229,0.0637207,0.494823,48.9603,4.25994,30812.5,19598.4,631974.9791,953.353,14537.7,960.901,2.95959,1391.42,1479.57,13246,40000,181859,0.0190967,0.0309913,69309.3,2532,104369,4.29E-06,238620,638620,2500.45,781.418,3.21102,443.851,2552.97,769.225,4.15741,430.231,238620,2550,765.94,1.57993,424.068,2548.83,763.869,2.4662,422.64
103083.7992,0,103083.7992,17.38416005,29.78593146,600.945799,0,17.38,,0.416038,0.0836859,0.376071,32.7321,3.13439,25427.5,16551.3,624088.4834,540.32,14524.3,780.892,2.74826,2521.93,1357.84,12189.4,40000,103070,0.0229369,0.0604058,66530,3237.86,128985,1.27E-05,159831,559831,3287.17,939.401,2.37321,504.689,3353.32,925.151,3.53825,489.321,159831,3348.29,920.213,0.864368,481.682,3347.44,917.477,1.89937,479.773
113562.354,47119.21234,160681.5663,36.13366847,26.92903364,475.2782339,65.89992227,25.54,,1.00E-06,0.133927,1.76975,41.9774,3.75968,49350,52395,1636876.907,842.551,37537.9,2604.99,3.13272,644.796,2445.19,21427.8,40000,160723,0.0531021,1.3634,89383.6,2385.8,158225,1.00E-06,217484,617484,5161.59,2186.59,1.48532,1460.63,5365.68,2138.21,3.75728,1406.02,217484,5329.04,2133.93,0.387119,1398.9,5357.06,2124.08,2.24005,1389.42
113562.354,88229.40454,201791.7585,22.08235396,18.33912969,480.9372227,19.65239256,12.43,,2.60E-06,0.0858867,0.501624,50.0042,4.31395,39779.7,33925.9,883631.7413,1057.84,20346,1324.25,3.01041,1982.32,1957.03,17335.4,40000,201792,0.025189,0.0244164,68916.1,3333.53,127673,1.00E-06,258553,658553,3333.84,1035.02,2.61975,659.028,3440.98,1013.62,4.49397,635.781,258553,3436.78,1011.24,1.05523,629.803,3435.47,1007.56,2.61346,627.198
113562.354,86876.38896,200438.743,13.22973769,31.68483348,455.8407245,0,7.5,,0.195758,0.0536058,0.508736,49.3075,4.79008,28982.4,17018.1,550209.8115,1050.68,12599.1,894.286,2.98346,1583,1377.15,12357.5,40000,200425,0.0138812,0.0465497,62327.1,2654.13,107885,5.32E-06,257186,657186,2104.07,568.181,3.58943,325.156,2146.33,559.398,4.211,315.317,257186,2144.8,556.427,2.37951,310.2,2144.23,555.246,2.77141,309.25
113562.354,18049.39108,131611.7451,35.29022368,20.50888484,571.8246763,52.70874158,30.45,,1.00E-06,0.131124,6.62949,38.0385,3.43331,42408.5,40213.1,1534538.689,690.107,35240.8,2392.34,3.05054,403.133,2134.86,18836.4,40000,131643,0.0546367,6.26266,92706.1,2221.6,147786,1.00E-06,188404,588404,5073.69,2247.92,1.46324,1430.32,5258.16,2201.1,3.59409,1377.41,188404,5216.23,2195.74,0.32571,1369.44,5244.97,2185.47,2.16077,1359.51
113562.354,18063.52487,131625.8789,30.3663045,16.35956992,560.3525715,37.95911683,26.2,,7.72E-05,0.0975222,11.5283,37.3932,3.36391,32576.3,25654.1,1260117.724,690.126,28957.1,1946.12,2.87873,1.60738,1696.9,15118.2,40000,131647,0.0440247,11.1719,95355.6,2164.67,114944,1.00E-06,188408,588408,3773.02,1810.51,1.73514,1135.31,3912.6,1773.77,3.64984,1093.95,188408,3880,1769.03,0.411779,1086.37,3900.89,1760.99,2.05831,1078.86
108945.174,0,108945.174,32.4759372,24.62176192,722.0658654,26.1938108,32.48,,0.000179581,0.162067,0.539613,39.1394,3.37477,44939.9,45967.8,1270181.305,571.136,29252.8,1897.22,2.99801,2443.46,2286.32,20105.6,40000,108949,0.0503636,0.150191,75760.4,3555.23,152039,1.00E-06,165710,565710,6328.61,2068.98,1.53369,1209.7,6504.15,2029.28,3.7011,1165.62,165710,6459.89,2023.65,0.29866,1157.24,6482.69,2014.54,2.12758,1148.78
113562.354,50531.10536,164093.4594,15.18855171,21.78756478,532.3543945,0,10.51,,0.324132,0.0679427,0.466819,44.7859,3.96562,29481,19260,630310.6145,860.143,14563.3,894.484,2.89638,2015.05,1466.52,13133.1,40000,164079,0.0187427,0.040762,65215.9,2932.62,117386,8.56E-06,220840,620840,2665.45,767.454,3.13165,430.838,2721.71,755.437,3.9587,417.407,220840,2718.74,751.66,1.55067,410.94,2717.71,749.709,2.32314,409.547
107670.0839,0,107670.0839,32.04915642,19.28060338,596.5893994,37.4520783,32.05,,4.64E-05,0.105019,13.5362,32.7695,3.10116,30675.9,23481.8,1264247.135,564.545,29097.2,1907.29,2.85292,1.42074,1622.12,14476,40000,107691,0.0474872,13.2249,95329.6,2093,122821,1.00E-06,164452,564452,4073.33,1953.2,1.50827,1198.77,4217.78,1914.24,3.50236,1155.05,164452,4178.17,1908.59,0.3284,1146.87,4200.75,1899.49,2.06351,1138.25
98795.03221,0,98795.03221,18.31880314,33.11362572,511.0734865,3.62505322,18.32,,0.546344,0.0779443,0.358495,28.2284,3.07788,23306.6,14589.3,590777.0113,517.861,13792.4,695.859,2.72954,2526.95,1273.62,11455,40000,98785.9,0.0191555,0.0874146,66172.8,3496.76,139545,1.74E-05,155547,555547,3057.26,786.151,2.35924,438.57,3122.6,773.256,3.49907,424.936,155547,3118.6,768.382,1.05136,417.569,3117.77,766.22,1.89717,416.127
113562.354,25292.26977,138854.6238,29.45045337,48.73006231,626.1859972,27.85770109,24.09,,0.392942,0.141637,0.465152,42.6666,4.12687,47852,48313.9,1354719.054,727.934,31422.9,1800.33,3.10354,1244.82,2345.46,20598.9,40000,138859,0.0426245,0.0475017,87590.1,3765.96,140936,7.40E-06,195620,595620,5527.1,1753.78,1.94034,1051.56,5683.52,1718.82,3.68842,1013.33,195620,5664.99,1711.32,0.576791,1003.13,5665.47,1704.98,2.39589,997.853
113562.354,43885.48655,157447.8406,31.39096099,15.60417173,629.9557728,33.751842,22.64,,1.05E-06,0.0943671,11.3171,46.5332,3.87656,36257.1,29521.9,1243652.27,825.463,28507.4,1992.02,2.93006,1.97408,1822.88,16195.2,40000,157463,0.0426233,10.8704,95444.6,2113.43,100306,1.00E-06,214224,614224,3652.41,1750.67,2.02631,1096.79,3783.18,1716.13,3.81566,1057.63,214224,3755.2,1712.13,0.489756,1050.55,3774.68,1704.93,2.04644,1043.88
76598.61922,0,76598.61922,30.84592632,24.45488269,563.2455423,26.44311737,30.85,,0.059998,0.0625314,18.604,31.0277,2.98644,17038.7,9438.1,830537.3814,401.634,19190.9,1177.26,2.47646,0.19675,1021.48,9239.65,40000,76614.8,0.030454,18.3147,88978.1,1986.36,91716.9,1.00E-06,133376,533376,2420.12,1256.12,1.50364,790.503,2515.61,1229.52,3.44466,761.597,133376,2487.76,1224.9,0.394137,754.388,2501.26,1218.16,2.02834,748.496
113562.354,29815.65084,143378.0048,34.94253179,17.33015738,684.2492793,39.40869977,27.68,,1.00E-06,0.117335,10.4674,45.6477,3.7899,41327.4,37136.4,1407592.407,751.723,32290.1,2229.8,3.01578,73.4625,2049.64,18118.5,40000,143397,0.0512184,10.0266,95354.2,2094.01,121895,1.00E-06,200158,600158,4549.75,2103.75,1.75322,1305.69,4705.88,2062.47,3.6727,1258.8,200158,4669.02,2057.62,0.369846,1251.1,4693.41,2048.73,2.06983,1242.64
96563.4418,0,96563.4418,30.12753802,33.60801692,719.5300248,16.96498308,30.13,,0.0744121,0.144495,0.552845,38.8135,3.34139,37358.9,33974,1021323.792,506.196,23574.6,1472.42,2.89207,2822.23,1958.45,17347.4,40000,96560.8,0.0406016,0.1657,70552.3,3919.04,145734,1.71E-06,153322,553322,5650.93,1668.19,1.6143,949.918,5796.94,1636.7,3.57799,915.528,153322,5762.34,1631.39,0.336783,907.488,5779.79,1624.07,1.99376,900.983
113562.354,94234.59639,207796.9504,37.24638995,34.98056745,598.0153615,56.2265009,20.36,,1.00E-06,0.135262,0.589619,53.9314,4.64013,61262.2,73970.7,1594947.087,1089.47,36637.1,2477.5,3.20002,1004.73,2920.43,25328.7,40000,207824,0.0489775,0.0667665,85636.7,2816.38,144026,1.00E-06,264585,664585,5228.04,2013.63,2.01409,1345.49,5425.28,1969.87,4.38759,1296.43,264585,5399.71,1966.86,0.541004,1289.86,5410.47,1959.1,2.52201,1282.89
111778.7684,0,111778.7684,26.16704377,17.09501712,577.1562999,22.14850084,26.17,,0.110428,0.131527,0.428383,31.8253,3.01905,36903.5,33989.6,1071853.325,585.986,24778.5,1507.71,2.87591,2775.67,1958.91,17351.3,40000,111781,0.0384894,0.114936,71608.5,3914.26,146881,2.24E-06,168542,568542,5130.71,1582.8,1.72911,936.815,5277.3,1551.43,3.65619,902.343,168542,5249.41,1546.32,0.40603,894.351,5261.08,1539.58,2.08938,888.474
113562.354,64857.40224,178419.7562,36.46174242,29.40287636,612.4468829,52.11585251,23.21,,1.00E-06,0.121663,5.63398,49.8354,4.16457,49528,50879.5,1520456.2,935.469,34800.9,2486.88,3.11165,307.341,2408.6,21124.1,40000,178448,0.0502262,5.15126,91877.6,2268.6,133094,1.00E-06,235209,635209,4697.48,2064.45,1.85351,1349.64,4873.16,2021.41,3.88755,1300.76,235209,4840.75,2017.65,0.448269,1293.89,4866.52,2009.05,2.16421,1285.73
113562.354,12506.75718,126069.1112,23.14862512,22.58971851,560.1042763,14.54491012,20.85,,0.173557,0.110938,0.398393,35.7438,3.23635,34859.2,29690.2,921995.6775,660.867,21373.7,1237.39,2.87376,2684.42,1828.18,16240.3,40000,126065,0.0315777,0.0511864,69422.3,3742.33,141691,3.78E-06,182826,582826,4328.4,1297.22,2.05928,761.02,4447.04,1272.59,3.7377,734.037,182826,4436.17,1267.93,0.578739,726.319,4437.53,1263.11,2.17364,722.522
113562.354,59821.21961,173383.5736,30.41262438,20.13369846,719.9315574,20.83389333,19.92,,1.05E-06,0.131646,0.623506,52.5326,4.18493,51709,55901.3,1180649.687,908.897,27136.3,1818.04,3.06261,2340.69,2527.97,22113.1,40000,173379,0.040305,0.107186,73863.1,3561.86,134740,1.00E-06,230140,630140,5128.14,1653.97,2.25069,1004.23,5278.69,1621.77,4.09833,968.082,230140,5254.84,1618.34,0.532736,961.209,5265.84,1612.2,2.16738,955.835
113562.354,26145.252,139707.606,18.10283217,47.58482126,527.9784071,1.635401609,14.72,,1.40058,0.082899,0.513574,38.2724,5.05853,32168.3,21587.2,803750.1923,732.31,18720.8,990.429,3.05544,357.415,1554.12,13890.3,40000,139694,0.0210525,0.143895,88544.9,3357.24,129370,3.96E-05,196455,596455,3259.18,863.144,3.03498,464.788,3321.71,850.094,3.34801,450.362,196455,3316.94,843.564,1.67113,442.091,3315.96,842.099,1.96871,440.828
113562.354,54545.77686,168108.1309,32.43865807,23.08143111,735.0608636,25.77604302,21.91,,0.00158457,0.137705,0.630542,52.2879,4.14586,52600.4,57973.5,1268779.009,881.266,29146.4,1969.23,3.06846,2261.04,2575.74,22507.5,40000,168108,0.0435829,0.116504,75634.6,3464.32,136248,1.00E-06,224869,624869,5360.4,1789.52,2.17989,1100.29,5523.35,1753.88,4.08904,1060.17,224869,5494.04,1750.28,0.486999,1053.17,5508.21,1743.32,2.19795,1046.91
113562.354,47189.98665,160752.3407,23.23193828,21.79160208,669.1773079,3.007490604,16.41,,0.104358,0.103691,0.534184,48.6326,3.94331,40186.4,34860.5,830348.5873,842.616,19159.5,1204.03,2.97754,2524.46,1984.41,17567.2,40000,160736,0.0285203,0.0599901,67168.6,3483.37,131070,2.56E-06,217497,617497,4057,1168.3,2.62716,661.38,4153.98,1148.3,3.92622,639.068,217497,4146.37,1144.5,0.815138,632.046,4147.65,1140.81,2.10481,629.189
93391.24858,0,93391.24858,22.08760568,27.82299268,622.7546859,3.549889898,22.09,,0.303123,0.0968859,0.409044,33.7748,3.07158,26539.2,18512.8,645983.7038,489.524,15020.9,821.252,2.75104,3049.03,1437.33,12880,40000,93380.4,0.024381,0.0786983,62442.3,3630.57,140972,9.41E-06,150141,550141,3798.4,1000.06,2.08892,547.64,3881.6,983.384,3.53512,529.92,150141,3874.55,978.677,0.641085,522.409,3875.44,975.241,1.86443,519.911
113562.354,7671.061466,121233.4155,26.14215122,21.48916092,583.9418662,21.68647665,24.49,,0.0860552,0.129133,0.448609,35.081,3.18737,38446.2,35932,1078072.928,635.544,24909.1,1529.64,2.9017,2681.4,2015.37,17829,40000,121235,0.0381431,0.103731,72051.6,3855.82,144579,1.72E-06,177996,577996,5035.34,1568.02,1.81808,932.313,5180.37,1537.02,3.7176,898.148,177996,5155.08,1532.2,0.432609,890.35,5165.33,1525.73,2.10283,884.738
113562.354,64311.74165,177874.0957,22.48018724,14.7213364,751.9833265,0,14.35,,0.0094054,0.102259,0.594526,54.152,4.25498,43589.5,38363.7,847888.0876,932.352,19503.7,1289.97,3.03706,2066.83,2084.02,18408.5,40000,177853,0.0300237,0.0675333,70977.3,3159.65,120651,1.00E-06,234614,634614,4003.81,1228.41,2.81984,691.801,4096.5,1208.08,4.10951,668.842,234614,4088.08,1204.71,0.8346,662.045,4090.34,1200.95,2.13919,659.084
88403.85664,0,88403.85664,23.3180578,35.14358095,610.121462,7.535840712,23.32,,0.331883,0.0988608,0.387323,33.2844,3.11989,26460.2,18182.2,686617.7359,463.4,15986.1,852.564,2.78977,2443.14,1424.22,12766.4,40000,88397.2,0.0251927,0.062781,69396.2,3650.81,142137,9.53E-06,145158,545158,3871.7,1034.86,1.94142,579.955,3961.92,1016.53,3.53361,560.64,145158,3954.28,1011.49,0.593872,552.823,3954.43,1007.71,1.96599,550.101
113562.354,45723.05835,159285.4124,31.70491601,44.17409917,743.2100292,22.51083549,22.6,,0.145266,0.145002,0.592616,51.1655,4.38931,53966.7,59112.6,1336596.045,834.996,30827.8,1950.98,3.12103,1741.69,2601.66,22721.1,40000,159282,0.043927,0.0879375,81593.7,3657.15,136607,2.80E-06,216043,616043,5658.17,1804.46,2.1538,1075.32,5816.72,1769.28,3.834,1036.26,216043,5792.19,1763.63,0.538733,1027.64,5800.07,1757.08,2.20995,1021.9
113562.354,32783.40764,146345.7616,18.8988675,25.98223468,726.2036678,0,14.67,,0.145976,0.0981972,0.513216,47.9677,3.86148,36871.7,28937.2,822614.1463,767.087,18996.1,1177.75,2.9607,1809.69,1804.37,16037.3,40000,146328,0.030756,0.0485478,74950.7,2965.68,116623,3.40E-06,203089,603089,3849.63,1258.52,2.55599,692.205,3935.25,1238.49,3.82987,669.727,203089,3927.43,1234.16,0.73525,662.232,3927.89,1230.24,2.10981,659.215
113562.354,84286.84689,197849.2009,11.6975934,26.28833683,701.8820293,0,6.71,,0.00376957,0.0681243,0.553235,55.7056,4.50769,35536,23557.1,744640.1515,1037.09,17085.9,1175.71,3.05068,217.331,1624.76,14498.8,40000,197833,0.025402,0.0255601,82076.8,1756.92,80565.1,1.00E-06,254594,654594,2673.26,1038.27,3.19061,593.946,2730.29,1022.01,4.49642,575.569,254594,2726.22,1019.17,1.17744,569.139,2724.97,1016.08,2.56068,567.038
113562.354,70429.26982,183991.6238,34.02070069,37.24339038,715.2056291,33.06357561,21,,1.00E-06,0.139781,0.623195,54.0479,4.461,57689.3,66644.9,1397684.999,964.559,32118.7,2158.23,3.14449,1710.91,2767.44,24081.8,40000,183997,0.0454962,0.0934032,80686.1,3322.15,138113,1.00E-06,240758,640758,5433.64,1868.72,2.17115,1170.22,5606.38,1830.66,4.16654,1127.55,240758,5579.29,1826.91,0.518888,1120.42,5591.25,1819.85,2.29908,1114.11
113562.354,46113.3471,159675.7011,34.45964971,16.092657,649.8534102,41.56404686,24.51,,1.00E-06,0.111646,9.16305,47.7468,3.95459,42467.8,38821,1396660.699,837.168,32004.6,2247.21,3.02752,82.4751,2096.7,18515.3,40000,159696,0.0483124,8.70215,94507.3,2160.6,119152,1.00E-06,216457,616457,4320.57,1984.8,1.87834,1256.86,4475.34,1944.95,3.78734,1211.59,216457,4442.46,1940.77,0.427461,1204.4,4465.83,1932.5,2.09085,1196.58
113562.354,65738.02708,179300.3811,22.64616613,38.98378903,584.6259092,10.25840189,14.34,,0.220758,0.0954785,0.501747,49.5699,4.40365,41095.4,34806,907981.2848,939.888,20991.7,1275.7,3.05991,1568.32,1982.82,17553.8,40000,179291,0.0266969,0.0257838,75714.3,3395.68,128524,4.76E-06,236052,636052,3727.76,1095.94,2.72317,649.546,3825.85,1075.7,4.05128,627.388,236052,3821.06,1071.31,1.1001,619.924,3819.14,1067.88,2.52347,617.532
105770.4884,0,105770.4884,14.44331696,43.98864925,524.0569981,0,14.44,,1.58773,0.0697015,0.534269,28.7184,4.44122,24072,13402.7,670073.8287,554.412,15649.3,783.64,2.89687,0.728493,1219.99,10985.9,40000,105758,0.0190934,0.259945,91510,2948.98,120578,4.94E-05,162519,562519,2748.78,781.827,2.88134,408.726,2794.58,771.189,3.18072,396.93,162519,2789.11,765.079,1.52282,389.168,2788.06,763.738,1.78231,388.03
113562.354,76242.09782,189804.4518,23.87279452,27.97951303,562.2198423,16.66779172,14.28,,6.49E-06,0.0969519,0.523178,50.3434,4.2,42230.4,38129,926831.7419,994.982,21347,1382.69,3.01324,2149.21,2077.49,18353.4,40000,189800,0.0283577,0.0377634,69614,3419.35,129528,1.00E-06,246561,646561,3771.05,1164.15,2.57485,719.641,3884.61,1141.1,4.33445,694.254,246561,3877.78,1138.37,0.86981,687.961,3878.08,1134.31,2.4078,684.885
83060.45599,0,83060.45599,32.21395761,18.35391611,688.0773304,22.03924064,32.21,,0.000665513,0.138457,0.548315,37.318,3.23686,32661.3,27745.3,961256.6914,435.447,22180.3,1393.63,2.82669,2942.93,1766.07,15710.2,40000,83064.8,0.0385674,0.17728,68393.9,3942.62,148914,1.00E-06,139826,539826,5408.12,1587.14,1.40741,927.594,5556.45,1555.46,3.61155,893.396,139826,5517.49,1550.57,0.296595,885.808,5538.27,1542.69,2.05355,878.799
113562.354,70223.42956,183785.7836,38.39858753,35.69177113,458.9243166,75.02620973,23.73,,1.00E-06,0.137924,0.60534,46.2601,4.21404,56245.7,65071.8,1786516.809,963.702,41049.8,2762.87,3.1961,470.899,2733.58,23804.6,40000,183833,0.0542918,0.158184,90518.4,2397.46,158126,1.00E-06,240594,640594,5313.19,2235.88,1.56772,1522.65,5533.63,2185.08,3.94812,1465.5,240594,5500.42,2181.06,0.444134,1458.52,5516.94,2171.67,2.40894,1449.61
94431.00205,0,94431.00205,37.40964489,46.93362233,621.098534,45.11720749,37.41,,0.342764,0.11938,13.5237,34.093,3.57137,31970.9,25038.5,1459516.08,495.18,33764.3,2028.98,2.90497,0.458383,1676.03,14939.2,40000,94459.4,0.0517901,13.198,93936.9,2078.29,134625,4.38E-06,151220,551220,4641.39,2133.73,1.3555,1299.91,4797.25,2090.32,3.28333,1251.67,151220,4754.14,2081.39,0.35775,1240.71,4775.19,2071.61,2.13243,1231.47
113562.354,46579.31128,160141.6653,16.70889303,31.08173733,585.8064846,0,11.85,,0.244916,0.0768412,0.475909,45.7323,3.93823,31941,22286.8,678326.5359,839.42,15668.5,966.83,2.92109,2001.81,1579.55,14109.6,40000,160126,0.0218803,0.0378567,67882.8,2985.61,118184,6.26E-06,216887,616887,3013.47,895.673,2.91849,500.5,3078.42,881.55,3.92491,484.773,216887,3074.77,877.688,1.23081,477.982,3073.65,875.213,2.23175,476.234
113562.354,91721.64714,205284.0011,11.97695212,41.68716216,506.1879889,0,6.63,,0.533479,0.0554133,0.520484,51.4938,5.71481,31500.7,18274.4,672163.2043,1076.08,15437.4,1046.78,3.10741,0.767692,1427.89,12798.2,40000,205270,0.0159659,0.0383078,78992,2255.04,94813.5,1.28E-05,262031,662031,2181.31,653.695,3.74296,367.296,2220.68,644.011,4.07352,356.352,262031,2217.39,639.822,2.49212,350.327,2216.53,638.638,2.83759,349.352
113562.354,3270.171687,116832.5257,12.82040815,30.44320007,539.4464323,0,12.46,,0.542881,0.0673917,0.341141,31.193,3.26386,23536.1,13938.7,622194.6301,612.4,14484.9,773.847,2.73697,1728.2,1244.48,11200.4,40000,116820,0.0209217,0.0470242,72276.1,2725.39,114117,1.46E-05,173581,573581,2649.69,856.525,2.65636,466.66,2701.78,844.011,3.60367,452.908,173581,2697.04,839.044,1.18225,445.369,2695.67,836.87,2.03902,443.888
113562.354,45228.88936,158791.2434,30.70454487,31.61685507,580.4609352,36.8807451,21.96,,1.00E-06,0.131729,0.535125,45.3453,3.82488,47793.8,50263.3,1301236.504,832.492,29937.9,1973.72,3.0435,1984.63,2393.58,20999.2,40000,158804,0.0430238,0.0921249,77840.6,3426.64,144102,1.00E-06,215565,615565,5113.46,1769.25,1.87075,1120.21,5285.07,1731.93,4.05003,1078.65,215565,5256.54,1728.26,0.457799,1071.68,5269.15,1720.95,2.27332,1065.14
81753.86102,0,81753.86102,34.64115895,20.04155585,713.2523476,25.40545427,34.64,,0.0014529,0.0830326,20.0079,38.4789,3.32588,22223.2,13676.7,963255.5436,428.643,22199,1423.95,2.65246,0.262647,1232.57,11096.1,40000,81766.9,0.0394968,19.6418,91563.9,1874.52,97015,1.00E-06,138528,538528,3231.41,1624.38,1.45908,969.634,3339.87,1593.19,3.43561,935.253,138528,3303.87,1587.88,0.310055,927.462,3321.31,1579.87,1.98391,920.125
82879.35625,0,82879.35625,31.36689393,45.73104303,747.0046409,15.32771739,31.37,,0.367439,0.138812,0.492194,40.2648,3.67422,34367.5,27796,963978.9145,434.462,22387.4,1253.29,2.94884,1761.46,1767.71,15724.3,40000,82877,0.0370315,0.0919351,80565.4,3872.88,144796,9.25E-06,139638,539638,5435.63,1522.61,1.60669,850.275,5566.15,1494.36,3.44367,820.085,139638,5545.91,1487.48,0.398746,810.74,5552.47,1481.26,2.0537,805.555
113562.354,16407.47783,129969.8318,26.91033361,37.37999685,635.2753252,18.62408349,23.51,,0.200838,0.132116,0.468489,40.29,3.61915,42150.8,40127.2,1121457.645,681.321,25958.6,1544.11,2.98792,2159.34,2132.53,18816.7,40000,129967,0.038559,0.0723878,77126.6,3800.27,141192,4.16E-06,186728,586728,5157.91,1584.33,1.97306,927.835,5298.49,1553.95,3.69198,894.379,186728,5279.56,1548.3,0.508967,885.825,5284.64,1542.36,2.16104,880.807
81510.69025,0,81510.69025,28.87864353,35.02272376,564.024792,23.49236884,28.88,,0.136054,0.116952,0.399076,31.251,3.02615,28253.9,21423.5,891146.806,427.342,20658.1,1196.45,2.80843,2336.72,1548.11,13838.5,40000,81518.7,0.0324126,0.0937844,73760.2,3867.05,149836,2.90E-06,138280,538280,4558.09,1336.18,1.45544,803.723,4690.97,1307.96,3.57187,773.601,138280,4668.66,1303.05,0.367454,765.986,4678.09,1296.5,2.15705,760.508
104736.9719,0,104736.9719,18.32121107,16.81042144,605.7223998,0,18.32,,0.401283,0.0884567,0.383061,32.9618,3.13588,26656.6,18056.2,645580.3043,548.983,15020.4,811.859,2.765,2667.81,1419.2,12722.8,40000,104723,0.023778,0.0639059,65792.1,3357.82,132078,1.23E-05,161484,561484,3473.43,973.894,2.35851,522.624,3544.1,959.003,3.53343,506.518,161484,3538.86,953.983,0.835191,498.782,3538.27,951.12,1.89184,496.746
113562.354,39227.02409,152789.3781,27.9809774,17.90943742,537.8161248,32.6519587,20.8,,1.37E-06,0.12356,0.50627,42.4037,3.65195,43383.9,43308.8,1192835.264,801.016,27469.4,1783.78,2.98097,2262.51,2217.53,19530.2,40000,152800,0.0387927,0.0923313,75135.9,3673.28,141609,1.00E-06,209561,609561,4797.91,1595.87,1.89907,1005.8,4957.51,1562,4.0176,968.323,209561,4931.78,1558.36,0.493619,961.402,4942.39,1551.71,2.23023,955.569
113562.354,71373.09305,184935.4471,18.05865288,41.64517642,740.5880917,0,11.09,,0.254561,0.0894327,0.554918,55.2404,4.76198,41709.2,32637.7,890336.1739,969.378,20536.3,1298.37,3.11645,620.357,1918.7,17010.3,40000,184916,0.0285367,0.026119,84005.9,2629.33,105378,5.45E-06,241677,641677,3509.12,1168.16,3.05154,654.051,3584.4,1149.58,4.03599,633.19,241677,3579.12,1144.74,1.18283,625.346,3577.31,1141.47,2.51833,623.037
113562.354,52707.2031,166269.5571,26.89395437,48.9941716,550.2348361,27.77717803,18.37,,0.675377,0.11899,0.461881,47.039,4.13124,47123,45043.1,1292179.689,871.654,30104.7,1584.81,3.15151,848.758,2262.62,19907.5,40000,166275,0.0359689,0.0163212,87853.5,3481.62,137657,1.25E-05,223036,623036,4639.22,1481.08,2.33046,921.07,4772.78,1451.46,4.04479,889.021,223036,4763.77,1443.82,1.06203,878.434,4759.61,1438.76,3.17319,874.996
113562.354,51628.41359,165190.7676,20.39990346,35.60768689,520.4592672,9.909677983,14.02,,0.276386,0.0873734,0.455939,44.7515,4.05815,35691.9,27744,808630.7436,865.931,18729.9,1101.02,2.99245,1890.36,1766.02,15709.9,40000,165183,0.0232396,0.0274824,70522.1,3450.75,131975,6.33E-06,221944,621944,3411.69,954.59,2.65344,572.466,3500.86,936.817,3.97449,553.156,221944,3496.76,932.548,1.16814,545.912,3494.93,929.584,2.42918,543.893
113562.354,32460.83954,146023.1935,34.97734766,19.92451179,562.6606726,52.68467838,27.2,,1.00E-06,0.124703,6.22079,41.6194,3.64341,43515.7,41723.3,1511539.655,765.653,34677.9,2391.21,3.05885,329.926,2175.56,19178.2,40000,146054,0.0519111,5.81905,92434.4,2257.85,142444,1.00E-06,202815,602815,4818.83,2135.59,1.58491,1376.15,4998.57,2090.68,3.68538,1325.37,202815,4960.84,2085.98,0.368633,1317.88,4988.1,2076.45,2.15302,1308.73
81251.77514,0,81251.77514,13.78536458,37.86406562,622.3238349,0,13.79,,0.642287,0.0595614,0.402824,33.702,3.40355,19143.3,9290,491710.5991,425.889,11471.2,587.547,2.73422,271.917,1013.34,9167.73,40000,81241.6,0.0176834,0.0816786,84042.5,2446.61,107677,2.17E-05,138003,538003,2348.44,724.297,2.38232,388.729,2388.28,713.972,3.45713,378.038,138003,2383.56,709.234,1.07102,370.944,2382.46,707.335,1.83426,369.746
113562.354,38938.17643,152500.5304,26.21440136,37.24185063,631.2520322,16.79943477,19.52,,0.148082,0.119688,0.496344,45.8687,3.95123,43506,41077.4,1068672.369,799.421,24713.4,1494.8,3.0219,2003.56,2158.24,19032.8,40000,152496,0.0349458,0.0490174,76264.1,3649.1,136225,3.01E-06,209257,609257,4668.02,1435.28,2.23171,852.294,4797.96,1407.68,3.86391,821.834,209257,4785.95,1402.93,0.632838,813.974,4787.53,1397.83,2.27001,809.873
110044.9708,0,110044.9708,26.28670422,37.40792257,615.5673016,18.15205169,26.29,,0.279149,0.133478,0.406345,33.8147,3.28158,37979.1,34220.8,1074330.891,576.876,24924.1,1422.87,2.93652,2234.7,1965.71,17408.9,40000,110043,0.038127,0.0734513,77124,3887.73,144892,6.08E-06,166804,566804,5215.61,1567.22,1.81383,905.151,5353.39,1537.44,3.57535,872.623,166804,5334.25,1531.12,0.467834,863.567,5339.13,1525.08,2.13855,858.497
113562.354,40965.84325,154528.1973,22.32540791,42.48198178,617.8393721,5.621051286,16.41,,0.474692,0.101589,0.476222,45.866,4.29987,39383.7,32318.1,907052.8094,810.005,21058.5,1186.13,3.0514,1446.72,1909.08,16928.6,40000,154515,0.0276065,0.0328804,79005.8,3483.95,131388,1.15E-05,211276,611276,3978.67,1132.66,2.65326,640.486,4071.1,1113.34,3.73842,619.351,211276,4065.49,1107.41,1.11599,610.721,4063.55,1104.26,2.32278,608.467
113562.354,16909.15975,130471.5138,11.10317759,18.99337736,632.5419286,0,9.66,,0.322927,0.0691839,0.405004,40.5196,3.55717,26630.2,15856,701655.3681,683.895,16264.2,943.248,2.84381,647.97,1328.57,11934.6,40000,130458,0.0256858,0.0238545,82666.8,2095.87,93329.1,7.02E-06,187219,587219,2719.67,1050.91,2.60942,576.171,2774.69,1035.34,3.82809,558.89,187219,2769.42,1030.59,0.942871,551.122,2767.36,1027.43,2.31683,549.04
113562.354,17457.40451,131019.7585,11.51407928,17.78200735,454.9484332,0,9.98,,0.799017,0.052701,0.402677,32.6849,3.87402,21180.9,11389.3,542820.6639,686.78,12603.8,708.374,2.71401,1835.98,1123.4,10138.2,40000,131009,0.0150692,0.0967431,66157.3,2662.96,113384,2.34E-05,187770,587770,2073.08,616.768,3.12883,341.448,2112.08,608.003,3.59114,331.546,187770,2108.77,603.925,1.78973,325.446,2108.04,602.769,2.11644,324.519
113562.354,91746.46474,205308.8187,28.14242202,15.76558628,469.4647006,40.57585723,15.57,,1.03E-06,0.0791694,7.17429,49.6235,4.39473,37351,30525.9,1170554.3,1076.4,26725.8,1980.96,2.97284,32.191,1854.27,16462.5,40000,205331,0.0340049,6.70015,90742.4,2312.66,98058.5,1.00E-06,262092,662092,3040.94,1398.43,2.30568,936.341,3166.08,1368.35,4.24446,902.669,262092,3149.57,1365.91,0.812735,896.818,3166.78,1360.2,2.20972,891.679
113562.354,86136.08975,199698.4438,21.34812026,16.14117854,586.0254946,5.891181158,12.14,,0.00329779,0.0855791,0.540585,52.4231,4.3708,40249.2,33389.9,769914.0928,1046.8,17700.2,1181.23,3.0226,2199.15,1941.17,17200.9,40000,199685,0.0234139,0.0367135,65509.4,3259.48,124197,1.00E-06,256446,656446,3341.81,959.492,2.97914,569.213,3427.52,942.22,4.38179,550.152,256446,3423.72,939.513,1.19331,544.021,3423.16,936.555,2.42036,541.902
102106.8213,0,102106.8213,20.07876801,15.42307057,546.8234269,5.406075673,20.08,,0.361394,0.0903562,0.346755,30.1321,2.97131,26136.8,18175.3,667783.7117,535.224,15555.8,820.977,2.74383,2962.81,1423.95,12764,40000,102098,0.0232245,0.0556551,63443,3620.02,141421,1.04E-05,158859,558859,3539,953.245,2.1871,534.865,3620.53,936.935,3.58117,517.458,158859,3615.07,932.09,0.771258,509.81,3614.25,928.978,1.97633,507.646
113562.354,21862.54959,135424.9036,27.51035431,22.10458443,727.2173175,10.61935882,23.07,,0.0417923,0.134558,0.565628,45.4633,3.68068,44091.8,43235.2,1037921.768,709.871,23934.8,1519.27,2.97594,2683.74,2215.6,19514,40000,135413,0.0388275,0.115832,70868.9,3737.74,138509,1.00E-06,192174,592174,5260.08,1592.35,2.08702,908.478,5394.63,1563.52,3.76716,876.359,192174,5372.38,1558.99,0.469642,868.721,5382.32,1553.1,2.01322,863.623
113562.354,45665.95409,159228.3081,24.0466463,36.82888834,748.0296187,0,17.15,,0.193165,0.111724,0.557963,51.1775,4.20344,43400,38728,897551.1253,834.605,20728.7,1282.91,3.03744,2098.45,2094.13,18493.6,40000,159207,0.0313433,0.0576417,72829.5,3413.68,128110,4.82E-06,215968,615968,4378.28,1283.37,2.66735,708.734,4476.22,1262.32,3.81558,685.155,215968,4468.09,1257.57,0.826187,677.354,4468.97,1253.73,2.11091,674.334
113562.354,41506.37877,155068.7328,34.83637978,30.68292462,669.6561548,40.64376499,25.51,,1.00E-06,0.114095,9.57894,47.5643,3.92395,42502.1,38835.8,1404560.284,813.013,32194.7,2250.84,3.02821,80.8108,2097.11,18518.7,40000,155088,0.0495025,9.11953,94841.6,2133.23,119801,1.00E-06,211849,611849,4418.85,2033.37,1.84633,1278.11,4574.25,1992.97,3.75137,1232.18,211849,4540.03,1988.57,0.406762,1224.82,4563.79,1980.1,2.08274,1216.79
113562.354,45432.57945,158994.9335,37.80794284,29.65111904,682.1790124,48.93890864,27,,1.00E-06,0.131926,6.71263,48.8471,4.01438,49358.7,50470.5,1553533.902,833.623,35598.5,2500.48,3.11311,350.884,2398.64,21041.3,40000,159020,0.0548639,6.23836,92966.6,2174.72,136482,1.00E-06,215781,615781,5107.85,2254.11,1.72225,1435.87,5287.11,2208.61,3.74318,1384.11,215781,5249.48,2204.02,0.369401,1376.6,5277.04,2194.56,2.13949,1367.5
78906.9584,0,78906.9584,25.66945221,38.36976391,525.0266984,18.43345289,25.67,,0.288166,0.0984565,0.333515,29.3766,2.99571,24909.8,16542.4,761365.7985,413.676,17733.3,938.491,2.81517,1562.79,1357.47,12186.2,40000,78911.8,0.0262281,0.0511123,79976.8,3712.15,147281,6.70E-06,135673,535673,3839.6,1081.51,1.60368,649.855,3947.71,1059.06,3.56558,626.328,135673,3937.68,1054,0.487738,618.514,3938.26,1049.12,2.21651,614.915
113562.354,91262.32699,204824.681,34.08244148,25.93923898,474.1092882,59.36463462,18.9,,1.00E-06,0.109261,3.80475,49.7275,4.38742,49188,50751.5,1483232.776,1073.93,33894.5,2480.41,3.11019,320.907,2405.49,21098.2,40000,204860,0.0442995,3.32505,89587.3,2438.68,132517,1.00E-06,261621,661621,4197.91,1822.75,1.92536,1243.96,4372.67,1782.39,4.10235,1198.49,261621,4346.52,1779.64,0.594232,1192.44,4370.44,1771.98,2.2323,1185.28
113562.354,6396.667577,119959.0216,38.12395085,15.0681575,716.675022,46.23075836,36.09,,1.00E-06,0.146941,9.24372,40.9828,3.54607,45022.5,43550.9,1580761.434,628.981,36308.9,2457.81,3.07941,463.375,2223.88,19583.3,40000,119983,0.0618745,8.84603,94145.5,2057.17,145252,1.00E-06,176744,576744,5709.72,2542.16,1.40837,1555.68,5895.29,2492.66,3.51203,1499.55,176744,5846.75,2486.26,0.275192,1490.73,5877.66,2474.98,2.13705,1479.67
108882.1146,0,108882.1146,12.79882903,49.1654809,684.633589,0,12.8,,1.22684,0.0823483,0.401117,37.1066,4.37621,27933.7,16979.5,879755.1015,570.716,20576.5,998.679,2.90738,0.13237,1375.56,12343.7,40000,108868,0.0293382,0.0478414,92356,2276.85,98142.9,2.86E-05,165629,565629,3251.99,1201.23,2.5681,625.288,3304.75,1184.81,3.33946,607.285,165629,3295.97,1176.05,1.23852,596.488,3293.93,1173.53,2.02845,594.635
89255.15167,0,89255.15167,18.57924225,30.59248592,550.5884105,0.577636283,18.58,,0.510291,0.0726535,0.489997,29.999,3.06374,20984.8,12387.5,493952.3147,467.84,11513,600.723,2.64815,3100.74,1172.24,10567.4,40000,89244,0.0168633,0.199946,57975.1,3399.07,137825,1.95E-05,146005,546005,2853.03,691.319,2.4095,376.538,2908.08,680.647,3.4571,365.392,146005,2905.63,676.424,1.04134,358.727,2906.14,674.533,1.75203,357.462
113562.354,52403.17974,165965.5337,24.78925341,35.15287228,481.4875963,28.38409369,16.96,,0.0536799,0.105073,0.453971,43.6661,3.91133,40544.1,36914.3,1078832.997,870.075,24931,1526.38,3.00325,1725.25,2043.36,18065.5,40000,165973,0.0320594,0.034267,77794.6,3603.76,136722,1.00E-06,222734,622734,4076.68,1319.46,2.13376,837.986,4212.57,1291.18,4.09729,807.111,222734,4202.76,1287.47,0.702645,800.111,4202.92,1282.38,2.48796,796.132
105023.0926,0,105023.0926,21.0722925,21.6568167,740.2043917,0,21.07,,0.242004,0.111621,0.466483,39.7137,3.36568,32625.7,25037.3,785214.161,550.47,18192.5,1064.15,2.85967,2457.13,1675.99,14938.8,40000,105006,0.0324058,0.0770568,70934.3,3346.92,129094,6.64E-06,161767,561767,4381.09,1326.69,2.12943,703.815,4473.53,1306.01,3.54073,681.104,161767,4462.14,1300.67,0.548143,672.926,4464.83,1296.23,1.90214,669.384
113562.354,20129.1154,133691.4694,34.31148868,45.20249822,531.0783347,53.94117909,29.15,,0.232742,0.123731,7.6063,36.9317,3.76294,40704.8,37348.9,1635175.314,701.02,37707.6,2393.56,3.03317,1.48576,2055.63,18169.1,40000,133725,0.0519631,7.25169,95122.4,2236.75,141097,2.81E-06,190486,590486,4790.53,2140.78,1.57434,1359.01,4962,2095.38,3.46859,1308.22,190486,4926.11,2087.78,0.443051,1298.26,4949.22,2078.52,2.16406,1289.49
113562.354,41237.87419,154800.2282,17.6805432,36.38868611,474.8416733,6.016382246,12.97,,0.509172,0.0750243,0.428757,40.6721,4.0993,30522.6,20814.3,716935.4966,811.454,16645.1,937.079,2.94993,1522.79,1525.56,13643.7,40000,154791,0.0196713,0.0415387,73925.8,3331.68,129857,1.27E-05,211552,611552,2936.65,807.516,2.83105,468.033,3006.06,793.616,3.7908,452.912,211552,3002.31,788.862,1.53774,445.694,3000.97,786.853,2.32753,444.291
87565.34928,0,87565.34928,13.27497451,24.97739932,696.2415093,0,13.27,,0.321686,0.0681694,0.39392,37.6477,3.24797,21135.4,11339.7,561193.0601,458.981,13037.2,725.54,2.69452,1161.58,1120.92,10116.4,40000,87554.1,0.0232316,0.0357667,76077.6,2274.86,100748,8.89E-06,144315,544315,2682.73,951.011,2.18978,510.18,2733.88,936.986,3.63639,495.353,144315,2728.33,932.434,0.68557,487.921,2726.78,929.263,2.00721,485.844
