WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,43641.04519,157203.3992,21.83618248,29.46361935,496.4353676,17.17509971,15.77,,0.0947361,0.0939352,0.434149,42.1418,3.66656,35400.2,29265,880961.3041,824.095,20378.6,1226.16,2.91971,2350.3,1814.77,16126,40000,157202,0.0270839,0.0300776,69017.2,3549.86,135922,1.87E-06,213963,613963,3654.56,1113.22,2.31533,683.629,3764.52,1090.93,4.039,659.315,213963,3758.5,1087.43,0.79708,652.519,3757.41,1083.35,2.40393,649.55
113562.354,77011.67192,190574.0259,22.70207566,28.27907193,730.660225,0,13.53,,0.000765713,0.0981312,0.599691,55.1958,4.38355,44232.8,39048.2,824028.6748,998.927,18935.3,1273.24,3.05019,2101.96,2102.97,18568.1,40000,190553,0.0280829,0.0637673,69162.5,3170.94,120621,1.00E-06,247314,647314,3841.26,1148.98,2.96965,652.784,3930.59,1129.84,4.22635,631.162,247314,3923.57,1126.76,0.957288,624.617,3925.25,1123.32,2.20436,621.955
113562.354,17175.08748,130737.4415,22.07319731,32.05141602,747.4178084,0,19.17,,0.16996,0.114966,0.518222,45.1175,3.67096,38441.7,32545.7,865898.146,685.258,20014.9,1220.45,2.94348,2380.09,1915.94,16986.8,40000,130718,0.0337425,0.0758467,71787.4,3367.1,128134,4.30E-06,187479,587479,4507.59,1381.18,2.33881,748.089,4607.15,1359.06,3.67108,723.369,187479,4595.53,1354.15,0.609662,715.444,4598.64,1349.7,1.97218,711.824
113562.354,53737.56529,167299.9193,26.07189445,23.82561545,556.3953443,24.44042532,17.7,,2.45E-06,0.111717,0.509729,46.1908,3.87794,42828,41028.3,1063923.566,877.044,24520.2,1571.54,2.98824,2255.94,2156.92,19021.7,40000,167303,0.0338581,0.0608448,72462.5,3608.3,136005,1.00E-06,224064,624064,4340.96,1391.5,2.18757,867.522,4478.81,1362.86,4.13231,835.889,224064,4464.18,1359.64,0.623022,829.241,4468.67,1354.32,2.2735,824.836
113562.354,75659.76232,189222.1163,38.85311914,28.97952795,476.2847488,74.62300557,23.32,,1.00E-06,0.137868,0.585046,47.7608,4.1955,57392.7,67525.6,1740836.389,992.195,39991.1,2701.3,3.19454,670.148,2786.24,24235.4,40000,189269,0.0545487,0.123655,88899.2,2369.32,157231,1.00E-06,246030,646030,5310.35,2245.08,1.5586,1538.47,5531.26,2194.77,4.03466,1481.77,246030,5499.44,2191.21,0.429232,1475.04,5514.74,2181.95,2.44854,1466.32
113562.354,79640.26103,193202.615,32.09475287,27.82310965,488.7297694,51.32637514,18.86,,1.00E-06,0.0992463,5.93479,48.3835,4.23191,43200.4,40424,1375107.999,1012.97,31439.9,2283.35,3.04141,155.488,2140.59,18884.5,40000,193233,0.0416386,5.46963,91432.2,2390.36,120392,1.00E-06,249994,649994,3815.9,1713.04,1.99633,1150.06,3973.14,1675.68,4.05951,1107.99,249994,3947.94,1672.79,0.604554,1101.83,3969.85,1665.54,2.18895,1095.11
113562.354,46238.15048,159800.5045,23.22487272,23.32782146,520.7891341,19.04870974,16.5,,0.0429254,0.100068,0.457528,43.5192,3.72341,37754.9,32789.5,936196.0099,837.714,21630,1329.34,2.94256,2319.46,1923.26,17048.9,40000,159800,0.0293551,0.0380118,70220.3,3570.89,135840,1.00E-06,216561,616561,3891.57,1206.42,2.26937,742.749,4010.54,1182.07,4.07138,716.079,216561,4002.4,1178.69,0.718113,709.338,4002.71,1174.2,2.34658,705.902
104185.5401,0,104185.5401,28.27322039,46.49544143,622.8982416,22.3763893,28.27,,0.47453,0.141234,0.398469,34.3297,3.56785,39406.3,35338,1176333.52,546.18,27360.1,1488.39,3.01265,1439.12,1998.26,17684.4,40000,104188,0.0402995,0.0604091,86233.4,3912.91,145274,1.01E-05,160949,560949,5522.17,1658.16,1.71725,960.172,5666.53,1626.21,3.51242,925.607,160949,5647.28,1618.25,0.488794,915.134,5649.34,1611.98,2.24387,909.949
104551.0186,0,104551.0186,19.15342766,26.77465494,734.5855489,0,19.15,,0.252388,0.103984,0.4457,39.4964,3.35914,30948.6,22528.8,766291.9377,548,17760,1032.6,2.84634,2142.06,1588.26,14184.6,40000,104535,0.0317009,0.061163,73467,3126.14,123046,6.68E-06,161296,561296,4082.35,1297.65,2.14996,689.358,4168.05,1277.66,3.56413,667.42,161296,4158.08,1272.34,0.56403,659.242,4159.34,1268.03,1.94851,655.882
99779.61428,0,99779.61428,27.15881391,18.8660927,548.1251912,25.36240146,27.16,,0.0789483,0.125795,0.415679,30.4118,2.94004,32942,28436,1015953.966,523.109,23490.8,1424.53,2.82941,2777.08,1788.36,15900.6,40000,99787.1,0.0364975,0.117288,70810.9,3924.25,149172,1.57E-06,156548,556548,4901.98,1502.83,1.56979,905.252,5047.99,1471.7,3.64873,871.394,156548,5018.86,1466.87,0.375732,863.737,5031.82,1459.9,2.11995,857.675
113562.354,90362.88819,203925.2422,26.44210915,18.07070327,634.1538044,17.22482933,14.73,,1.53E-06,0.105449,0.580542,54.2202,4.46272,48199.6,47623.8,1008649.307,1069,23187.2,1548.99,3.06424,2109.93,2328.21,20455.1,40000,203919,0.0313303,0.0547438,70810.2,3405.24,127905,1.00E-06,260680,660680,4102.18,1285.4,2.66623,794.874,4225.24,1260.14,4.41042,766.752,260680,4215.29,1257.61,0.832433,760.557,4217.97,1253.21,2.35531,757.047
109041.4946,0,109041.4946,24.47268245,30.95668296,451.8503424,29.34766393,24.47,,0.129762,0.11562,0.327651,25.7527,2.77017,31963,27318.6,1043967.664,571.685,24184.1,1418.24,2.82071,2591.96,1752.16,15591.4,40000,109053,0.0345563,0.0793601,73043.3,3908.27,150220,2.35E-06,165814,565814,4495.04,1424.25,1.62958,884.036,4639.74,1393.54,3.69647,850.599,165814,4617.28,1388.71,0.44755,842.869,4624.8,1382.25,2.23243,837.409
113562.354,66652.87755,180215.2316,36.61257157,38.70767889,497.9148026,65.00468764,23.07,,1.00E-06,0.128456,2.55199,46.6053,4.23946,52190.7,56343.4,1686089.775,944.942,38634.5,2715.29,3.16312,243.428,2538.23,22197.9,40000,180255,0.0510631,2.10061,91914.6,2374.71,148390,1.00E-06,237016,637016,4948.95,2102.6,1.71391,1406.58,5143.96,2055.87,3.87174,1354.01,237016,5111.48,2051.6,0.478754,1346.84,5138.23,2042.52,2.23467,1338.2
113562.354,51707.66556,165270.0196,16.7334491,16.76605283,469.8363954,3.482334655,11.5,,0.313548,0.0682618,0.45126,42.9044,3.99481,29192.4,19523.7,626158.8165,866.328,14474.4,881.565,2.88295,2427.94,1476.7,13221.2,40000,165259,0.0174655,0.0432882,61408.3,3243.07,127449,8.31E-06,222020,622020,2671.95,716.154,2.99466,415.097,2733.85,704.081,3.95005,401.865,222020,2731.44,700.449,1.61016,395.617,2730.47,698.622,2.34539,394.329
113562.354,85009.58579,198571.9398,33.92626664,35.5256436,522.5858148,53.60946212,19.4,,1.00E-06,0.106448,5.45632,50.1858,4.44328,47328.5,46773.8,1475256.124,1041.12,33737.1,2442.19,3.09479,50.5348,2306.8,20276.5,40000,198602,0.044034,4.97261,92579.9,2358.72,123961,1.00E-06,255363,655363,4097.09,1811.47,2.03469,1210.88,4261.23,1772.14,4.06322,1166.6,255363,4235.2,1768.86,0.60566,1160.11,4257.91,1761.36,2.20867,1153.12
77575.1671,0,77575.1671,38.59281449,31.33347838,457.870125,51.75974216,38.59,,1.00E-06,0.107133,10.6375,26.1692,2.91145,25713.3,18268.1,1239631.323,406.865,28592.1,1808.71,2.83069,67.7282,1427.64,12796,40000,77612.7,0.0457125,10.3931,92438.3,2328.98,151895,1.00E-06,134374,534374,4138.67,1888.5,1.00178,1222.82,4308.56,1845.57,3.36891,1175.35,134374,4259.16,1839.54,0.274846,1167.22,4285.31,1828.5,2.31024,1156.7
113562.354,43014.26781,156576.6218,27.90135946,36.19918018,556.1699142,30.40644149,20.24,,0.0245821,0.123533,0.505672,43.9822,3.8645,44785.2,44549.9,1206479.408,820.856,27820.2,1767.59,3.0236,1872.48,2249.88,19801,40000,156585,0.0381909,0.076502,78984,3691.3,138983,1.00E-06,213346,613346,4801.15,1571.07,1.9964,980.917,4955.85,1538.07,3.99084,944.542,213346,4934.13,1533.89,0.543978,937.166,4941.32,1527.64,2.26488,931.786
113562.354,68268.08656,181830.4406,34.45785926,39.39221726,476.6367583,60.3102727,21.52,,1.10E-06,0.115966,4.04394,46.1935,4.25383,47716.6,48167.7,1588928.511,953.395,36405,2562,3.11587,33.9911,2341.82,20568.5,40000,181867,0.0470617,3.59834,92941.3,2390.06,138454,1.00E-06,238628,638628,4464.02,1938.15,1.7942,1296.74,4643.19,1894.99,3.90739,1248.37,238628,4613.96,1890.82,0.535308,1241.24,4638.63,1882.47,2.21806,1233.38
113562.354,63806.00099,177368.355,29.25627918,15.0751036,564.8400547,33.86824761,18.73,,1.00E-06,0.121534,0.556604,48.2915,4.05329,48070.3,50414.6,1226854.898,929.862,28208.5,1878.98,3.03697,2120.65,2397.27,21030,40000,177378,0.0386491,0.0857317,75569.5,3556.33,137213,1.00E-06,234139,634139,4714.63,1589.1,2.08646,1015.75,4874.94,1555.32,4.19037,978.214,234139,4851.83,1552.27,0.567445,971.702,4861.38,1545.96,2.2789,966.198
113562.354,66811.52478,180373.8788,11.47943692,45.06759174,485.7519474,0,7.23,,1.38173,0.0542019,0.517138,46.4642,6.41795,28302.6,15631.6,702112.5515,945.496,16188.5,1030.16,3.03504,0.164236,1319,11851.1,40000,180361,0.0156095,0.0791034,80234.5,2301.69,97329.1,3.49E-05,237122,637122,2137.98,638.635,3.75246,349.355,2172.54,629.867,3.71295,339.21,237122,2168.79,625.275,2.30178,333.032,2168.07,624.378,2.41495,332.154
109660.9941,0,109660.9941,26.17762133,38.29399432,498.3072682,30.00481311,26.18,,0.273705,0.128414,0.348537,28.1213,3.08219,36201.9,32145.5,1162821.49,574.928,26977.7,1539.42,2.93616,1762.84,1903.87,16884.3,40000,109672,0.0382886,0.074918,82911,3920.6,148669,5.08E-06,166433,566433,5002.33,1577.54,1.63523,960.027,5154.21,1544.55,3.61823,924.115,166433,5130.74,1538.24,0.457841,915.095,5136.56,1531.54,2.26164,909.409
113562.354,81670.83945,195233.1935,14.29212714,45.8698257,590.541954,0,8.31,,0.641412,0.0679707,0.527282,52.2673,5.50088,35407.9,23138.6,789315.0294,1023.38,18207.4,1149.82,3.12575,1.3569,1610,14371.8,40000,195217,0.0203387,0.032885,84094.7,2426.38,99693.4,1.46E-05,251978,651978,2674.19,833.086,3.52373,463.881,2724.6,820.51,3.93946,449.768,251978,2720.11,815.239,2.06009,442.387,2718.83,813.547,2.64295,441.112
96322.68995,0,96322.68995,35.36153926,23.66706408,458.0598075,55.34986144,35.36,,1.00E-06,0.120054,7.61324,26.1095,2.86843,31720.2,25701.1,1395844.358,505.149,32148.2,2083.59,2.92702,339.659,1698.48,15131.8,40000,96361.1,0.0503323,7.36713,92049.8,2317.1,157158,1.00E-06,153122,553122,4638.25,2076.28,1.12978,1337.26,4821.06,2030.32,3.43709,1285.98,153122,4773.74,2024.35,0.2877,1277.77,4802.15,2013.29,2.254,1267.12
88697.05642,0,88697.05642,36.98586355,15.47263023,547.512841,47.52463244,36.99,,1.00E-06,0.113328,11.5043,30.5131,3.05069,29156,22004.7,1286678.971,465.139,29639,1915.61,2.87221,128.119,1569.34,14021.6,40000,88728.9,0.0488042,11.2151,92696.6,2207.89,144029,1.00E-06,145490,545490,4388.1,2011.84,1.16496,1268.82,4554.16,1968.85,3.42004,1221,145490,4506.87,1962.85,0.275318,1212.76,4533.13,1952.17,2.20703,1202.54
113562.354,83189.36908,196751.7231,24.2547415,31.73687432,641.173933,9.360862781,14,,2.44E-06,0.0987093,0.566226,53.5034,4.36508,44654.5,40970.8,888343.4381,1031.36,20431.7,1354.1,3.04296,2208.56,2155.37,19008.7,40000,196740,0.028126,0.0481712,68390.2,3362.41,126701,1.00E-06,253501,653501,3849.75,1152.9,2.79998,689.994,3954.26,1131.53,4.34198,666.217,253501,3947.35,1128.78,0.928633,659.893,3948.37,1125.04,2.32838,657.036
96433.45976,0,96433.45976,34.99692226,42.20726896,719.5757634,30.36706236,35,,0.287296,0.103303,17.8248,38.8325,3.64003,28990.6,20776.9,1257876.253,505.608,29073.3,1774.95,2.81325,0.124128,1524.16,13631.7,40000,96448.6,0.0474681,17.4533,93998.8,1897.93,108637,3.88E-06,153210,553210,4027.34,1951.69,1.56895,1148.21,4152.08,1915.08,3.3214,1107.42,153210,4114.75,1907.11,0.378467,1097.18,4132.12,1898.72,2.00208,1089.4
113562.354,23841.38692,137403.7409,24.46491065,24.21066737,572.7660097,17.44912198,20.22,,0.0931769,0.114057,0.447655,39.7629,3.44511,37900.2,33913.2,980469.6494,720.294,22674.9,1370.21,2.91765,2559.63,1956.66,17332.2,40000,137402,0.0331743,0.060246,70559.6,3715.29,140025,1.90E-06,194163,594163,4445.1,1362.97,2.07543,813.321,4572.41,1336.36,3.83457,784.035,194163,4558.92,1332.15,0.559138,776.672,4562.28,1326.97,2.17526,772.454
83607.63038,0,83607.63038,18.88107958,49.0294277,612.6909129,0,18.88,,1.28288,0.0772254,0.793877,33.0258,4.1587,23354.4,12718.7,597113.5605,438.23,13965.5,678.157,2.90662,0.763686,1188.02,10705.8,40000,83595.7,0.0188805,0.472886,91466.1,3153.26,127146,4.80E-05,140357,540357,3045.47,773.614,2.54713,399.026,3095.03,762.859,3.13124,387.617,140357,3089.86,756.766,1.29537,379.826,3089.02,755.218,1.69343,378.651
77552.67514,0,77552.67514,12.40600695,28.64909556,483.6390056,0,12.41,,1.10802,0.0362452,0.963113,26.9299,3.70108,13234.4,5662.3,332984.1967,406.509,7737.89,428.239,2.41816,2211.29,789.116,7175.56,40000,77544.8,0.00870635,0.713925,56778.3,2362.21,112223,5.34E-05,134306,534306,1430.9,356.456,3.05427,204.236,1453.26,351.698,3.2966,199.012,134306,1450.59,348.954,1.80107,194.741,1449.81,348.254,1.96069,194.184
113562.354,47464.45045,161026.8045,25.4723052,39.19776534,745.6171345,2.00839965,17.96,,0.230293,0.11681,0.555781,51.4633,4.30732,45436.5,42097.3,952185.6046,844.039,22008.2,1343.27,3.06206,2053.9,2185.52,19261.9,40000,161007,0.0322746,0.0521146,73873.4,3522.63,131000,5.67E-06,217768,617768,4575.37,1322.33,2.63589,736.989,4680.23,1300.06,3.80543,712.167,217768,4671.99,1294.95,0.831591,704.056,4672.38,1290.98,2.16153,700.939
103632.2992,0,103632.2992,37.99975659,43.51895591,728.47733,40.65422661,38,,0.207835,0.131793,13.9063,39.3969,3.72051,37477.1,31628.9,1521979.193,543.381,35100.3,2224.83,2.99056,1.809,1888.18,16751,40000,103654,0.0572775,13.5261,96208.4,1972.1,132196,2.77E-06,160415,560415,5132.67,2355.41,1.44824,1402.19,5293.03,2309.84,3.32618,1351.1,160415,5247.2,2301.46,0.321649,1340.64,5271.72,2291.1,2.07911,1330.67
113562.354,60401.32985,173963.6839,32.99119353,25.05084182,582.7138262,44.06327373,21.54,,1.00E-06,0.103043,8.10118,48.0747,4.05603,41751.8,37830.1,1360533.341,912.084,31147.6,2218.22,3.01804,84.9,2069.14,18283,40000,173987,0.0443463,7.63825,93526.9,2249.06,115990,1.00E-06,230748,630748,3977.03,1822.8,1.97915,1181.21,4128.32,1785.02,3.91023,1138.41,230748,4099.74,1781.46,0.507928,1131.7,4121.73,1773.85,2.12118,1124.59
95470.65503,0,95470.65503,13.35757218,26.75851155,526.4617307,0,13.36,,0.650574,0.0577561,0.379501,28.9626,3.21177,18941.7,9981.3,489725.7739,500.426,11415.5,594.571,2.61663,2110.45,1050.81,9498.71,40000,95460.1,0.016046,0.105851,65156.8,2749.02,118060,2.19E-05,152221,552221,2273.16,657.182,2.61848,359.488,2314.84,647.674,3.47651,349.341,152221,2311.06,643.402,1.29072,342.8,2310.24,641.84,1.87464,341.75
113562.354,28522.37977,142084.7338,32.02457042,32.38619593,722.327735,25.80965695,25.6,,1.00E-06,0.14904,0.592075,46.9773,3.80924,49997.4,53933,1281933.838,744.849,29487.4,1950.84,3.04894,2345.12,2481.81,21731.3,40000,142086,0.04695,0.127821,76270.7,3504.01,144023,1.00E-06,198847,598847,5810.33,1927.8,1.85149,1156.74,5979.27,1890.26,3.88403,1114.73,198847,5944.44,1885.79,0.383288,1107.12,5961.59,1878,2.1446,1100.02
113562.354,1990.752604,115553.1066,21.43648352,28.69134369,537.5321271,11.42794299,21.07,,0.268037,0.104553,0.34016,30.7727,2.99721,31264.4,24942.9,844236.5736,605.731,19626.8,1077.32,2.81738,2813.87,1672.76,14911.2,40000,115548,0.0289373,0.0431917,67861.7,3749.35,143181,6.31E-06,172309,572309,4084.26,1188.67,2.07842,686.891,4190.78,1166.82,3.66325,663.141,172309,4182.68,1161.75,0.636359,655.108,4182.11,1157.49,2.16896,651.934
113562.354,24821.31759,138383.6716,25.82666168,22.92996671,727.7759906,5.090696104,21.19,,0.0988318,0.125007,0.552102,46.1416,3.72411,42242.3,39411.5,942411.9429,725.358,21754.6,1357.18,2.968,2695.58,2112.97,18652.2,40000,138368,0.0351438,0.0969697,69232.5,3666.69,136282,2.40E-06,195129,595129,4891.95,1440.16,2.2642,805.585,5009.91,1415.22,3.7432,777.78,195129,4994.26,1410.71,0.559363,770.162,5000.26,1405.75,1.98909,766.018
84044.72914,0,84044.72914,25.26623774,35.34819799,532.3105337,18.08096148,25.27,,0.243552,0.10144,0.341882,29.6897,2.95938,25883.6,18071.8,781625.32,440.604,18184.3,984.337,2.78866,2140.97,1419.82,12728.2,40000,84048.6,0.0273162,0.0554201,74112.3,3746.45,147359,5.60E-06,140810,540810,3955.76,1125.67,1.64419,673.074,4067.14,1102.6,3.58429,648.697,140810,4056.1,1097.65,0.475514,640.953,4057.59,1092.65,2.17831,637.162
113562.354,79722.72768,193285.0817,15.14350954,38.75682596,502.7257496,0,8.9,,0.479217,0.0632204,0.51803,49.3328,5.12584,32503.4,20603.9,656882.0971,1013.17,15118.1,991.325,3.07036,815.108,1517.69,13575.8,40000,193270,0.016419,0.0513501,74608.7,2828.86,112371,1.27E-05,250031,650031,2482.84,672.478,3.53309,377.479,2531.96,662.138,3.98002,365.876,250031,2529.56,658.065,2.19151,359.754,2528.81,656.761,2.5841,358.691
113562.354,87308.15578,200870.5098,34.76215859,31.72889694,673.8723125,39.94628283,19.65,,1.00E-06,0.133996,0.622223,55.0111,4.5129,58944.7,69567.7,1407826.054,1053.08,32318.2,2207.43,3.14823,1738.7,2829.38,24587.6,40000,200882,0.0452805,0.0854524,79608,3151.56,138360,1.00E-06,257643,657643,5196,1859.76,2.17103,1203.27,5373.75,1821.1,4.32939,1159.8,257643,5348.12,1818.24,0.543959,1153.32,5359.83,1811.22,2.36946,1147.06
113562.354,4887.838554,118450.1926,27.87942732,28.72089507,685.8848404,16.29256891,26.73,,0.0656529,0.143326,0.530278,38.8467,3.34454,42064.9,41281.4,1101921.739,620.918,25421.3,1602.31,2.93858,2797.87,2163.72,19078.9,40000,118445,0.0417718,0.144285,71675.1,3859.54,143595,1.43E-06,175206,575206,5601.45,1714.99,1.82592,985.623,5749.59,1682.93,3.6663,950.1,175206,5718.38,1677.8,0.39115,942.05,5733.05,1670.87,2.01705,935.895
113562.354,6632.922452,120195.2765,25.52412328,43.80429831,677.6803139,9.531376547,24.12,,0.503841,0.131965,0.425403,39.3346,3.79894,41055.9,36826.1,1063570.036,630.037,24754.2,1328.87,3.02098,1758.12,2040.86,18044.4,40000,120184,0.0367196,0.039822,81225.2,3777.13,139915,1.22E-05,176945,576945,5169.85,1507.3,2.11265,837.834,5290.46,1481.15,3.53221,809.32,176945,5280.19,1473.58,0.66459,799.121,5278.6,1468.78,2.24247,795.419
113562.354,29744.39014,143306.7441,29.13596472,35.79560299,463.0298641,44.49923818,23.09,,0.0653935,0.0922579,9.26501,36.9257,3.54693,32457.6,25820.5,1310543.685,751.394,30149.5,1990.37,2.88341,0.293246,1702.5,15166.2,40000,143334,0.0408032,8.91419,94078.6,2310.97,118166,1.00E-06,200095,600095,3556.9,1680.82,1.77302,1089.01,3698.8,1644.57,3.67387,1048.5,200095,3671.14,1639.6,0.524497,1040.72,3690.32,1632.13,2.12321,1033.84
89358.84837,0,89358.84837,18.58937731,45.3942106,472.7618793,7.23384496,18.59,,1.08048,0.0736781,0.434701,26.3558,3.67546,22658.9,12608.6,633491.1219,468.418,14846.5,689.283,2.8909,0.995886,1182.8,10660,40000,89354.3,0.0179639,0.183494,92958.4,3389.53,137207,3.30E-05,146115,546115,2893.36,738.678,2.3374,417.943,2953.74,726.209,3.28793,404.897,146115,2948.28,720.226,1.37788,397.048,2947.13,718.557,1.93008,395.883
93333.51897,0,93333.51897,17.21658775,21.78354868,624.2438551,0,17.22,,0.391979,0.078482,0.390094,33.8348,3.13475,23184.7,14075.2,567336.6969,489.212,13202.1,711.307,2.71005,2411.9,1250.65,11254.3,40000,93321,0.0215316,0.0637779,66001.2,3087.38,125530,1.26E-05,150082,550082,3084.51,881.901,2.29734,473.336,3144.96,868.566,3.53424,459.182,150082,3140.03,863.936,0.815938,451.845,3139.28,861.264,1.85636,450.032
113562.354,56352.58682,169914.9408,11.37772507,22.90396306,572.3745981,0,7.6,,0.229956,0.0599943,0.472853,47.4696,4.12356,28534.1,16874.1,639993.4266,890.665,14748.2,947.046,2.93172,774.083,1371.22,12305.9,40000,169901,0.0202414,0.0254005,75502.5,2123.4,92756.4,5.10E-06,226662,626662,2356.95,828.069,3.11119,467.583,2404.78,815.487,4.11005,453.519,226662,2401.24,811.918,1.45097,447.005,2399.77,809.655,2.46425,445.508
113562.354,44972.79858,158535.1526,31.26451329,40.76410127,565.2788708,40.34294809,22.4,,0.123787,0.0962966,10.0516,44.5077,4.06146,36775.6,30666.1,1371181.245,831.195,31526.3,2100.65,2.94247,0.220919,1858.61,16499.5,40000,158557,0.042484,9.62515,94296.4,2190.33,107857,1.46E-06,215318,615318,3723.57,1747.88,1.99576,1109.86,3859.5,1711.98,3.7058,1069.59,215318,3833.82,1706.46,0.583229,1061.24,3851.86,1699.36,2.10197,1054.71
113562.354,143.2259124,113705.5799,34.24252047,16.03770523,585.3942836,47.83706776,34.2,,1.00E-06,0.128794,9.42098,32.3855,3.12091,37914,33498,1478583.875,596.222,34002.8,2258.1,2.98972,304.813,1944.38,17228.1,40000,113734,0.0551055,9.11088,94218.7,2154.03,144836,1.00E-06,170495,570495,4992.66,2267.04,1.38896,1409.73,5168.91,2220.91,3.50028,1357.7,170495,5123.55,2214.83,0.297045,1349.19,5151.75,2204.22,2.14136,1338.92
90159.36363,0,90159.36363,22.80014644,34.32396747,733.1497401,0,22.8,,0.303846,0.104752,0.483793,39.2078,3.35226,28440.1,19991.4,664642.1047,472.56,15426.9,872.832,2.80869,2614.03,1494.58,13375.9,40000,90144.4,0.0273464,0.0976798,67355.2,3485.52,134655,9.82E-06,146905,546905,4114.22,1120.12,2.07893,589.495,4196.89,1102.74,3.47614,570.912,146905,4187.67,1097.63,0.580374,563.075,4190.06,1093.85,1.79795,560.201
113562.354,6621.89001,120184.244,11.87092678,39.13084126,464.9752517,0,11.22,,1.57426,0.0574042,0.473407,28.7922,4.60912,22386.2,11747.1,624524.4224,629.976,14540.5,775.383,2.85583,1.70937,1141.14,10294.2,40000,120173,0.0164028,0.202703,88700.6,2701.64,113857,4.67E-05,176934,576934,2263.53,671.275,3.1642,358.42,2301.51,662.266,3.31041,348.143,176934,2297.05,657.185,1.73834,341.391,2296.17,656.113,1.9119,340.423
113562.354,47310.1918,160872.5458,27.11251296,21.01838968,694.4337428,12.87635206,19.14,,0.00213462,0.12173,0.572027,49.5732,3.96388,45683.3,44918.2,1023182.374,843.284,23568,1524.6,3.01104,2448.82,2259.4,19880.6,40000,160863,0.0356196,0.0856405,71057.1,3603.85,134278,1.00E-06,217624,617624,4749.63,1460.95,2.3153,860.558,4879.19,1433.64,4.00681,830.092,217624,4862.75,1430,0.58038,823.076,4869.21,1424.78,2.11869,818.689
113562.354,50896.52353,164458.8775,29.09642672,48.89499945,735.895092,14.83106043,20.09,,0.345005,0.132268,0.539905,52.1592,4.65693,51638.8,52788.6,1232990.909,862.084,28562.6,1675.36,3.1405,1426.01,2454.61,21505.9,40000,164449,0.0385478,0.0315401,83033.8,3605.53,133041,7.17E-06,221210,621210,5169.39,1583.02,2.40704,923.652,5302.87,1553.59,3.81017,891.265,221210,5292.46,1546.99,0.763743,881.791,5290.74,1541.91,2.49913,877.848
113562.354,84783.87363,198346.2276,32.91547664,29.31443939,733.0639014,27.54080842,18.85,,1.00E-06,0.13241,0.655145,56.2653,4.52106,57808.3,67042.8,1284318.842,1039.78,29472.6,2024.13,3.12023,2156.63,2775.95,24151.3,40000,198346,0.0421312,0.103831,75934.6,3402.83,133157,1.00E-06,255107,655107,5148.1,1729.04,2.35726,1083.9,5309.44,1694.47,4.29017,1044.94,255107,5284.81,1691.58,0.579672,1038.43,5296.42,1685.25,2.26799,1032.85
86705.69819,0,86705.69819,29.24225367,48.48621603,676.6556433,16.58169747,29.24,,0.493105,0.131184,0.419466,36.9267,3.62924,33835.6,26612.2,976922.9303,454.53,22757.4,1200.73,2.97635,1259.45,1728.92,15392.4,40000,86705,0.0352582,0.0558623,85906,3842,144396,1.20E-05,143466,543466,5135.18,1450.46,1.6698,819.891,5260.37,1423.32,3.45417,791.004,143466,5246.61,1415.89,0.475624,781.098,5247.37,1410.33,2.18406,776.727
79561.40282,0,79561.40282,31.39493099,36.38976336,463.8602848,36.25297193,31.39,,0.173654,0.0714238,15.8288,26.225,2.94216,18673.8,11210.9,997456.6314,417.213,23099.5,1362.2,2.55507,0.0796263,1114.46,10059.5,40000,79586.5,0.0335084,15.5872,90604.8,2209.2,110786,2.12E-06,136348,536348,2758.34,1384.68,1.38949,893.102,2874.7,1353.55,3.36846,859.043,136348,2842.32,1347.8,0.425673,850.905,2856.95,1340.34,2.14527,844.255
113562.354,92127.85092,205690.2049,26.30871867,43.03533529,583.4447458,22.28126018,14.53,,0.0668485,0.104763,0.536312,53.5893,4.84436,49087.7,47640.1,1113035.308,1078.27,25678.7,1617.46,3.13742,1217.48,2328.62,20458.5,40000,205689,0.0312355,0.0225869,80549.9,3400.1,127694,1.21E-06,262450,662450,4073.28,1283.88,2.6376,803.56,4198.57,1257.71,4.33018,774.995,262450,4192.52,1253.81,0.985496,767.766,4190.53,1249.42,2.75928,764.608
97868.59939,0,97868.59939,31.57182247,16.42131952,530.448877,38.87741918,31.57,,0.000257171,0.0937015,13.652,29.5011,2.95237,26077.6,18413.1,1164882.323,513.181,26840.1,1727.56,2.76577,0.680198,1433.38,12845.9,40000,97893.1,0.0425449,13.3747,93599.7,2168.14,122817,1.00E-06,154654,554654,3626.55,1752.66,1.42296,1099.05,3765.23,1715.92,3.48449,1058.19,154654,3727.13,1710.58,0.339595,1050.34,3748.06,1701.8,2.09689,1042.14
101281.6995,0,101281.6995,15.38220813,16.48538364,473.7152644,0,15.38,,0.837905,0.0615213,0.665602,26.281,3.34821,19808.3,11174.7,494954.6768,530.886,11536.1,602.205,2.62205,2909.44,1112.63,10043.5,40000,101271,0.014608,0.4164,58716.4,3243.8,133790,3.13E-05,158032,558032,2417.81,598.413,2.80384,326.553,2462.89,589.724,3.37514,317.077,158032,2460.96,585.552,1.48779,310.922,2460.85,584.321,1.8445,309.988
113562.354,42830.2969,156392.6509,30.1405455,27.71633138,722.5932832,19.66210173,21.89,,1.22E-06,0.137163,0.612351,49.7793,3.9725,49622.9,52726.4,1174334.667,819.824,27009.4,1790.07,3.03706,2473.13,2453.12,21493.6,40000,156388,0.04162,0.121332,73615.3,3633.21,137518,1.00E-06,213149,613149,5348.53,1708.07,2.10277,1020.61,5500.88,1675.21,3.96808,983.826,213149,5473.64,1671.32,0.470549,976.632,5486.53,1664.8,2.11242,970.859
101974.7893,0,101974.7893,24.44154794,45.87545748,508.8966248,21.80936602,24.44,,0.567366,0.11532,0.306206,28.9708,3.3471,32909.3,25541.1,1022070.405,534.603,23877.1,1188.23,2.98137,814.427,1693.09,15085.5,40000,101980,0.0324549,0.0295685,91121.6,3814.56,145257,1.20E-05,158741,558741,4502.68,1337.01,1.77994,792.195,4625.09,1310.61,3.5475,764.031,158741,4615.8,1303.09,0.646206,753.912,4612.8,1298.19,2.49635,750.436
113562.354,23319.43333,136881.7873,32.21699451,26.22628078,525.1621624,47.7792952,26.73,,1.00E-06,0.110635,8.31747,37.5843,3.41891,37160,32245.5,1395638.438,717.72,32049.9,2176.84,2.9703,106.525,1906.89,16910,40000,136910,0.0476504,7.95757,93935.9,2264.52,133385,1.00E-06,193671,593671,4273.32,1961.01,1.6052,1257.33,4436.72,1919.65,3.65866,1210.73,193671,4400.87,1914.95,0.387545,1203.25,4425.39,1906.01,2.12379,1194.77
113562.354,73597.73973,187160.0937,13.66676054,41.59923156,713.3351918,0,8.29,,0.301806,0.075937,0.540301,54.9119,4.83536,37448,25914.3,850064.3166,981.051,19601.7,1245.34,3.09807,3.07818,1705.65,15193.2,40000,187143,0.0266645,0.0204329,87159.2,2072.05,89689.8,5.98E-06,243904,643904,2984.37,1091.27,3.16941,611.918,3044.59,1074.44,4.10946,593.013,243904,3039.57,1069.59,1.35669,585.2,3037.48,1066.58,2.67903,583.195
94237.16817,0,94237.16817,20.28949086,20.25110174,616.3812564,0,20.29,,0.386761,0.088525,0.433376,33.3249,3.11041,25041.9,16542.5,582571.6046,493.944,13552.9,734.129,2.72882,3041.8,1357.47,12186.3,40000,94223.6,0.0217726,0.1079,61167.6,3518.44,137966,1.34E-05,150985,550985,3475.89,892.034,2.27808,477.169,3544.93,878.256,3.49098,462.539,150985,3540.21,873.609,0.795795,455.219,3541,870.903,1.77231,453.3
105897.8717,0,105897.8717,16.74595355,36.36756155,529.106436,0,16.75,,0.834045,0.0770118,0.430486,29.037,3.49422,24716.6,15201.2,618104.0372,555.075,14427.5,730.929,2.81059,1692.3,1300.44,11689.3,40000,105885,0.0194906,0.151269,75022.2,3340.93,132786,2.76E-05,162646,562646,3027.74,798.516,2.64693,426.269,3084.92,786.82,3.36253,413.562,162646,3081.08,781.358,1.28944,405.972,3080.47,779.622,1.82924,404.685
113562.354,30217.02605,143779.3801,11.63271797,22.1969179,623.1868506,0,9.19,,0.281889,0.0678028,0.436568,43.6766,3.75782,27899.6,16885.2,692053.8638,753.656,16011.8,960.18,2.88222,728.466,1371.68,12309.9,40000,143766,0.024325,0.0243183,80409.2,2143.74,94173.5,6.14E-06,200527,600527,2664.18,995.207,2.75983,551.035,2718.68,980.249,3.91327,534.374,200527,2713.97,975.929,1.05553,527.008,2712.11,973,2.34151,525.07
113562.354,14569.60025,128131.9543,16.68107174,19.24261788,694.6505905,0,14.78,,0.240236,0.0932329,0.446006,42.3265,3.56498,32382.5,23401,787862.579,671.615,18245.2,1076.4,2.89516,1670.12,1619.27,14451.6,40000,128116,0.0302252,0.0387664,76837.9,2847.59,114377,5.68E-06,184877,584877,3658.58,1236.92,2.42596,671.222,3737.28,1217.81,3.7161,649.944,184877,3730.13,1212.87,0.717239,641.985,3729.32,1209.01,2.12812,639.109
113562.354,94166.00243,207728.3564,28.09179432,19.12957053,523.7854338,34.53079302,15.36,,1.00E-06,0.108574,0.561316,51.724,4.44139,49145.8,51135.3,1174472.491,1089.02,26986.5,1816.35,3.06226,1925.92,2414.81,21175.7,40000,207739,0.0344629,0.0606589,74480.8,3467.73,131445,1.00E-06,264500,664500,4202.93,1416.89,2.33198,929.149,4353,1386.11,4.46047,895.11,264500,4337.8,1383.85,0.757638,889.175,4342.96,1378.51,2.41169,884.702
113562.354,77699.33058,191261.6846,36.79569969,19.62664252,522.0279167,62.98900776,21.85,,1.00E-06,0.126238,2.48934,49.1383,4.24086,53541.7,59026.7,1600549.337,1002.84,36620.4,2631.59,3.15685,541.784,2599.71,22705.1,40000,191299,0.0502031,2.01303,89221.6,2385.3,145641,1.00E-06,248060,648060,4861.22,2065.28,1.76563,1393.42,5054.04,2020.22,3.96321,1342.45,248060,5023.06,2016.85,0.478183,1335.92,5049.54,2008.12,2.23058,1327.63
113562.354,91906.0667,205468.4207,24.31387457,37.43490669,591.9260187,14.88437832,13.44,,0.0131121,0.0968566,0.542225,53.5664,4.65171,45762.3,41940.4,959758.1638,1077.08,22107,1430.18,3.09488,1615.36,2181.35,19226.8,40000,205461,0.0279729,0.0277331,74360.7,3336.45,125971,1.00E-06,262222,662222,3771.47,1148.29,2.78602,705.101,3880.57,1125.91,4.39925,680.572,262222,3875.47,1122.71,1.04811,673.913,3874.26,1118.92,2.59661,671.18
113562.354,31662.05742,145224.4114,23.88364514,16.28793101,587.9907882,13.91312763,18.68,,0.0974792,0.109229,0.465492,42.433,3.59652,38222.8,33711.4,932811.9881,761.274,21567.8,1308.55,2.93217,2532.4,1950.7,17281.7,40000,145219,0.0313264,0.0526734,69558.5,3645.68,137465,2.07E-06,201980,601980,4259.64,1286.19,2.22694,761.206,4377.85,1261.71,3.88048,734.238,201980,4367.36,1257.71,0.632094,727.02,4369.17,1253.06,2.1847,723.336
113562.354,34410.97916,147973.3332,17.41408845,15.10724143,673.8916268,0,13.36,,0.192371,0.0889765,0.484714,46.3726,3.8231,34237.9,25322.3,765946.9705,775.625,17702.4,1081.74,2.93643,1777.2,1685.68,15022,40000,147956,0.0275257,0.03818,73616.6,2908.97,115484,4.57E-06,204717,604717,3489.23,1126.46,2.65328,621.785,3565.67,1108.69,3.85065,601.917,204717,3559.9,1104.44,0.866936,594.552,3559.06,1101.03,2.17219,592.057
113562.354,34694.1312,148256.4852,27.53429604,21.49991875,640.5375222,20.08087262,21.09,,0.00144737,0.126772,0.5386,45.1051,3.71828,44059.5,43573.6,1093647.42,777.187,25202.3,1618.39,2.98183,2483.14,2224.47,19588.3,40000,148254,0.0378958,0.0955889,72427.6,3705.63,138552,1.00E-06,205015,605015,4940.12,1556.23,2.06415,933.913,5083.63,1525.76,3.93955,900.086,205015,5061.64,1521.85,0.497181,892.904,5070.87,1515.83,2.12894,887.709
113562.354,29227.51907,142789.8731,19.21834987,16.4305463,655.465294,0,15.28,,0.224296,0.0939604,0.475704,44.3756,3.71869,34467.9,26414,759018.6762,748.45,17561,1053.23,2.91862,2250.52,1722.34,15336.1,40000,142773,0.027017,0.046008,69597.8,3216.71,124615,5.75E-06,199534,599534,3684.06,1105.99,2.60673,607.992,3764.72,1088.41,3.77773,588.421,199534,3758.89,1084,0.866156,580.982,3758.42,1080.68,2.09141,578.519
105935.5362,0,105935.5362,11.27171055,25.03346689,474.395219,0,11.27,,0.880874,0.0513869,0.372043,26.4718,3.45023,18422.8,9443.2,507452.3149,555.287,11821.8,622.998,2.60536,1817.72,1021.76,9242.12,40000,105925,0.0150426,0.125913,67281.5,2578.07,112862,2.77E-05,162686,562686,2023.79,615.813,2.88986,338.462,2060.11,607.213,3.45492,328.958,162686,2056.28,602.935,1.58356,322.672,2055.48,601.702,1.95644,321.744
81257.81556,0,81257.81556,33.71102879,27.23042899,487.7095047,40.56084634,33.71,,1.30E-06,0.0855285,14.1888,27.4613,2.8895,21839.3,14125.3,1067324.306,426.121,24623.2,1551.94,2.68204,0.447395,1252.91,11274,40000,81285.8,0.0386681,13.9333,91441.4,2237.38,126709,1.00E-06,138047,538047,3304.25,1596.41,1.24698,1025.32,3440.7,1560.87,3.42876,986.192,138047,3400.86,1555.69,0.328551,978.635,3421.14,1546.72,2.1722,970.331
113562.354,14337.93816,127900.2922,34.91647279,48.36929947,608.0264542,47.57577681,31,,0.360747,0.124475,10.2049,38.4212,3.89872,40055.7,35936.4,1634366.72,670.629,37755.5,2325.83,3.01057,0.572261,2015.49,17830.1,40000,127928,0.0533618,9.83541,95533.7,2126.87,132639,4.50E-06,184689,584689,4834.03,2196.73,1.63886,1356.7,4993.99,2152.42,3.40512,1307.14,184689,4958.24,2143.45,0.463653,1295.88,4979,2134.47,2.11666,1287.4
107971.7289,0,107971.7289,33.67057985,25.95373953,648.7316627,37.19679921,33.67,,8.26E-05,0.113587,13.7062,35.3785,3.22895,33182.4,26371.1,1315434.39,566.12,30259.9,1999.91,2.90325,6.11232,1720.91,15323.9,40000,107992,0.0508929,13.368,95862.1,2046.44,125211,1.00E-06,164753,564753,4411.52,2092.06,1.48679,1270.05,4561.55,2051.21,3.48993,1224.07,164753,4519.32,2045.31,0.307301,1215.68,4543.49,2035.72,2.06155,1206.52
113562.354,78835.72249,192398.0765,35.34845051,25.87226013,581.809677,51.81689324,20.86,,1.00E-06,0.112956,5.66287,51.002,4.31105,48842.9,49505.7,1473153.7,1008.75,33686.6,2441.13,3.09997,238.385,2374.99,20844.6,40000,192426,0.0468134,5.16992,91601.6,2310.55,126462,1.00E-06,249187,649187,4354.62,1924.3,1.98395,1273.62,4523.06,1883.68,4.00677,1227.57,249187,4494.15,1880.46,0.52349,1221.09,4518.24,1872.54,2.18077,1213.65
113562.354,8023.062684,121585.4167,20.37026803,23.92731493,559.1297233,5.627054436,19.03,,0.313721,0.0976107,0.374561,34.0032,3.19172,30917.7,23736.2,765409.2947,637.326,17792.2,978.754,2.8265,2820.64,1631.04,14552.8,40000,121575,0.0261851,0.0456488,65920.2,3642.75,139436,8.20E-06,178336,578336,3820.54,1074.19,2.30722,604.826,3911.39,1055.79,3.65945,584.768,178336,3905.36,1050.85,0.787416,576.923,3904.43,1047.4,2.08166,574.43
113562.354,6921.143413,120483.4974,14.95686997,38.76598715,541.7097859,0,14.1,,0.905572,0.0758078,0.393284,32.5948,3.86386,26957.1,16636.3,698586.2206,631.534,16291.9,840.28,2.89979,804.112,1361.38,12220.2,40000,120470,0.0214779,0.0819128,84008.6,3032.35,121879,2.56E-05,177231,577231,2982.54,879.675,2.77769,470.731,3038.7,866.947,3.41731,456.685,177231,3033.48,860.941,1.38921,448.55,3032.31,859.117,1.95264,447.17
113562.354,76805.5355,190367.8895,37.22809806,35.06681858,623.1445713,53.44666265,22.21,,1.00E-06,0.121899,5.287,51.9587,4.40881,52309.6,55360.3,1569703.32,998.105,35912.9,2582.62,3.1407,199.051,2515.36,22008.9,40000,190396,0.0499992,4.78349,92543.3,2270.52,131249,1.00E-06,247157,647157,4705.15,2055.19,1.97097,1349.27,4881.58,2012.07,3.95978,1300.35,247157,4850.58,2008.36,0.496508,1293.49,4875.96,1999.97,2.18703,1285.55
113562.354,14313.16497,127875.519,28.31670321,18.99846678,519.1307518,35.76514205,25.15,,0.00617677,0.0871374,12.2971,34.3579,3.21137,28815.8,21232.2,1178793.144,670.463,27114.1,1794.71,2.79735,0.713408,1541.07,13777.6,40000,127896,0.0402984,11.9721,95294.6,2183.85,107463,1.00E-06,184657,584657,3367.82,1658.05,1.77187,1044.32,3496.4,1624.07,3.64895,1006.22,184657,3466.84,1619.39,0.449282,998.689,3485.5,1611.94,2.05013,991.828
113562.354,85289.19476,198851.5488,30.04658104,26.53572957,597.1603523,32.93601416,17.16,,1.00E-06,0.119242,0.59293,52.5114,4.38887,51907.2,56425,1230897.864,1042.47,28269.6,1917.03,3.07607,2042.95,2540.12,22213.5,40000,198859,0.0379673,0.081509,75313.7,3477.53,133098,1.00E-06,255620,655620,4624.27,1560.09,2.2888,1004.06,4781.69,1527.2,4.34963,967.382,255620,4761.23,1524.6,0.649455,961.162,4769.69,1518.69,2.32423,956.064
100547.0751,0,100547.0751,27.5654651,19.38291863,661.8635176,15.82494364,27.57,,0.108421,0.132849,0.476029,35.951,3.1783,35358.4,31081.5,967108.0846,527.078,22362.4,1355.03,2.86219,2902.83,1871.42,16608.5,40000,100544,0.0372496,0.119833,69016.8,3883.21,145467,2.49E-06,157305,557305,5191.8,1530.46,1.70869,876.998,5327.64,1501.5,3.59378,845.399,157305,5302.41,1496.44,0.3801,837.52,5313.98,1489.98,2.01161,831.945
113562.354,28820.91927,142383.2733,20.74224701,18.14631111,542.775639,8.605598353,16.54,,0.213941,0.0934514,0.420758,39.9782,3.52032,33220.7,26127.3,792886.622,746.365,18380.3,1064.51,2.8833,2587.3,1712.78,15254.3,40000,142375,0.025654,0.035657,66652.9,3553.43,136013,5.03E-06,199136,599136,3650.45,1052.88,2.41637,613.098,3744.63,1033.83,3.84598,592.268,199136,3739.26,1029.65,0.853042,584.997,3738.06,1026.16,2.23274,582.503
113562.354,64862.9702,178425.3242,23.31356538,45.99408081,625.2236836,8.030912921,14.84,,0.429099,0.100263,0.514118,50.7567,4.76682,43491.3,37335.9,971872.7906,935.285,22511.6,1322.68,3.12054,1124.21,2055.26,18166,40000,178413,0.0276711,0.0259911,81036.6,3390.89,127631,9.63E-06,235174,635174,3922.42,1135.95,2.82448,658.197,4018.13,1115.81,3.90522,636.183,235174,4012.72,1110.05,1.26552,627.678,4010.52,1106.84,2.54851,625.435
91772.88497,0,91772.88497,12.37874448,29.20501786,493.5509999,0,12.38,,0.851634,0.048565,0.4652,27.3432,3.40006,16656,8110.2,435725.5693,481.047,10150.3,535.466,2.5487,2097.35,946.091,8572.37,40000,91763.4,0.0130587,0.209398,62674.8,2604.44,115647,3.14E-05,148524,548524,1913.31,534.779,2.79765,295.806,1946.56,527.252,3.40054,287.702,148524,1943.26,523.467,1.54648,281.985,1942.6,522.347,1.89677,281.174
113562.354,56791.38136,170353.7354,22.45320019,19.51010841,682.4392505,0,14.97,,0.0931631,0.0985528,0.555829,50.7458,4.09314,40479.6,34444.9,790043.7012,892.934,18204,1171.09,2.99606,2432.06,1972.28,17464.5,40000,170334,0.0269187,0.0620061,66651.4,3370.4,127373,2.36E-06,227095,627095,3859.45,1101.87,2.81779,617.524,3947.38,1083.65,3.98816,597.077,227095,3941.05,1080.05,0.936636,590.256,3942.11,1076.75,2.11818,587.718
106570.2494,0,106570.2494,21.18135858,41.22546408,730.0581873,0,21.18,,0.535271,0.11376,0.433855,39.3624,3.69772,34333.4,26095.2,854125.6321,558.579,19881.8,1064.84,2.95707,1535.03,1711.71,15245.1,40000,106553,0.032451,0.0491037,81319.5,3374.05,129228,1.49E-05,163314,563314,4470.85,1329.17,2.23264,698.368,4559.93,1308.98,3.44963,676.394,163314,4551.66,1301.91,0.726719,666.773,4550.42,1298.04,2.01394,663.856
113562.354,44778.33142,158340.6854,11.37283017,30.96207328,583.1816489,0,8.16,,0.272242,0.061948,0.454394,45.4965,3.96167,27806.6,16435.3,652133.5793,829.991,15058.4,934.572,2.90311,778.665,1353,12147.3,40000,158327,0.0213194,0.0253664,77028,2141.51,93756.8,6.05E-06,215088,615088,2434.1,872.233,2.9823,488.804,2483.44,859.074,4.01331,474.119,215088,2479.51,855.201,1.3158,467.291,2477.92,852.777,2.39517,465.694
112570.8685,0,112570.8685,22.528331,36.80668903,711.9774132,0,22.53,,0.398137,0.12022,0.44258,38.38,3.50131,36263.3,29864,866205.599,590.029,20123.1,1119.79,2.92976,2311.07,1833.63,16286.8,40000,112553,0.0331264,0.0649349,73923.5,3605.15,135603,1.12E-05,169314,569314,4719.44,1356.78,2.23581,719.015,4817.74,1335.61,3.4894,695.748,169314,4808.17,1329.2,0.66512,686.644,4808.79,1325.06,1.95697,683.382
113562.354,79848.65939,193411.0134,20.4012889,20.88092423,541.2800405,7.660167961,11.98,,0.0245374,0.0817547,0.512896,50.3164,4.25757,37670.8,30005.4,753693.7045,1013.85,17345.7,1137.94,2.99516,2196.28,1838.06,16324.5,40000,193400,0.0223666,0.0310118,65261.9,3268.95,125292,1.00E-06,250161,650161,3190.35,917.202,2.90138,549.647,3274.59,900.338,4.33643,531.181,250161,3271.24,897.55,1.22236,525.046,3270.19,894.663,2.45899,523.031
113562.354,71964.48645,185526.8405,14.28073686,20.62639864,506.4126594,0,8.74,,0.215187,0.0609594,0.494342,48.1137,4.3629,29890.5,18753.2,593365.8145,972.503,13639.6,912.147,2.94703,1776.6,1446.78,12962,40000,185512,0.0166802,0.0392243,64103,2744.97,110841,5.60E-06,242273,642273,2391.62,682.726,3.32945,388.417,2441.5,672.061,4.12728,376.507,242273,2439.23,668.854,1.85777,370.716,2438.38,667.209,2.50725,369.52
113562.354,5268.066218,118830.4202,21.15221109,32.70778208,566.1182232,7.410036646,20.21,,0.323397,0.103234,0.366987,33.373,3.18322,31974.2,25163.1,814949.4328,622.89,18951.3,1034.58,2.84893,2645.89,1680.27,14975.6,40000,118821,0.0280347,0.0438252,68892.9,3691.3,140605,8.17E-06,175582,575582,4039.18,1150.52,2.21425,650.011,4137.28,1130.45,3.63873,628.161,175582,4130.33,1125.18,0.723611,619.993,4129.35,1121.39,2.11911,617.208
108043.6498,0,108043.6498,12.14895324,21.15003997,475.1340335,0,12.15,,0.84621,0.0556329,0.374761,26.4879,3.40493,19471.4,10449.4,526178.3229,566.336,12261.6,642.436,2.62957,2063.26,1075.47,9716.14,40000,108033,0.0157107,0.127253,66168.1,2768.67,118319,2.67E-05,164794,564794,2189.47,643.256,2.86224,352.387,2229.89,634.153,3.4501,342.328,164794,2226.11,629.734,1.53866,335.857,2225.31,628.428,1.94076,334.876
113562.354,16023.78373,129586.1377,38.77396515,34.08659851,613.8354903,59.47500424,33.98,,1.00E-06,0.154049,4.30148,39.3371,3.56311,49039.8,51210.8,1717932.364,679.508,39456.4,2674.3,3.13611,627.358,2416.64,21190.9,40000,129621,0.0621353,3.91914,92266.2,2193.68,159831,1.00E-06,186382,586382,5968.83,2556.33,1.35838,1620.5,6176.7,2503.28,3.54889,1560.46,186382,6128.92,2497.07,0.291728,1551.84,6161.94,2485.41,2.21452,1540.39
113562.354,90285.38128,203847.7353,30.65812057,18.5664232,488.8263286,46.65012551,17.08,,1.00E-06,0.0895064,6.86636,49.9542,4.38907,41120.3,36637.2,1289670.726,1068.76,29457.3,2170.68,3.01061,100.897,2035.5,17999.1,40000,203874,0.0382033,6.38734,91734.6,2377.36,106851,1.00E-06,260635,660635,3439.46,1571.14,2.17431,1055.57,3582.18,1537.13,4.17782,1017.33,260635,3560.64,1534.62,0.705527,1011.45,3580.26,1528.13,2.20313,1005.51
113562.354,18918.50942,132480.8634,37.76712535,16.76448363,629.2822086,54.53283205,32.37,,1.00E-06,0.145072,5.6835,40.7979,3.57345,47072,47618.1,1623068.027,694.662,37261.3,2542.94,3.10576,579.804,2328.07,20453.9,40000,132512,0.0594279,5.28764,92165,2180.24,152775,1.00E-06,189273,589273,5620.67,2443.85,1.42244,1546.15,5816.74,2393.82,3.58174,1489.46,189273,5771.71,2388.11,0.300261,1481.19,5802.87,2377.12,2.18096,1470.47
113562.354,80791.15963,194353.5136,12.60540907,39.3864811,534.7656258,0,7.37,,0.441769,0.0593614,0.508783,50.5839,5.10861,31726.5,19012.9,677251.6737,1018.77,15585,1023.97,3.08141,123.91,1456.93,13050,40000,194339,0.017675,0.0330431,80348,2323.4,97324.8,1.04E-05,251100,651100,2334.63,723.643,3.52682,407.132,2379.03,712.74,4.06225,394.885,251100,2375.54,708.525,2.13651,388.468,2374.46,706.999,2.69315,387.332
113562.354,43819.18172,157381.5357,15.93793101,28.30319423,684.6034569,0,11.5,,0.152677,0.0837332,0.500871,48.7724,3.96844,34436.2,24743.5,765557.965,824.947,17667.3,1107.3,2.96293,1361.45,1665.94,14852.6,40000,157365,0.027335,0.0333744,76473.1,2626.88,107049,3.40E-06,214126,614126,3283.86,1118.34,2.7511,621.947,3355.78,1100.74,3.96118,602.191,214126,3350.37,1096.78,0.908557,595.026,3349.33,1093.4,2.25725,592.59
108687.7597,0,108687.7597,16.85458281,28.12544463,611.0871999,0,16.85,,0.395927,0.0866846,0.369881,33.342,3.16335,27016.9,18148.9,673731.9893,569.694,15670.4,852.253,2.7804,2322.96,1422.9,12754.9,40000,108674,0.0249694,0.0491898,69479.1,3168.09,126066,1.12E-05,165435,565435,3404.44,1022.45,2.38023,549.604,3474.12,1006.95,3.56679,532.714,165435,3468.5,1001.79,0.833556,524.791,3467.38,998.777,1.97081,522.659
113562.354,78155.15819,191717.5122,15.99287637,34.61641495,716.1807492,0,9.47,,0.0487835,0.0805415,0.559378,55.228,4.51449,39037.2,29046.9,795752.7853,1004.94,18292.7,1222.4,3.06817,823.29,1807.86,16067,40000,191699,0.0267738,0.0314573,79533.6,2392.58,98859.3,1.01E-06,248460,648460,3157.64,1095.04,3.08461,621.227,3227.38,1077.51,4.27727,601.442,248460,3222.63,1074.16,1.10344,594.701,3221.66,1070.95,2.43833,592.412
113562.354,28314.54189,141876.8959,11.24790487,36.41057054,746.925292,0,9,,0.299395,0.0782067,0.476152,48.462,4.0508,31625.4,20213.4,842899.9278,743.676,19509.4,1161.94,2.958,0.835458,1503,13448.7,40000,141862,0.0315583,0.0194818,90691.3,1767.86,82614.9,5.72E-06,198623,598623,3075.06,1290.96,2.61369,705.503,3137.16,1271.69,3.88948,683.893,198623,3130.76,1266.31,0.844109,675.403,3128.27,1262.33,2.54672,672.717
90748.67551,0,90748.67551,19.92039513,46.87915219,654.5780065,0,19.92,,0.926038,0.091016,0.4765,35.2309,3.87611,27076.1,16642,679260.9239,475.656,15878.7,779.545,2.9415,506.264,1361.61,12222.3,40000,90735.1,0.0233764,0.132406,88696.8,3295.35,129473,3.12E-05,147496,547496,3584.28,957.882,2.37885,496.853,3647.47,944.031,3.26752,482.181,147496,3641.57,937.269,1.0684,473.359,3640.64,935.056,1.76777,471.761
113562.354,84460.28808,198022.6421,29.17343378,24.69026958,734.6062496,15.22068586,16.73,,1.18E-06,0.119429,0.634857,56.2283,4.49034,52856.5,56265.6,1088082.684,1038.03,24994,1690.22,3.08738,2211.9,2536.43,22183,40000,198012,0.0357887,0.085186,72056.4,3460.16,129096,1.00E-06,254773,654773,4652.94,1467.39,2.61605,890.164,4786.26,1439.4,4.30024,858.653,254773,4770.61,1436.59,0.701316,852.205,4777.16,1431.55,2.23996,847.978
113562.354,36609.5039,150171.8579,24.14696238,40.15135221,678.2657489,4.995349487,18.26,,0.337108,0.112443,0.496264,47.1143,4.14287,41719.7,36592.9,942963.6457,787.158,21859.6,1265.71,3.0363,1870.51,2034.24,17988.5,40000,150157,0.0310346,0.037562,76099.9,3555.17,132921,8.18E-06,206918,606918,4402.85,1272.62,2.52318,714.528,4505.96,1250.86,3.74115,690.541,206918,4499.04,1245.22,0.866612,682.013,4497.71,1241.38,2.24996,679.139
113562.354,77428.65805,190991.0121,14.87567655,47.85482451,485.9935505,0,8.85,,1.28949,0.062262,0.571819,48.2247,6.64045,32599.9,19950.3,729248.7446,1001.15,16797,1087.15,3.13491,1.0992,1493.02,13362.4,40000,190976,0.0156812,0.113775,82835.1,2804.03,111332,3.53E-05,247737,647737,2450.63,642.063,3.77405,351.589,2493.68,632.785,3.71617,341.021,247737,2491.05,628.141,2.3098,334.832,2490.48,627.247,2.39938,333.935
113562.354,13512.4836,127074.8376,16.46392974,40.17775291,590.4709837,0,14.71,,0.755471,0.0843646,0.412786,37.2323,3.95384,30322.6,20175.1,759058.3923,666.08,17683.9,931.304,2.95419,885.693,1501.55,13436.2,40000,127060,0.0242023,0.0551052,83984.5,3079.97,121862,2.04E-05,183821,583821,3317.28,991.34,2.71263,531.846,3381.68,976.653,3.49118,515.685,183821,3376.04,970.358,1.25896,507.068,3374.58,968.091,2.03289,505.407
84617.6975,0,84617.6975,25.56756133,16.69806935,505.1310095,21.12585525,25.57,,0.135468,0.101392,0.339656,28.3331,2.81421,25263.3,18158.2,797022.558,443.624,18503.1,1043.14,2.72624,2812.04,1423.27,12758.1,40000,84624.6,0.0279383,0.0667094,67219.8,3782.8,149826,2.90E-06,141386,541386,3946.91,1152,1.56743,703.887,4065.56,1127.37,3.62707,677.732,141386,4051.32,1123.06,0.431478,670.574,4055.68,1117.53,2.17984,666.191
113562.354,7039.277365,120601.6314,21.54151053,42.66164671,678.8520292,0,20.28,,0.651518,0.112276,0.434421,39.2094,3.88719,36499,28890.6,884554.5081,632.13,20608.2,1084.68,2.99564,1561.54,1802.89,16024.6,40000,120584,0.030627,0.0511041,80829.4,3525.6,133115,1.82E-05,177345,577345,4410.99,1254.86,2.43913,665.686,4499.64,1235.64,3.44759,644.663,177345,4492.61,1228.37,0.930878,634.939,4491.06,1225.08,2.02375,632.469
113562.354,17136.0699,130698.4239,30.06006028,30.99354898,676.3951849,24.40200836,26.12,,7.50E-06,0.14568,0.552184,42.2245,3.54219,45738,47202.9,1217556.687,685.161,28035.7,1823.75,2.99509,2521.24,2317.63,20366.9,40000,130700,0.0447567,0.134462,74691.6,3673.72,144930,1.00E-06,187461,587461,5681.52,1838.48,1.79116,1094.46,5845.2,1802.58,3.81436,1054.51,187461,5810.35,1797.89,0.378222,1046.77,5827.18,1790.27,2.11084,1039.87
113562.354,67656.37554,181218.7295,27.18730568,37.58420854,589.6733673,24.46037872,17.04,,0.00706485,0.114011,0.529755,49.8714,4.29398,47147.8,46656.9,1131844.174,950.002,26098.4,1659.03,3.07009,1718.12,2303.84,20251.8,40000,181220,0.0345543,0.0460065,77850.9,3547.65,132890,1.00E-06,237981,637981,4432.1,1420.08,2.33402,884.041,4570.44,1391,4.18779,852.024,237981,4558.47,1387.33,0.707488,844.956,4560.46,1382.17,2.40044,840.795
113562.354,82901.39167,196463.7457,18.47044715,31.04949648,608.7007401,0,10.68,,0.0426408,0.0777884,0.544943,52.6071,4.39525,37461.6,28362.2,692865.3113,1029.82,15910.4,1081.48,3.01601,1969.81,1785.99,15880.4,40000,196446,0.0215132,0.0407082,66002.9,2984.33,116181,1.05E-06,253207,653207,3046.98,880.338,3.19033,502.861,3115.24,865.911,4.2891,486.745,253207,3112.1,862.994,1.37994,480.636,3111.54,860.529,2.39019,478.861
113562.354,65324.83187,178887.1859,22.86761111,24.63239349,492.0436034,21.00034563,14.52,,0.000121391,0.0934094,0.476073,46.5011,3.97657,38734.9,33562.8,926147.1085,937.78,21365.9,1347,2.97278,2132.33,1946.3,17244.4,40000,178889,0.0276809,0.0302178,70212.5,3469.67,132503,1.00E-06,235650,635650,3626.81,1137.81,2.39389,716.79,3743.21,1114.27,4.2864,691.116,235650,3736.98,1111.44,0.843415,684.773,3736.38,1107.24,2.4791,681.652
113562.354,70560.81303,184123.167,23.56841603,40.50052503,732.9026984,0,14.54,,0.219465,0.103001,0.570142,54.624,4.65901,45572.9,40435.2,900447.4631,965.108,20771.4,1311.24,3.10259,1666.29,2140.89,18887.1,40000,184102,0.0286273,0.0403776,74917.3,3279.03,123574,5.32E-06,240863,640863,4036.23,1172.4,2.98386,656.815,4126.36,1153.03,3.97492,635.145,240863,4120.86,1148.38,1.10755,627.485,4120.06,1145.09,2.31998,625.016
