WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
98416.32852,0,98416.32852,31.74306203,48.1315883,520.2935112,40.52973451,31.74,,0.535183,0.0942397,14.6216,29.0095,3.4324,26203.1,18645.1,1324767.26,516.06,30795.8,1692.89,2.74857,0.0677669,1442.54,12925.2,40000,98442.4,0.0428128,14.3496,92880.1,2140.64,117286,6.56E-06,155203,555203,3659.86,1765.29,1.52953,1092.55,3788.18,1729.3,3.30585,1052.82,155203,3756.72,1719.9,0.520695,1041.16,3769.59,1712.51,2.10834,1034.53
113562.354,12197.18537,125759.5394,38.61099293,32.19219369,533.755229,67.61502112,34.87,,1.00E-06,0.159959,1.73299,34.6504,3.33783,49261,52656.2,1769662.758,659.489,40670.2,2729.14,3.14479,867.788,2451.44,21479.7,40000,125803,0.0632211,1.39682,90481.2,2273.45,171082,1.00E-06,182564,582564,6190.5,2603.21,1.21619,1679.34,6414.58,2547.44,3.53577,1616.31,182564,6364.84,2541.15,0.278494,1607.7,6398.37,2528.84,2.2929,1595.57
113562.354,9585.774121,123148.1281,23.62327895,26.56367543,650.0683564,6.347151753,21.78,,0.200912,0.117523,0.450631,38.6665,3.35513,36621.7,31610.7,882882.6814,645.508,20453.5,1198.38,2.89536,2816.23,1887.62,16746.3,40000,123136,0.03246,0.0709716,68109.1,3723.71,139627,5.02E-06,179897,579897,4599.19,1331.05,2.16789,743.257,4709.97,1307.98,3.64886,717.823,179897,4698.17,1302.99,0.583303,709.848,4700.91,1298.4,2.01237,706.163
89334.46314,0,89334.46314,26.6824074,26.89602943,655.6891966,12.32994647,26.68,,0.150772,0.117458,0.447597,35.5884,3.12932,29886.6,23284.5,806761.5599,468.294,18694.4,1090.68,2.79439,2986.35,1615.16,14416.2,40000,89330.6,0.0313703,0.0968505,65813.7,3807.94,145246,3.82E-06,146092,546092,4591.88,1289.12,1.72128,733.2,4708.31,1264.99,3.5631,707.3,146092,4691.48,1260.26,0.40952,699.755,4698.32,1254.81,1.97894,695.298
113562.354,91344.23878,204906.5928,26.20601382,24.23338025,742.5940696,4.718558571,14.52,,1.86E-06,0.106407,0.63056,57.197,4.56427,49638.9,48620.5,919048.7772,1074.07,21101.9,1436.92,3.08435,2232.55,2353.09,20662.4,40000,204888,0.0302713,0.0736703,68780.5,3342.53,125001,1.00E-06,261649,661649,4156.55,1239.48,2.94968,726.558,4262.43,1217.48,4.35336,701.714,261649,4253.06,1214.73,0.905333,695.345,4256.27,1210.85,2.25107,692.267
113562.354,75796.66997,189359.024,25.41689204,40.56576938,737.2019833,2.739437699,15.24,,0.157205,0.10785,0.580941,55.4339,4.69155,48068.7,45023.9,949668.4861,992.564,21895.6,1394.14,3.11183,1777.78,2262.12,19903.4,40000,189339,0.0299729,0.0423468,74374.8,3376.99,126097,3.66E-06,246100,646100,4220.8,1228.1,2.92673,700.584,4320.74,1206.94,4.04704,676.948,246100,4314.38,1202.52,1.02492,669.405,4314,1198.92,2.33833,666.665
113562.354,77103.18179,190665.5358,36.63157108,25.64813054,615.448633,52.3424478,21.82,,1.00E-06,0.119169,5.39894,51.7601,4.32813,51106.7,53433.8,1515140.199,999.662,34651.6,2505.81,3.12262,298.636,2469.98,21633.3,40000,190693,0.0490858,4.89764,91584.3,2284.92,129871,1.00E-06,247454,647454,4598.26,2017.23,1.95335,1328.93,4772.1,1975.09,3.97575,1281.06,247454,4741.68,1971.68,0.489922,1274.42,4766.78,1963.43,2.18042,1266.63
113562.354,90365.02087,203927.3749,22.60974473,16.09754182,587.028122,9.880056862,12.59,,2.90E-06,0.0896845,0.545691,53.0373,4.422,42298.3,36812.3,834570.1534,1068.98,19190.1,1276.96,3.03619,2133.54,2040.47,18041.1,40000,203917,0.0252546,0.0355581,67144.9,3292.03,124998,1.00E-06,260678,660678,3496.11,1035.53,2.88815,627.159,3592.38,1016.09,4.44212,605.706,260678,3587.77,1013.52,1.0895,599.586,3587.38,1010.18,2.45307,597.161
113562.354,41315.90716,154878.2612,24.87781469,41.65402788,670.64842,8.19359645,18.24,,0.327845,0.114411,0.49826,47.9227,4.23996,43272.3,38941.5,998619.9781,811.844,23148.3,1341.93,3.05906,1716.86,2100.03,18543.3,40000,154865,0.0320456,0.0326981,77955.7,3562.3,132983,7.51E-06,211626,611626,4475.53,1314.88,2.48983,751.255,4585.29,1291.61,3.78556,725.652,211626,4578.11,1285.9,0.852765,717.027,4576.43,1281.82,2.35244,713.993
103354.4859,0,103354.4859,29.05646593,42.47268365,511.1431579,35.52387478,29.06,,0.432196,0.08383,15.1737,28.4912,3.26612,24379.9,16629.4,1214122.511,541.925,28189.5,1585.73,2.68571,0.0698514,1361.09,12217.7,40000,103376,0.0393567,14.9079,93782,2129.1,105434,5.27E-06,160137,560137,3252.15,1621.91,1.66096,1004.43,3368.77,1589.2,3.3694,968.236,160137,3340.99,1581.04,0.546795,957.645,3353.2,1574.27,2.06708,951.622
108454.8465,0,108454.8465,26.06481033,40.78197685,549.0266423,24.08107711,26.06,,0.365033,0.129437,0.353347,30.6934,3.26013,36778.3,32178.4,1120398.278,568.574,26046.5,1430.23,2.959,1677.56,1904.86,16892.8,40000,108460,0.0374877,0.0542693,83326,3897.67,146298,7.38E-06,165221,565221,5051.43,1543.15,1.73446,914.416,5192.73,1512.42,3.58082,881.082,165221,5175.59,1505.56,0.497604,871.544,5177.47,1499.51,2.28773,866.604
89271.15543,0,89271.15543,31.69891325,33.25549322,456.1571892,42.10894091,31.7,,0.0252318,0.0867573,13.0159,25.8716,2.85841,23025.2,15440.1,1130630.672,468.134,26098.8,1628.87,2.7047,0.216319,1310.77,11779.4,40000,89300.2,0.0391794,12.776,92223.9,2267.43,127289,1.00E-06,146061,546061,3349.82,1617.38,1.32465,1040.01,3488.27,1581.32,3.43499,1000.2,146061,3450.57,1575.87,0.36296,992.351,3470.29,1567.18,2.16194,984.323
113562.354,24453.02608,138015.3801,23.12106819,29.96410646,528.679684,17.85736749,19.02,,0.124322,0.105963,0.413451,38.2363,3.39305,35574,30467.4,938221.7745,723.508,21726.6,1282.42,2.89505,2529.65,1852.45,16447.1,40000,138015,0.0306792,0.0438055,70012.8,3691.11,140225,2.51E-06,194776,594776,4126.77,1261.03,2.10542,760.332,4247.55,1236.08,3.85604,733.006,194776,4237.72,1231.93,0.621759,725.699,4238.53,1227.17,2.26211,721.987
113562.354,41434.93783,154997.2918,19.53203583,35.85450174,622.484918,0,14.31,,0.348587,0.0896908,0.485741,45.928,4.06852,35473.4,26909.5,759260.0717,812.444,17577.7,1042.45,2.97832,1895.61,1738.73,15476.5,40000,154980,0.0244565,0.0422048,71938.9,3273.94,125798,9.20E-06,211741,611741,3517.75,1001.64,2.82734,552.72,3593.11,985.746,3.78633,535.081,211741,3588.77,980.972,1.15666,527.511,3587.63,978.26,2.17711,525.534
88194.84104,0,88194.84104,34.82635777,37.25090142,546.8384344,41.86541833,34.83,,0.0937154,0.098867,14.0789,30.3817,3.13707,25862.4,18153.9,1222316.092,462.485,28222.1,1754.07,2.7769,0.201493,1423.1,12756.6,40000,88222.5,0.0440348,13.7925,92250.2,2153.43,128815,1.16E-06,144983,544983,3830.93,1815.78,1.31287,1134.38,3975.26,1777.1,3.36695,1091.55,144983,3933.85,1770.69,0.330549,1082.9,3954.68,1761.39,2.14095,1074.2
113562.354,11778.52665,125340.8807,11.51937314,23.35767746,473.4354417,0,10.44,,0.747419,0.0551565,0.374028,31.4104,3.65342,21281.4,11590.7,558276.7828,657.009,12980.7,710.521,2.70554,1746.98,1133.42,10226.3,40000,125330,0.0163323,0.0799413,68314.5,2637.14,112526,2.13E-05,182091,582091,2169.88,668.532,2.99323,368.636,2210.89,658.998,3.57795,357.971,182091,2207.13,654.643,1.63601,351.466,2206.26,653.292,2.07202,350.448
113562.354,84560.71229,198123.0663,36.48622897,34.49840394,584.9669686,55.17029127,20.91,,1.00E-06,0.117809,4.83569,51.9124,4.46395,52065.4,55054.5,1550906.28,1038.77,35465.3,2569.24,3.13786,200.602,2508.21,21949.7,40000,198153,0.0481376,4.33328,91926,2316.33,130465,1.00E-06,254914,654914,4541.27,1979.12,2.00351,1314.79,4716.67,1936.98,4.02691,1267.05,254914,4687.59,1933.59,0.537966,1260.45,4712.35,1925.5,2.20634,1252.84
113562.354,17768.25607,131330.6101,32.85463912,34.19352461,693.3273782,31.64501009,28.41,,1.12E-06,0.15523,0.544167,43.2687,3.66156,49271.7,52639.7,1366241.609,688.506,31454.7,2051.11,3.06443,1995.48,2451.05,21476.4,40000,131338,0.0501999,0.11704,79608.2,3378.04,150013,1.00E-06,188099,588099,6048.95,2062.67,1.68425,1243.26,6228.87,2021.81,3.82687,1197.65,188099,6190.77,2016.66,0.345862,1189.55,6209.2,2008,2.20695,1181.56
113562.354,26522.2627,140084.6167,35.02201114,21.0203363,540.8661724,55.18915641,28.39,,1.00E-06,0.128442,5.53692,39.2184,3.51924,43297.7,41717.4,1538655.053,734.534,35317.1,2416.99,3.06175,413.416,2175.4,19176.9,40000,140118,0.0530516,5.15861,92029,2273.36,148426,1.00E-06,196879,596879,4962.89,2183.29,1.49898,1409.18,5148.87,2136.96,3.6461,1356.84,196879,5109.33,2132.02,0.350167,1349.2,5137.67,2122.07,2.17185,1339.61
113562.354,7748.813443,121311.1674,35.6282714,36.6776603,729.8642638,36.69762362,33.35,,5.48E-05,0.171766,0.53099,42.2029,3.66139,51865.2,56851.1,1511768.818,636.003,34813.1,2261.63,3.11457,1658.81,2549.97,22294.8,40000,121322,0.0573552,0.11365,83519.2,3155.32,156395,1.00E-06,178083,578083,6696.57,2356.95,1.52141,1411.65,6893.33,2310.53,3.7674,1359.79,178083,6848.56,2304.33,0.298975,1350.9,6870.63,2294.21,2.27563,1341.34
113562.354,74307.50036,187869.8544,30.75866122,21.60937535,681.9823843,26.06601933,18.59,,1.00E-06,0.127118,0.620497,53.4546,4.32371,53076,58351.7,1216383.554,984.863,27939.4,1891.28,3.07989,2205.93,2584.37,22578.7,40000,187870,0.0396836,0.0970952,74646.7,3502.63,133638,1.00E-06,244631,644631,4942.63,1629.2,2.30357,1016.03,5097.23,1596.4,4.22839,979.252,244631,5074.54,1593.41,0.583698,972.704,5084.71,1587.34,2.23996,967.417
113562.354,23727.25529,137289.6093,24.74979777,43.8356971,632.7567829,11.87989428,20.47,,0.457127,0.119212,0.442267,42.53,4.01913,41136.5,36276,1045980.38,719.663,24324.6,1327.1,3.04332,1511.02,2025.21,17912.2,40000,137281,0.0335638,0.0297829,81953.3,3667.45,136879,1.03E-05,194042,594042,4663.05,1378.51,2.26508,789.2,4778.94,1353.7,3.66419,762.154,194042,4770.9,1346.92,0.792357,752.614,4768.48,1342.55,2.40163,749.409
92441.65836,0,92441.65836,35.22792059,15.67317987,540.8051581,45.47463902,35.23,,1.00E-06,0.10849,11.9475,30.1276,3.01651,28697.1,21445.4,1264881.614,484.76,29134.5,1885.55,2.85264,37.7674,1548.92,13845.4,40000,92471.6,0.0473585,11.6625,93415.5,2203.23,138866,1.00E-06,149233,549233,4199.77,1951.81,1.24071,1229.41,4359.46,1910.29,3.44059,1183.19,149233,4314.62,1904.51,0.291714,1175.08,4339.6,1894.34,2.1717,1165.4
113562.354,4141.112,117703.466,18.82202273,32.6382423,709.3491622,0,18.16,,0.261459,0.105241,0.438346,39.7285,3.41855,33504.4,25637.1,818587.4907,616.942,18971.7,1103.4,2.88699,2089.44,1696.33,15113.3,40000,117686,0.0323412,0.0525301,74606.9,3156.44,123340,6.59E-06,174447,574447,4129.84,1323.81,2.27812,709.836,4218.35,1303.27,3.60898,687.055,174447,4209.22,1297.86,0.62936,678.733,4209.66,1293.65,2.02171,675.454
85016.31782,0,85016.31782,38.73274059,20.04547592,687.5672826,38.44900944,38.73,,1.00E-06,0.111318,15.6338,37.4031,3.34683,28598.9,20710.4,1209217.126,445.799,27843.5,1811.43,2.84698,3.69849,1521.68,13610.2,40000,85039.6,0.0492266,15.276,93211.9,2036.67,129069,1.00E-06,141801,541801,4325.5,2026.03,1.23641,1234.33,4475.08,1985.49,3.41413,1189.26,141801,4428.13,1979.38,0.261268,1180.9,4452.73,1969.07,2.1261,1171.06
98652.57251,0,98652.57251,15.43122742,33.84326277,535.9141972,0,15.43,,0.700193,0.0682639,0.403011,29.3878,3.30913,21739.6,12381.9,546170.8414,517.1,12740.6,653.734,2.72265,1881.17,1171.97,10565,40000,98640.9,0.0178732,0.122289,70700.7,3088.22,126771,2.36E-05,155402,555402,2685.02,732.154,2.58715,394.538,2735.15,721.46,3.42155,383.063,155402,2731.28,716.64,1.23824,376.001,2730.56,714.928,1.83854,374.805
113562.354,24014.01572,137576.3697,23.27724961,46.25734955,713.2600366,0,19.21,,0.657903,0.115283,0.489897,45.5339,4.35719,41033.8,34520.8,950236.4994,721.107,22103.9,1199.77,3.06748,1415.34,1974.5,17483.3,40000,137557,0.0312725,0.0446868,81612.2,3519,131642,1.77E-05,194318,594318,4527.49,1281.56,2.59774,687.234,4619.91,1261.53,3.51143,665.235,194318,4613.05,1254.17,1.03214,655.425,4611.31,1250.9,2.11933,652.949
113562.354,851.1710582,114413.5251,24.00866563,36.39511371,497.4214757,24.12398842,23.83,,0.297205,0.118915,0.318967,28.5702,3.06312,34774.1,29861.4,1065798.866,599.815,24776.2,1361.53,2.90883,1967.64,1833.55,16286.1,40000,114419,0.0348111,0.0438989,79695.5,3871.72,146630,5.81E-06,171180,571180,4633.88,1433.17,1.79898,863.023,4769.64,1404.13,3.65104,831.461,171180,4756.06,1398.11,0.532818,822.605,4756.59,1392.44,2.35046,818.108
113562.354,15008.3793,128570.7333,22.31434509,15.49645659,526.9830512,15.42102086,19.71,,0.184191,0.104578,0.380304,35.2077,3.22893,33529.7,27745.6,897774.5792,673.989,20826.6,1190.49,2.86251,2630.94,1766.08,15710.3,40000,128568,0.0297858,0.0406526,69208.7,3708.38,141404,3.93E-06,185329,585329,4077.26,1224.13,2.09106,727.317,4191.95,1200.5,3.77648,701.522,185329,4183.24,1195.98,0.630003,693.919,4183.13,1191.43,2.24954,690.458
113562.354,89350.89625,202913.2503,22.40986462,22.2735024,660.597396,1.266457613,12.54,,0.000541514,0.0906004,0.582876,54.7823,4.47274,43069.1,37174.1,773597.4123,1063.62,17762.4,1209.36,3.04827,2249.09,2050.7,18127.5,40000,202894,0.0245827,0.0534215,65525.9,3250.47,122984,1.00E-06,259655,659655,3544.1,1006.21,3.1095,580.902,3628.17,989.038,4.35429,561.676,259655,3623.45,986.262,1.17254,555.47,3624.02,983.307,2.31831,553.259
113562.354,45544.83007,159107.1841,13.44678468,44.03633496,664.2413241,0,9.6,,0.651687,0.0759045,0.487215,48.6297,4.69419,33373,21760.3,843358.6607,833.998,19559.7,1122.89,3.04174,0.624053,1560.45,13944.9,40000,159092,0.0258989,0.0259975,88739.8,2253.96,95945.9,1.40E-05,215853,615853,2987.89,1060.43,3.01367,580.342,3044.19,1044.75,3.76607,562.838,215853,3038.14,1038.5,1.4339,554.087,3036.18,1035.95,2.44879,552.329
113562.354,27232.60575,140794.9598,21.05559157,29.44185611,560.1873137,7.738309134,16.98,,0.213802,0.095801,0.42669,40.2002,3.51718,33698.3,26780.2,797877.6362,738.032,18494.2,1073.01,2.88647,2612.38,1734.47,15440,40000,140785,0.0262876,0.0384605,66774,3564.41,136020,5.11E-06,197546,597546,3743.84,1078.59,2.4096,622.761,3838.74,1059.33,3.82153,601.655,197546,3833,1055.06,0.824323,594.307,3832.04,1051.51,2.19635,591.731
113562.354,67733.36395,181295.718,20.82650712,34.1731813,682.0081137,0,13.05,,0.110207,0.0921931,0.553023,52.5679,4.32268,40637.4,33408.5,792747.1672,950.296,18257.9,1183.49,3.03404,1928.1,1941.72,17205.6,40000,181276,0.0260764,0.0448263,70445.1,3141.26,120492,2.67E-06,238037,638037,3611.43,1067.34,2.96272,601.439,3693,1049.8,4.07092,581.752,238037,3687.99,1046.15,1.07339,574.915,3687.72,1043.05,2.25602,572.609
96403.44126,0,96403.44126,38.67053155,41.78333859,597.9817096,51.66031924,38.67,,0.0884512,0.132919,10.266,33.0219,3.38144,35580.1,29896,1530217.221,505.546,35285.6,2241.56,2.99025,101.25,1834.64,16295.3,40000,96436.8,0.055875,9.94936,94750.5,2134.74,149234,1.12E-06,153198,553198,5158.76,2302.13,1.23543,1422.42,5338.37,2253.95,3.34953,1368.65,153198,5288.99,2246.29,0.290471,1358.99,5316.74,2235,2.1897,1348.07
113562.354,42613.97594,156176.3299,35.75068247,36.23013169,639.1195363,46.91899974,26,,1.00E-06,0.121112,7.96744,46.7246,3.99365,45029.2,43038.6,1515567.127,818.846,34758.9,2408.98,3.07146,42.0488,2210.43,19470.7,40000,156201,0.0512969,7.51562,94910.2,2178.25,129302,1.00E-06,212962,612962,4687.03,2108.75,1.79236,1338.03,4854.61,2065.64,3.73406,1289.22,212962,4819.31,2060.79,0.412226,1281.52,4844.47,2051.88,2.1213,1273.03
81642.44345,0,81642.44345,36.48422045,37.49884844,496.2060816,46.56658741,36.48,,0.0286194,0.100484,12.8106,27.9538,3.0384,25031.5,17447,1230440.354,428.161,28413.2,1762.21,2.78052,0.262695,1394.67,12509.8,40000,81675.1,0.043959,12.5486,91835.2,2237.99,138604,1.00E-06,138436,538436,3887.45,1814.95,1.1694,1154.11,4041.6,1774.65,3.363,1109.61,138436,3996.8,1768.32,0.311838,1101.12,4019.36,1758.36,2.21643,1091.76
100266.3073,0,100266.3073,11.47872515,48.12025172,461.5043538,0,11.48,,3.48023,0.0485111,1.10254,25.4176,6.49024,18316.3,8566.4,614987.0184,525.57,14321.6,760.387,2.71996,0.0435946,972.627,8807.51,40000,100257,0.0134394,0.863458,84529.5,2430.26,106758,0.000121257,157018,557018,1923.55,548.827,3.65002,278.464,1946.89,542.965,3.00751,271.12,157018,1941.68,538.364,1.64825,265.221,1940.44,537.577,1.66446,264.413
79757.27512,0,79757.27512,12.72326684,27.73526036,478.6432337,0,12.72,,1.11554,0.0379731,1.00506,26.6646,3.70254,13690.2,5999.3,344624.0654,418.065,8010.46,441.126,2.4354,2305.5,812.474,7384.04,40000,79749.2,0.00903468,0.757998,56698.1,2448.08,114737,5.28E-05,136510,536510,1498.45,369.895,3.05055,210.781,1522.33,364.933,3.2951,205.32,136510,1519.7,362.103,1.78739,200.947,1518.92,361.387,1.94918,200.373
113562.354,87322.29539,200884.6494,11.7646411,43.47476248,592.0806115,0,6.65,,0.511439,0.0611943,0.525484,53.2941,5.43204,33395.3,20574.7,761385.3303,1053.01,17533.2,1139.07,3.08454,0.262526,1516.6,13566.3,40000,200869,0.0199361,0.0252075,81003.4,2000.56,87264.8,1.09E-05,257630,657630,2409.59,816.245,3.58171,458.198,2453.54,804.089,4.09101,444.501,257630,2449.15,799.211,2.12007,437.382,2447.77,797.443,2.81485,436.131
113562.354,12501.6303,126063.9843,31.74567204,23.54833784,690.1321261,28.38929321,28.6,,0.000221829,0.153765,0.540561,41.6006,3.51794,47158.3,49482,1299442.756,660.884,29916.9,1950.73,3.02521,2310.49,2374.4,20839.8,40000,126069,0.0487608,0.12907,76849.7,3488.39,149518,1.00E-06,182830,582830,5995.63,2003.19,1.67369,1196.43,6170.14,1963.96,3.79753,1152.68,182830,6131.44,1958.92,0.339322,1144.68,6150.6,1950.43,2.15969,1136.87
80941.55993,0,80941.55993,27.81753303,24.70193348,624.774775,16.18454777,27.82,,0.112866,0.112747,0.43196,34.1151,3.05211,27259.4,20245.2,783389.0156,424.322,18154,1057.89,2.7556,2971.13,1504.2,13459.1,40000,80942.7,0.0300441,0.0971343,65443.1,3806.29,147487,2.74E-06,137704,537704,4401.51,1236.54,1.57761,722.239,4520.09,1211.95,3.57621,696.103,137704,4502.02,1207.52,0.377912,688.866,4509.9,1201.76,2.03374,684.16
92147.56875,0,92147.56875,36.51310298,34.70037725,456.7140296,56.10364402,36.51,,1.00E-06,0.120549,8.01206,26.0598,2.93728,31201,24843.7,1414544.351,483.268,32605.1,2085.29,2.93301,139.593,1669.37,14882.1,40000,92187,0.0504476,7.76653,93645.6,2309.64,157319,1.00E-06,148948,548948,4659.03,2081.93,1.10292,1336.74,4842.2,2035.5,3.40385,1285.05,148948,4793.74,2029.12,0.28956,1276.55,4821.95,2017.9,2.26706,1265.75
113562.354,24483.35671,138045.7107,30.95559036,18.8629267,585.9448297,37.10239957,25.47,,1.00E-06,0.139919,0.497969,40.6156,3.52267,45669.1,47053.5,1322890.737,723.744,30462.4,1980.27,3.02458,1991.77,2313.86,20335.5,40000,138060,0.0459298,0.100416,78538.2,3396.16,150105,1.00E-06,194821,594821,5437.78,1889.07,1.68402,1177.15,5614.89,1849.72,3.9109,1133.36,194821,5581.28,1845.33,0.382064,1125.88,5596.74,1837.19,2.26035,1118.48
109308.1178,0,109308.1178,19.5343415,18.4384085,613.9051389,0,19.53,,0.379725,0.096631,0.392574,33.381,3.15093,29124.1,21165.6,694363.3496,572.94,16146.3,882.318,2.79804,2833.23,1538.6,13756.4,40000,109293,0.0256177,0.0676094,65483.3,3525.23,135955,1.15E-05,166054,566054,3792.59,1049.27,2.35021,562.409,3871.25,1033.03,3.53338,544.719,166054,3865.37,1027.83,0.796456,536.769,3865.24,1024.71,1.89705,534.474
113562.354,67665.39648,181227.7505,14.18198727,30.37336665,479.7652238,0,8.89,,0.287568,0.0589419,0.488153,46.5347,4.37813,28521.6,17471,572699.0197,949.969,13174.4,870.513,2.92192,1956.59,1395.65,12518.2,40000,181214,0.0155106,0.048528,61952.3,2832.73,114016,7.86E-06,237975,637975,2312.69,634.928,3.36329,360.248,2360.27,625.111,4.0473,349.253,237975,2358.36,621.832,1.98315,343.6,2357.68,620.424,2.49225,342.53
113562.354,20776.53205,134338.8861,12.25390404,26.0520394,555.0260645,0,10.36,,0.427003,0.064582,0.394494,38.1449,3.59382,25258.7,14898.8,633847.9142,704.171,14705.6,838.933,2.80963,1321.05,1287.25,11574.1,40000,134326,0.0209545,0.0344056,74217.8,2487.04,105581,1.06E-05,191087,591087,2538.37,857.648,2.79898,473.307,2589.13,844.936,3.76516,459.23,191087,2584.76,840.438,1.24932,452.007,2583.28,838.181,2.18945,450.489
113562.354,71205.89549,184768.2495,15.3042643,31.43080666,496.7371022,0,9.41,,0.248687,0.0629561,0.498676,47.6426,4.39134,30341.6,19520.1,594009.9978,968.525,13660.9,906.645,2.9473,2006.23,1476.56,13220,40000,184753,0.0163341,0.0469641,62422.4,2937.98,116627,6.78E-06,241514,641514,2469.02,668.717,3.33487,379.599,2520.75,658.211,4.07645,367.868,241514,2518.93,654.918,1.89501,362.086,2518.24,653.366,2.47252,360.922
113562.354,41162.15183,154724.5058,17.05015529,31.36026192,667.0040289,0,12.51,,0.176181,0.0857877,0.49324,47.5569,3.90984,34366.4,25169.7,755267.6681,811.017,17441.7,1080.54,2.94832,1684.34,1680.5,14977.5,40000,154708,0.0266387,0.0361547,73592.1,2840.92,113334,4.13E-06,211469,611469,3363.96,1090.08,2.73487,605.056,3437.76,1072.85,3.91232,585.77,211469,3432.47,1068.81,0.928002,578.586,3431.51,1065.55,2.21187,576.225
113562.354,62668.12163,176230.4756,19.88340872,26.54183564,574.7113567,2.3590338,12.81,,0.141978,0.0831065,0.506578,48.402,4.09348,35849.1,27669.1,712746.5923,923.765,16431.2,1048.25,2.96308,2388.94,1763.59,15689.1,40000,176215,0.0220532,0.0407985,64133.8,3304.41,126599,3.59E-06,232976,632976,3252.18,903.443,2.93417,518.077,3328.38,888.136,4.0702,501.125,232976,3325,884.748,1.22501,494.652,3324.26,882.13,2.28075,492.774
113562.354,52548.57673,166110.9307,22.18943963,35.84406946,649.8766854,1.711176116,15.17,,0.595993,0.0911402,0.508448,49.4189,3.96372,37415.3,29726.3,811818.6316,870.709,18854.2,1054.9,3.00254,2007.54,1829.31,16250,40000,166094,0.024852,0.0336513,71248.3,3312.24,131477,1.52E-05,222855,622855,3571.75,1018.36,3.09546,575.204,3651.63,1001.89,4.01289,556.849,222855,3647.24,996.825,1.39986,548.922,3645.61,994.081,2.46661,546.963
113562.354,17584.91237,131147.2664,24.11767411,40.11375092,558.9818665,17.81363083,20.88,,0.362847,0.115648,0.392676,37.7322,3.64812,38124.4,32952.1,1041370.624,687.5,24216.2,1322.45,2.98952,1646.48,1928.13,17090.2,40000,131146,0.0331986,0.0290439,81059.1,3729.88,140257,7.57E-06,187907,587907,4513.59,1365.08,2.08439,805.672,4636.73,1338.91,3.70534,777.212,187907,4628.16,1332.74,0.688608,768.172,4625.94,1327.94,2.45772,764.633
78788.03409,0,78788.03409,19.31681516,38.2948026,477.2362827,7.681132726,19.32,,0.570603,0.0670369,0.349701,26.6191,3.02749,19583.3,10364.6,521195.627,413.011,12200.4,581.44,2.76353,872.205,1071.04,9677.13,40000,78785,0.0159312,0.0970815,82144.1,3328.85,139326,1.82E-05,135546,535546,2627,655.977,2.10988,386.786,2686.87,643.873,3.49085,374.537,135546,2682.55,639.287,1.05716,367.536,2681.47,637.248,1.96114,366.331
113562.354,20690.77072,134253.1247,33.53347427,34.81707105,658.8000184,37.58753801,28.37,,0.000159914,0.111997,11.6797,42.3539,3.66056,37827.3,32177.5,1378790.096,703.886,31674.7,2138.85,2.96647,0.95733,1904.84,16892.5,40000,134272,0.0496772,11.2723,95921.3,2072.6,118686,1.00E-06,191033,591033,4344.85,2041.21,1.73916,1255.06,4493.32,2001.18,3.61604,1209.79,191033,4457,1995.79,0.379264,1201.67,4479.87,1987.09,2.05544,1193.42
113562.354,44513.85232,158076.2063,21.11228745,25.61773578,630.4353603,0.317548402,15.17,,0.186952,0.0937699,0.507485,46.738,3.89441,36591.6,29364,745552.7242,828.582,17220.4,1063.59,2.94627,2567.31,1817.9,16152.7,40000,158058,0.0249815,0.0537213,65138.6,3426.13,130083,4.97E-06,214819,614819,3673.42,1022.94,2.7616,570.131,3755.67,1006.2,3.87673,551.494,214819,3750.8,1002.26,0.996404,544.498,3750.8,999.262,2.10367,542.257
90156.20208,0,90156.20208,13.37114921,28.79445252,739.1322679,0,13.37,,0.27766,0.0743425,0.41368,39.8796,3.34417,22946.3,12830.8,618308.9379,472.559,14344.4,819.054,2.74167,968.524,1193.32,10752.2,40000,90144.3,0.0265377,0.0338102,79612.4,2209.58,97931,7.10E-06,146905,546905,2924.53,1086.07,2.13162,578.894,2981.67,1070.01,3.64648,561.697,146905,2975.11,1065.24,0.596929,554,2973.7,1061.51,2.06608,551.426
113562.354,64554.80331,178117.1573,31.86811438,24.01944284,509.6224655,48.32851836,20.32,,1.00E-06,0.0996856,6.94224,46.4828,4.03047,40888.3,36932.7,1356972.35,933.881,31059.4,2219.09,3.01262,108.474,2043.88,18069.9,40000,178145,0.0424336,6.4956,92508.5,2342.38,119846,1.00E-06,234906,634906,3838.16,1745.62,1.93749,1154.05,3992.5,1708.11,3.95343,1111.75,234906,3965.49,1704.82,0.547537,1105.29,3987.42,1697.35,2.15232,1098.34
113562.354,67583.29905,181145.6531,26.74693129,32.40080917,471.1127597,35.86526253,16.77,,1.48E-06,0.108745,0.503468,46.1177,4.04782,44032.4,43223,1167256.316,949.683,26876.1,1749.78,3.01715,1867.76,2215.28,19511.3,40000,181159,0.0344827,0.0576417,76511.8,3581.9,136088,1.00E-06,237920,637920,4209.79,1419.29,2.08735,926.51,4361.39,1387.88,4.25739,891.997,237920,4345.05,1384.97,0.669723,885.613,4349.82,1379.31,2.38382,880.863
113562.354,43454.94394,157017.2979,33.43207118,49.0357347,589.008579,44.81367046,24.18,,0.302426,0.107824,9.41403,45.0744,4.32339,40486.2,36067.3,1545870.004,823.254,35635.8,2275.23,2.99876,0.188583,2019.24,17861.8,40000,157042,0.0464517,8.98065,94184.5,2179.77,116839,3.63E-06,213803,613803,4176.73,1912.06,1.94583,1207.55,4321.52,1873.02,3.59592,1163.94,213803,4295.18,1865.49,0.620839,1153.8,4312.96,1858.07,2.12177,1146.92
113562.354,5671.662622,119234.0166,20.25934209,28.70951272,501.7812612,11.4752108,19.3,,0.29352,0.0956044,0.328461,30.6068,3.02307,29613.2,22615,802222.7544,625.032,18665.9,1007.87,2.80197,2751.52,1591.35,14211.2,40000,119230,0.0263405,0.0356239,67280.2,3685.43,142226,6.86E-06,175991,575991,3733.17,1082.35,2.15855,632.805,3831.97,1062.29,3.70589,611.09,175991,3825.72,1057.41,0.740019,603.238,3824.18,1053.62,2.22671,600.553
113562.354,27279.174,140841.528,22.87727614,19.92592587,538.3495466,16.01875897,18.45,,0.128937,0.104064,0.422632,39.4276,3.45784,35662.2,30296.6,915241.0901,738.314,21192.8,1252.64,2.90074,2521.19,1847.14,16401.9,40000,140839,0.0299218,0.0415484,69536.6,3656.68,138934,2.66E-06,197600,597600,4054.64,1229.46,2.17437,737.083,4171.04,1205.5,3.87074,710.828,197600,4162.24,1201.41,0.65531,703.563,4162.55,1196.87,2.26228,700.076
113562.354,27230.4006,140792.7546,25.40158186,16.88943932,738.6483199,2.53313723,20.49,,0.111365,0.122286,0.561113,47.097,3.77772,42101.4,38810.8,909602.9566,737.975,20995.9,1311.27,2.9712,2700.62,2096.42,18512.9,40000,140774,0.0340219,0.0967713,68628.2,3635.56,135182,2.80E-06,197535,597535,4788.47,1393.54,2.35204,771.537,4900.2,1370,3.74101,745.231,197535,4886.18,1365.52,0.601804,737.641,4891.43,1360.88,1.97167,733.798
84659.60061,0,84659.60061,33.48018665,41.48451261,742.6014058,21.12892133,33.48,,0.197793,0.149845,0.56625,40.0378,3.57838,36395.6,31762.2,1062287.214,443.819,24561.1,1490.51,2.93368,2165.79,1892.24,16785.5,40000,84661.8,0.041479,0.166167,77454.6,3944.69,147163,4.52E-06,141423,541423,5861.75,1706.48,1.4716,974.183,6013.42,1673.35,3.4867,938.384,141423,5975.87,1667,0.324388,929.573,5993.78,1659.16,2.04573,922.604
108695.7487,0,108695.7487,29.6416415,44.43716224,607.5463634,29.18961452,29.64,,0.364822,0.148977,0.412608,33.5704,3.48819,42093.8,40098.6,1302259.173,569.852,30202,1734.7,3.03213,1424.85,2131.75,18810.2,40000,108704,0.0446958,0.0814622,86342.4,3805.73,148999,7.05E-06,165465,565465,5816.94,1839.71,1.62631,1087.45,5979.77,1803,3.55352,1047.36,165465,5951.79,1795.29,0.424524,1037.13,5959.07,1787.83,2.24612,1030.61
113562.354,52168.80802,165731.162,23.3447352,44.14092917,471.8671745,24.73417099,16,,0.327544,0.0990315,0.43224,43.7749,4.27493,39578.2,33631.3,1071517.736,868.832,24870.7,1407.28,3.06844,837.428,1948.33,17261.6,40000,165736,0.0293924,0.0173573,86657.7,3550.94,134984,5.88E-06,222497,622497,3850.14,1210.55,2.28856,757.353,3970.49,1185.41,3.97814,730.258,222497,3964.45,1179.98,0.991529,721.863,3961.26,1175.7,2.83986,718.983
113562.354,26886.42597,140448.78,30.05760361,46.56759141,711.6188696,20.58079377,24.3,,0.324832,0.146164,0.523512,46.2977,4.20112,49738.4,51529.8,1305648.087,736.249,30229.9,1789.91,3.09669,1638.04,2424.36,21255,40000,140445,0.0432103,0.0666525,83423.2,3770.96,138859,6.59E-06,197206,597206,5711.99,1775.62,2.044,1037.48,5863.85,1741.76,3.67419,1000.21,197206,5842.98,1734.69,0.555129,990.387,5846.55,1728.41,2.23017,985.019
113562.354,6475.373005,120037.727,16.0509923,38.45872422,529.1896644,0,15.19,,0.930343,0.0782463,0.413053,31.7776,3.85195,27251.9,17288.2,690169.1443,629.195,16098,827.759,2.89148,1168.48,1388.21,12453.6,40000,120024,0.0208492,0.108154,80708.8,3248.39,128360,2.78E-05,176785,576785,3076.79,854.076,2.79122,456.6,3135.42,841.601,3.38932,442.84,176785,3130.81,835.701,1.40631,434.862,3129.85,833.967,1.9123,433.522
112666.1054,0,112666.1054,24.44792704,35.87613127,704.7254741,3.083800951,24.45,,0.327346,0.128163,0.453074,38.0223,3.4301,37841.9,32927.2,913124.3944,590.539,21192.5,1201.03,2.92896,2588.11,1927.38,17083.9,40000,112650,0.0347893,0.0770192,71784.4,3771.09,140272,8.88E-06,169411,569411,5025.57,1425.87,2.12568,769.018,5136.44,1402.46,3.51319,743.296,169411,5123.99,1396.24,0.581279,734.326,5126.53,1391.57,1.9594,730.538
113562.354,13579.99151,127142.3455,31.38474951,44.57163177,560.0813028,41.29611997,28.03,,0.356838,0.10394,11.9072,35.9917,3.69904,33660.9,27192.7,1443877.977,666.637,33390.3,2019.47,2.89328,0.144248,1748.04,15556.1,40000,127166,0.0463051,11.5643,94842.4,2140.82,118151,4.33E-06,183927,583927,4032.31,1906.39,1.7421,1181.28,4171.01,1868.11,3.44178,1138.54,183927,4140.88,1859.9,0.529501,1127.87,4157.61,1852.2,2.08512,1120.76
95156.04496,0,95156.04496,19.47102002,15.05320304,625.2090468,0,19.47,,0.378929,0.0873342,0.412522,33.8217,3.12738,25067.3,16381.1,592704.7497,498.761,13788.4,747.135,2.73523,2833.51,1350.73,12127.6,40000,95142.5,0.0224132,0.0833433,63199.4,3396.61,134124,1.26E-05,151904,551904,3430.1,918.158,2.27615,490.917,3498.39,904.059,3.50728,475.898,151904,3493.26,899.33,0.782807,468.469,3493.37,896.528,1.81133,466.493
100054.7878,0,100054.7878,29.61379042,31.30498302,466.4248222,40.24977015,29.61,,0.0148023,0.0870907,12.7485,26.3231,2.82774,24554,17014.9,1146219.844,524.651,26429.6,1680.38,2.72588,0.442641,1377.02,12356.3,40000,100081,0.0397834,12.5037,93622.9,2249.6,122483,1.00E-06,156842,556842,3363.19,1640.4,1.45259,1047.06,3499.2,1604.86,3.4973,1007.62,156842,3464,1599.67,0.380095,999.891,3483.63,1591.34,2.11585,992.189
102292.2558,0,102292.2558,23.03465922,36.38561538,526.3765512,16.05698072,23.03,,0.350403,0.106556,0.321775,29.5312,3.05994,30064.4,22863.9,873859.7107,536.242,20357.8,1072.8,2.85815,2009.28,1600.24,14287.8,40000,102292,0.0294128,0.0379385,76824.7,3770.18,144878,7.95E-06,159053,559053,4160.07,1210.18,1.87304,709.805,4272.05,1186.85,3.60346,684.807,159053,4263.6,1181.11,0.592133,676.255,4262.26,1176.51,2.27385,672.893
113562.354,33519.25061,147081.6046,38.0057043,16.72676779,708.5460224,46.72675229,29.34,,1.00E-06,0.135744,7.71706,47.4835,3.90469,48075.9,48211.9,1553808.326,771.161,35629.6,2476.11,3.10258,351.033,2342.92,20577.7,40000,147105,0.0568744,7.25588,93618.4,2123.69,137294,1.00E-06,203866,603866,5263.03,2336.33,1.64248,1466.07,5442.05,2289.97,3.66684,1413.32,203866,5401.52,2284.87,0.336231,1405.44,5429.77,2274.97,2.12585,1395.88
113562.354,46907.15106,160469.5051,24.98783573,31.27215621,450.6090599,32.37187591,17.68,,2.62E-05,0.105988,0.448838,41.2088,3.66911,39116,35993.7,1089389.563,841.286,25135.6,1580.67,2.95309,2087.7,2017.13,17844,40000,160482,0.0330164,0.0515739,74708.4,3656.2,139460,1.00E-06,217243,617243,4106.47,1359.37,1.98697,876.058,4250.58,1329.48,4.12236,843.349,217243,4235.88,1326.22,0.624429,836.723,4239.52,1320.66,2.36481,832.132
113562.354,12235.9769,125798.3309,17.79658179,37.89708884,520.2962506,1.472435311,16.07,,0.794985,0.0827552,0.414563,33.5569,3.81857,28884.5,19461.3,706943.1519,659.397,16481.5,855.626,2.90215,1605.42,1474.3,13200.4,40000,125785,0.0210742,0.0913546,76439.4,3464.82,134388,2.35E-05,182546,582546,3249.08,863.902,2.73834,470.445,3315.24,850.587,3.46191,455.858,182546,3311.14,844.845,1.37043,447.91,3310.21,842.97,1.96814,446.499
113562.354,40888.90529,154451.2593,20.34812205,16.79307204,715.9781385,0,14.96,,0.125941,0.0995015,0.531041,49.1533,3.94367,38452,31297.5,816584.1531,809.574,18843.2,1182.77,2.97593,2057.49,1878.05,16664.9,40000,154432,0.0296401,0.0536251,71897.3,3129.53,120981,3.02E-06,211193,611193,3899.24,1213,2.63867,671.287,3986.8,1193.41,3.87582,649.287,211193,3979.29,1189.34,0.789098,642.025,3980.06,1185.61,2.10099,639.143
94770.83536,0,94770.83536,17.68693724,41.34312063,614.7758811,0,17.69,,0.787126,0.0821933,0.422078,33.3089,3.61713,25304.7,15099.4,637796.5241,496.745,14895.2,746.169,2.87536,811.755,1296.02,11650.6,40000,94757.9,0.0219558,0.0997884,84406,3151.29,126114,2.56E-05,151519,551519,3235.48,899.461,2.4288,473.157,3294.15,886.404,3.35278,459.246,151519,3288.76,880.381,1.08341,450.992,3287.73,878.232,1.81823,449.478
113562.354,53772.33343,167334.6874,15.58535189,27.77664282,636.4130921,0,10.58,,0.160459,0.0768565,0.499241,48.9619,4.06046,33475.3,23347.1,715784.8314,877.126,16504.4,1049.56,2.96246,1449.98,1617.37,14435.2,40000,167319,0.0240658,0.0313841,73290.1,2651.81,107718,3.69E-06,224080,624080,3014.25,984.701,2.92227,552.562,3079.75,969.169,4.04035,535.164,224080,3075.52,965.503,1.11545,528.351,3074.26,962.634,2.31466,526.345
113109.8826,0,113109.8826,27.75646172,36.34836298,638.4605617,20.94347437,27.76,,0.199502,0.144195,0.467865,34.8838,3.29923,41156.4,39695.6,1166701.352,592.949,26982.5,1629.77,2.95453,2382.84,2120.75,18717.7,40000,113110,0.0421329,0.121794,76623.2,3914.98,145526,4.17E-06,169871,569871,5633.79,1731.84,1.75494,1005.59,5786.39,1698.53,3.59113,968.92,169871,5755.95,1692.35,0.411512,960.006,5767.81,1685.32,2.08059,953.798
95946.05639,0,95946.05639,24.7671133,33.99468627,567.2850506,16.07287133,24.77,,0.236433,0.111349,0.364759,31.3795,3.03056,29766.5,22976.5,855403.56,502.974,19874.8,1103.18,2.82051,2502.33,1604.25,14322.3,40000,95946.1,0.0305061,0.0594113,71455.1,3802.33,145917,5.46E-06,152707,552707,4346.86,1254.95,1.76618,733.189,4464.03,1230.54,3.59078,706.996,152707,4451.75,1225.38,0.481129,699.009,4453.95,1220.24,2.13169,694.977
98071.28307,0,98071.28307,14.8147529,42.080732,449.298027,0,14.81,,2.24627,0.0533148,2.07169,24.9243,5.06153,19237.1,9319.8,533400.8179,514.061,12423.4,657.761,2.79259,0.217422,1014.98,9182.25,40000,98061.1,0.0128014,1.83667,88160.7,2920.26,123040,8.79E-05,154822,554822,2105.61,523.508,3.3143,273.549,2137.83,517.066,3.08567,265.973,154822,2133.77,512.856,1.68242,260.374,2132.59,512.057,1.74906,259.607
113562.354,72161.94491,185724.2989,32.29464423,29.07102794,728.7500105,25.9915233,19.75,,1.00E-06,0.134144,0.644598,54.5791,4.35956,55507.3,62920.6,1264309.523,973.609,29029.4,1976.62,3.099,2228.15,2686.64,23419.8,40000,185723,0.0423231,0.108849,75617,3458.09,134531,1.00E-06,242484,642484,5219.11,1737.1,2.26647,1076.57,5379.45,1702.6,4.1912,1037.75,242484,5353.51,1699.4,0.538629,1031.02,5365.74,1692.93,2.22306,1025.29
113562.354,53724.64172,167286.9957,17.56879933,17.02023095,722.332859,0,11.93,,0.0771049,0.0892174,0.539794,51.7535,4.12118,37807.2,29020.2,802780.9814,876.866,18494.1,1193.36,3.00296,1434.51,1807.01,16059.8,40000,167269,0.028819,0.0413193,76218.1,2700.34,108454,1.69E-06,224030,624030,3496.62,1178.89,2.78918,659.389,3575.11,1160.01,4.04306,638.099,224030,3568.79,1156.35,0.863681,631.113,3568.7,1152.76,2.22585,628.427
113562.354,52628.55987,166190.9139,21.90714991,44.05811923,532.3636785,13.51606566,14.97,,0.452726,0.0949062,0.459077,45.5938,4.43621,39032.7,31616.3,955181.0287,871.187,22176,1248.93,3.07775,971.531,1887.8,16747.7,40000,166186,0.0265214,0.0234903,83111.6,3452.02,131049,9.54E-06,222947,622947,3705.88,1090.27,2.59563,649.509,3804.14,1069.86,3.88016,627.441,222947,3798.66,1064.1,1.22816,618.944,3796.25,1060.86,2.59324,616.751
113562.354,28619.4127,142181.7667,16.67839036,37.54947753,667.1218651,0,13.32,,0.401509,0.0882894,0.461816,44.9186,3.99827,33808,24028.1,802187.2791,745.267,18600.6,1072.3,2.98149,1045.34,1641.23,14640.3,40000,142165,0.0275746,0.0311537,81810.6,2839.74,113547,9.59E-06,198926,598926,3467.21,1128.94,2.67497,615.916,3539.13,1111.62,3.72877,596.694,198926,3533.41,1106.15,1.0122,588.405,3531.58,1102.98,2.24932,586.168
113562.354,54845.42988,168407.7839,35.48073824,37.16628975,694.7555061,40.01926974,23.93,,1.00E-06,0.155498,0.595517,51.1998,4.19533,60194.3,71320.9,1551208.024,882.896,35660,2381.94,3.18429,1448.83,2865.95,24885.6,40000,168419,0.0524435,0.0935583,82839.3,3026.09,145703,1.00E-06,225180,625180,6047.8,2154.85,1.86367,1350.17,6237.83,2110.78,4.06675,1300.64,225180,6204.25,2106.25,0.4163,1292.89,6219.93,2097.74,2.35236,1285.05
113562.354,40776.40533,154338.7593,21.04834413,16.80010689,531.1963286,10.8532695,15.49,,0.15407,0.0915616,0.441609,42.6291,3.68326,34542.5,27614.6,813302.8874,809.047,18823.7,1121.8,2.91193,2446.24,1761.82,15673.9,40000,154332,0.0255593,0.0319083,67271.1,3504.64,134146,3.40E-06,211093,611093,3571.73,1049.35,2.46081,623.752,3668.87,1029.7,3.96602,602.267,211093,3663.73,1025.93,0.880832,595.301,3662.46,1022.37,2.31923,592.762
113562.354,93336.85771,206899.2117,34.61864497,27.08995381,576.7852905,49.99060926,19,,1.00E-06,0.105767,6.0071,52.7903,4.50406,48664.6,48751.9,1425097.247,1084.76,32553.8,2395.39,3.09288,197.408,2356.35,20689.6,40000,206926,0.0440823,5.49775,91458.5,2320.74,118226,1.00E-06,263687,663687,4074.15,1811.62,2.14379,1207.39,4234.01,1773.38,4.13479,1164.04,263687,4208.27,1770.58,0.605649,1157.87,4230.68,1763.29,2.20245,1151.09
113562.354,66313.97793,179876.3319,23.30528191,31.2081664,678.1893156,2.270071585,14.71,,0.0331564,0.099318,0.56677,52.1344,4.1901,42270,37139.7,817903.2651,942.862,18827.3,1231.02,3.01556,2390.79,2049.73,18119.3,40000,179858,0.0273384,0.0598562,66889.4,3384.71,127447,1.00E-06,236619,636619,3884.94,1119.46,2.82859,639.877,3978.17,1100.24,4.11971,618.374,236619,3971.43,1096.98,0.9267,611.749,3972.72,1093.53,2.17571,609.098
113562.354,93784.90243,207347.2564,27.89145073,16.31204989,514.7329833,34.86012848,15.28,,1.02E-06,0.107682,0.556702,51.4338,4.4267,48658.2,50331.2,1170242.77,1087.02,26891.9,1807.22,3.05794,1918.13,2395.24,21013,40000,207358,0.0342177,0.0591339,74444.7,3469.27,131524,1.00E-06,264119,664119,4167.49,1406.96,2.3212,924.547,4317.24,1376.27,4.46212,890.628,264119,4302.33,1374.03,0.762378,884.716,4307.27,1368.71,2.4168,880.266
113562.354,18593.27441,132155.6284,31.16600715,45.58298099,554.1981649,41.22259858,26.78,,0.37315,0.10154,11.6357,37.3327,3.81075,33821.4,27330.5,1441510.507,692.918,33337.3,2014.41,2.89343,0.129641,1752.55,15594.7,40000,132179,0.0452369,11.2799,94689.6,2154.45,115332,4.49E-06,188940,588940,3937.63,1862.51,1.79581,1158.86,4073.74,1825.05,3.46682,1117.07,188940,4045.63,1816.87,0.570789,1106.39,4061.6,1809.48,2.08733,1099.6
100965.9771,0,100965.9771,20.36036765,42.51297929,491.3750138,11.49568544,20.36,,0.690571,0.0917466,0.312985,27.5779,3.32194,27562.5,18375.4,788138.145,529.274,18449.2,879.158,2.91814,783.534,1431.9,12832.9,40000,100963,0.0242018,0.0493951,88117.8,3620.19,141288,1.75E-05,157724,557724,3591.72,995.622,2.10819,573.523,3678.34,977.634,3.48849,554.534,157724,3671.85,970.993,0.973834,545.439,3669.86,968.073,2.13287,543.499
97224.7091,0,97224.7091,14.30007625,24.36965442,684.1604524,0,14.3,,0.323202,0.0773631,0.389956,37.0988,3.25474,24107,14272.4,635930.8063,509.611,14769.7,825.914,2.7533,1400.17,1259.51,11331.7,40000,97212.1,0.0258096,0.0361861,76532.3,2523.28,107219,8.49E-06,153973,553973,3041.85,1056.44,2.23345,565.384,3102.16,1040.73,3.62307,548.451,153973,3096.01,1035.81,0.687082,540.65,3094.53,1032.38,2.04384,538.296
113562.354,30931.12263,144493.4766,20.31405352,23.87737409,512.4721978,10.49552237,15.97,,0.211502,0.0897811,0.409448,39.4377,3.51572,32372.5,25027,789529.9203,757.439,18307,1055.49,2.87636,2527.9,1675.64,14935.8,40000,144487,0.0248023,0.0313325,66762.7,3533.54,136004,4.79E-06,201248,601248,3503.84,1018.53,2.41282,602.427,3597.73,999.603,3.88746,581.81,201248,3592.78,995.525,0.893352,574.63,3591.24,992.092,2.3006,572.226
113562.354,14018.65801,127581.012,19.38499548,32.53559479,512.6989887,7.453639199,17.25,,0.367035,0.089558,0.365308,34.129,3.3114,29873.1,22010.1,754171.2352,668.769,17546.9,948.451,2.84038,2481.42,1569.54,14023.3,40000,127573,0.0240448,0.0379856,68340,3581.52,138350,9.20E-06,184334,584334,3502.8,987.11,2.38244,567.199,3588.91,969.763,3.70623,548.396,184334,3583.92,964.856,0.941029,540.628,3582.32,961.792,2.17569,538.51
113562.354,92628.2843,206190.6383,25.38612548,18.58471214,458.6186682,32.79831221,13.98,,1.36E-06,0.0973814,0.516524,49.8894,4.37198,44291.5,42429.3,1077212.549,1080.96,24786.2,1631.44,3.03306,1863.37,2194.34,19335.8,40000,206201,0.0305345,0.0374839,73215.4,3439.63,130929,1.00E-06,262962,662962,3765.82,1256.08,2.33896,829.993,3903.12,1228.31,4.49816,799.589,262962,3893.99,1226.12,0.858196,793.745,3895.26,1221.38,2.52956,789.99
113562.354,59154.71427,172717.0683,32.21052088,34.88719756,455.6381392,55.2847832,21.18,,1.00E-06,0.105948,5.39586,43.7703,3.98848,42089.7,39184.5,1457649.343,905.606,33402.1,2345.4,3.04732,13.4897,2106.73,18599.7,40000,172751,0.0440788,4.9754,93109.8,2400.72,132259,1.00E-06,229512,629512,4075.77,1815.3,1.78252,1211.64,4243.06,1774.98,3.88546,1166.42,229512,4214.57,1771.15,0.531788,1159.58,4237.93,1763.15,2.18695,1152.1
113562.354,89856.555,203418.909,29.58232911,36.07851871,547.3812897,36.81721651,16.51,,1.27E-06,0.116107,0.566985,51.8265,4.53468,51784.3,55590.9,1271101.625,1066.43,29221.7,1950.89,3.10102,1624.03,2520.74,22053.4,40000,203431,0.0370962,0.0641632,79071.4,3490.35,132413,1.00E-06,260192,660192,4497.59,1525.64,2.28059,994.477,4656.33,1492.5,4.3837,957.852,260192,4638.53,1489.61,0.714386,951.42,4644.28,1483.85,2.41586,946.522
113562.354,32092.34571,145654.6997,19.36348133,19.88747953,552.4260803,3.083002435,15.1,,0.283216,0.0861152,0.43915,41.0832,3.64497,31917.4,23762.9,709881.693,763.489,16450.4,958.791,2.87894,2621.05,1631.98,14560.8,40000,145641,0.0227588,0.0431701,64406.4,3452.05,132826,7.49E-06,202402,602402,3371.7,932.883,2.65895,527.427,3449.63,917.274,3.8091,510.282,202402,3445.63,913.073,1.06817,503.165,3444.61,910.351,2.14259,501.231
113562.354,37738.80742,151301.1614,34.67455418,43.92630617,546.8353867,53.41449584,26.03,,0.114192,0.12032,6.8993,42.3064,4.01162,43375.4,41057.4,1609229.38,793.326,37011.5,2453.36,3.06134,1.19952,2157.7,19028.3,40000,151333,0.0502191,6.49164,94466.4,2252.75,136206,1.37E-06,208094,608094,4651.98,2067.96,1.71088,1327.67,4822.45,2023.84,3.60985,1278.22,208094,4789.25,2017.6,0.4679,1269.4,4812.8,2008.76,2.16164,1261.05
113562.354,94110.54117,207672.8952,31.74876251,39.04578938,599.8250524,38.17576862,17.36,,1.25E-06,0.12345,0.590954,53.8298,4.71664,56131.6,63271.9,1361183.722,1088.73,31285.8,2095.97,3.14381,1452.54,2694.36,23483.1,40000,207684,0.0399708,0.0675968,81389.2,3410.29,132897,1.00E-06,264445,664445,4784.81,1643.41,2.31554,1066.39,4950.96,1608.11,4.38437,1027.24,264445,4931.29,1604.95,0.689635,1020.56,4938.01,1598.83,2.4308,1015.31
113562.354,24196.68031,137759.0343,33.37270743,15.73177752,482.3251905,56.17017391,27.51,,1.00E-06,0.121433,5.43569,36.1555,3.37768,40367.3,37483.5,1498815.831,722.354,34416.9,2340.17,3.02829,348.967,2059.42,18201,40000,137795,0.0503995,5.08869,92042.8,2330.4,148858,1.00E-06,194556,594556,4685.3,2075.56,1.47211,1352.53,4868.12,2030.48,3.64542,1301.76,194556,4829.93,2025.68,0.367058,1294.26,4857.32,2015.98,2.17882,1284.96
113562.354,71193.03861,184755.3926,12.31660217,26.04283685,581.1075931,0,7.57,,0.136822,0.0618589,0.501434,50.3105,4.30147,30878.4,19129.1,646750.2975,968.458,14865.4,995.552,2.97761,891.534,1461.45,13089.1,40000,184741,0.0201581,0.0261185,73734.2,2208.55,94526.8,3.03E-06,241502,641502,2428.44,824.584,3.2125,469.407,2478.91,811.794,4.24608,455.099,241502,2475.7,808.604,1.50354,448.867,2474.35,806.324,2.52354,447.339
107863.3893,0,107863.3893,28.35418378,47.86505663,690.4137814,16.47376589,28.35,,0.540691,0.147378,0.426031,37.6802,3.78363,42195.7,39108.4,1185433.557,565.423,27585.3,1486.36,3.0392,1565.73,2104.63,18582.1,40000,107859,0.0415305,0.053485,84918.5,3888.56,143157,1.24E-05,164620,564620,5771.91,1706.72,1.83853,960.554,5911.28,1675.67,3.47984,926.878,164620,5894.53,1667.15,0.528642,915.888,5895.1,1661.22,2.22319,911.03
113562.354,53423.34165,166985.6957,33.98665294,19.04204269,576.9963262,47.91522242,23.11,,1.00E-06,0.111121,7.22679,46.647,3.95585,43269.2,40600.1,1425803.492,875.52,32660,2306.51,3.04239,147.41,2145.36,18924.6,40000,167012,0.0470995,6.77689,93031.8,2265.23,126168,1.00E-06,223773,623773,4289.55,1936.54,1.84391,1256.6,4452.43,1896.08,3.84276,1210.78,223773,4420.89,1892.23,0.45652,1203.88,4444.84,1883.98,2.13179,1196.09
113562.354,61298.10198,174860.456,38.32964833,24.04400864,671.1180223,51.83070576,24.89,,1.00E-06,0.131061,5.46796,51.172,4.19934,52564.1,56091.2,1574574.86,916.802,36046.1,2568.89,3.14141,399.852,2532.38,22149.6,40000,174887,0.0537695,4.97083,91999.5,2218.76,136576,1.00E-06,231648,631648,5068.06,2209.16,1.81194,1430.6,5250.19,2163.98,3.84307,1379.16,231648,5215.2,2159.89,0.407214,1372,5242.44,2150.78,2.1653,1363.29
113562.354,25008.33344,138570.6874,24.73121326,15.36689818,645.2714102,10.46473169,20.27,,0.109047,0.117149,0.490661,42.9296,3.58662,39520,35667.1,941343.6049,726.372,21758.2,1327.38,2.93916,2636.6,2007.75,17764.7,40000,138561,0.0332792,0.070025,69431.8,3678.31,137741,2.46E-06,195322,595322,4576.07,1365.32,2.20506,787.068,4695.36,1340.38,3.79033,759.459,195322,4682.28,1336.03,0.579225,751.976,4685.97,1331.17,2.08268,748.011
77288.23336,0,77288.23336,15.06161081,39.72005085,600.4760761,0,15.06,,0.785191,0.0583249,0.481096,32.5287,3.50973,18585.6,8815.2,460022.6337,405.113,10737.7,543.929,2.74872,138.618,986.806,8933.04,40000,77278.4,0.015603,0.170247,85498.3,2629.89,114310,2.99E-05,134039,534039,2300.15,639.251,2.45782,342.638,2338.06,630.195,3.352,333.298,134039,2333.78,625.654,1.21482,326.664,2333,624.118,1.77857,325.662
79163.66051,0,79163.66051,19.85196902,29.94427989,681.4794093,0,19.85,,0.321753,0.0797682,0.452021,36.5409,3.16045,21674.2,12725.6,504451.5492,414.934,11727.4,643.807,2.67293,2695.79,1188.35,10708.6,40000,79151.8,0.0203064,0.096122,62067.3,3171.89,129154,1.17E-05,135913,535913,3135.35,831.988,2.1388,444.14,3195.52,819.21,3.50457,430.92,135913,3190.17,815.034,0.685115,424.014,3190.73,812.256,1.74611,422.128
113562.354,66554.64666,180117.0007,36.22809504,17.95802772,627.2446213,49.75505899,22.84,,1.00E-06,0.118676,6.29481,50.5548,4.20286,48837.8,49430.4,1493950,944.355,34188.5,2449.24,3.10126,245.391,2373.13,20829.2,40000,180143,0.0494321,5.80538,92378.8,2251.42,128494,1.00E-06,236904,636904,4583.36,2031.37,1.91094,1322.97,4753.75,1989.35,3.90593,1275.22,236904,4722.04,1985.67,0.461258,1268.39,4747.05,1977.28,2.15516,1260.45
113562.354,16726.80014,130289.1541,17.60158039,26.00675052,686.2471457,0,15.34,,0.239101,0.0949143,0.451966,42.515,3.58,33030.8,24409.4,783705.0316,682.922,18148,1071.64,2.89969,1882.76,1654.44,14753.9,40000,130273,0.0296293,0.0417176,74618,2985.14,118290,5.82E-06,187034,587034,3723.77,1212.65,2.45154,659.132,3804.21,1193.77,3.71431,638.126,187034,3797.2,1188.93,0.739414,630.265,3796.57,1185.17,2.10284,627.459
113562.354,65890.45102,179452.805,17.81566951,20.26337793,742.3463914,0,11.27,,0.0191896,0.0889746,0.566571,54.2208,4.28856,39816.8,31279.2,815790.2393,940.639,18762.4,1244.1,3.03512,1315.94,1877.49,16660.1,40000,179434,0.0290391,0.0443453,76802.7,2625.65,105808,1.00E-06,236195,636195,3485.98,1187.63,2.89237,669.726,3565.1,1168.48,4.18503,648.056,236195,3558.64,1165.16,0.892817,641.277,3558.99,1161.56,2.25758,638.565
113562.354,71159.21697,184721.571,35.76096435,18.71058428,566.9891207,54.76106725,21.98,,1.00E-06,0.118398,4.91301,49.4256,4.19454,49343.4,50807.2,1514647.214,968.518,34655.8,2489.52,3.11073,319.673,2406.84,21109.5,40000,184752,0.0485542,4.43481,91155.9,2323.14,134102,1.00E-06,241513,641513,4564.69,1996.5,1.86551,1322.46,4741.26,1954.02,3.93974,1274.33,241513,4710.54,1950.55,0.482173,1267.69,4735.93,1942.17,2.18336,1259.77
77469.13209,0,77469.13209,36.92151463,22.45197941,598.0048295,37.63719322,36.92,,1.00E-06,0.0923126,16.28,32.9403,3.13418,23036.5,15020.1,1072951.837,406.242,24739.6,1573.55,2.71276,0.480348,1292.56,11620.4,40000,77493.8,0.0416605,15.9689,91050.3,2110.43,123681,1.00E-06,134255,534255,3578.47,1717.69,1.22505,1072.85,3714.26,1681.37,3.40761,1032.84,134255,3671.35,1675.83,0.287834,1024.99,3692.5,1666.42,2.14482,1016.2
