WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,37719.16092,151281.5149,17.01961881,31.54141558,633.3929113,0,12.78,,0.223516,0.0835291,0.474168,45.5702,3.83284,32918.7,23655.9,725505.0762,792.971,16771.3,1021.04,2.92323,1876.06,1628.23,14528.6,40000,151265,0.0250088,0.0364556,71283.8,2945.18,116829,5.48E-06,208026,608026,3275.91,1023.58,2.74795,567.423,3347.04,1007.48,3.87053,549.462,208026,3342.3,1003.35,1.00128,542.288,3341.16,1000.35,2.19258,540.152
113562.354,51391.89581,164954.2498,18.41649505,25.55564047,686.0259421,0,12.68,,0.11773,0.089169,0.524615,50.1009,4.05124,37024.7,28548.6,775482.0911,864.638,17880.1,1137.88,2.98209,1784.92,1791.97,15931.4,40000,164936,0.0271154,0.0414525,72501.4,2922.75,115049,2.74E-06,221697,621697,3494.59,1109.53,2.79977,619.901,3572.73,1091.69,3.99067,599.863,221697,3567.14,1087.95,0.927931,592.89,3566.76,1084.62,2.20663,590.427
113562.354,57914.09933,171476.4533,31.52907585,21.48697708,569.3029471,40.76653897,20.88,,1.00E-06,0.0956153,9.01664,47.1715,3.99844,38652,33137.5,1292627.004,899.035,29598.7,2101.78,2.97396,32.8037,1933.66,17137.2,40000,171498,0.0419149,8.5636,94114.4,2237.82,108346,1.00E-06,228259,628259,3689.75,1722.89,2.02795,1112.45,3830.91,1687.3,3.91757,1072.21,228259,3804.2,1683.79,0.536015,1065.53,3824.61,1676.6,2.10533,1058.86
113562.354,73840.64875,187403.0028,21.56770435,44.17462017,748.8952578,0,13.07,,0.302469,0.0986864,0.566847,55.7334,4.89263,45316.4,38610,933372.6617,982.304,21542.9,1347.2,3.13823,1028.54,2090.86,18466.1,40000,187382,0.0290132,0.0298649,81019.1,3005.77,115722,6.92E-06,244143,644143,3870.35,1188.26,3.06277,664.496,3954.55,1168.99,3.97379,642.949,244143,3949.14,1163.77,1.21504,634.842,3947.45,1160.53,2.47072,632.487
113562.354,38628.07851,152190.4325,38.68226938,21.76985551,516.2374826,69.74293929,28.86,,1.00E-06,0.150213,0.811799,41.5997,3.71159,52983.2,59325.8,1747302.28,798.05,40140.8,2710.17,3.16764,816.105,2606.49,22760.8,40000,152234,0.0590678,0.408009,89400.5,2340.61,165340,1.00E-06,208995,608995,5802.13,2431.54,1.36736,1610.69,6024.86,2378.46,3.70211,1550.68,208995,5983.31,2373.52,0.330229,1543.03,6008.51,2362.71,2.31678,1532.54
113562.354,16681.65072,130244.0047,38.82121317,45.72074931,682.0176216,52.24721068,33.85,,0.137974,0.147246,7.87726,42.408,3.97525,47825.9,47851.2,1761569.078,682.924,40542,2658.85,3.1219,183.785,2333.91,20502.6,40000,130273,0.0609498,7.4653,95556.5,2091.39,145654,1.79E-06,187034,587034,5719.76,2507.4,1.54155,1547.01,5905.98,2456.56,3.44326,1489.75,187034,5861.54,2448.74,0.349547,1479.71,5889.83,2437.99,2.14492,1469.28
113562.354,49295.39018,162857.7442,23.84866785,37.96358301,717.8084384,0,16.63,,0.24705,0.108064,0.545446,50.7825,4.27589,42894.2,37728.8,878343.0605,853.633,20298.9,1241.65,3.04469,2063.81,2066.3,18259.1,40000,162837,0.0294287,0.0500396,72410.1,3455.1,129361,6.32E-06,219598,619598,4235.28,1205.25,2.75251,666.75,4329.16,1185.49,3.82035,644.703,219598,4322.72,1180.62,0.943705,636.861,4322.57,1177.15,2.15685,634.187
113562.354,19607.23419,133169.5882,18.47666935,15.34135944,547.0141433,0.788758989,15.76,,0.395543,0.0842781,0.418457,37.2102,3.48957,29529.9,21073.3,668170.7192,698.032,15515.1,871.168,2.83221,2768.53,1535.18,13726.9,40000,133155,0.021712,0.0593077,63284.7,3474.49,134415,1.15E-05,189916,589916,3304.51,889.521,2.66983,490.454,3375.4,875.44,3.66748,474.981,189916,3371.85,870.871,1.12089,467.7,3371.12,868.482,2.01494,465.979
113562.354,71855.90691,185418.2609,30.30817124,45.23209602,654.7130429,27.55506558,18.56,,0.0999992,0.12764,0.564077,52.5376,4.65645,53739.3,57779.4,1311125.155,972.019,30237.4,1916.73,3.14187,1391.9,2571.3,22470.9,40000,185420,0.0391641,0.0519652,83000.8,3568.77,132685,1.77E-06,242181,642181,4966.82,1609.99,2.33971,998.022,5118.91,1577.03,4.08099,961.664,242181,5103.03,1572.28,0.692707,953.739,5105.59,1566.56,2.4165,948.99
97561.35542,0,97561.35542,28.99933118,19.18488988,678.6833782,17.79137408,29,,0.0660111,0.138159,0.513265,36.7914,3.21572,35885.6,32041.7,995391.3139,511.435,22987.1,1423.95,2.86665,2912.17,1900.73,16857.6,40000,97560.1,0.0389043,0.147596,69287.9,3914.02,146293,1.49E-06,154321,554321,5399.23,1598.91,1.62493,919.898,5542.24,1568.27,3.60195,886.48,154321,5510.72,1563.23,0.34714,878.649,5526.34,1556.17,2.01008,872.442
113562.354,42685.93286,156248.2869,12.18989562,24.21703554,712.4657307,0,8.86,,0.14128,0.0753139,0.497449,49.7633,4.01149,32327.3,21126.9,774330.5695,819.013,17861.5,1128.24,2.96424,418.63,1537.17,13744,40000,156233,0.0285846,0.0252539,84777.7,1963.39,87911.3,2.78E-06,212994,612994,2956.58,1168.95,2.74853,650.034,3019.6,1151,4.03864,629.809,212994,3014.13,1147,0.871806,622.5,3012.55,1143.38,2.39333,619.98
81500.53739,0,81500.53739,24.45217628,22.27228442,551.6599038,14.13287569,24.45,,0.190379,0.0945822,0.359109,30.4966,2.88097,23801.7,16088.1,686090.9067,427.25,15948.3,877.444,2.70105,2934.51,1338.41,12020.3,40000,81501.3,0.0246836,0.064142,63998.9,3686.01,146709,4.78E-06,138262,538262,3690.98,1016.46,1.70796,602.945,3791.35,996.086,3.60201,581.565,138262,3781.29,991.871,0.482803,574.47,3783.29,987.343,2.06533,571.093
113562.354,16377.27025,129939.6243,18.08244003,24.50166375,619.8731825,0,15.8,,0.314391,0.0903887,0.42615,39.4433,3.4862,31216.5,22701.8,723018.2544,681.093,16770.3,961.053,2.86293,2340.21,1594.45,14238,40000,129924,0.0257276,0.0453198,68966.8,3240.43,126499,8.44E-06,186685,586685,3546.21,1053.38,2.54235,574.123,3621.85,1036.97,3.6813,555.985,186685,3616.49,1032.19,0.894464,548.314,3615.55,1029.11,2.0528,546.076
113562.354,14332.43663,127894.7906,26.39743118,44.41756139,655.3523085,14.78482543,23.44,,0.442493,0.132316,0.434823,40.8429,3.89091,42707.7,39522.8,1131942.037,670.423,26319,1440.83,3.04162,1631.87,2116.02,18677.9,40000,127888,0.0377099,0.0359638,82588.2,3773.88,139791,9.78E-06,184649,584649,5175.54,1549.21,2.07718,886.357,5305.38,1520.87,3.60752,855.416,184649,5294.24,1513.58,0.64075,845.419,5292.65,1508.4,2.35795,841.394
95807.84944,0,95807.84944,23.26563569,46.54708845,552.9988554,13.24050006,23.27,,0.664172,0.105711,0.339022,30.7534,3.45771,30150.3,21328.3,867220.3978,502.237,20285.5,982.277,2.9634,728.346,1544.61,13808.2,40000,95805.6,0.0281164,0.0420651,89951,3701.18,142080,1.65E-05,152567,552567,4138.81,1156.71,1.94104,660.158,4238.49,1135.65,3.47281,637.929,152567,4230.77,1128.36,0.775655,628.144,4228.43,1124.65,2.19683,625.608
113562.354,34478.80874,148041.1627,21.55177154,15.8495049,487.5045208,17.21824242,16.53,,0.133587,0.0941505,0.40806,39.5474,3.5132,33874.5,27521.5,875626.9538,776.067,20283.2,1190.74,2.89183,2405.5,1758.79,15648,40000,148041,0.0271282,0.0295082,69147.8,3587.49,137689,2.66E-06,204802,604802,3663.76,1115.34,2.2465,682.368,3773.47,1093.04,3.96201,658.089,204802,3767.33,1089.25,0.769423,651.074,3766.02,1085.13,2.39782,648.088
113562.354,67951.69749,181514.0515,29.2396648,44.2800586,643.9251829,25.25271246,18.29,,0.125499,0.124134,0.545918,51.6917,4.57641,51595.8,53714.1,1257441.578,951.545,29027.6,1809.99,3.12761,1414.81,2476.63,21688.4,40000,181515,0.0377083,0.0432085,82353.1,3565.59,132616,2.27E-06,238276,638276,4831.94,1550.02,2.35089,954.854,4977.51,1518.59,4.0517,920.221,238276,4964.24,1513.78,0.712539,912.253,4965.35,1508.33,2.45226,907.831
113562.354,88251.8712,201814.2252,14.22415889,16.21100255,554.4690225,0,8,,0.0522234,0.0632536,0.524048,52.0446,4.5079,33012.4,21582.4,626082.7688,1057.88,14348.9,1005.2,3.01001,1387.69,1553.94,13888.8,40000,201799,0.018468,0.03143,67655.4,2528.08,103234,1.24E-06,258560,658560,2480.87,755.554,3.36236,433.908,2533.65,743.533,4.37917,420.523,258560,2531.13,740.735,1.7271,414.754,2530.14,738.72,2.59463,413.351
113562.354,43145.20679,156707.5608,30.85132539,42.92458666,602.2373548,34.9999832,22.36,,0.219344,0.0920094,11.6049,45.4123,4.16566,35281.2,28283.5,1337938.808,821.591,30808.6,2003.11,2.9081,0.150205,1783.46,15858.8,40000,156725,0.0414709,11.17,94685.5,2109.31,97015.2,2.64E-06,213486,613486,3564.95,1705.42,2.10254,1063.71,3688.16,1671.68,3.66111,1025.86,213486,3664.81,1665.4,0.646367,1016.79,3680.38,1658.84,2.07053,1010.8
113562.354,4617.513726,118179.8677,27.70991194,48.83059554,696.9406927,14.54514701,26.63,,0.58805,0.146063,0.431105,39.7078,3.96355,44588.9,42436.1,1215060.364,619.49,28289.3,1508.93,3.0684,1506.39,2194.52,19337.3,40000,118172,0.0414259,0.0403617,85397.7,3843.07,141203,1.34E-05,174933,574933,5721.73,1701.8,1.98096,955.44,5857.85,1671.35,3.5026,922.311,174933,5844.12,1662.59,0.609941,911.046,5842.53,1657.04,2.31754,906.63
113562.354,62511.34532,176073.6993,35.76658101,36.04831359,667.9972399,43.84439942,23.07,,1.00E-06,0.144243,0.58704,51.5495,4.30145,57401.7,66433.3,1512431.432,923.108,34768.5,2322.48,3.16205,1353.65,2762.91,24044.7,40000,176090,0.0496791,0.0834367,83881.2,3047.15,145639,1.00E-06,232851,632851,5597.31,2041.84,1.93056,1303.43,5786.39,1999.17,4.13608,1255.56,232851,5756.27,1995.24,0.449891,1248.33,5769.74,1987.16,2.37789,1240.98
113562.354,86986.06231,200548.4163,26.76623376,27.77483641,730.4886252,7.848510541,15.16,,1.71E-06,0.109398,0.622635,56.389,4.50301,49775.6,49499.1,959562.8455,1051.24,22043.3,1489.09,3.07794,2233.77,2374.82,20843.3,40000,200533,0.031576,0.0730938,69658.9,3387.47,126537,1.00E-06,257294,657294,4269.55,1293.55,2.82481,766.327,4382.83,1270,4.32395,739.819,257294,4372.22,1267.21,0.832719,733.406,4375.93,1263.04,2.2437,730.048
81863.54945,0,81863.54945,17.81599667,40.00737669,618.0915892,0,17.82,,0.704299,0.0722278,0.472891,33.3766,3.4692,21556.7,11576.6,520946.8511,429.09,12162,613.739,2.80016,848.343,1132.72,10220.2,40000,81852.2,0.0182614,0.150227,81371.2,3041,125256,2.62E-05,138613,538613,2844.2,748.287,2.3712,396.372,2894.08,737.394,3.3559,385.056,138613,2889.71,732.347,1.06206,377.78,2889.11,730.457,1.75206,376.522
113562.354,71746.3002,185308.6542,26.81128073,18.6607311,708.3905019,10.38710358,16.43,,1.85E-06,0.113187,0.599903,53.8553,4.29076,47971.7,47393.2,984624.7503,971.368,22646.2,1500.81,3.05088,2303.72,2322.42,20406.8,40000,185296,0.0329217,0.0739636,70288,3470.84,129548,1.00E-06,242057,642057,4415.59,1349.44,2.61575,800.449,4535.41,1324.48,4.20223,772.465,242057,4523.14,1321.41,0.727684,765.853,4527.48,1316.87,2.19631,762.149
113562.354,72093.36112,185655.7151,27.45897377,26.94151337,578.3730625,26.5660291,16.8,,1.31E-06,0.112777,0.552198,50.0765,4.17158,46850,47226.7,1114695.31,973.272,25646.1,1690.77,3.03308,2131.66,2318.23,20371.9,40000,185659,0.0347244,0.0653749,73240.9,3538.07,133200,1.00E-06,242420,642420,4378.68,1426.72,2.30146,901.108,4521.18,1397.14,4.26523,868.291,242420,4505.69,1394.32,0.667882,861.923,4511.06,1388.98,2.30664,857.452
113562.354,47536.28854,161098.6425,21.50622049,25.02841683,601.480036,4.731574797,15.16,,0.143603,0.0940322,0.492043,46.4384,3.87791,36908.5,30110.3,785412.3336,844.448,18144,1117.51,2.94845,2485.02,1841.34,16352.4,40000,161085,0.0256524,0.0425842,66237.9,3446.12,130937,3.48E-06,217846,617846,3676.87,1051.44,2.65573,603.886,3766.97,1033.12,3.95638,583.622,217846,3761.73,1029.39,0.932215,576.715,3761.29,1026.1,2.20066,574.293
113562.354,8345.022301,121907.3763,34.20691033,16.92961406,696.5262811,35.6905183,31.87,,1.00E-06,0.118495,13.0411,40.4972,3.48697,37473.2,31683.9,1372470.999,639.157,31533.9,2124.68,2.96471,24.8582,1889.86,16765.2,40000,121924,0.0528544,12.6514,96546.9,2015.7,122056,1.00E-06,178685,578685,4604.66,2170.73,1.61348,1312.92,4756.14,2129.26,3.54626,1265.94,178685,4715.26,2123.57,0.323663,1257.63,4739.79,2114.17,2.04404,1248.63
113562.354,13016.95689,126579.3109,12.96932572,36.91841237,752.0666939,0,11.64,,0.343182,0.0874502,0.448059,44.8751,3.84006,31916.2,21129,861742.2296,663.48,19977.3,1156.13,2.95525,186.218,1537.25,13744.7,40000,126564,0.0335455,0.0231064,91920.8,2120.41,93206.7,7.02E-06,183325,583325,3437.79,1372.53,2.41576,739.207,3507.77,1352.07,3.73907,716.413,183325,3500.4,1346.08,0.730722,707.455,3498.01,1341.82,2.41889,704.445
105104.1386,0,105104.1386,14.59175561,14.67305215,668.5729076,0,14.59,,0.33181,0.0823456,0.382354,36.3742,3.25169,26174.3,16473.4,687864.1439,550.912,15975.4,893.831,2.78931,1513.12,1354.59,12161.2,40000,105091,0.0272734,0.0355008,76965.1,2650.39,110494,8.42E-06,161852,561852,3236.1,1116.32,2.28824,598.357,3301.74,1099.63,3.62569,580.155,161852,3295.36,1094.47,0.711284,572.108,3293.82,1090.93,2.08148,569.627
113562.354,62054.7159,175617.0699,14.85986535,46.6807264,639.4639084,0,9.61,,0.716874,0.0756755,0.512725,50.6701,5.13691,35676,24046,846174.6692,920.543,19592.1,1159.55,3.10276,1.623,1641.85,14645.7,40000,175601,0.0237522,0.0309368,87593.8,2465.13,101331,1.60E-05,232362,632362,2977.69,972.876,3.24737,535.552,3034.17,958.279,3.79334,519.237,232362,3028.64,952.204,1.70602,510.882,3027.02,950.088,2.47817,509.347
81683.57312,0,81683.57312,20.63101982,18.50481954,742.5202507,0,20.63,,0.259733,0.0901281,0.472633,39.658,3.28935,24224.7,15146,574021.4345,428.138,13318.6,758.744,2.72939,2508.08,1298.05,11668.3,40000,81670.6,0.0244641,0.0850454,65700.3,3157.01,126702,8.58E-06,138432,538432,3541.74,1001.98,2.04335,529.48,3611.6,986.561,3.51219,513.247,138432,3603.6,982.089,0.561874,505.988,3605.12,978.566,1.78805,503.417
113562.354,31242.01797,144804.372,23.28948549,40.43903097,666.7467306,3.457517276,18.26,,0.40767,0.109982,0.481386,45.4464,4.09222,40011,33959.7,909743.227,759.017,21113.5,1197.11,3.02379,1840.15,1958.03,17343.8,40000,144788,0.0299211,0.0389376,76309.5,3557.58,133300,1.03E-05,201549,601549,4309.92,1226.75,2.54091,680.572,4407.19,1206.3,3.68173,658.084,201549,4400.77,1200.39,0.922438,649.392,4399.29,1196.84,2.20457,646.755
113562.354,66751.7554,180314.1094,28.09974589,31.11647743,710.5629636,14.33650705,17.7,,1.50E-06,0.119981,0.604926,53.2347,4.23984,49247.8,50376.8,1056719.624,945.202,24304.1,1610.97,3.05208,2312.12,2396.35,21022.3,40000,180304,0.0355779,0.083749,71611.6,3525.78,131449,1.00E-06,237065,637065,4677.19,1459.06,2.46778,874.211,4808.71,1431.4,4.16007,843.218,237065,4792.87,1428.22,0.642095,836.522,4799.23,1423.12,2.18201,832.235
113562.354,57068.39779,170630.7518,35.83737867,20.32972384,492.5809915,63.06449529,23.85,,1.00E-06,0.12785,2.55806,44.6323,3.91951,49516.7,52237.4,1595749.564,894.692,36559.5,2574.78,3.12791,543.874,2441.41,21396.4,40000,170669,0.0510709,2.12605,89652.1,2381.98,151084,1.00E-06,227430,627430,4925.26,2102.23,1.60709,1406.61,5120.5,2056.01,3.82911,1354.41,227430,5086.52,2052.11,0.424535,1347.54,5113.99,2042.83,2.21858,1338.67
113562.354,51427.7807,164990.1347,25.67851673,17.47246829,640.3805693,14.07079057,17.67,,0.00211259,0.112633,0.538017,48.5103,3.94237,43327.6,40885.5,980030.0813,864.881,22588.8,1445.53,2.99621,2384.09,2153.07,18989.4,40000,164983,0.0328864,0.0646963,70531.3,3566.49,133640,1.00E-06,221744,621744,4390.6,1349.35,2.36425,805.208,4514.02,1323.68,4.06917,776.711,221744,4501.54,1320.25,0.647185,769.866,4505.31,1315.45,2.18482,765.959
113562.354,43449.61175,157011.9658,23.40059847,15.81977819,701.6520237,0.039614793,16.92,,0.123084,0.106395,0.552614,49.0116,3.94349,40561.9,35317.6,818689.8391,822.992,18887.7,1189.91,2.97903,2589.01,1997.67,17679.4,40000,156992,0.0289719,0.0731722,66866.1,3492.6,131053,3.19E-06,213753,613753,4167.55,1186.09,2.65188,657.833,4261.96,1166.52,3.85897,635.905,213753,4253.78,1162.52,0.809961,628.748,4255.81,1158.88,2.03457,625.876
113562.354,40421.1361,153983.4901,35.98921392,20.74222186,459.7716012,67.10948542,26.54,,1.00E-06,0.135998,1.47999,39.8511,3.63719,48436,51050.9,1649338.947,807.446,37848.2,2600.31,3.12748,678.949,2412.76,21158.7,40000,154026,0.053854,1.09459,89375.2,2390.82,161621,1.00E-06,210787,610787,5242.27,2218.14,1.41716,1480.01,5450.08,2168.82,3.71573,1424.37,210787,5411.92,2164.31,0.369614,1417.1,5439.93,2154.16,2.25414,1407.31
113562.354,74849.00762,188411.3616,36.64149041,34.99152425,542.4015399,60.28257528,22.09,,1.00E-06,0.123945,3.53882,49.2926,4.30705,52306,56167.4,1610556.647,987.883,36861,2636.41,3.15061,284.939,2534.15,22164.2,40000,188446,0.0498632,3.06137,91418.2,2349.7,140822,1.00E-06,245207,645207,4775.96,2051.46,1.83731,1369.05,4962.67,2006.88,3.94465,1318.68,245207,4931.56,2003.18,0.495001,1311.89,4957.8,1994.53,2.21592,1303.69
106119.3211,0,106119.3211,21.78624184,39.00300439,707.9432727,0,21.79,,0.483947,0.112984,0.432656,38.1695,3.56492,33625.2,25732.4,816642.0554,556.215,19002.1,1025.29,2.9256,1939.28,1699.54,15140.8,40000,106102,0.0309857,0.0583979,76807.7,3502.55,133283,1.40E-05,162863,562863,4438.44,1269.24,2.2357,668.787,4527.93,1249.76,3.45637,647.611,162863,4519.92,1243.18,0.718644,638.432,4519.36,1239.43,1.95309,635.587
113562.354,36951.05902,150513.413,18.74531521,44.42344214,517.50504,4.855837085,14.14,,0.875768,0.083278,0.452956,41.0517,4.61164,33403.8,23430.5,810908.0977,788.97,18871.4,1015.37,3.04629,705.917,1620.31,14460.5,40000,150502,0.0217258,0.0590087,84383.8,3367.3,129563,2.24E-05,207263,607263,3266.33,891.7,2.89009,500.945,3337.34,877.041,3.57818,484.939,207263,3332.44,870.894,1.61661,476.695,3331.12,869.033,2.21108,475.284
113562.354,26086.90863,139649.2626,36.57592781,42.23673625,700.0009757,43.00828909,29.74,,0.0707035,0.12739,10.1347,45.4597,4.01323,43958.2,41032.9,1575880.923,732.189,36230.1,2416.92,3.05892,1.44428,2157.04,19022.8,40000,139671,0.0546538,9.69485,96069.4,2064.6,127871,1.00E-06,196432,596432,4946.27,2246.56,1.73592,1381.04,5109.47,2202.05,3.54789,1330.79,196432,5071.13,2195.49,0.38993,1321.7,5095.61,2186.15,2.0915,1312.77
78972.94835,0,78972.94835,35.85917069,30.97290096,656.2550154,31.58316454,35.86,,3.10E-06,0.087269,18.2301,35.7418,3.22929,22458.6,14189.4,1013467.43,414.096,23362.8,1491.55,2.67824,0.335801,1255.79,11299.2,40000,78992,0.0403768,17.8912,91049.3,1994.87,110770,1.00E-06,135753,535753,3389.1,1662.84,1.3354,1017.33,3510.98,1629.17,3.42319,980.245,135753,3471.5,1623.78,0.29692,972.453,3490.76,1615.07,2.06544,964.403
76872.24352,0,76872.24352,11.56027253,41.77718815,459.0856814,0,11.56,,3.21602,0.0133782,8.86774,25.6468,6.13316,8281.13,2640.4,393533.3132,402.956,9132.92,518.12,2.03565,0.00923901,537.313,4914,40000,76866.9,0.00698201,8.63728,59906,463.504,37030.9,0.000138156,133628,533628,535.016,284.053,4.55331,147.836,539.021,282.371,3.31007,144.384,133628,535.667,279.732,2.00363,140.438,535.126,279.28,1.92284,139.865
113562.354,60974.65313,174537.0071,30.08366432,15.77067613,717.2229034,20.05875201,19.57,,1.10E-06,0.130049,0.620361,52.6167,4.19161,51416.5,55236.7,1164046.002,914.941,26757.8,1789.35,3.06106,2338.57,2512.47,21985,40000,174532,0.0396104,0.103485,73484.3,3564.19,134308,1.00E-06,231293,631293,5066.11,1625.4,2.28087,985.961,5214.25,1593.78,4.10821,950.487,231293,5191.63,1590.41,0.547338,943.662,5201.95,1584.42,2.17034,938.444
113562.354,74812.29562,188374.6496,26.32137665,17.24185167,581.8333294,22.49681817,15.87,,1.59E-06,0.107608,0.545389,50.63,4.21052,45665.5,44576.8,1048017.97,987.508,24121.5,1580.17,3.03008,2141.01,2250.58,19806.8,40000,188375,0.0325102,0.0543879,71907.8,3497.95,131685,1.00E-06,245136,645136,4180.75,1335.23,2.42698,835.743,4312.86,1308.03,4.29944,805.595,245136,4301.09,1305.26,0.736442,799.257,4304.31,1300.41,2.33865,795.313
113562.354,34547.61648,148109.9705,31.45838595,37.45813636,587.8375676,38.53044128,24.12,,0.000514729,0.139188,0.508715,43.3157,3.82464,48393.2,50625.5,1382451.804,776.506,31855.6,2047.75,3.08176,1453.13,2402.42,21072.7,40000,148124,0.045647,0.0853007,83381.7,3397.18,147025,1.00E-06,204885,604885,5407.99,1877.96,1.782,1175.72,5585.32,1838.41,3.94814,1131.86,204885,5555.49,1833.69,0.431101,1124.08,5567.53,1825.88,2.31314,1117.07
113562.354,55220.25811,168782.6121,28.36524161,36.33024044,682.2566748,18.26314037,19.09,,0.00731573,0.124771,0.56974,50.6286,4.17878,48600,49521.5,1126024.178,884.772,25944.6,1670.1,3.05931,2062.84,2375.37,20847.9,40000,168777,0.0372319,0.0738604,75573.2,3599.48,133923,1.00E-06,225538,625538,4862.84,1528.38,2.3052,918.499,5002,1498.73,4.0463,885.541,225538,4985.1,1494.77,0.601485,878.258,4990.83,1489.28,2.21305,873.628
113562.354,12184.49826,125746.8523,13.60660957,45.16846422,464.5396521,0,12.29,,2.36235,0.0626186,0.744241,30.805,5.77487,24539.9,13535.5,692004.1983,659.133,16097.1,873.662,2.92666,0.257001,1226.1,11039.5,40000,125735,0.0164623,0.450841,89166.4,2941.35,119775,7.29E-05,182496,582496,2470.51,673.475,3.36815,352.6,2510,664.723,3.18738,342.457,182496,2505.72,659.454,1.73785,335.709,2504.74,658.493,1.81807,334.77
113562.354,9865.13719,123427.4912,22.20884734,21.40507782,471.0536214,21.13318532,20.43,,0.179317,0.103745,0.334507,30.9628,3.03083,31979,26313.9,936594.394,647.059,21742.1,1227.01,2.83419,2592.11,1719.01,15307.6,40000,123431,0.0302156,0.0382717,70542.4,3768.11,144772,3.52E-06,180192,580192,4036.86,1243.56,1.93986,759.273,4159.54,1218.14,3.77645,731.631,180192,4149.9,1213.57,0.592307,724.009,4149.81,1208.62,2.33494,720.219
113562.354,18269.68764,131832.0416,36.60053084,25.87237099,748.9079928,37.7936307,31.53,,1.00E-06,0.128612,11.5191,45.6038,3.75905,42706.1,39076.3,1455842.139,691.185,33414.3,2288.88,3.03684,135.257,2103.75,18574.6,40000,131849,0.0560814,11.0775,95899.9,2017.45,126232,1.00E-06,188610,588610,4998.24,2302.43,1.63829,1400.14,5159.96,2258.57,3.58611,1350.26,188610,5118.11,2252.98,0.32009,1342,5144.48,2243.26,2.06514,1332.62
113562.354,81432.81233,194995.1663,22.52925732,31.4666493,632.2485933,4.723189977,13.12,,0.00342808,0.0918954,0.557414,53.0116,4.34021,41995.5,36224,801450.0443,1022.13,18429.8,1225.02,3.02878,2252.67,2023.72,17899.7,40000,194980,0.0253528,0.0452904,66424.9,3304.86,125143,1.00E-06,251741,651741,3590.31,1038.58,2.93713,608.551,3680.68,1020.18,4.31221,588.086,251741,3675.64,1017.32,1.06768,581.772,3675.82,1014.11,2.32434,579.397
113562.354,36986.23489,150548.5889,24.34617065,37.26106869,630.8782758,10.77238457,18.36,,0.224678,0.111754,0.479059,45.4664,3.94676,40927.5,36348.1,967219.4038,789.164,22402.1,1318.06,3.00751,2013.54,2027.27,17929.6,40000,150539,0.0316134,0.0373977,74889.1,3595.67,134795,4.98E-06,207300,607300,4365.64,1297.54,2.37183,753.109,4478.84,1273.8,3.82576,726.982,207300,4470.91,1268.84,0.748224,718.969,4470.14,1264.54,2.29475,715.7
113562.354,74367.85369,187930.2077,27.56588371,34.38194099,491.3595918,36.33312433,16.66,,1.55E-06,0.111011,0.520776,47.9258,4.21997,46429.7,46735.9,1204367.198,985.247,27723.3,1812.69,3.05128,1699.78,2305.84,20268.5,40000,187943,0.0352602,0.0570707,78264.2,3554.37,134685,1.00E-06,244704,644704,4298.48,1451.05,2.14359,946.563,4452.21,1419.09,4.29177,911.423,244704,4435.86,1416.08,0.688782,904.945,4440.45,1410.41,2.40599,900.181
84799.04936,0,84799.04936,27.19258734,25.62456592,455.6058788,29.11555889,27.19,,0.11335,0.0586966,15.54,25.7027,2.78319,16750.6,9394.9,847599.3917,444.637,19608.5,1178.09,2.47001,0.21061,1019.11,9218.71,40000,84818,0.0283866,15.3045,89654.9,2114.42,97124,1.44E-06,141579,541579,2261.11,1172.25,1.59443,760.118,2357.57,1146.24,3.48127,731.811,141579,2335.01,1141.66,0.490857,724.593,2347.86,1135.46,2.07026,719.243
83505.96685,0,83505.96685,30.83288254,15.51714412,750.419628,13.89644751,30.83,,0.0500945,0.134587,0.548812,40.3076,3.34824,32405.1,26734.2,870771.3168,437.741,20119.2,1235.66,2.82678,3025.03,1732.95,15427,40000,83502.5,0.0361971,0.147529,66425.7,3875.29,145834,1.26E-06,140264,540264,5264.87,1487.3,1.55341,838.386,5396.38,1459.44,3.56129,808.408,140264,5368.62,1454.64,0.322596,800.867,5383.49,1447.88,1.96242,795.022
113562.354,92093.50788,205655.8619,29.87695096,33.75153424,453.4669958,47.9410171,16.5,,1.05E-06,0.0870061,6.61933,49.2577,4.47102,40333.4,35384.7,1297981.335,1078.25,29655.3,2176.49,3.01,2.83828,1999.61,17695.8,40000,205684,0.0370011,6.14781,92291.1,2408.33,106385,1.00E-06,262445,662445,3340.21,1522.69,2.16581,1029.2,3481.3,1489.14,4.18939,991.71,262445,3461.27,1486.36,0.760101,985.618,3480.24,1480.04,2.22756,979.863
104223.1738,0,104223.1738,16.44856546,36.48740247,516.0686649,0,16.45,,0.910975,0.0735003,0.482395,28.3637,3.55611,23742.5,14145.4,595040.0469,546.299,13888.9,703.906,2.80057,1591.43,1253.81,11281.9,40000,104211,0.0182974,0.210227,75449.4,3312.02,132570,3.10E-05,160972,560972,2890.31,749.618,2.69648,400.159,2944.02,738.734,3.33297,388.32,160972,2940.51,733.455,1.36014,381.016,2940.01,731.896,1.81527,379.836
113562.354,89879.77037,203442.1244,32.53586469,43.69655717,469.2908093,54.86340562,18.16,,3.21E-05,0.100609,5.40866,49.4206,4.68947,45661.5,44027.4,1501650.189,1066.67,34371.1,2455.48,3.07653,0.461051,2236.31,19687.5,40000,203475,0.0414814,4.93386,92142.5,2395.1,120146,1.00E-06,260236,660236,3869.14,1708.25,2.06277,1149.87,4025.82,1670.36,4.0791,1107.76,260236,4003.89,1666.26,0.724353,1100.55,4024.37,1659.25,2.24952,1094.11
76606.04302,0,76606.04302,25.05684126,17.28368168,542.9179909,15.24724959,25.06,,0.170498,0.0915499,0.356504,30.0809,2.85334,22491.4,14738.7,664911.2281,401.601,15455.4,850.932,2.67675,2923.93,1280.21,11512.7,40000,76608.5,0.0238022,0.0663003,63708.2,3666.66,147667,4.24E-06,133369,533369,3570.16,981.017,1.64283,589.937,3670.02,960.732,3.60518,568.784,133369,3659.57,956.704,0.467019,561.88,3661.99,952.088,2.08218,558.441
113562.354,13306.90676,126869.2608,12.8957829,16.9119579,631.549218,0,11.54,,0.329889,0.0750563,0.399735,39.2828,3.48224,27452.7,17200,708468.7956,665.008,16432.2,942.341,2.83923,1120.77,1384.61,12422.3,40000,126855,0.0260369,0.0279386,79386.2,2425.17,103095,7.61E-06,183616,583616,2948.97,1065.48,2.55416,581.347,3009.59,1049.54,3.75893,563.686,183616,3004.14,1044.67,0.902554,555.848,3002.25,1041.48,2.2301,553.682
113562.354,40081.14958,153643.5036,22.63855407,15.60641922,477.9949347,21.77730673,16.73,,0.0680303,0.0976292,0.422818,40.6276,3.58044,35679.2,30239.7,939218.3463,805.456,21725.4,1308.06,2.91441,2308.85,1845.37,16386.8,40000,153647,0.0288889,0.0331847,70689.3,3604.09,137948,1.26E-06,210408,610408,3792.64,1188.3,2.17454,741.082,3913.26,1163.62,4.03547,714.171,210408,3905.53,1160.12,0.71292,707.366,3905.17,1155.55,2.40792,703.911
113562.354,65682.33438,179244.6884,12.79467295,26.37678133,599.9932437,0,8.11,,0.146978,0.0650077,0.499385,49.9667,4.22406,31313.1,19842.6,666947.9207,939.568,15346.5,1009.78,2.97179,935.342,1488.91,13326.9,40000,179230,0.0213702,0.0262611,74740.4,2260.74,96149.8,3.23E-06,235991,635991,2551.63,874.182,3.12584,495.525,2605.21,860.603,4.19203,480.321,235991,2601.72,857.274,1.37217,473.892,2600.31,854.806,2.46926,472.234
96107.90225,0,96107.90225,33.02920745,48.94029766,539.9098763,41.31690144,33.03,,0.526825,0.0981903,14.6471,29.999,3.48092,26857.6,19319.5,1346248.601,503.962,31280.5,1735,2.76992,0.0757302,1468.83,13153,40000,96134.5,0.0442391,14.3647,92697.2,2126.67,120256,6.52E-06,152896,552896,3815.1,1824,1.48653,1124.66,3947.37,1786.84,3.29089,1083.63,152896,3913.81,1777.33,0.488807,1071.91,3927.61,1769.56,2.11362,1064.89
113562.354,91188.26627,204750.6203,31.60324678,39.88303349,521.3641001,46.19717679,17.53,,1.71E-06,0.0925297,7.20847,51.0081,4.65259,42820,38854.6,1377955.813,1073.49,31514.4,2278.69,3.03153,0.461522,2097.63,18523.1,40000,204776,0.0393145,6.71907,92682.5,2315.68,105161,1.00E-06,261537,661537,3562.27,1617.33,2.24793,1072.79,3703.12,1582.69,4.13807,1034.05,261537,3682.42,1579.05,0.752238,1027.2,3701.19,1572.58,2.2216,1021.29
113562.354,76359.90415,189922.2582,29.43503028,43.99354049,640.9424097,26.21011538,17.6,,0.07545,0.122326,0.557548,52.806,4.66791,52661.2,55507.1,1259643.088,995.626,29050.9,1840.68,3.13602,1401.68,2518.79,22037.2,40000,189923,0.0373495,0.0443978,82004.1,3536.1,131613,1.34E-06,246684,646684,4758.54,1535.19,2.40426,953.884,4904.74,1503.8,4.14601,919.287,246684,4891.57,1499.38,0.736211,911.616,4893.04,1493.98,2.46557,907.231
113562.354,73101.93351,186664.2875,15.27760495,22.00503677,538.3216533,0,9.29,,0.167896,0.0658581,0.504061,49.204,4.32038,31820.8,21061.8,623482.5482,978.461,14332.8,957.532,2.96439,1801.72,1534.76,13723.2,40000,186649,0.0182552,0.0366687,65259.6,2798.37,112000,4.26E-06,243410,643410,2582.66,747.155,3.25662,425.162,2637.74,735.32,4.15951,411.963,243410,2635.26,732.133,1.669,405.98,2634.32,730.21,2.45842,404.612
113562.354,37502.22236,151064.5764,12.08450879,18.43609126,448.5104996,0,9.08,,3.78375,0.0285482,25.8742,44.1633,8.28907,17229.4,6490.1,371747.2916,791.874,8481.45,635.308,2.80039,2739.7,845.369,7677.26,40000,151056,0.00703642,25.5159,44067.6,2355.24,102523,0.00026958,207817,607817,1141.04,284.608,9.55376,112.307,1144.74,283.196,8.42884,109.051,207817,1142.3,281.801,6.49525,105.394,1141.93,281.457,6.21964,104.705
113562.354,92121.22417,205683.5782,21.36894154,40.88360317,651.6830191,0,11.8,,0.211245,0.0872961,0.565585,55.1263,4.97434,43310.2,35668.4,813118.9865,1078.14,18708,1232.99,3.12313,1417.47,2007.79,17765,40000,205663,0.0232682,0.0362407,73478.1,3152.42,119804,5.21E-06,262424,662424,3421.12,953.113,3.31637,540.595,3496.3,937.379,4.15431,523.07,262424,3492.93,933.203,1.55851,516.081,3491.84,930.727,2.51577,514.268
106201.1374,0,106201.1374,36.48214555,37.24649246,708.0280814,39.12294853,36.48,,0.0132361,0.127123,13.5775,38.3718,3.48423,36692.5,30675.7,1437051.623,556.841,33075.4,2166.96,2.97385,3.81657,1858.91,16502,40000,106222,0.0557579,13.208,96383.3,1993.95,130772,1.00E-06,162983,562983,4945.11,2291.89,1.44784,1373.93,5104.85,2247.57,3.43579,1324.09,162983,5058.98,2240.66,0.29612,1314.89,5084.93,2230.32,2.07793,1304.91
79523.65884,0,79523.65884,24.48458994,25.87403835,493.3350549,18.28533529,24.48,,0.167548,0.0903253,0.32182,27.7299,2.77,22497.4,14889,700840.2506,416.912,16296,891.458,2.67956,2833,1286.82,11570.4,40000,79529.1,0.0241515,0.0566741,65302.2,3683.9,149239,3.82E-06,136290,536290,3516.73,996.3,1.61407,612.192,3621.4,974.906,3.63014,589.787,136290,3611.18,970.85,0.480307,582.846,3613.01,966.058,2.17394,579.272
79555.12744,0,79555.12744,35.12663124,44.75910716,473.3710975,44.01907603,35.13,,0.327867,0.0898294,14.3673,26.7865,3.17015,22382.1,14793.8,1204634.283,417.212,27944.1,1598.44,2.68995,0.0702834,1282.64,11533.9,40000,79586.3,0.0401838,14.1183,90628.8,2229.94,128291,3.96E-06,136347,536347,3478.1,1660.45,1.25634,1056.68,3615.4,1623.59,3.27327,1016.16,136347,3576.9,1615.91,0.40086,1006.34,3593.17,1607.35,2.20147,998.557
113562.354,84285.56095,197847.915,33.72704367,46.56705536,614.7719735,42.9825755,19.36,,0.000710665,0.132441,0.571183,53.1658,4.806,58404.5,66853.2,1506133.539,1037.25,34676.8,2259.73,3.19488,880.404,2771.9,24118.2,40000,197863,0.0440016,0.0547243,87449.5,3267.72,137142,1.00E-06,254624,654624,5136.32,1810.14,2.18833,1168.94,5312.65,1771.14,4.27021,1125.85,254624,5292.49,1766.83,0.633949,1118.25,5297.64,1760.07,2.52021,1112.42
113562.354,60377.11107,173939.4651,12.84182104,26.93702127,530.730912,0,8.38,,0.25907,0.0601408,0.474699,46.7979,4.19573,28621.7,17323.8,609800.6044,911.762,14047.1,907.695,2.92495,1358.68,1389.66,12466.2,40000,173926,0.0180914,0.0326151,69132.7,2483.26,103596,6.34E-06,230687,630687,2361.35,740.339,3.20783,418.985,2409.78,728.991,4.06884,406.305,230687,2406.77,725.524,1.66234,400.129,2405.63,723.656,2.44553,398.834
113562.354,80266.84094,193829.1949,31.03627271,32.08854432,547.1249514,41.56698593,18.18,,1.00E-06,0.0900157,8.20251,50.1458,4.30956,40129.3,34839.3,1274209.591,1016.22,29128.3,2120.51,2.99401,23.5809,1983.79,17562,40000,193851,0.0391194,7.7213,93345,2280.11,101688,1.00E-06,250612,650612,3467.45,1607.96,2.21334,1056.26,3604.1,1574.27,4.09908,1018.23,250612,3581.49,1571.32,0.658129,1011.96,3600.63,1564.78,2.15831,1005.97
108046.3958,0,108046.3958,20.0313714,45.74822486,553.3843177,4.898325511,20.03,,0.998768,0.097447,0.384139,30.401,3.82429,30559.2,21190.7,818989.3,566.352,19167.3,917.654,2.97583,763.858,1539.53,13764.4,40000,108036,0.0251625,0.0889408,88514.5,3600.3,137954,2.84E-05,164797,564797,3827.27,1032.81,2.40655,560.854,3905.99,1016.33,3.32573,543.177,164797,3899.36,1008.84,1.18534,533.611,3897.88,1006.5,1.93157,531.889
113562.354,19859.98706,133422.3411,18.10361257,48.61508387,749.7445739,0,15.41,,0.746778,0.103786,0.476032,46.3151,4.47507,38008.6,28504,981263.1554,699.34,22838.2,1226.37,3.0819,263.502,1790.54,15919.2,40000,133404,0.0333569,0.030129,93064.2,2830.12,112444,1.74E-05,190165,590165,4083.13,1366.24,2.5751,728.483,4162.08,1345.83,3.52827,706.012,190165,4153.94,1337.76,1.03776,695.494,4151.43,1334.27,2.28865,692.975
93745.38848,0,93745.38848,24.88323789,43.58224589,738.2833838,0.7340338,24.88,,0.567594,0.117605,0.474296,39.5422,3.70873,32635.7,24334.1,782052.4513,491.354,18222.2,956.912,2.93945,1814.38,1651.84,14731.5,40000,93729.6,0.0297796,0.0829372,77740.8,3671.65,138464,1.82E-05,150491,550491,4621.79,1220.53,2.1262,637.217,4712.08,1201.66,3.37854,617.083,150491,4704.02,1194.8,0.698233,607.776,4704.21,1191.18,1.85119,605.047
113562.354,75071.53764,188633.8916,37.93751644,41.67214845,548.4872508,63.83289496,22.84,,1.00E-06,0.130755,2.87254,49.5417,4.47704,55282.7,61502.4,1727817.345,989.062,39574,2799.12,3.18593,204.46,2655.28,23162.3,40000,188671,0.0519505,2.39195,92321.2,2334.72,144778,1.00E-06,245432,645432,5041.89,2138.25,1.83019,1423.23,5235.49,2091.36,3.91585,1370.44,245432,5203.55,2086.98,0.501503,1363.13,5230.2,2078.02,2.23717,1354.61
113562.354,13190.87484,126753.2288,35.07743467,15.3208709,728.7306558,35.0313755,31.43,,1.00E-06,0.165904,0.547684,43.6676,3.64588,51376.5,56410.3,1444857.015,664.523,33246.9,2186.88,3.09071,1973.56,2539.78,22210.7,40000,126763,0.0553423,0.116389,80336.3,3165.62,154707,1.00E-06,183524,583524,6465.63,2273.41,1.55811,1371.46,6657.4,2228.82,3.8187,1321.49,183524,6614.44,2223.38,0.303133,1313.18,6636.16,2213.69,2.25432,1304.07
113562.354,55458.02537,169020.3794,19.78526395,14.75725121,520.2424842,7.936962158,13.29,,0.147842,0.0826945,0.465581,45.4196,3.91596,34210.8,26233.6,748137.1236,885.999,17283.4,1063.97,2.93284,2357.77,1716.33,15284.7,40000,169011,0.0225347,0.0305457,65391.8,3373.31,129840,3.39E-06,225772,625772,3228.5,924.621,2.70914,548.357,3312.84,907.746,4.07524,529.911,225772,3309.14,904.319,1.12112,523.329,3307.78,901.388,2.36679,521.303
113562.354,33745.10347,147307.4575,20.34635444,18.15688972,646.0472378,0,15.69,,0.215857,0.0954282,0.488653,45.0147,3.7664,35457.8,27926.5,754715.9653,772.13,17453.8,1054.91,2.92745,2466.39,1771.94,15760.4,40000,147290,0.0262818,0.0515725,67181.4,3358.59,128509,5.70E-06,204051,604051,3740.42,1076.03,2.65438,593.426,3822.84,1058.73,3.79539,574.171,204051,3817.27,1054.46,0.90692,566.877,3817.13,1051.27,2.07225,564.486
113562.354,33920.13851,147482.4925,12.86423479,21.46349767,589.6372252,0,9.91,,0.306851,0.0680691,0.437893,43.169,3.79041,28089.5,17386.7,666515.4884,773.068,15421.2,924.475,2.87867,1196.87,1392.22,12488.5,40000,147469,0.0223626,0.0288821,75289.8,2440.51,103019,7.18E-06,204230,604230,2673.56,915.113,2.84031,508.28,2728.62,901.254,3.8903,492.863,204230,2724.35,897.064,1.18502,485.749,2722.77,894.503,2.28247,484.027
113562.354,24555.15581,138117.5098,22.1715313,48.07474827,730.3350341,0,18.23,,0.707003,0.113445,0.491882,46.4371,4.47459,41025.2,33823.3,975657.2352,723.945,22699.3,1227.79,3.08657,1047.31,1954.01,17309.7,40000,138098,0.0321244,0.0394765,85428.5,3351.87,126813,1.82E-05,194859,594859,4457.44,1316.34,2.60918,704.831,4547.22,1296,3.5082,682.476,194859,4539.85,1288.29,1.05328,672.353,4537.81,1284.97,2.17145,669.865
113562.354,31435.21597,144997.57,35.16196876,41.21263243,461.404318,64.24606083,27.54,,0.00129279,0.131931,3.37349,37.5046,3.71149,45418.6,45290,1691650.433,760.332,38883.5,2602.66,3.10875,186.176,2268.97,19960.6,40000,145039,0.0531365,3.01207,93506.9,2349.4,155944,1.00E-06,201800,601800,5091.77,2190.04,1.46071,1436,5287.3,2141.3,3.6361,1381.42,201800,5249.33,2135.49,0.399375,1373.08,5277.24,2125.46,2.23048,1363.47
107352.0991,0,107352.0991,36.10194711,49.02643027,557.1740463,53.81772229,36.1,,0.410987,0.132629,9.72836,30.9632,3.56063,37713.8,33066.8,1669362.945,562.948,38621.5,2318.08,3.00612,8.19024,1931.55,17119.3,40000,107387,0.05593,9.43226,95883.7,2163.71,146700,5.13E-06,164148,564148,5151.61,2305.03,1.3725,1427.26,5324.81,2257.17,3.30234,1373.94,164148,5282.24,2247.37,0.391143,1362.13,5305.14,2237.2,2.17499,1352.44
113562.354,48764.69705,162327.0511,27.85569177,40.32212815,532.1289136,32.86074912,19.49,,0.109501,0.121544,0.487135,44.5131,4.06309,45705.6,45293.6,1252282.158,851.013,28921.7,1789.36,3.0633,1462.84,2269.06,19961.4,40000,162337,0.0376619,0.0547435,83000.6,3671.93,138124,1.84E-06,219098,619098,4721.47,1550.28,2.02877,977.145,4876.03,1517.15,3.97213,940.804,219098,4858.4,1512.49,0.610055,933.032,4861.75,1506.48,2.38007,927.999
113562.354,4113.034076,117675.3881,32.55211014,38.32715348,614.1616852,39.23277497,31.41,,0.163004,0.111954,12.7797,35.2034,3.42144,34419.8,28075.5,1413642.788,616.997,32592.7,2075.58,2.91425,0.350451,1776.76,15801.5,40000,117697,0.0499922,12.4436,95814.6,2074.07,123375,2.05E-06,174458,574458,4347.18,2056.29,1.62328,1254.16,4494.54,2015.61,3.42953,1208.43,174458,4456.95,2008.59,0.386437,1198.98,4478.16,1999.69,2.06607,1190.58
113562.354,42608.33587,156170.6899,31.50512085,35.52812911,658.1865879,31.06639877,22.91,,1.78E-05,0.139676,0.56793,47.5588,3.98044,50455.5,54237.3,1316118.615,818.719,30289.5,1987.09,3.07422,1926.33,2489,21790.8,40000,156177,0.0444455,0.10075,79205.6,3495.68,142039,1.00E-06,212938,612938,5434.49,1826.53,1.94689,1125.69,5603.57,1789.38,3.98403,1084.28,212938,5574.13,1785.11,0.451807,1076.81,5587.05,1777.82,2.22734,1070.28
113562.354,9195.234369,122757.5884,26.93513174,36.7916572,465.0992094,37.12750039,24.92,,0.252212,0.0812546,12.7414,30.081,3.22542,26156.5,18560.9,1207528.174,643.646,27920.9,1692.61,2.72871,0.12607,1439.22,12896.5,40000,122780,0.0379819,12.46,94911.1,2231.92,105206,2.93E-06,179541,579541,3140.27,1564.9,1.78968,991.276,3261.14,1532.4,3.51405,955.087,179541,3235.78,1525.98,0.571234,946.007,3250.18,1519.28,2.07968,939.977
113562.354,22641.91338,136204.2674,16.04216502,22.37691537,572.7778207,0,13.38,,0.368395,0.0778444,0.418753,39.3143,3.58208,28728,19302.7,667821.1035,713.94,15489.7,887.994,2.84376,2129.27,1468.18,13147.4,40000,136190,0.0223329,0.0423282,68606.2,3053.75,121634,9.87E-06,192951,592951,3055.2,914.362,2.72008,502.734,3119.24,900.317,3.728,487.206,192951,3115.01,895.807,1.12159,479.909,3113.77,893.317,2.1035,478.161
113562.354,6637.571896,120199.9259,23.34647312,45.362327,599.3217621,10.94187154,22.06,,0.650722,0.118125,0.380888,35.6949,3.77658,37515.8,31073.6,1012351.384,630.078,23626.4,1200.58,3.0184,1284.42,1871.18,16606.4,40000,120192,0.0325775,0.0346098,85282.8,3728.59,139702,1.55E-05,176953,576953,4626.36,1338.3,2.17668,753.032,4735.8,1314.88,3.5224,727.74,176953,4727.57,1307.09,0.839572,717.398,4724.99,1303.1,2.29047,714.526
113562.354,10624.22035,124186.5744,33.23956982,22.18302881,686.5618432,33.62758318,30.4,,1.00E-06,0.158998,0.523376,40.9824,3.50297,48330.6,51391.3,1381424.65,651.067,31802,2076.16,3.0532,2076.98,2421.01,21227.2,40000,124196,0.0521316,0.118867,79066.9,3301.98,153710,1.00E-06,180957,580957,6195.55,2142.2,1.57611,1291.87,6380.61,2099.8,3.80343,1244.5,180957,6339.36,2094.5,0.315425,1236.32,6359.91,2085.26,2.22638,1227.72
113562.354,24957.23167,138519.5857,38.13508322,47.32255492,458.8788565,74.17533982,31.26,,0.1243,0.152659,1.05313,35.6139,3.84977,50448.8,54482.3,1927735.191,726.413,44396.3,2879.62,3.16905,388.608,2494.77,21838.6,40000,138569,0.0598949,0.708416,93079.7,2339.61,168390,1.51E-06,195330,595330,5904.11,2470.1,1.32082,1615.87,6123.62,2414.37,3.49815,1553.53,195330,6079.66,2407.01,0.369431,1544,6106.34,2395.79,2.30711,1533.13
113562.354,70898.30353,184460.6575,32.53924364,46.55842192,533.3662776,47.93771509,20.03,,0.130789,0.100208,7.55622,48.3461,4.56529,42469.4,38814.3,1493740.818,967.131,34292.7,2339.91,3.0276,0.236775,2096.52,18513.7,40000,184488,0.0424401,7.09181,93073.1,2282.85,113409,1.52E-06,241249,641249,3866.74,1747.24,2.0922,1140.19,4012.38,1710.02,3.84462,1098.69,241249,3989.82,1704.54,0.700913,1090.33,4008.33,1697.6,2.18576,1083.97
93171.49682,0,93171.49682,28.83245884,31.63000521,574.0855922,25.83649808,28.83,,0.0393974,0.129058,0.450908,31.696,2.99115,32440.3,27715.3,1005043.462,488.472,23218.3,1429.46,2.8251,2794.65,1765.09,15701.9,40000,93179.7,0.03714,0.138773,70465.9,3932.78,149769,1.00E-06,149941,549941,5030.94,1529.59,1.48286,919.08,5179.74,1497.81,3.64286,884.623,149941,5146.13,1493.02,0.342514,877.049,5162.32,1485.6,2.11005,870.526
95851.13063,0,95851.13063,21.07537836,21.66098642,514.5902392,10.75205824,21.08,,0.292817,0.089747,0.320747,28.6828,2.85651,24866.2,17079.2,688015.4646,502.46,16027.3,845.642,2.72039,2907.47,1379.66,12379.3,40000,95848.1,0.0235017,0.045594,64238.5,3652.94,144314,7.56E-06,152609,552609,3506.68,966.492,1.97688,564.637,3597.06,948.298,3.62728,545.397,152609,3590.83,943.71,0.656486,537.915,3589.88,940.068,2.09366,535.39
113562.354,17576.72143,131139.0754,17.37643539,40.98960163,511.8265971,1.024817926,15.05,,1.04389,0.0796429,0.468448,34.9736,4.29448,29319.1,19207.2,718603.5311,687.393,16744.7,878.386,2.95869,1035.76,1464.48,13115.4,40000,131125,0.0200782,0.131703,81559.8,3393.99,131906,3.10E-05,187886,587886,3129.21,822.954,2.91336,444.659,3190.47,810.547,3.40012,430.954,187886,3186.53,804.679,1.55759,423.136,3185.72,803.129,1.95667,421.878
113562.354,83134.12059,196696.4746,29.52011727,43.92108041,579.819222,33.10351237,17.04,,0.0199789,0.119376,0.548252,51.9939,4.6975,52598.4,55746.2,1299403.203,1031.17,29945.6,1921.06,3.14029,1238.04,2524.36,22083.3,40000,196704,0.0373156,0.0444887,83580.1,3521.51,131821,1.00E-06,253465,653465,4633.91,1534.98,2.32972,979.904,4787.37,1502.27,4.26581,944.02,253465,4773.28,1498.21,0.747798,936.628,4775.05,1492.62,2.51538,932.053
113562.354,41646.5663,155208.9203,22.32193228,31.94647017,550.5606246,12.89320755,16.33,,0.123768,0.0980445,0.454928,43.5314,3.72756,36727.6,30773.8,873037.2535,813.614,20195.6,1214.83,2.93816,2363.91,1861.94,16527.8,40000,155203,0.0278019,0.0350895,69202.9,3544.32,134792,2.63E-06,211964,611964,3822.36,1141.61,2.38801,681.739,3928.93,1119.85,3.96843,657.874,211964,3922.5,1116.05,0.788771,650.844,3921.78,1112.07,2.31293,647.904
113562.354,52507.31686,166069.6709,24.88283103,15.27741558,486.0817693,28.19065398,17.02,,2.51E-06,0.10491,0.46929,43.666,3.77946,39993.9,36851.7,1049921.406,870.62,24219,1529.35,2.96277,2174.68,2041.59,18050.5,40000,166077,0.0321762,0.0478009,72883,3610.32,137215,1.00E-06,222838,622838,4068.81,1323.7,2.11535,843.03,4206.1,1295.37,4.16081,811.964,222838,4193.69,1292.26,0.65708,805.427,4196.41,1287.05,2.35945,801.195
113562.354,12931.92625,126494.2803,22.66020757,28.05565347,662.261264,1.899377798,20.34,,0.236087,0.111544,0.464697,40.1859,3.44833,35931.5,30036.3,817669.6171,663.029,18945.2,1107.39,2.89602,2827.98,1839.03,16332.7,40000,126478,0.0301422,0.0704655,66824.3,3655.2,137413,6.38E-06,183239,583239,4370.89,1234.9,2.33218,675.559,4469.22,1214.59,3.6396,653.114,183239,4460.11,1209.64,0.681619,645.217,4461.75,1205.69,1.9676,642.109
113562.354,16946.67779,130509.0318,32.12458926,39.02288375,558.7698593,43.84089491,27.95,,0.137737,0.108701,10.4547,37.0405,3.56385,35645.5,29855.7,1434094.937,684.295,33038.9,2130.95,2.93869,0.344188,1833.37,16284.6,40000,130535,0.0476616,10.1007,94946.2,2174.83,125532,1.66E-06,187296,587296,4209.67,1961.77,1.67836,1228.89,4361.08,1921.38,3.51389,1183.57,187296,4326.96,1914.98,0.433783,1174.62,4348.04,1906.47,2.10073,1166.63
113562.354,93355.68598,206918.04,15.10805122,35.91127646,719.0222797,0,8.29,,0.0123649,0.0766853,0.572976,57.196,4.76327,40058.2,29484.7,796640.4845,1084.62,18284.5,1252.37,3.10568,497.423,1821.71,16185.2,40000,206900,0.0259699,0.0283959,81140.6,2204.61,93009,1.00E-06,263661,663661,3007.2,1062.03,3.25608,607.758,3072.85,1045.03,4.45284,588.589,263661,3068.57,1041.87,1.24901,581.981,3067.41,1038.79,2.57166,579.839
113562.354,38128.67973,151691.0337,33.1048185,46.58975812,661.3242077,35.92211606,24.78,,0.178517,0.148439,0.528128,46.9707,4.26315,53282.9,57921,1491443.891,795.256,34439.9,2136.38,3.15198,1080.44,2574.54,22497.6,40000,151701,0.0477808,0.0676315,87614.7,3420.06,144499,3.03E-06,208462,608462,5780.02,1965.51,1.89665,1207.19,5956.46,1925.08,3.81501,1162.48,208462,5930.37,1918.81,0.48108,1153.39,5937.57,1911.23,2.36702,1146.69
100304.6757,0,100304.6757,35.57859034,18.36998639,733.547953,31.91866486,35.58,,1.02E-06,0.112431,16.224,39.5707,3.41858,31890.5,24253.6,1248014.514,525.903,28708,1898.4,2.8809,1.21825,1649.05,14707.6,40000,100320,0.050962,15.8441,95335,1938.68,117734,1.00E-06,157081,557081,4376.41,2093.53,1.46586,1244.26,4516.94,2054.07,3.45947,1199.95,157081,4473.82,2048.03,0.289582,1191.47,4497.23,2038.48,2.02689,1182.36
113562.354,21246.33942,134808.6934,37.23224783,38.84728515,634.6761076,52.2117621,31.36,,3.28E-06,0.138683,7.17172,41.6275,3.75458,45983.2,45160.5,1644403.389,706.856,37781.4,2546.07,3.09918,209.985,2265.64,19932.8,40000,134838,0.0575703,6.76844,94777.7,2152.18,145279,1.00E-06,191599,591599,5375.83,2368.04,1.53952,1484.56,5561.31,2319.45,3.57372,1429.69,191599,5518.49,2313.25,0.338497,1421.01,5547.32,2302.81,2.15241,1410.9
113562.354,35146.1799,148708.5339,30.57226966,46.82748005,600.2499811,34.3088336,23.35,,0.259933,0.139395,0.483094,44.0758,4.16149,49333.5,50989.9,1409668.326,779.621,32619.4,1951.41,3.12033,1096.38,2411.28,21146.4,40000,148719,0.0437074,0.0528621,87915.9,3596.32,142505,4.48E-06,205480,605480,5427.56,1798.96,1.91224,1107.77,5593.75,1761.64,3.79164,1066.78,205480,5572.87,1755.13,0.542757,1057.46,5575.8,1748.3,2.41868,1051.62
113562.354,34343.2332,147905.5872,17.89862423,20.02850453,692.2106706,0,13.74,,0.173453,0.0920684,0.494835,47.038,3.84082,35207.3,26604.3,785446.9934,775.268,18147.1,1115.26,2.9464,1783.52,1728.65,15390.2,40000,147888,0.0286176,0.0409758,74104.4,2928.18,115789,4.08E-06,204649,604649,3610.01,1171.08,2.62279,645.887,3689.58,1152.54,3.849,625.133,204649,3683.23,1148.28,0.818981,617.732,3682.74,1144.7,2.15426,615.068
113562.354,22735.55569,136297.9097,30.30602539,19.50744205,676.8893129,25.14734389,25.25,,2.16E-05,0.144039,0.561148,43.7338,3.63115,46663.2,48603.1,1227165.613,714.517,28248.5,1846.6,3.00761,2470.1,2352.66,20658.8,40000,136300,0.0445174,0.129075,74974.5,3640.47,144031,1.00E-06,193061,593061,5615.15,1828.62,1.83074,1095.8,5779.1,1792.71,3.85221,1055.79,193061,5745.39,1788.2,0.391339,1048.18,5761.57,1780.7,2.12472,1041.39
113562.354,82135.47462,195697.8286,34.73872372,31.99625967,500.1506111,58.67688891,20.16,,1.00E-06,0.11348,3.99662,49.1367,4.30099,49326.3,50960.9,1513512.411,1026.08,34611.1,2506.39,3.11505,283.881,2410.58,21140.5,40000,195732,0.0460817,3.5221,90507.3,2401.15,134797,1.00E-06,252493,652493,4365.28,1895.99,1.88703,1280.08,4542.62,1854.39,4.02575,1233.14,252493,4514.55,1851.28,0.547753,1226.81,4539.2,1843.27,2.21618,1219.28
113562.354,15553.88301,129116.237,36.55134443,34.92124396,600.9835588,53.6478492,32.15,,1.00E-06,0.138606,6.61356,38.5592,3.5215,44327.4,42998.5,1610606.394,677.025,37003.9,2494.73,3.08096,341.744,2209.38,19461.8,40000,129148,0.0574314,6.24075,93845.2,2184.25,149832,1.00E-06,185909,585909,5369.17,2362.83,1.45079,1489.43,5558.67,2313.95,3.55912,1434.22,185909,5514.44,2307.98,0.317327,1425.77,5544.22,2297.26,2.16702,1415.34
113562.354,27340.61446,140902.9685,13.71004542,37.26979455,520.7721612,0,11.05,,0.787399,0.0662067,0.430592,38.535,4.22182,27033.6,16060.4,662016.8068,738.579,15379.5,855.849,2.92552,709.753,1337.24,12010.1,40000,140890,0.0190557,0.0646102,81021.4,2789.44,114093,2.12E-05,197651,597651,2604.04,780.299,3.04188,425.797,2653.61,768.899,3.5914,413.066,197651,2649.31,763.798,1.63366,405.814,2648.27,762.229,2.12682,404.61
113562.354,73522.03234,187084.3863,25.09329904,41.89063165,682.3044874,7.631572473,15.23,,0.200164,0.106263,0.549637,53.6822,4.67395,46883.3,43320.6,984811.5055,980.668,22740.9,1410.69,3.11174,1579.49,2217.84,19532.8,40000,187070,0.0298731,0.0305788,76667.2,3400.01,127282,4.40E-06,243831,643831,4153.3,1225.33,2.81423,714.014,4257.85,1203.3,4.04822,689.657,243831,4252.01,1198.65,1.03204,681.911,4250.53,1194.92,2.47757,679.188
