WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,20669.32502,134231.679,29.05193178,22.60057517,641.4263504,24.9135239,24.58,,5.94E-05,0.139008,0.537804,41.6934,3.52439,44421.1,45100.6,1186414.227,703.688,27326,1769.71,2.97859,2537.79,2264.1,19919.9,40000,134234,0.042434,0.126392,74091.6,3729.86,143569,1.00E-06,190995,590995,5417.74,1743.59,1.83299,1047.38,5577.42,1709.03,3.84511,1009,190995,5545.38,1704.58,0.405832,1001.45,5560.3,1697.36,2.11786,994.982
113562.354,50700.6902,164263.0442,17.39006914,45.20388762,726.8596498,0,12.02,,0.498622,0.0914,0.520746,51.7535,4.70597,39314.9,29485.2,917245.2432,861.013,21244.3,1250.29,3.10561,337.809,1821.73,16185.3,40000,164245,0.0292993,0.0254356,88497,2660.47,106935,1.10E-05,221006,621006,3591.38,1199.83,2.90723,658.981,3664.38,1181.35,3.79711,638.401,221006,3658.19,1175.14,1.20958,629.495,3656,1171.97,2.46156,627.269
113562.354,74146.21292,187708.5669,28.29639428,23.44668305,497.3436059,38.05781095,17.12,,1.00E-06,0.113466,0.537259,47.9945,4.13238,46892.2,48351.6,1218197.282,984.092,28008,1867.16,3.03297,1984.5,2346.4,20606.7,40000,187723,0.0364992,0.0717464,75792.6,3544.01,136127,1.00E-06,244484,644484,4391.79,1501.72,2.09481,983.791,4551.15,1468.63,4.29504,947.208,244484,4531.21,1465.96,0.641316,941.005,4538.65,1459.97,2.35028,935.85
113562.354,35815.60512,149377.9591,23.99947376,36.90069229,461.4025337,27.99346442,18.25,,0.181069,0.105554,0.400641,39.1762,3.70152,37841.1,33002.1,1076083.046,783.123,24947.9,1442.04,2.98442,1552.12,1929.62,17102.9,40000,149387,0.0319228,0.0266162,80786.2,3668.1,139634,3.16E-06,206148,606148,4098.81,1314.72,2.02791,827.294,4232.49,1286.64,3.92384,796.774,206148,4223.82,1282.04,0.692891,789.065,4222.17,1276.91,2.59055,785.219
113562.354,50247.20813,163809.5621,24.87496698,36.65496574,576.5268606,18.37373379,17.24,,0.129189,0.108486,0.482353,46.4095,4.0358,41993.7,38219.2,1024321.255,858.719,23687.8,1432.73,3.02226,1847.83,2080,18374.6,40000,163807,0.0317908,0.0338632,76155.2,3569,134304,2.52E-06,220568,620568,4224.95,1306.28,2.3294,792.401,4348.29,1280.5,3.99264,764.086,220568,4340.02,1276.26,0.740068,756.638,4339.45,1271.63,2.4204,753.11
109325.8501,0,109325.8501,29.988856,37.72011738,635.2112563,27.56120561,29.99,,0.167228,0.150401,0.467005,34.8222,3.33237,42046.3,40949.6,1256403.822,573.145,29033,1779.14,2.98837,2010.1,2154.8,19003.9,40000,109332,0.0455045,0.121973,79872.6,3766.68,149692,3.25E-06,166093,566093,5870.39,1871.73,1.60568,1103.98,6036.84,1834.57,3.59933,1063.08,166093,6001.01,1828.22,0.36326,1054.1,6016.03,1820.18,2.15083,1046.85
113562.354,18086.33594,131648.6899,11.98148181,29.87776,592.560457,0,10.34,,0.372659,0.067635,0.396482,39.0119,3.54567,26011.6,15523.3,666788.4855,690.067,15466.1,886.27,2.82488,1051.59,1314.35,11810.6,40000,131636,0.0232775,0.0285022,77995.8,2343.08,100948,8.72E-06,188397,588397,2658.43,952.591,2.69091,523.57,2711.99,938.447,3.78946,507.914,188397,2707.16,933.798,1.07867,500.382,2705.4,931.099,2.23291,498.591
113562.354,24397.42384,137959.7778,19.96081003,25.02865756,613.670854,0,16.43,,0.287299,0.0935929,0.456153,41.3878,3.60007,33149.9,25344.2,724774.1209,723.132,16793.5,980.914,2.88662,2649.22,1686.42,15028.4,40000,137943,0.0250152,0.0543736,65545,3450.17,132053,8.01E-06,194704,594704,3669.64,1024.39,2.6148,561.596,3749.02,1008.1,3.71741,543.572,194704,3744.09,1003.57,0.942808,536.14,3743.72,1000.61,2.02776,533.946
113562.354,10375.95094,123938.3049,27.16112533,16.15021415,749.6039699,7.061628697,24.89,,0.101323,0.13896,0.559583,43.4066,3.56188,42795.5,41266.8,1010268.532,649.64,23320.1,1455.8,2.95581,2818.16,2163.33,19075.6,40000,123924,0.0393554,0.128341,70073.9,3785.55,139820,2.45E-06,180685,580685,5440,1613.32,2.03911,896.287,5570.92,1585.19,3.64322,864.982,180685,5548.06,1580.12,0.453265,856.949,5558.39,1574.22,1.95488,851.831
113562.354,75866.46619,189428.8202,29.66077675,22.17666918,690.5953385,21.56796623,17.78,,1.07E-06,0.122884,0.615202,53.91,4.3427,51952,55740.6,1151005.754,993.015,26449.4,1777.95,3.07269,2215.07,2524.23,22082.2,40000,189425,0.0376049,0.0878188,73363.2,3512.73,131959,1.00E-06,246186,646186,4781.41,1543.25,2.40739,951.624,4926.19,1512.73,4.24169,917.415,246186,4907.24,1509.78,0.626402,910.885,4915.36,1504.2,2.23687,906.108
113562.354,71984.3034,185546.6574,14.05078965,39.09208279,731.4653515,0,8.6,,0.200696,0.0782723,0.545756,55.1583,4.67686,37981,26829.8,843923.0041,972.592,19443.8,1252.63,3.09065,132.156,1736.11,15454,40000,185529,0.0277309,0.022094,86707,2100.58,90611,3.95E-06,242290,642290,3073.61,1134.56,3.08611,637.542,3137.8,1116.88,4.14961,617.614,242290,3132.83,1112.5,1.18652,610.078,3130.89,1109.24,2.60545,607.864
113562.354,84459.02988,198021.3839,36.03502715,43.66800717,706.9104546,40.50358436,20.67,,1.24E-06,0.141074,0.617341,55.7098,4.80441,62183,74544.8,1539160.27,1038.14,35386.2,2360.28,3.20617,1130.53,2932.11,25423.6,40000,198033,0.0473238,0.0733965,85553.2,3159.79,138438,1.00E-06,254794,654794,5476.8,1944.86,2.22694,1240.38,5658.32,1904.22,4.25754,1194.99,254794,5633.48,1900.16,0.568789,1187.58,5642.95,1892.95,2.43014,1181.18
113562.354,68299.35891,181861.7129,16.12808234,44.46404071,700.2354388,0,10.07,,0.43186,0.082389,0.534934,53.6618,4.91319,38985.7,28297,875164.1432,953.272,20218.4,1244.19,3.12159,185.154,1783.89,15862.5,40000,181844,0.0265586,0.0239651,87181.9,2476.07,101290,9.26E-06,238605,638605,3237.35,1087.51,3.13714,604.711,3302.89,1070.68,3.94927,585.898,238605,3297.55,1065.16,1.41715,577.664,3295.56,1062.35,2.57459,575.722
113562.354,59380.40211,172942.7561,35.48925295,33.82177859,644.0323521,45.53809652,23.3,,1.00E-06,0.114747,7.75225,49.9247,4.1675,46147.2,44549.9,1462954.334,906.731,33500.9,2376.7,3.07424,82.2816,2249.88,19801,40000,172966,0.0486827,7.26956,94085.5,2201.09,122402,1.00E-06,229727,629727,4436.13,2000.39,1.94382,1283.77,4597.73,1959.54,3.86128,1237.38,229727,4565.99,1955.54,0.462805,1230.3,4589.88,1947.31,2.12674,1222.53
113562.354,10162.11537,123724.4694,29.67511946,20.40158003,568.7142272,34.80911939,27.24,,0.00251907,0.0942797,12.9683,35.158,3.22822,30387.4,22980.5,1217439.251,648.693,28001.4,1855.17,2.83006,0.819552,1604.39,14323.5,40000,123743,0.0434023,12.6344,95698.4,2119.32,110624,1.00E-06,180504,580504,3651.42,1784.66,1.72478,1105.75,3783.99,1749.04,3.60409,1065.69,180504,3751.29,1744.03,0.402425,1057.89,3771.19,1736.09,2.03665,1050.51
107029.7456,0,107029.7456,17.75470454,33.81496512,523.3959317,0.943290644,17.75,,1.02518,0.0354196,13.0696,28.7404,3.77338,14829.6,6596.2,578460.4197,561.037,13482.9,703.306,2.39054,0.0483262,852.318,7739.14,40000,107022,0.0174939,12.8049,78051.4,1080.02,58888.2,2.24E-05,163783,563783,1395.69,715.823,2.95855,395.104,1421.86,706.401,3.30976,384.262,163783,1416.96,701.132,1.50555,377.05,1416.79,699.756,1.82381,375.899
113562.354,74360.61408,187922.9681,17.13766217,26.28212518,510.5737344,0.384978621,10.36,,0.183396,0.0684544,0.510595,48.5129,4.33628,32440.9,22371.9,614026.9821,985.059,14116.2,942.243,2.95685,2318.07,1582.62,14136,40000,187908,0.0172348,0.0482786,60457.1,3133.48,121998,5.03E-06,244669,644669,2681.97,705.745,3.26539,402.825,2740.29,694.314,4.12157,390.127,244669,2738.74,691.142,1.75476,384.285,2738.17,689.391,2.42477,382.987
113562.354,19156.20794,132718.5619,37.18966878,39.16262648,692.6130753,45.80135242,31.82,,0.000375579,0.135344,9.35584,43.4772,3.82139,44805,42678.5,1593627.975,695.869,36617.4,2464.85,3.07883,98.7001,2200.93,19391.1,40000,132742,0.0573722,8.93464,95898.9,2077.12,136636,1.00E-06,189503,589503,5254.25,2358.24,1.60346,1452.23,5428.8,2311.38,3.5597,1399.24,189503,5386.28,2305.03,0.338571,1390.4,5413.75,2294.89,2.11229,1380.59
104054.4628,0,104054.4628,21.25781107,29.65393224,746.4339085,0,21.26,,0.237223,0.111937,0.471707,40.0172,3.37559,32532.5,24923.5,782984.1073,545.392,18138.4,1063.56,2.85809,2457.41,1672.1,14905.5,40000,104038,0.0325001,0.0791041,70932.3,3346.65,129061,6.53E-06,160799,560799,4393.6,1330.55,2.116,705.204,4486.24,1309.81,3.53881,682.444,160799,4474.56,1304.48,0.539231,674.279,4477.49,1300.01,1.8963,670.701
113562.354,69164.12481,182726.4788,35.9388932,34.86868322,490.1462007,63.65777217,22.34,,1.00E-06,0.124525,2.73275,46.7859,4.17834,51083,54456.5,1623787.32,958.101,37184.8,2637.08,3.14728,316.97,2494.16,21833.6,40000,182765,0.0497032,2.27999,91030.8,2391.49,146519,1.00E-06,239526,639526,4794.28,2046.16,1.7259,1375.11,4986.1,2000.78,3.90419,1323.97,239526,4954.51,1996.98,0.483353,1317.16,4981,1988.13,2.22723,1308.75
113562.354,35341.52052,148903.8745,17.88928514,36.49403967,631.0299905,0,13.64,,0.389299,0.0870686,0.469279,44.976,4.02844,34052.8,24700.7,765884.1751,780.505,17747.8,1034.8,2.97423,1492.39,1664.47,14840,40000,148887,0.0251798,0.036702,76269.3,3066.99,120120,9.87E-06,205648,605648,3417.23,1031.08,2.77821,566.219,3489.09,1015.03,3.75399,548.416,205648,3484.22,1009.98,1.12687,540.587,3482.74,1007.19,2.2033,538.592
92680.97464,0,92680.97464,17.70813124,46.25820029,706.3568432,0,17.71,,0.78865,0.0900386,0.427248,38.0216,3.86085,27450.8,16689.1,723744.3573,485.786,16901.6,847.56,2.94231,188.638,1363.57,12239.3,40000,92667.3,0.0265481,0.0591916,91712.9,2904.86,117365,2.32E-05,149428,549428,3547.59,1087.4,2.29241,565.646,3610.36,1071.79,3.36994,549.021,149428,3603.23,1064.7,0.932364,539.65,3601.54,1061.92,1.90886,537.706
113562.354,13676.53267,127238.8867,25.87127788,26.60736725,671.4921684,11.32875613,23.09,,0.111214,0.128242,0.497459,40.9101,3.45681,40229.2,37421.8,992960.2333,666.97,22947.4,1404.03,2.93222,2741.92,2057.68,18186.4,40000,127230,0.0365877,0.0939478,70079.6,3770.1,140338,2.53E-06,183991,583991,5012.35,1501.22,2.04413,856.951,5141.21,1473.87,3.70023,826.664,183991,5122.63,1469.08,0.48811,818.846,5129.69,1463.51,2.02876,814.132
113562.354,20570.0929,134132.4469,21.53370315,45.09077927,534.4258477,12.07996501,18.23,,0.670396,0.101626,0.392355,37.4398,4.00123,35662.7,27780.5,953925.9354,703.127,22256.1,1138.05,3.03023,912.712,1767.21,15720,40000,134127,0.0280324,0.0327206,86755.7,3599.78,136580,1.53E-05,190888,590888,3976,1152.3,2.36142,665.384,4074.27,1131.61,3.60802,643.098,190888,4067.44,1124.53,1.09106,633.494,4065.05,1121.3,2.34779,631.257
113562.354,17544.61386,131106.9679,26.55243069,16.84829028,744.917402,5.592108962,23,,0.100312,0.132261,0.560161,45.0926,3.65487,42686.9,40580.2,974789.9242,687.213,22501.1,1404.72,2.96318,2763.11,2144.82,18920.1,40000,131091,0.03729,0.113643,69634.5,3727.93,138004,2.44E-06,187852,587852,5177.31,1528.24,2.15686,850.025,5301.41,1501.79,3.68758,820.546,187852,5282.34,1497,0.503061,812.716,5290.46,1491.6,1.96343,808.108
113562.354,39659.24101,153221.595,23.56874623,30.00938351,533.5205683,18.78724255,17.47,,0.0592204,0.103733,0.453038,42.4282,3.64,37742.9,33051.5,950248.3245,803.224,21962.9,1341.06,2.93468,2383.48,1931.1,17115.4,40000,153221,0.0303927,0.0429192,70398.9,3612.2,137107,1.15E-06,209982,609982,4036.22,1249.01,2.21015,763.087,4157.75,1223.99,3.99684,735.634,209982,4148.34,1220.38,0.667476,728.727,4149.31,1215.71,2.29604,725.081
113562.354,93306.13655,206868.4906,35.36198007,31.31024159,716.4174504,37.28850224,19.41,,1.00E-06,0.135531,0.644995,56.8492,4.6246,61202.2,73771.4,1403729.671,1084.5,32210.7,2214.47,3.16104,1808.89,2916.36,25295.7,40000,206877,0.0454597,0.0896718,79152.4,3158.94,136474,1.00E-06,263638,663638,5259.03,1866.29,2.262,1201.54,5434.83,1828.07,4.36349,1158.45,263638,5409.34,1825.28,0.558707,1151.98,5421.24,1818.39,2.36387,1145.85
113562.354,28216.44855,141778.8026,36.4469667,23.16911192,536.2091726,60.32118605,29.19,,1.00E-06,0.13846,3.62447,39.5508,3.55431,46793.9,47709.9,1620632.461,743.434,37194.9,2549.61,3.10704,607.197,2330.37,20473.1,40000,141816,0.055865,3.24167,90809.5,2288.61,156846,1.00E-06,198577,598577,5349.77,2299.38,1.43008,1494.19,5549.46,2250.19,3.642,1438.59,198577,5508.17,2245.12,0.334232,1430.85,5538.4,2234.6,2.20866,1420.65
113562.354,41880.17879,155442.5328,26.76275488,32.34582992,481.6153862,34.77966285,19.55,,0.00552987,0.0766646,10.1645,40.7511,3.66888,29622.5,21546.8,1119935.875,814.97,25707.3,1758.09,2.82248,0.403051,1552.64,13877.5,40000,155462,0.0349142,9.77752,93151.6,2221.25,96635.7,1.00E-06,212223,612223,2953.67,1436.59,2.05232,926.895,3070.42,1406.58,3.8662,893.359,212223,3050.36,1402.71,0.632312,886.397,3066.59,1396.57,2.08408,880.868
113562.354,30727.54643,144289.9004,18.29398026,35.9026729,555.3617318,0,14.4,,0.537747,0.0824706,0.45431,40.7584,3.97844,31454.4,22133.1,699788.9163,756.322,16244.9,916.775,2.9303,1933.61,1574,14061.7,40000,144274,0.0212873,0.0614509,71070.5,3363.73,129898,1.54E-05,201035,601035,3236.36,872.041,2.87394,477.652,3303.09,858.553,3.64825,462.742,201035,3299.72,853.554,1.35818,455.274,3298.82,851.492,2.07844,453.742
113562.354,43005.4956,156567.8496,20.3428167,22.25107968,703.6114583,0,14.76,,0.128841,0.0979084,0.528764,49.109,3.95533,38249.2,31005.4,804429.5656,820.67,18562.2,1165.69,2.97504,2097.79,1869.08,16588.6,40000,156549,0.0288183,0.052083,71083.3,3149.56,121593,3.12E-06,213310,613310,3836.6,1179.43,2.67496,654.146,3922.79,1160.34,3.89179,632.725,213310,3915.81,1156.33,0.824977,625.535,3916.34,1152.73,2.11234,622.779
113562.354,57712.45161,171274.8056,14.11825507,27.67742551,666.065088,0,9.36,,0.117935,0.0747445,0.511245,50.7087,4.13897,33740.6,22999.1,734597.7743,897.782,16921.1,1094.23,2.98402,965.442,1605.05,14329.2,40000,171259,0.0252979,0.0282127,77751.3,2335.15,98253.2,2.51E-06,228020,628020,2932.12,1034.76,2.93592,582.021,2995.59,1018.54,4.12207,563.78,228020,2991.12,1015,1.06352,556.967,2989.78,1011.92,2.37754,554.831
113562.354,65007.78071,178570.1347,27.64068632,34.86672186,460.7021782,39.89496501,17.58,,7.17E-05,0.0792944,8.4588,45.0071,4.08497,33594.6,26206.9,1194575.187,936.229,27368,1927.85,2.9028,0.344184,1715.44,15277.1,40000,178593,0.0349606,8.02992,92356.1,2306.07,98932.1,1.00E-06,235354,635354,3049.62,1438.93,2.13887,948.762,3173.7,1408.05,4.01615,914.334,235354,3155.08,1404.45,0.732357,907.568,3171.78,1398.42,2.15855,902.133
91236.36808,0,91236.36808,24.37377424,16.33210411,527.5108559,17.71693473,24.37,,0.177376,0.102902,0.344625,29.4011,2.86421,26723.7,19704.8,797967.7517,478.299,18534.2,1035.22,2.74778,2849.74,1483.65,13281.3,40000,91239.2,0.0281421,0.06045,66825.1,3777.57,147646,4.00E-06,148000,548000,4011.28,1158.86,1.701,693.022,4125.47,1135.3,3.6253,667.904,148000,4113.43,1130.79,0.46888,660.504,4116.08,1125.68,2.14209,656.536
113562.354,59201.63771,172763.9917,15.16710379,18.62547492,592.6906113,0,9.97,,0.184154,0.0714091,0.494001,48.4983,4.11985,32225.6,21758,673965.8412,905.591,15530.8,997.588,2.954,1552.49,1560.36,13944.2,40000,172748,0.0215057,0.0318537,70484.5,2686.17,108839,4.39E-06,229509,629509,2800.94,880.043,3.04465,496.222,2861.11,866.198,4.0725,480.75,229509,2857.6,862.681,1.31718,474.213,2856.36,860.229,2.35513,472.515
108403.156,0,108403.156,36.63997734,29.51007883,620.197847,49.4997821,36.64,,1.00E-06,0.137576,9.10784,34.1083,3.21359,39235.3,35322.1,1511785.944,568.432,34764.9,2310.25,3.01753,435,1997.8,17680.5,40000,108433,0.057963,8.77966,93330.9,2131.12,149729,1.00E-06,165194,565194,5337.44,2384.52,1.29815,1477.31,5521.66,2336.24,3.47163,1422.89,165194,5472.92,2329.83,0.272505,1414.17,5503.04,2318.52,2.16845,1403.15
113562.354,12895.58658,126457.9406,23.66729044,38.01873066,530.9000777,19.39097607,21.25,,0.326721,0.113826,0.366718,34.9305,3.43836,36334.8,30960,1024481.913,662.928,23823.3,1301.17,2.95277,1797.7,1867.68,16576.7,40000,126459,0.0328329,0.0308205,79752.8,3762.69,142095,6.69E-06,183220,583220,4439.23,1350.54,2.00851,803.894,4563.9,1324.15,3.70451,775.211,183220,4554.9,1318.25,0.645258,766.413,4553.06,1313.32,2.43686,762.734
113562.354,72270.79593,185833.1499,27.704695,22.30223358,481.3690738,37.86549692,16.93,,1.07E-06,0.11129,0.52556,47.2081,4.089,45666.4,46280.2,1199074.847,974.263,27576.9,1829.3,3.02212,1982.08,2294.28,20172,40000,185848,0.035704,0.068235,75569.9,3559.34,136129,1.00E-06,242609,642609,4306.65,1469.29,2.08136,964.208,4463.85,1436.73,4.28909,928.284,242609,4444.82,1434.05,0.650661,922.085,4451.59,1428.16,2.35667,917.044
113562.354,14422.51022,127984.8642,32.98052663,17.03329891,564.7306395,45.97544939,29.26,,5.65E-05,0.115954,9.30531,36.518,3.3332,37211.3,32250,1411046.971,671.07,32421.2,2183.42,2.97098,126.991,1907.03,16911.1,40000,128012,0.05017,8.95541,94458.8,2199.66,134698,1.00E-06,184773,584773,4486.99,2063.94,1.55084,1301.64,4651.75,2021.4,3.5947,1253.65,184773,4612.78,2016.21,0.350033,1245.8,4638.16,2006.8,2.11325,1236.81
76979.89607,0,76979.89607,28.87602442,45.67338867,520.0960773,25.40444117,28.88,,0.550207,0.0574135,17.7031,28.8893,3.28011,16062.2,8653,874729.8761,403.63,20434.5,1017.44,2.42682,0.0281457,977.584,8851.41,40000,76995.5,0.0277685,17.436,85947.6,1901.53,87842,7.71E-06,133757,533757,2226.33,1146.18,1.67801,716.834,2306.4,1122.95,3.32369,691.735,133757,2290.27,1115.5,0.659415,681.87,2296.54,1110.74,2.04417,678.072
105724.8685,0,105724.8685,38.77670869,18.57281893,524.7748907,64.35473451,38.78,,1.00E-06,0.155146,3.52713,29.5382,3.05749,42609.2,41565.3,1666815.245,554.46,38343.9,2533.2,3.08152,864.201,2171.33,19142.8,40000,105768,0.0621016,3.24274,90467.1,2258.8,171590,1.00E-06,162529,562529,6007.54,2558.48,1.08395,1632.8,6224.66,2503.75,3.45091,1571.22,162529,6170.93,2496.92,0.252717,1562.26,6205.83,2484.06,2.30968,1549.59
113562.354,92172.41216,205734.7662,23.78899292,19.89197624,686.2758271,2.965607855,13.13,,5.18E-06,0.0958183,0.597357,55.8058,4.52362,45551.7,41292.9,828057.777,1078.42,19014,1293.35,3.0639,2222.88,2164.03,19081.5,40000,205716,0.0265391,0.0568352,66835.9,3279.97,123551,1.00E-06,262477,662477,3745.26,1086.52,3.05566,633.389,3837.57,1067.56,4.38214,612.107,262477,3831.57,1064.85,1.07051,605.858,3832.73,1061.56,2.31122,603.363
113562.354,62807.33861,176369.6926,28.63423374,29.35549634,556.8943545,32.70819431,18.44,,1.08E-06,0.119403,0.549439,47.8597,4.02522,47063.2,48643.1,1200408.639,924.623,27607.3,1831.61,3.02648,2142.56,2353.65,20667.1,40000,176379,0.0376944,0.083039,75049.6,3583.54,136729,1.00E-06,233140,633140,4632.37,1549.89,2.09982,989.168,4789.29,1516.95,4.18782,952.62,233140,4767.32,1513.92,0.579818,946.126,4776.14,1507.78,2.27508,940.798
113562.354,55767.816,169330.17,34.32477458,45.0914271,665.3187092,39.45177052,23.02,,0.0225117,0.144726,0.564129,50.4114,4.43357,56416.5,63585.1,1515481.904,887.737,34913.9,2251.89,3.17493,1035.07,2701.22,23539.4,40000,169343,0.0478667,0.0711304,87157.5,3270.29,142839,1.00E-06,226104,626104,5625.56,1968.53,1.98581,1234.02,5806.49,1927.39,4.02449,1188.36,226104,5780.03,1922.28,0.494389,1180.18,5789.06,1914.67,2.39355,1173.4
113562.354,12669.75227,126232.1063,26.66951215,36.72918817,752.2699241,5.176390819,23.99,,0.229117,0.136045,0.526945,44.2069,3.74612,43086.4,40707.4,1012406.024,661.655,23427.9,1400.42,2.98996,2475.31,2148.26,18949,40000,126216,0.0380499,0.0889375,73239.8,3750.22,138419,5.71E-06,182977,582977,5329.73,1559.73,2.15016,857.599,5453.19,1533.14,3.5956,828.115,182977,5436.62,1527.28,0.541188,819.397,5441.8,1521.99,1.99574,814.946
113562.354,58262.3568,171824.7108,32.06356342,30.42643532,678.4162665,30.69005145,21.19,,1.00E-06,0.136098,0.604208,51.0218,4.1236,52762.4,58419.1,1295901.746,900.774,29779.6,2001.19,3.08125,2149.14,2585.91,22591.3,40000,171830,0.0436304,0.10361,76703.3,3431.33,139186,1.00E-06,228591,628591,5291.62,1792.01,2.06664,1117.15,5458.96,1755.68,4.10759,1076.42,228591,5430.81,1752.2,0.482938,1069.54,5443.92,1745.22,2.23234,1063.3
113562.354,72827.8185,186390.1725,34.70586446,32.5617252,698.912925,37.05261484,21.15,,1.00E-06,0.139159,0.620044,53.8927,4.36331,57716,67259.5,1402368.152,977.153,32206.2,2185.58,3.13805,1816.5,2780.57,24189.1,40000,186399,0.0465748,0.0926768,79532.9,3185.39,140335,1.00E-06,243160,643160,5403.45,1912.77,2.0869,1216.41,5581.31,1873.6,4.21032,1172.34,243160,5553.22,1870.32,0.489026,1165.55,5566.36,1862.99,2.31978,1158.96
113562.354,80573.85819,194136.2122,27.4860031,28.03175502,461.7488802,39.27928182,16.08,,1.18E-06,0.0776509,7.58061,47.716,4.21944,35217.5,27812,1148176.697,1017.82,26239.6,1918.37,2.94194,8.79507,1768.23,15728.7,40000,194158,0.0337017,7.12524,91198.9,2301.26,98052.2,1.00E-06,250919,650919,2983.08,1386.26,2.24593,923.033,3105.69,1356.48,4.16575,889.728,250919,3089.05,1353.82,0.779188,883.719,3106.04,1348.07,2.18009,878.55
80348.78148,0,80348.78148,24.97716112,27.73118121,481.4736726,20.51545369,24.98,,0.147112,0.0931738,0.31883,27.1817,2.75535,23055.7,15610.8,738269.7173,421.247,17156.7,948.681,2.69061,2798.98,1318.11,11843.3,40000,80356.1,0.0253537,0.0590885,66379,3722.44,150374,3.20E-06,137117,537117,3624.86,1046.27,1.56351,647.577,3735.95,1023.4,3.63432,623.518,137117,3724.17,1019.3,0.458955,616.552,3726.95,1014.15,2.20518,612.606
113562.354,20429.67143,133992.0254,36.59873785,38.61703789,515.1704131,63.09170628,31.02,,1.07E-06,0.142392,3.60072,36.442,3.55431,46317.2,46801.4,1717107.052,702.63,39469.6,2640.86,3.11804,363.941,2307.5,20282.3,40000,134032,0.0573545,3.24856,93251.7,2279.52,159742,1.00E-06,190793,590793,5505.78,2362.52,1.38985,1523.45,5708.64,2311.26,3.57157,1465.78,190793,5665.16,2305.12,0.339149,1457.23,5695.67,2294.18,2.22581,1446.61
102666.145,0,102666.145,18.35629542,24.64248526,591.2697911,0,18.36,,0.427654,0.0857775,0.386119,32.188,3.11724,25667.9,17038.7,617117.6187,538.13,14365.4,768.838,2.74585,2782.94,1378,12364.8,40000,102652,0.0223678,0.0743417,64090,3396.48,133853,1.37E-05,159413,559413,3368.4,916.242,2.38,492.094,3436.2,902.249,3.51681,477.033,159413,3431.54,897.344,0.882041,469.467,3431.1,894.711,1.85673,467.612
113562.354,53426.7095,166989.0635,13.45959108,30.05499184,592.103253,0,9.15,,0.213946,0.0675449,0.478811,47.4753,4.05882,30443.2,19447.9,667497.2177,875.322,15393.1,976.651,2.93792,1201.51,1473.78,13195.9,40000,166974,0.0216043,0.0283183,73574.2,2442.76,102113,4.92E-06,223735,623735,2651.24,883.956,3.0135,497.146,2706.95,870.302,4.04807,481.884,223735,2703.23,866.642,1.30321,475.219,2701.8,864.17,2.37524,473.543
113562.354,20626.32807,134188.6821,20.427914,43.64937435,711.9699371,0,17.29,,0.579679,0.106995,0.47096,44.7419,4.18435,38128.3,30008.7,913742.9703,703.355,21243.3,1165.4,3.03987,1127.88,1838.16,16325.4,40000,134170,0.0312473,0.0369558,84140.7,3229.77,123991,1.47E-05,190931,590931,4203.2,1279.99,2.55559,686.932,4288.81,1260.29,3.55736,665.231,190931,4281.76,1253.31,0.970588,655.681,4279.8,1249.89,2.17838,653.158
83418.0299,0,83418.0299,26.91803675,31.11003003,564.6688687,19.31355888,26.92,,0.116834,0.10884,0.38725,31.211,2.93426,26686.9,19762.7,807860.0723,437.322,18732.5,1079.52,2.74642,2887.53,1485.86,13300.5,40000,83422.5,0.0296582,0.0831904,66660.1,3812.52,148785,2.63E-06,140183,540183,4242.77,1221.75,1.56067,730.32,4363.98,1196.52,3.60177,703.456,140183,4346.87,1192.12,0.394896,696.237,4353.58,1186.33,2.10709,691.528
113562.354,11014.05419,124576.4082,13.45348566,34.27290156,730.2002814,0,12.26,,0.282354,0.0871202,0.43735,43.18,3.66013,31080.9,20700.3,822088.1326,652.981,19046,1114.95,2.91771,606.328,1521.3,13607,40000,124561,0.032421,0.0271343,87496.1,2268.7,97741.5,5.97E-06,181322,581322,3422.61,1326.44,2.39093,716.064,3493.93,1306.49,3.74086,693.839,181322,3486.66,1301.03,0.694433,685.35,3484.81,1296.84,2.30618,682.332
113562.354,78826.6035,192388.9575,38.43354551,32.33650185,579.7697386,62.05729335,22.69,,1.00E-06,0.132259,2.56273,51.0161,4.33684,56531.9,64312.2,1644403.389,1008.73,37623,2704.47,3.18114,551.577,2717.09,23669.5,40000,192424,0.0525164,2.06712,89778,2336.58,145510,1.00E-06,249185,649185,5099.75,2159.45,1.80497,1444.94,5295.42,2113.18,3.95605,1392.46,249185,5263.16,2109.61,0.459883,1385.74,5290.35,2100.66,2.23069,1377.21
112134.6674,0,112134.6674,33.67677985,44.30815734,692.9615728,33.92280242,33.68,,0.367687,0.114504,15.5013,37.5356,3.69835,34495.5,27678.1,1445857.664,587.924,33427.9,2030.42,2.90682,0.178575,1763.88,15691.6,40000,112151,0.0518553,15.1417,96145.2,1949.19,115479,4.83E-06,168912,568912,4462.75,2131.57,1.6747,1260.04,4598.65,2091.75,3.34064,1215.4,168912,4562.07,2082.73,0.43104,1204.09,4580.18,2074.21,2.02086,1196.1
102951.3762,0,102951.3762,26.37053839,46.28733762,587.598235,19.97373652,26.37,,0.531729,0.12901,0.355144,32.7561,3.50318,36351.7,30424.3,1082104.477,539.705,25231.8,1305.81,2.99697,1231.7,1851.11,16435.7,40000,102953,0.0362329,0.0368509,87407.9,3860.42,144650,1.17E-05,159714,559714,5043.59,1491.01,1.78177,863.439,5174.08,1462.52,3.51972,832.827,159714,5162.27,1454.74,0.563466,822.48,5160.4,1449.32,2.38489,818.351
113562.354,27781.96053,141344.3145,22.25785436,47.66887737,735.1617809,0,17.88,,0.664847,0.112898,0.499038,47.3924,4.49685,41491,34428,975425.6261,740.859,22679.7,1241.71,3.09003,1071.89,1971.79,17460.3,40000,141325,0.0320978,0.0377172,84914.5,3329.66,126073,1.70E-05,198086,598086,4435.13,1315.21,2.63109,706.631,4525.2,1294.78,3.53993,684.149,198086,4517.96,1287.27,1.04981,674.175,4515.91,1283.91,2.19942,671.659
113562.354,55297.69761,168860.0516,19.99023758,26.79600763,538.7844518,6.595350289,13.44,,0.148777,0.0840956,0.474008,45.9627,3.9338,34754.6,26860.2,746258.5613,885.151,17236.1,1065.2,2.93907,2381.16,1737.11,15462.6,40000,168849,0.0228136,0.0328589,65279.3,3370.47,129458,3.49E-06,225610,625610,3285.24,935.69,2.73738,549.58,3368.83,918.921,4.05701,531.187,225610,3365.04,915.463,1.11065,524.581,3363.82,912.543,2.33103,522.54
113562.354,54072.40828,167634.7623,37.33849134,38.8529724,621.0511394,54.03182059,25.29,,1.00E-06,0.128603,5.59045,48.3173,4.20173,50011.3,51613.2,1628988.332,878.94,37340.5,2608.93,3.12947,135.899,2426.38,21271.7,40000,167665,0.0527877,5.12197,93724.1,2235.02,137861,1.00E-06,224426,624426,4970.99,2171.13,1.79849,1403.95,5152.49,2125.48,3.78564,1352.3,224426,5117.42,2120.67,0.432072,1344.65,5144.13,2111.51,2.16766,1335.89
113562.354,71570.47503,185132.829,20.71205067,35.36976048,521.3574116,10.82621732,12.7,,0.150602,0.0844218,0.488368,48.5826,4.31019,37701.4,29944.6,821216.7439,970.474,18958,1181.58,3.02274,1709.42,1836.16,16308.3,40000,185125,0.0234077,0.0245455,71869.2,3318.49,127138,3.21E-06,241886,641886,3292.75,961.107,2.77755,580.137,3382.38,942.987,4.17726,560.415,241886,3378.65,939.36,1.22606,553.654,3376.87,936.307,2.55584,551.581
113562.354,47101.05596,160663.41,16.7832054,23.01529413,555.6106797,0,11.86,,0.283576,0.0745771,0.471597,44.752,3.94917,31086.3,21440.6,652514.348,842.157,15075.7,926.61,2.90654,2205.48,1548.74,13843.9,40000,160648,0.020274,0.0430698,65198.3,3093.38,121682,7.60E-06,217409,617409,2924.53,830.053,2.97649,464.264,2987.13,816.982,3.90225,449.73,217409,2984.04,813.143,1.3559,443.093,2983.08,810.958,2.22035,441.532
110920.1862,0,110920.1862,30.77345628,38.30348933,662.6739939,27.54814321,30.77,,0.16182,0.155894,0.482507,36.2031,3.41305,44061.6,44017.3,1301236.912,581.499,30056.1,1855.53,3.01411,1950.95,2236.05,19685.3,40000,110925,0.0476269,0.123182,80536.7,3700.64,150282,3.14E-06,167686,567686,6086.58,1958.42,1.61135,1149.7,6257.09,1919.93,3.59878,1107.23,167686,6219.74,1913.4,0.35472,1098.08,6235.75,1905.08,2.15418,1090.52
97412.26004,0,97412.26004,20.23706166,42.60308956,598.9142906,0.761241915,20.24,,0.840705,0.0918191,0.456626,32.4771,3.65852,27554.9,17843.9,679507.7426,510.59,15878.9,785.398,2.90675,1220.89,1410.7,12649,40000,97398.9,0.0225855,0.139487,81796.5,3518.02,136467,2.83E-05,154160,554160,3610.37,925.844,2.42023,488.308,3678.21,911.958,3.31314,473.509,154160,3673.39,905.594,1.09292,464.995,3672.76,903.419,1.78992,463.417
113562.354,93450.31249,207012.6665,15.19913216,34.80194351,547.351439,0,8.34,,0.130395,0.0649575,0.530918,52.6246,4.79787,34559.5,23046.6,651147.1201,1085.13,14929.6,1039.18,3.06084,1158.56,1606.74,14343.7,40000,206997,0.0180483,0.0330305,70344.6,2660.77,106735,3.19E-06,263758,663758,2548.33,738.771,3.45747,422.575,2601.75,727.006,4.30077,409.478,263758,2599.28,723.77,1.92583,403.568,2598.3,721.931,2.67194,402.247
113562.354,13933.32702,127495.681,12.43745787,17.64764363,586.8108249,0,11.08,,0.397169,0.0692512,0.384339,37.4152,3.46569,25784.4,15552.1,664316.6694,668.296,15421.6,870.151,2.80926,1243.46,1315.59,11821.4,40000,127483,0.0232387,0.0310031,76750.6,2467.23,104910,9.58E-06,184244,584244,2721.82,951.097,2.65263,521.036,2776.67,936.987,3.74182,505.45,184244,2771.77,932.22,1.06391,497.845,2770.05,929.548,2.18583,496.058
113562.354,55953.4204,169515.7744,30.25263652,16.76785376,580.7696445,35.37964783,20.27,,1.00E-06,0.127292,0.553331,47.4325,3.97085,48573.5,51440.7,1271397.253,888.703,29237.6,1942.24,3.0455,2060.47,2422.21,21237.1,40000,169527,0.0410807,0.0901689,76775.8,3485.51,140350,1.00E-06,226288,626288,4939.73,1689.06,1.98889,1074.57,5106.4,1653.37,4.12489,1034.82,226288,5080.42,1650.05,0.509011,1028.1,5091.66,1643.23,2.27255,1022.07
113562.354,68431.08159,181993.4356,38.06270997,44.91328376,629.1773432,55.5041641,23.75,,1.43E-06,0.128124,5.27667,50.9557,4.53649,53221.1,56799.6,1694382.85,954.213,38830.4,2722.77,3.16042,45.5159,2548.78,22285,40000,182023,0.0522139,4.78248,94108,2236.64,134628,1.00E-06,238784,638784,4952,2147.76,1.93198,1393.91,5131.56,2102.37,3.86228,1342.78,238784,5099.42,2097.32,0.499867,1334.86,5124.96,2088.56,2.19404,1326.54
99586.54945,0,99586.54945,32.68944191,44.64139883,690.195679,27.57736471,32.69,,0.432249,0.0941202,18.4485,37.3212,3.66749,27234.5,18802.5,1225067.266,522.127,28393.8,1649.84,2.75775,0.0797485,1448.71,12978.8,40000,99599.6,0.0442954,18.0931,94244,1881.53,97856.8,5.82E-06,156361,556361,3671.8,1821.2,1.69424,1068.31,3782.94,1787.77,3.3198,1031.16,156361,3751.52,1779.05,0.470458,1020.12,3764.81,1771.82,1.97396,1013.55
113562.354,21908.44175,135470.7958,37.16351802,20.7407564,605.5629293,55.14027258,31.15,,1.00E-06,0.141099,5.39309,40.624,3.57178,46464,46692.4,1606941.016,710.34,36887.1,2521.64,3.09875,549.619,2304.74,20259.3,40000,135503,0.0578103,4.99938,92019.4,2207.21,152099,1.00E-06,192264,592264,5462.6,2377.78,1.44523,1513.87,5656.93,2328.6,3.60242,1458.18,192264,5613.47,2323.13,0.312846,1450.1,5643.95,2312.41,2.18017,1439.68
113562.354,52193.14834,165755.5023,15.0234182,32.10309838,722.0532809,0,10.29,,0.100603,0.0773316,0.522163,51.6323,4.17245,33726.6,23319,749844.0178,868.848,17278.5,1110.73,2.97089,952.847,1616.38,14426.7,40000,165739,0.02648,0.0287729,78607.4,2352.51,98605.7,2.10E-06,222500,622500,3032.29,1083.18,2.87477,615.501,3099.4,1066.08,4.08005,596.28,222500,3094.54,1062.5,0.940189,589.389,3093.27,1059.2,2.32337,587.078
113562.354,49738.70133,163301.0553,21.8517786,26.16969175,693.0161806,0,15.2,,0.111526,0.0995445,0.545019,49.9143,4.01949,39691.7,33330.7,799287.2715,855.964,18431,1170.78,2.98579,2345.27,1939.41,17186,40000,163282,0.0278877,0.0592862,68191.8,3315.49,126019,2.79E-06,220043,620043,3899.27,1141.49,2.7411,636.35,3987.61,1122.76,3.93109,615.339,220043,3980.82,1118.96,0.875248,608.336,3981.78,1115.51,2.10106,605.677
113562.354,56186.13731,169748.4913,24.47432436,43.19621491,712.8367672,2.31595358,16.37,,0.353359,0.10914,0.540243,51.9589,4.58172,44996.7,40221.9,951080.568,889.765,22009,1315.37,3.0972,1622.14,2135.1,18838.4,40000,169729,0.0298954,0.0354608,77075.2,3441.29,128583,8.62E-06,226490,626490,4276.3,1225.38,2.80381,685.934,4373.01,1204.85,3.82587,663.184,226490,4367.1,1199.26,1.06204,654.756,4365.59,1195.82,2.32576,652.194
113562.354,29882.91291,143445.2669,37.13340523,40.07787414,736.9293042,40.82104936,29.4,,1.07E-06,0.16544,0.569434,48.1252,4.08008,56716.9,64931.4,1591302.505,752.047,36627.9,2397.32,3.17175,1281.05,2730.54,23779.7,40000,143459,0.0564526,0.0958272,86266.6,3032.09,152631,1.00E-06,200220,600220,6440.28,2320.08,1.68993,1422.37,6638.42,2273.3,3.88686,1369.99,200220,6599.6,2267.62,0.347592,1361.44,6617.6,2258.11,2.33513,1352.56
113562.354,47572.22014,161134.5741,36.33594237,22.11505223,542.5107563,59.27841368,25.61,,1.00E-06,0.130799,3.682,44.3856,3.84714,48725.9,50576.4,1589675.94,844.893,36435.4,2549.93,3.11875,511.737,2401.22,21062.8,40000,161170,0.0528173,3.25203,90608.5,2315.58,149229,1.00E-06,217931,617931,5047.59,2173.21,1.59715,1429.29,5239.96,2126.57,3.76484,1376.51,217931,5203.68,2122.27,0.38946,1369.32,5231.96,2112.69,2.1947,1360.12
113562.354,15518.61116,129080.9652,29.91943848,37.11361952,592.6992853,33.0060342,26.32,,0.170824,0.0926273,13.5514,37.9703,3.54716,30946.2,23358.3,1262056.635,676.763,29093.6,1857.17,2.83207,0.189528,1617.77,14438.6,40000,129098,0.042837,13.1899,95576.6,2071.95,102844,2.10E-06,185859,585859,3592.77,1761.47,1.85718,1080.53,3717.17,1726.96,3.52529,1041.76,185859,3688.2,1720.77,0.488741,1032.89,3705.09,1713.48,2.02542,1026.19
101106.4365,0,101106.4365,35.96084588,26.54266681,643.3448924,41.97319342,35.96,,4.04E-05,0.120715,12.5936,35.1849,3.23914,33609.6,27095.8,1349772.486,530.154,31054.7,2047.22,2.92847,120.717,1744.86,15528.9,40000,101131,0.0527004,12.2566,94399.6,2082.04,135401,1.00E-06,157892,557892,4686.21,2167.85,1.3422,1328.22,4848.14,2124.53,3.45936,1279.62,157892,4802.23,2118.41,0.28084,1271.14,4828.6,2108.01,2.1156,1261.14
113562.354,68183.23539,181745.5894,30.53629446,43.40308307,580.1239026,36.37079928,19.08,,0.03837,0.126976,0.541256,49.6948,4.46662,52178.3,55852.8,1363224.166,952.815,31420.5,2011.31,3.1309,1238.28,2526.84,22103.8,40000,181757,0.0403801,0.0577866,84738.1,3526.43,136182,1.00E-06,238518,638518,4929.5,1661.47,2.13698,1057.51,5093.68,1625.91,4.12748,1018.35,238518,5074.48,1621.5,0.628931,1010.73,5079.02,1615.2,2.42435,1005.37
113562.354,792.0683801,114354.4224,23.80223698,21.66045039,672.6506753,4.483648952,23.64,,0.230402,0.123059,0.447734,36.6888,3.24432,36318.1,31423.9,880161.6816,599.4,20399.1,1186.05,2.88198,2930.14,1881.92,16697.8,40000,114340,0.033628,0.0856534,67804.5,3776.54,141085,6.07E-06,171101,571101,4820.7,1378.49,2.1071,754.76,4931.9,1355.27,3.57052,729.171,171101,4918.46,1349.87,0.548017,720.886,4922.36,1345.12,1.94938,717.015
113562.354,43769.94219,157332.2962,22.29159136,30.33452542,558.0693507,11.98179077,16.09,,0.105604,0.0973775,0.464147,44.2354,3.74659,36863.3,30918.4,860431.2729,824.741,19892,1209.28,2.93644,2425.61,1866.4,16565.8,40000,157326,0.0275646,0.0371112,68252.7,3528.63,134131,2.26E-06,214087,614087,3797.01,1131.54,2.4221,674.128,3902.01,1110.14,3.99077,650.627,214087,3895.56,1106.5,0.794391,643.716,3895.1,1102.58,2.28739,640.807
113562.354,21612.36984,135174.7238,12.59241719,46.07299763,622.5770359,0,10.58,,1.11737,0.0737455,0.436499,41.1732,4.69203,29205.9,17815.6,835021.5466,708.546,19459.7,1018.43,2.96038,0.202458,1409.56,12639.1,40000,135161,0.0250615,0.0452547,89602.5,2311.86,98675.9,2.55E-05,191922,591922,2908.4,1026.17,2.92751,548.07,2958.44,1011.73,3.47771,531.974,191922,2951.46,1004.49,1.50858,522.655,2949.82,1002.46,2.14447,521.123
84157.93103,0,84157.93103,34.40228838,46.23982958,535.629711,39.82771602,34.4,,0.405559,0.0902908,15.742,29.8099,3.34099,23323,15530.8,1211499.374,441.317,28122.7,1588.2,2.69553,0.0644742,1314.68,11813.4,40000,84184.6,0.0409527,15.4625,91037.6,2129.53,119042,5.06E-06,140946,540946,3504.34,1689.96,1.38085,1051.76,3632.8,1654.38,3.28263,1012.62,140946,3597.1,1646.11,0.428813,1002.17,3611.63,1638.11,2.13594,994.943
113562.354,59751.09029,173313.4443,30.93332878,17.0377434,611.7152555,34.24025225,20.27,,1.00E-06,0.129451,0.573248,49.1144,4.06207,50343.8,54344.8,1282872.915,908.602,29490.3,1970.97,3.06173,2073.19,2491.53,21811.8,40000,173323,0.0417634,0.0930683,76808.4,3457.79,139501,1.00E-06,230084,630084,5025.75,1716.5,2.03639,1087.75,5192.68,1680.65,4.14179,1047.73,230084,5166.44,1677.35,0.510169,1041.01,5178.05,1670.54,2.26689,1034.96
99439.15517,0,99439.15517,14.47491508,44.13999323,549.3631083,0,14.47,,1.41794,0.068632,0.507177,29.9844,4.25266,23142.1,12537.8,641291.3758,521.223,14983.1,743.977,2.8723,0.468931,1179.43,10630.4,40000,99427.4,0.0190834,0.22054,90675.6,2848.56,117864,4.48E-05,156188,556188,2707.43,781.476,2.77586,408.685,2751.92,770.82,3.19935,397.005,156188,2746.33,764.756,1.46217,389.228,2745.28,763.335,1.78284,388.076
113562.354,22692.6845,136255.0385,36.7710562,34.46905857,605.68765,53.85215988,30.65,,1.00E-06,0.137352,6.14043,40.822,3.63495,45633.6,45005.1,1608237.293,714.447,36927.6,2512.93,3.09291,350.036,2261.64,19899.3,40000,136286,0.0567094,5.74521,93444.4,2196.01,148327,1.00E-06,193047,593047,5317.97,2332.79,1.50161,1479.29,5507.14,2284.44,3.6011,1424.6,193047,5464.64,2278.82,0.330331,1416.42,5494.1,2268.37,2.16459,1406.28
113562.354,65440.1744,179002.5284,22.52878106,30.59829586,508.6293649,18.1043797,14.29,,0.00483717,0.0923425,0.481217,47.0207,3.99332,38548.1,33002.1,895954.327,938.37,20668.3,1304.15,2.97332,2167.21,1929.62,17102.9,40000,179001,0.02699,0.0301167,69408.3,3447.73,131595,1.00E-06,235762,635762,3589.18,1108.89,2.46316,690.681,3700.17,1086.47,4.27302,666.204,235762,3694.46,1083.6,0.872708,659.84,3693.7,1079.6,2.45987,656.909
113562.354,61911.12823,175473.4822,13.76086697,49.1473043,596.6625798,0,8.91,,1.11001,0.0695781,0.512163,49.1336,5.71703,33397.3,21326.4,838597.6246,919.795,19423.2,1142.63,3.07668,0.263182,1544.54,13807.6,40000,175458,0.0214434,0.0452923,85430.4,2399.73,99495.5,2.53E-05,232219,632219,2741.56,878.271,3.43413,479.138,2789.92,865.512,3.67757,464.754,232219,2784.37,859.279,1.97014,456.634,2783.13,857.735,2.38838,455.375
113562.354,72936.54295,186498.897,20.61946145,23.80498082,460.0635853,17.16104259,12.56,,0.00715822,0.0821233,0.46988,46.9734,4.07057,36128.4,28944.7,824995.8877,977.67,19024.2,1208.06,2.96749,2092.3,1804.61,16039.3,40000,186498,0.0236056,0.0227448,67775.6,3363.57,129679,1.00E-06,243259,643259,3190.89,970.167,2.57266,611.01,3290.3,950.373,4.36805,589.622,243259,3286.59,947.685,1.07096,583.474,3284.93,944.226,2.58327,581.095
77386.15212,0,77386.15212,28.54443813,21.41267399,722.2691401,9.89008331,28.54,,0.126724,0.115101,0.505834,38.8111,3.24373,27486.3,20095.2,717674.4848,405.651,16620.3,980.002,2.76003,3077.79,1498.52,13410,40000,77381.1,0.0295129,0.121925,63433.8,3760.66,144633,3.56E-06,134142,534142,4504.33,1212.64,1.6507,678.751,4613.25,1190.32,3.52994,655.121,134142,4595.58,1185.88,0.376515,647.906,4604.05,1180.51,1.90482,643.546
113562.354,3051.725342,116614.0793,38.60415013,32.60704082,644.8890368,55.56170429,37.59,,1.00E-06,0.156786,6.23638,36.526,3.37099,46514.2,46878.6,1679663.844,611.491,38598.8,2593.4,3.10767,683.971,2309.45,20298.6,40000,116647,0.0641092,5.88191,92604.3,2135.94,159018,1.00E-06,173408,573408,6084.6,2636.64,1.28104,1641.63,6289.26,2583.32,3.48948,1581.29,173408,6237.65,2576.56,0.26373,1572.25,6271.44,2564.37,2.20897,1560.23
108168.7931,0,108168.7931,18.70746497,36.6989446,631.347146,0,18.71,,0.536346,0.0957518,0.388354,34.3289,3.40521,29635,20700.5,734177.4934,566.968,17104.3,900.723,2.87126,1836.47,1521.31,13607,40000,108154,0.0264811,0.0555604,76080.4,3342.6,130150,1.57E-05,164915,564915,3762.29,1084.69,2.3761,576.638,3837.36,1068.31,3.47838,558.849,164915,3831.3,1062.24,0.881953,550.203,3830.07,1059.25,1.95041,548.042
113562.354,79045.66477,192608.0188,26.22520938,26.46755715,528.7444419,27.93177488,15.46,,1.43E-06,0.104998,0.530649,49.7525,4.22012,45127.4,44044.5,1079472.777,1009.73,24844.2,1628.87,3.02676,2041.53,2236.76,19691.2,40000,192614,0.0323646,0.049665,72802.5,3496.83,132211,1.00E-06,249375,649375,4071.23,1330.34,2.34437,853.069,4208.74,1302.14,4.35171,821.963,249375,4196.97,1299.56,0.751547,815.786,4199.94,1294.58,2.39658,811.745
100039.9984,0,100039.9984,37.21488982,30.53931317,682.0806645,41.42419157,37.21,,1.00E-06,0.125636,12.8769,37.1246,3.33506,34774.2,28458.5,1368695.117,524.558,31483.8,2082.18,2.94948,167.446,1789.08,15906.8,40000,100064,0.0545978,12.5201,94303.6,2047.99,136044,1.00E-06,156825,556825,4881.52,2245.14,1.32332,1365.83,5045.69,2200.9,3.4508,1316.16,156825,4998.24,2194.6,0.269795,1307.54,5025.43,2183.91,2.11609,1297.21
113562.354,77382.03633,190944.3903,26.9367102,38.85187,480.4564269,35.47008937,16.02,,0.00110725,0.108189,0.501196,48.2974,4.39327,46451.9,45724.6,1203054.61,1001.05,27739.9,1763.9,3.08408,1304.87,2280.11,20053.7,40000,190957,0.0340486,0.0364709,81871,3531.27,133414,1.00E-06,247718,647718,4190.08,1401.66,2.19841,913.511,4338.3,1370.73,4.30513,879.775,247718,4326.79,1367.28,0.764051,872.916,4327.58,1361.94,2.56107,868.642
102067.0349,0,102067.0349,15.2242776,24.47498953,749.4884313,0,15.22,,0.251701,0.0903221,0.42872,40.4047,3.39933,27991,18162.3,739782.1087,534.987,17143.5,998.971,2.82818,1289.38,1423.43,12759.5,40000,102053,0.0313941,0.040984,80415.1,2535.46,106356,6.05E-06,158814,558814,3548.72,1284.64,2.15095,683.28,3621.85,1265.33,3.62741,662.11,158814,3613.29,1260.08,0.561627,653.938,3612.88,1255.77,2.06588,650.7
113562.354,43249.35613,156811.7101,22.66851842,39.02550329,514.3184538,17.94232134,16.42,,0.282431,0.0992167,0.432512,42.975,3.99291,37988.5,31691,974168.9017,822.042,22603,1287.59,3.01513,1441.06,1890.07,16767.1,40000,156811,0.0286083,0.022111,79734.2,3548.31,134812,5.59E-06,213572,613572,3865.27,1176.54,2.34022,714.949,3977.04,1153.37,3.92402,689.812,213572,3971.24,1148.39,0.910605,681.802,3968.67,1144.33,2.60047,678.997
113562.354,76438.71925,190001.0733,15.63550843,36.56263909,653.691095,0,9.35,,0.174838,0.0755593,0.534098,53.2571,4.58557,36901.2,26161.4,760351.2444,995.944,17500.1,1146.81,3.06694,766.813,1713.92,15264.1,40000,189984,0.0237701,0.0270454,78882.8,2501.33,102184,3.84E-06,246745,646745,2964.68,972.739,3.17471,549.988,3027.85,957.343,4.17163,532.727,246745,3023.87,953.501,1.36601,525.838,3022.37,950.805,2.51788,523.978
113562.354,17892.84945,131455.2035,21.70598444,31.49973676,587.747111,6.867049747,18.75,,0.228706,0.102614,0.420957,38.5905,3.39921,34050.7,27599,817241.8741,689.065,18952.7,1089.4,2.87826,2717.26,1761.31,15669.6,40000,131444,0.0280972,0.0462753,67049.6,3629.67,137834,5.63E-06,188205,588205,4013.03,1152.57,2.31323,655.366,4111.97,1132.34,3.7338,633.174,188205,4104.88,1127.72,0.729835,625.523,4104.56,1123.89,2.11726,622.657
102185.8601,0,102185.8601,32.35920286,29.18443673,477.0122949,48.09883476,32.36,,1.00E-06,0.106983,10.1573,26.9371,2.86975,29706.7,22977.8,1308571.745,535.852,30136.2,1955.31,2.86501,56.6483,1604.29,14322.7,40000,102218,0.046622,9.90413,93960.8,2277.96,141509,1.00E-06,158979,558979,4133.9,1921.88,1.30935,1226.88,4296.58,1880.24,3.48145,1180.4,158979,4254.57,1874.69,0.323164,1172.43,4279.32,1864.88,2.17041,1163.11
113562.354,24386.78706,137949.1411,23.44333293,38.79320129,570.0793343,14.42216494,19.3,,0.33262,0.110012,0.416121,40.1314,3.74251,37903.2,32230.3,981173.8554,723.14,22796.4,1265.98,2.98664,1762.3,1906.43,16906.1,40000,137944,0.0312107,0.0291372,78468.3,3657.72,137904,7.17E-06,194705,594705,4295.37,1282.51,2.21992,752.055,4409.95,1258.46,3.74968,725.857,194705,4402.6,1252.78,0.756724,717.251,4400.49,1248.43,2.41163,714.086
105815.2855,0,105815.2855,38.34653171,15.20310304,582.0191382,57.33360796,38.35,,2.13E-06,0.14864,6.19765,32.3095,3.16002,41265.2,38880.7,1597208.946,554.901,36735.1,2434.97,3.05702,684.704,2098.35,18529.2,40000,105852,0.0607542,5.88628,91628.5,2190.72,162073,1.00E-06,162613,562613,5761.87,2501.18,1.1693,1572.19,5964.57,2449.14,3.4554,1513.61,162613,5912.46,2442.43,0.256816,1504.71,5945.6,2430.17,2.24571,1492.66
113562.354,11769.82509,125332.1791,16.4275347,29.07023322,637.0841164,0,14.88,,0.314328,0.0876351,0.411326,38.8793,3.43674,30061.8,20989.5,731868.66,656.943,16978.7,969.701,2.85244,1940.85,1532.08,13700,40000,125317,0.0269064,0.0381528,73189.8,2986.22,119211,7.97E-06,182078,582078,3439.81,1101.41,2.4857,598.267,3512.55,1084.51,3.68209,579.574,182078,3506.72,1079.56,0.836583,571.703,3505.41,1076.26,2.10179,569.337
113562.354,36686.22592,150248.5799,28.92568595,37.00218172,510.939431,38.6297284,21.86,,0.103338,0.0868049,10.6423,40.5895,3.76561,32086.9,24829.6,1261882.52,787.756,29027.2,1919.3,2.86174,0.214002,1668.89,14877.9,40000,150271,0.0391978,10.2557,94333.8,2231.29,103485,1.19E-06,207032,607032,3351.46,1613.35,1.95539,1031.01,3479.66,1579.76,3.70477,993.423,207032,3455.25,1574.69,0.587484,985.487,3472.2,1567.91,2.09186,979.305
113562.354,298.0828696,113860.4369,17.62824272,25.47177586,681.938185,0,17.58,,0.297918,0.0994972,0.404543,37.0975,3.29189,31283.5,22907.5,784391.7038,596.801,18199.8,1036.68,2.85225,2060.52,1601.79,14301.2,40000,113844,0.0308161,0.0461875,74457.2,3095.96,122218,7.59E-06,170605,570605,3905.63,1261.43,2.28369,675.591,3988.35,1242.08,3.59779,654.202,170605,3980.34,1236.62,0.661091,645.858,3979.89,1232.64,2.04014,642.852
113562.354,78850.03897,192412.393,34.09148663,41.82933157,568.2753511,49.19980706,20.12,,4.72E-05,0.105951,6.77772,50.616,4.55538,46268.1,44639.5,1497050.219,1008.81,34278.6,2435.17,3.07612,0.64167,2252.2,19820.4,40000,192439,0.0443898,6.28999,93249,2276.53,117626,1.00E-06,249200,649200,4086.9,1825.98,2.10584,1196.74,4242.26,1787.22,3.99559,1153.23,249200,4216.8,1782.97,0.622928,1145.9,4238.06,1775.59,2.19108,1139.05
83458.4588,0,83458.4588,23.84822499,27.52587512,564.308088,12.02459463,23.85,,0.213532,0.0942583,0.364626,31.0781,2.90751,24106.6,16310.2,671887.8014,437.503,15623,854.426,2.70606,2966.76,1347.76,12101.7,40000,83457,0.0243382,0.0634778,63433.9,3672.71,145558,5.60E-06,140218,540218,3681.84,1001.52,1.78041,585.913,3778.01,982.067,3.59599,565.505,140218,3768.94,977.781,0.510402,558.335,3770.33,973.529,2.02867,555.21
113562.354,86356.18155,199918.5356,12.9529227,46.94049638,626.3612004,0,7.36,,0.615846,0.0668277,0.535081,54.0871,5.59181,35598.9,23183.7,826681.5782,1047.94,19064.6,1209,3.10713,0.265293,1611.6,14385.5,40000,199902,0.0216399,0.0254746,82873.6,2107.8,90227.4,1.30E-05,256663,656663,2631.33,886.241,3.5551,494.661,2679.59,872.988,4.01202,479.75,256663,2674.61,867.49,2.04728,472.044,2673.11,865.596,2.77233,470.693
113562.354,21109.84046,134672.1945,31.82200956,16.74464077,499.0873718,49.31928756,26.83,,1.00E-06,0.110117,7.94198,35.8385,3.33448,36462,31465.8,1396258.237,706.146,32072.8,2169.14,2.96328,119.169,1883.2,16708.7,40000,134703,0.0472866,7.59953,93720.5,2292.98,136229,1.00E-06,191464,591464,4250.69,1946.8,1.56685,1254.65,4416.06,1905.21,3.64981,1207.85,191464,4380,1900.48,0.387346,1200.37,4404.69,1891.47,2.13642,1191.82
113562.354,76052.00263,189614.3566,36.82342862,15.47131509,472.9746392,68.38946014,22.05,,1.00E-06,0.129513,1.15577,47.4735,4.17434,54212.1,60929.6,1644153.023,994.226,37662.5,2658.83,3.16787,636.259,2642.52,23057.4,40000,189656,0.0508861,0.69576,88412.2,2431.7,152482,1.00E-06,246417,646417,4984.06,2094.49,1.65354,1428.21,5187.89,2047.77,3.94608,1375.48,246417,5156.38,2044.36,0.466752,1368.96,5180.53,2035.44,2.27091,1360.48
113562.354,30364.23619,143926.5902,36.63229673,25.86514129,523.7254361,62.27454919,28.9,,1.00E-06,0.139917,2.9464,39.6524,3.57151,47691.4,49381.7,1639771.614,754.702,37631.5,2582.38,3.1178,657.349,2371.93,20819.2,40000,143965,0.0560503,2.56242,90352.8,2307.01,159150,1.00E-06,200726,600726,5404.11,2307.32,1.41769,1507.3,5607.46,2257.6,3.65245,1451.1,200726,5566.35,2252.58,0.336639,1443.41,5596.69,2242.01,2.22175,1433.17
113562.354,31666.80603,145229.16,12.81543566,22.63894634,559.5189952,0,10.02,,0.36603,0.0655396,0.424692,41.3935,3.75796,26895.7,16301.8,639699.6337,761.257,14813.9,874.141,2.85419,1369.68,1347.41,12098.6,40000,145216,0.0208086,0.0328379,73070.7,2524.54,106043,8.96E-06,201977,601977,2574.67,851.577,2.88356,472.317,2627.04,838.802,3.8434,458.103,201977,2623,834.581,1.29834,451.103,2621.58,832.346,2.24543,449.575
113562.354,38736.34724,152298.7012,35.84665538,25.53123547,496.0426708,62.71987003,26.73,,1.00E-06,0.133335,2.77031,40.7286,3.65513,47353.3,48788.4,1611897.37,798.594,36974.8,2555.49,3.11213,588.745,2357.26,20697.1,40000,152338,0.0534572,2.37638,90168.5,2349.45,156285,1.00E-06,209099,609099,5143.08,2200.94,1.47515,1453.42,5342.45,2152.86,3.70904,1399.13,209099,5304.37,2148.3,0.368981,1391.79,5333.39,2138.29,2.21795,1382.14
113562.354,64774.14299,178336.497,27.94409784,34.67527652,737.7264878,10.89034258,17.79,,0.000450351,0.120842,0.606554,53.8138,4.30666,49580,50278.5,1043255.711,934.817,24009,1575.88,3.06726,2210.65,2393.95,21002.3,40000,178323,0.0353409,0.0793719,72609.8,3515.71,130744,1.00E-06,235084,635084,4716.3,1448.86,2.52562,853.466,4842.83,1422.1,4.11241,823.495,235084,4828.39,1418.55,0.666493,816.505,4833.66,1413.64,2.17427,812.419
