WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,66229.46557,179791.8196,33.75103952,31.01199069,530.0701115,52.2301385,21.32,,1.00E-06,0.13088,0.534753,47.8346,4.09492,52363,57944,1470603.145,942.653,33810.1,2255.08,3.11893,1323.56,2575.07,22501.9,40000,179818,0.0464931,0.0712076,82851.2,2997.74,147828,1.00E-06,236579,636579,5060.54,1912.81,1.8033,1265.71,5250.85,1870.82,4.2134,1218.79,236579,5223.59,1867.59,0.477926,1212.15,5235.2,1859.72,2.44405,1205.06
113562.354,84753.35087,198315.7049,24.38275334,46.18148949,516.5217083,23.27117722,13.96,,0.234103,0.0978586,0.50043,50.9978,4.87043,45305.3,40809.6,1093637.226,1039.63,25291.9,1528.54,3.14269,783.865,2151.02,18972.2,40000,198317,0.0288778,0.0161701,84500,3388.61,128134,4.19E-06,255078,655078,3805.12,1188.41,2.59173,747.332,3922.54,1163.95,4.20548,720.954,255078,3917.32,1159.14,1.17285,713.084,3914.34,1155.11,2.95237,710.4
113562.354,38829.05168,152391.4057,32.55225864,43.87370119,546.7209742,46.53423524,24.26,,0.188804,0.106327,8.8565,42.5085,4.03919,38906.3,34127.6,1493086.359,799.015,34378.3,2238.26,2.98405,0.248234,1962.97,17385.7,40000,152418,0.045782,8.44865,94095.3,2228.35,121544,2.23E-06,209179,609179,4112.01,1884.92,1.84835,1202.06,4262,1845.49,3.61518,1157.93,209179,4233.57,1839.05,0.550261,1148.83,4253.09,1831.28,2.12955,1141.61
113562.354,78380.34661,191942.7006,20.78186147,47.29539411,564.605347,6.371020958,12.3,,0.538976,0.0858663,0.517017,51.0165,5.17787,40808.7,32032.7,890749.2375,1006.15,20606.5,1238.3,3.14461,709.098,1900.45,16855.3,40000,191930,0.0229164,0.0298987,81983,3241.86,123359,1.24E-05,248691,648691,3362.29,940.868,3.12281,545.372,3440.82,924.532,3.93583,527.567,248691,3436.33,918.934,1.74161,519.605,3434.65,916.656,2.61974,517.99
113562.354,80800.20695,194362.561,37.85598017,24.14963904,706.4818014,46.46395635,22.12,,1.00E-06,0.144549,0.620364,55.2621,4.48579,62116.1,75827.5,1534195.761,1018.99,35229.9,2394.83,3.18788,1455.25,2958.06,25634.2,40000,194379,0.0510662,0.0811941,82931.7,2884.43,144100,1.00E-06,251140,651140,5604.54,2097.29,1.99272,1361.97,5797.5,2053.93,4.27231,1313.07,251140,5768.48,2050.65,0.460359,1306.24,5781.95,2042.65,2.42228,1298.96
91018.5116,0,91018.5116,25.34912702,39.32590629,654.2472557,9.216952259,25.35,,0.377578,0.11398,0.409993,35.5799,3.3426,30470.9,22675.3,805271.1876,477.107,18743.7,1004.83,2.87899,2040.88,1593.51,14229.8,40000,91011.8,0.029808,0.0608317,75617.4,3738.87,142483,1.02E-05,147773,547773,4464.2,1224.41,1.87537,680.724,4568.57,1202.73,3.49613,657.639,147773,4558.65,1196.77,0.542357,649.007,4559.2,1192.32,2.02531,645.637
113562.354,24308.81746,137871.1715,22.38787609,24.13802361,577.9949148,10.1374015,18.44,,0.173698,0.103746,0.433235,40.108,3.48109,35373.8,29481.8,860052.8692,722.713,19923.5,1168.5,2.89808,2621.5,1821.62,16184.4,40000,137863,0.0290083,0.044238,68093.7,3630.2,137630,3.97E-06,194624,594624,4051.37,1190.59,2.28057,691.622,4157.63,1168.79,3.80599,667.677,194624,4149.81,1164.46,0.697095,660.232,4149.83,1160.33,2.17819,657.103
112351.4478,0,112351.4478,16.47069264,46.60151021,688.0812719,0,16.47,,0.895774,0.0978405,0.401382,37.3485,4.03381,32412.5,22092.8,894004.814,588.892,20873.7,1050.94,3.00633,166.448,1572.54,14049.1,40000,112336,0.0310973,0.0422124,94500.2,2867.69,114910,2.25E-05,169097,569097,3853.25,1273.64,2.44701,667.516,3924.11,1255.26,3.39543,647.467,169097,3915.82,1246.96,1.03516,636.894,3913.62,1243.89,2.07635,634.666
102772.997,0,102772.997,11.41946757,25.47551012,643.8138455,0,11.42,,0.380486,0.0674459,0.359396,35.2304,3.22677,22705.4,12591.7,632157.4528,538.7,14693.4,809.676,2.73661,820.885,1182,10652.9,40000,102761,0.0246706,0.0283463,80888,2141.35,96067.3,9.26E-06,159522,559522,2654.05,1009.67,2.35774,544.909,2705.43,994.958,3.68435,528.978,159522,2699.82,989.961,0.811686,521.089,2697.83,986.823,2.1519,519.048
113562.354,46194.03733,159756.3913,32.9531379,38.13986246,518.1278293,50.93161237,23.42,,0.000581729,0.109659,6.96992,43.167,3.9282,41274.6,37767.1,1478081.511,837.642,33921.8,2326.78,3.02942,0.935873,2067.38,18268.1,40000,159787,0.0462935,6.555,93900.8,2296.9,129518,1.00E-06,216548,616548,4230.96,1905.69,1.7834,1239.31,4394.03,1864.76,3.77841,1193.37,216548,4363.29,1860.01,0.48782,1185.76,4386.37,1851.74,2.15634,1177.99
90144.60382,0,90144.60382,18.82514423,30.35985002,717.1264553,0,18.83,,0.280888,0.0900406,0.437192,38.5034,3.27369,25505.3,16321.9,623261.8263,472.49,14465.6,819.319,2.75922,2257.71,1348.25,12106,40000,90131.1,0.0259477,0.063027,69087.5,3057.51,123075,8.46E-06,146892,546892,3537.85,1062.47,2.11607,563.412,3608.75,1046.25,3.54038,546.083,146892,3601.26,1041.49,0.598901,538.51,3601.62,1037.91,1.86888,535.897
113562.354,46059.2939,159621.6479,15.29208041,31.24367496,745.6212356,0,10.88,,0.0906653,0.0863322,0.528997,51.3571,4.07126,36087,26262.3,817021.2746,836.687,18830,1206.69,2.99359,935.983,1717.29,15292.9,40000,159604,0.0304463,0.0364638,81590.3,2366.35,99103,1.86E-06,216365,616365,3385.48,1245.19,2.7073,692.433,3460.39,1225.61,4.01349,670.316,216365,3453.66,1221.71,0.790795,663.079,3453.29,1217.85,2.25469,660.204
113562.354,54527.71276,168090.0668,14.14014122,19.48950161,518.3787405,0,9.55,,0.310372,0.0631308,0.46827,45.1554,4.12118,28608.4,17864.1,606707.3989,881.097,13996.1,882.837,2.90277,1792.39,1411.51,12656,40000,168076,0.0177907,0.0401198,66046.9,2765.49,112358,8.10E-06,224837,624837,2477.68,728.212,3.16458,410.296,2529.03,717.004,3.97255,397.786,224837,2526.22,713.4,1.65205,391.57,2525.23,711.628,2.35684,390.306
113562.354,61846.42161,175408.7756,21.88599794,27.90267624,681.5542625,0,14.17,,0.0765223,0.0957616,0.55822,51.5548,4.15587,40487.1,34084.7,783288.706,919.434,18037.4,1172.03,3.00429,2319.36,1961.71,17375,40000,175389,0.0264767,0.0576214,67160.7,3290.07,124934,1.91E-06,232150,632150,3750,1083.72,2.87449,609.597,3835.63,1065.78,4.04612,589.461,232150,3829.69,1062.3,0.974537,582.721,3830.46,1059.07,2.15619,580.26
78360.01633,0,78360.01633,33.6657461,22.99623337,683.9121983,24.35660762,33.67,,6.84E-05,0.138746,0.555855,37.1587,3.2429,31623.4,26472.5,962977.4495,410.82,22215.8,1400.33,2.8137,2931.58,1724.28,15352.8,40000,78367.1,0.0386931,0.186637,68393.7,3951.59,150418,1.00E-06,135128,535128,5417.58,1593.39,1.32523,939.922,5569.35,1560.92,3.60678,904.962,135128,5527.04,1556,0.282288,897.395,5549.85,1547.72,2.0897,889.987
113562.354,91280.83707,204843.1911,22.48455251,33.93275324,527.4323159,15.92517253,12.47,,0.000396936,0.0880546,0.519232,51.7395,4.49027,41721.8,35959.2,886289.9457,1073.82,20406.1,1329.34,3.05132,1757.95,2016.15,17835.6,40000,204839,0.0253899,0.0247025,71299.7,3300.3,125795,1.00E-06,261600,661600,3424.89,1042.62,2.75664,650.053,3527.71,1021.88,4.47228,627.468,261600,3523.62,1019.13,1.11445,621.207,3522.18,1015.6,2.62642,618.732
113562.354,3883.824574,117446.1786,20.90489049,24.80558324,529.0835154,10.61609891,20.21,,0.282278,0.100761,0.340003,31.1372,3.0282,30686.1,24023.6,819565.3054,615.652,19059.3,1039.78,2.81356,2798.95,1641.07,14639,40000,117440,0.0277192,0.0402513,67393.1,3716.36,142426,6.72E-06,174201,574201,3936.7,1138.52,2.13298,657.914,4038.6,1117.75,3.67657,635.35,174201,4031.5,1112.76,0.685894,627.395,4030.46,1108.77,2.17781,624.484
106004.2939,0,106004.2939,29.11242939,34.55993261,732.9826838,14.1868101,29.11,,0.12735,0.148627,0.550365,39.473,3.41503,40807.9,38930.7,1074918.069,555.666,24820.3,1541.07,2.9354,2733.25,2099.73,18540.8,40000,105997,0.0421793,0.156227,72205.4,3900.78,144117,2.96E-06,162758,562758,5816.26,1731.66,1.74647,974.537,5962.13,1699.95,3.56409,939.627,162758,5929.68,1694.23,0.37108,931.169,5945.09,1687.17,1.98143,924.892
113562.354,68859.91933,182422.2733,35.15447013,16.44243395,673.8020434,41.22801265,21.88,,1.00E-06,0.108773,8.51349,52.2983,4.28042,45858.5,43616,1396333.266,956.403,31944.7,2299.08,3.06044,102.138,2225.58,19597.6,40000,182441,0.0467495,8.00815,93999.6,2174.51,112858,1.00E-06,239202,639202,4206.29,1919.69,2.08402,1229.83,4357.95,1881.21,3.94325,1185.98,239202,4328.56,1877.66,0.498869,1179.2,4350.92,1869.98,2.1183,1172.01
113562.354,48607.50447,162169.8585,22.37221141,45.56892527,522.3306269,16.11261602,15.67,,0.487756,0.0977193,0.44663,44.4906,4.4082,39282.8,32151.8,1000654.306,850.12,23256.1,1284.02,3.08458,820.216,1904.06,16885.9,40000,162167,0.0276789,0.0221608,85636.4,3487.71,132285,9.95E-06,218928,618928,3813.61,1138.48,2.49546,683.273,3917.42,1116.76,3.85169,659.848,218928,3911.42,1110.62,1.17833,650.981,3908.77,1107.15,2.64114,648.652
113562.354,48991.55052,162553.9045,18.74127337,32.88652936,552.8149175,1.020143249,13.09,,0.304034,0.080209,0.478996,45.0337,4.02448,33050.4,24066.5,685751.8521,852.068,15854.1,963.329,2.9369,2288.62,1642.56,14651.8,40000,162538,0.0208018,0.0460518,65483.3,3320.9,128004,8.25E-06,219299,619299,3142.98,852.176,2.93801,479.266,3212.21,838.353,3.88133,463.972,219299,3209.25,834.319,1.3442,457.167,3208.36,832.071,2.2137,455.543
113562.354,34646.31835,148208.6724,34.94935756,44.31467451,538.5968478,55.19886899,26.78,,0.124832,0.123565,6.45224,41.259,3.96491,43799,41825.6,1639133.465,777.123,37710.9,2487.33,3.07243,2.51634,2178.29,19201.1,40000,148242,0.0512661,6.05459,94662.7,2258.28,139920,1.50E-06,205003,605003,4777.9,2111.46,1.65973,1356.41,4952.75,2066.19,3.58259,1305.69,205003,4918.36,2059.75,0.453553,1296.72,4942.59,2050.64,2.17123,1288.09
97981.71576,0,97981.71576,30.84523996,47.48632651,736.8807203,17.60462225,30.85,,0.44193,0.152787,0.490011,39.8183,3.79238,41001.4,37568.1,1157870.437,513.629,26880,1515.7,3.018,1722.75,2061.79,18221.1,40000,97978.7,0.0425983,0.0929354,83024.8,3917.6,144234,1.03E-05,154740,554740,5984.15,1750.96,1.69585,982.822,6129.51,1718.64,3.45799,947.823,154740,6104.73,1710.61,0.434403,937.371,6111.5,1703.93,2.09013,931.635
113562.354,15987.47618,129549.8302,12.50114652,37.93897598,468.0007201,0,10.96,,1.2794,0.0586912,0.462459,32.5811,4.53205,23657.8,12822.2,619089.2325,679.07,14394.1,788.49,2.88271,314.52,1192.91,10748.7,40000,129538,0.0163496,0.154885,84772.9,2776.65,115428,3.75E-05,186299,586299,2311.61,669.211,3.18098,361.046,2352.43,659.948,3.41302,350.525,186299,2348.44,655.082,1.78849,343.891,2347.65,653.983,1.99882,342.921
113562.354,37727.3793,151289.7333,37.50172075,42.27299431,480.1201449,69.81881484,28.15,,1.70E-06,0.144027,1.51944,39.9535,3.88699,50962,54930.5,1809707.084,793.334,41581.1,2800.29,3.16733,355.496,2505.3,21925.7,40000,151334,0.0567591,1.1323,92568.5,2344.27,162167,1.00E-06,208095,608095,5561.41,2338.96,1.44179,1540.55,5772.79,2286.73,3.65932,1481.94,208095,5732.76,2280.91,0.3839,1473.62,5761.07,2270.36,2.26721,1463.43
113562.354,92153.52627,205715.8803,13.99335767,48.91074495,616.2633087,0,7.72,,0.664892,0.0681618,0.543149,54.5136,5.86435,36912.1,24623.8,836167.3595,1078.33,19272.2,1234.03,3.13768,0.355526,1661.83,14817.3,40000,205699,0.020984,0.0287447,82971,2270.94,94649.7,1.44E-05,262460,662460,2683.21,859.599,3.63808,479.68,2732.68,846.648,3.99785,465.136,262460,2727.84,841.093,2.16948,457.531,2726.47,839.361,2.77733,456.24
113562.354,37323.91164,150886.2656,15.14465426,41.27769761,728.5748705,0,11.4,,0.422872,0.0874173,0.494379,49.4347,4.34609,35805.8,25191.9,879059.0916,790.896,20366.4,1191.71,3.04753,232.535,1681.25,14984,40000,150869,0.030216,0.0233942,89798.7,2406.83,100405,8.99E-06,207630,607630,3435.76,1236.86,2.73937,675.965,3505.36,1218.07,3.79653,655.016,207630,3499.02,1212.13,1.02726,646.22,3496.69,1208.64,2.45047,643.808
113562.354,9125.37573,122687.7297,38.21222859,24.71033706,610.750019,57.98466067,35.37,,1.00E-06,0.153659,4.89109,37.0186,3.39125,47011.7,47968.3,1674593.724,643.342,38470.2,2597.66,3.11204,724.63,2336.84,20527,40000,122722,0.0623386,4.53197,91703.2,2184.42,160489,1.00E-06,179483,579483,5955.77,2564.49,1.29749,1619.12,6162.21,2511.71,3.52526,1559.38,179483,6113.04,2505.41,0.27497,1550.71,6146.35,2493.54,2.21927,1539.04
113562.354,6893.719882,120456.0739,32.41712451,45.80672395,651.9919533,34.69895908,30.56,,0.418369,0.107477,14.539,37.9184,3.7928,33950.1,27055.9,1436513.784,631.552,33241.9,1987.27,2.89043,0.130049,1743.55,15517.7,40000,120473,0.04879,14.1765,95790.2,1998.42,111135,5.35E-06,177234,577234,4184.29,2006.32,1.77303,1201.86,4314.94,1968.39,3.38094,1159.42,177234,4283.14,1959.35,0.507727,1147.99,4299.09,1951.6,2.0274,1140.81
91305.56947,0,91305.56947,23.56600246,43.41775401,581.8865471,10.88821324,23.57,,0.546623,0.103798,0.357563,32.083,3.35469,28782.9,19954,795006.172,478.626,18572.2,924.59,2.91559,1176.58,1493.16,13363.6,40000,91301.5,0.0270332,0.0463846,84326.6,3679.41,141951,1.45E-05,148063,548063,4065.2,1111.56,1.92873,628.268,4161.09,1091.58,3.4854,607.226,148063,4153.74,1085.07,0.695827,598.137,4151.93,1081.33,2.11544,595.543
113562.354,10760.52243,124322.8764,15.18782501,14.75493243,634.6697258,0,13.87,,0.325214,0.0836297,0.402081,38.5011,3.42343,29033.8,19527.2,723473.3175,651.655,16787.1,955.413,2.84516,1690.62,1476.83,13222.4,40000,124308,0.0266964,0.0343447,75213.6,2811.23,114370,8.02E-06,181069,581069,3283.76,1092.71,2.49,593.617,3352.48,1076.11,3.69402,575.263,181069,3346.75,1071.13,0.849625,567.361,3345.19,1067.86,2.13745,565.057
81486.99518,0,81486.99518,18.93255466,35.37246691,545.0568752,1.780422066,18.93,,0.617571,0.0687399,0.536983,29.7438,3.18243,19939.8,10899.8,474829.3091,427.127,11085.8,558.949,2.69897,2033.75,1098.69,9920.72,40000,81477.8,0.0155728,0.250265,68756.6,3323.38,136716,2.43E-05,138239,538239,2700.76,639.01,2.35956,351.995,2752.44,628.92,3.40091,341.64,138239,2749.58,624.612,1.11488,335.059,2749.6,622.911,1.76909,333.962
113562.354,72756.26522,186318.6192,11.20547296,43.24119318,500.8558673,0,6.83,,0.993588,0.0541526,0.506068,48.1594,5.95332,28920.4,16098.1,692845.331,976.659,15967.4,1023.99,3.04298,0.205406,1338.83,12024,40000,186305,0.016141,0.0536163,79700.3,2191,93759.5,2.40E-05,243066,643066,2134.88,660.597,3.70501,365.105,2170.76,651.271,3.838,354.412,243066,2166.91,646.671,2.355,348.106,2166.1,645.639,2.56937,347.177
79016.58253,0,79016.58253,13.99583549,45.66088658,694.7577054,0,14,,0.89471,0.065579,0.438786,37.3319,3.87144,20415.5,10135.1,575782.235,414.169,13460.8,659.726,2.771,0.133607,1058.97,9570.68,40000,79006,0.0207333,0.0813054,86975.6,2293.13,101405,2.80E-05,135767,535767,2590.55,849.084,2.34962,444.336,2630.78,837.467,3.35745,432.184,135767,2624.56,831.381,1.08923,423.944,2623.16,829.334,1.83673,422.592
113562.354,50949.56552,164511.9195,28.14492109,48.12701399,546.6214924,32.23115476,19.43,,0.299266,0.123543,0.470046,45.8746,4.39846,47654.9,47250.1,1316757.579,862.461,30513.8,1778.46,3.12144,971.143,2318.82,20376.8,40000,164521,0.0378471,0.0279563,88308.8,3660.27,136756,5.15E-06,221282,621282,4805.63,1558.47,2.10348,974.144,4956.11,1525.69,3.91043,938.444,221282,4944.03,1519.55,0.722944,929.377,4941.71,1513.88,2.675,924.982
113562.354,94192.92042,207755.2744,26.59320838,24.63028078,492.3590701,33.06593452,14.54,,1.18E-06,0.102255,0.537983,50.9466,4.41818,46594.2,46379.1,1116398.942,1089.16,25671.1,1707.55,3.0478,1891.61,2296.79,20193,40000,207765,0.0321834,0.0468565,73669.1,3448.17,130797,1.00E-06,264526,664526,3956.65,1323.44,2.35548,870.154,4098.85,1294.5,4.48785,838.311,264526,4087.38,1292.3,0.816031,832.434,4090.21,1287.33,2.46983,828.399
113562.354,93734.50005,207296.8541,24.29046444,35.72262501,472.078965,27.78271793,13.31,,6.95E-06,0.0938656,0.505825,50.6993,4.55428,43939,40304.2,1035794.063,1086.74,23870.3,1531.59,3.07299,1444.89,2137.34,18857.2,40000,207303,0.0286017,0.0222483,76632.1,3384.13,128742,1.00E-06,264064,664064,3636.28,1176.54,2.48131,765.029,3761.56,1151.13,4.49902,737.47,264064,3756.22,1148.37,0.985701,731.156,3754.63,1144.07,2.73745,728.039
101977.3779,0,101977.3779,37.19115272,35.40710165,715.373235,38.92068669,37.19,,4.67E-05,0.126057,13.8431,38.7466,3.45971,35549.9,29126,1392254.416,534.7,32034.3,2109.45,2.96098,16.947,1810.37,16088.4,40000,101998,0.0552609,13.47,95896.3,1995.34,131177,1.00E-06,158759,558759,4903.12,2271.53,1.39334,1363.73,5062.8,2227.58,3.43993,1314.34,158759,5015.88,2220.92,0.281057,1305.4,5042.3,2210.44,2.08438,1295.27
113562.354,70909.31104,184471.665,11.81452041,31.64791518,727.5930941,0,7.27,,0.0546737,0.0626235,2.64176,54.071,4.37388,31773.8,19423.5,774236.7841,966.97,17696.2,1291.24,2.95805,0.186562,1472.84,13187.8,40000,184457,0.0270015,2.12497,82979.7,1170.04,63450.7,1.00E-06,241218,641218,2455.6,1103.46,3.11916,624.15,2506.45,1086.9,4.04822,604.913,241218,2498.01,1083.33,1.09891,598.142,2504.94,1080.06,2.0104,595.334
113562.354,27092.90392,140655.2579,23.75845802,32.50753895,526.0170313,20.21569141,19.18,,0.124823,0.108379,0.419483,38.9331,3.47707,36841,32171.6,984519.1397,737.357,22795.1,1349.32,2.92227,2324.19,1904.66,16891,40000,140656,0.0317637,0.0431009,72577.5,3696.2,140125,2.43E-06,197417,597417,4218.64,1306.02,2.07888,793.73,4344.77,1279.77,3.86755,764.984,197417,4334.23,1275.52,0.614527,757.585,4335.14,1270.55,2.3003,753.675
113562.354,66902.24411,180464.5981,38.28694556,16.94752013,493.7140986,70.89736389,24.09,,1.00E-06,0.138775,0.727376,46.657,4.08026,55744.5,64230.1,1712040.602,946.27,39298.2,2688.01,3.18186,712.23,2715.3,23654.9,40000,180508,0.054493,0.275064,88776.5,2399.78,157604,1.00E-06,237269,637269,5348.93,2242.78,1.55576,1520.03,5565.3,2193.01,3.8932,1463.81,237269,5530.91,2189.18,0.412674,1456.95,5550.98,2179.72,2.33247,1447.93
113562.354,44797.51166,158359.8657,30.69571821,14.74537352,572.4316483,37.72131081,22.01,,1.04E-06,0.0931482,10.2245,44.6865,3.80948,35711.6,29137.5,1252338.021,830.265,28708.4,2004.03,2.92808,3.68375,1810.73,16091.6,40000,158379,0.0416211,9.79621,94845.4,2194.05,105486,1.00E-06,215140,615140,3598.19,1710.8,1.97359,1090.19,3733.58,1675.93,3.83381,1050.79,215140,3706.14,1672.07,0.50496,1043.86,3725.93,1664.85,2.07331,1037.17
113562.354,3915.965326,117478.3193,30.8398469,46.31565818,705.5824645,23.77479764,29.81,,0.385772,0.160615,0.482953,39.716,3.83702,47872.8,49127,1367909.358,615.852,31694.3,1852.41,3.07929,1597.29,2365.64,20766.9,40000,117478,0.0479685,0.0881886,84916.3,3778.07,145820,7.89E-06,174239,574239,6281.92,1971.85,1.76593,1137.64,6445.97,1934.39,3.5454,1096.48,174239,6416.84,1926.19,0.443356,1085.77,6424.59,1918.74,2.18425,1079.18
113562.354,62087.16037,175649.5144,31.3135361,40.51432964,520.4369538,45.35664496,20.25,,0.0283808,0.0960457,8.07297,46.3943,4.24092,39345.4,34302.6,1391857.256,920.934,31928,2206.01,2.98757,0.29949,1968.11,17429.2,40000,175675,0.0413562,7.62812,93398.4,2282.33,111577,1.00E-06,232436,632436,3703.72,1702.08,2.03216,1109.04,3846.77,1665.87,3.88218,1068.54,232436,3822.62,1661.27,0.628428,1060.96,3841.83,1654.25,2.15698,1054.5
113562.354,90829.02683,204391.3808,37.24565202,22.72436597,739.0598935,40.95494408,20.69,,1.00E-06,0.141484,0.646016,57.2615,4.63002,63389.9,78161.9,1477053.134,1071.53,33898.5,2324.86,3.18561,1637.71,3004.77,26012.6,40000,204402,0.0487426,0.0866495,81140.6,3004.74,139517,1.00E-06,261163,661163,5489.37,2000.96,2.1647,1292.41,5673.8,1960.11,4.33651,1246.27,261163,5646.54,1957.12,0.509875,1239.63,5659.37,1949.7,2.39263,1232.96
113562.354,88980.05673,202542.4107,29.58039006,32.64700797,539.990456,37.61103384,16.59,,1.00E-06,0.115515,0.570961,51.4574,4.42362,51007.8,54816.6,1254118.313,1061.84,28812.3,1943.79,3.0789,1841.63,2502.63,21903.6,40000,202555,0.0372135,0.0714712,76887.2,3474.96,133237,1.00E-06,259316,659316,4472.43,1530.26,2.24089,1002.24,4632.63,1496.97,4.39155,965.326,259316,4613.39,1494.41,0.687508,959.168,4620.61,1488.54,2.38229,954.126
84576.95906,0,84576.95906,20.43838946,47.88521805,498.7995991,9.219782256,20.44,,0.929101,0.0802998,0.382353,27.7023,3.54885,23461.1,13448.7,668219.9769,443.358,15673.5,713.976,2.90665,0.72412,1222.11,11004.5,40000,84574,0.0198201,0.116819,93719.1,3453.39,138688,2.72E-05,141335,541335,3151,815.665,2.13561,465.098,3219.52,801.342,3.33775,450.27,141335,3213.39,794.906,1.17301,441.763,3211.99,792.803,1.96063,440.384
82161.65334,0,82161.65334,34.98785791,38.28885348,628.3880677,32.99371306,34.99,,0.165469,0.0877569,17.8372,34.346,3.31188,22913.6,14709.5,1087548.515,430.818,25136.9,1534.22,2.68337,0.107724,1278.93,11501.4,40000,82181.9,0.0405366,17.5122,91139.5,2003.95,110362,2.18E-06,138943,538943,3409.42,1670.19,1.40801,1019.02,3530.53,1636.22,3.33916,981.585,138943,3493.26,1629.75,0.346991,972.816,3510.28,1621.47,2.06316,965.23
113562.354,73731.97903,187294.333,26.27881297,20.60743745,650.2199905,14.95519838,15.93,,1.82E-06,0.109169,0.571095,52.4417,4.25566,46535.2,45298.5,996176.2569,981.804,22921.9,1508.4,3.04005,2230.66,2269.19,19962.4,40000,187287,0.0321604,0.0608251,70705.3,3469.92,130057,1.00E-06,244048,644048,4251.88,1319.27,2.55298,800.397,4374.61,1293.89,4.25387,772.118,244048,4363.45,1290.97,0.744285,765.641,4366.75,1286.42,2.26454,761.963
113562.354,92920.19558,206482.5496,26.27411404,40.22104498,643.1561778,15.70464981,14.45,,0.0161243,0.105263,0.562395,55.0712,4.78764,49547,48243.2,1044807.247,1082.39,24069.6,1553.33,3.12497,1532.13,2343.7,20584.2,40000,206475,0.0307994,0.0313193,76734.3,3372.45,126416,1.00E-06,263236,663236,4099.89,1264.25,2.77597,772.842,4217.82,1239.67,4.36167,745.772,263236,4211.29,1236.13,0.972404,738.795,4210.52,1231.97,2.5742,735.703
104545.176,0,104545.176,36.71067622,30.91725865,732.5041844,36.75685826,36.71,,1.00E-06,0.125731,14.1954,39.5835,3.44004,36004.5,29714.4,1366871.195,548.149,31428.1,2093.15,2.95831,94.1832,1828.94,16246.8,40000,104564,0.0554954,13.814,95617.5,1979.47,128854,1.00E-06,161325,561325,4891.93,2279.89,1.41584,1364.99,5049.21,2236.5,3.46348,1316.09,161325,5002.84,2230.18,0.276596,1307.39,5029.26,2219.81,2.0694,1297.37
78546.48676,0,78546.48676,27.10728559,25.72860932,600.8627732,15.90066883,27.11,,0.128829,0.10558,0.409297,32.9309,2.98972,25458,18081.7,739465.4811,411.77,17151.6,983.106,2.72753,2960.64,1420.22,12731.6,40000,78548.2,0.0278706,0.0876422,64772.1,3762.63,147602,3.15E-06,135309,535309,4120.15,1147.63,1.58629,676.089,4232.58,1124.5,3.58101,651.667,135309,4217.08,1120.23,0.398224,644.565,4223.18,1114.82,2.04426,640.258
105734.263,0,105734.263,27.76591707,39.39950193,529.4613789,30.59299776,27.77,,0.262056,0.134365,0.378074,29.646,3.16124,37041.5,33217.4,1187459.73,554.345,27526.2,1595.15,2.95338,1700.19,1936.04,17157.4,40000,105745,0.0400825,0.0879055,83320.1,3888.63,149576,4.90E-06,162506,562506,5236.64,1651.32,1.57844,998.803,5393.51,1616.92,3.59434,961.35,162506,5366.14,1610.47,0.420432,952.254,5374.59,1603.3,2.2366,946.048
104719.5099,0,104719.5099,18.52247773,15.68345321,549.1876342,0.647553674,18.52,,0.484001,0.0839587,0.386892,30.0586,3.08202,25236.6,16844,606611.1669,548.898,14133.6,742.977,2.73093,3027.07,1369.98,12295.1,40000,104706,0.0208036,0.0958704,61564.7,3543.88,138959,1.60E-05,161467,561467,3295.09,852.547,2.44216,462.094,3362.21,839.334,3.50077,447.884,161467,3358.55,834.475,0.98903,440.453,3358.35,832.144,1.84053,438.811
89010.27371,0,89010.27371,25.76275233,27.5782375,490.5311361,23.95822536,25.76,,0.119104,0.106316,0.33744,27.6411,2.79974,26795.6,20186.7,864166.3782,466.661,20046.9,1145.98,2.74921,2767.45,1501.99,13440,40000,89019.2,0.0300105,0.0709773,68776,3836.79,150615,2.41E-06,145780,545780,4136.29,1237.53,1.54266,760.695,4263.76,1210.8,3.63954,732.11,145780,4246.82,1206.38,0.419084,724.84,4252.65,1200.42,2.2051,719.992
113562.354,67190.62081,180752.9748,21.81425045,27.14394197,513.1382902,15.29564995,13.71,,0.0143432,0.0889766,0.483401,47.4743,4.0321,37832.8,31539.1,852446.4657,947.534,19661.6,1243.86,2.97321,2176.11,1885.44,16727.7,40000,180749,0.0255817,0.028486,68337.5,3401.02,130143,1.00E-06,237510,637510,3461.67,1050.64,2.55909,648.437,3564.96,1029.84,4.27717,625.749,237510,3560.16,1026.96,0.947925,619.403,3559.06,1023.27,2.4662,616.762
113562.354,392.7381315,113955.0921,30.53950997,43.83961077,488.8856848,46.25848433,30.43,,0.403204,0.105488,11.3532,27.6545,3.29751,31313.2,24936.9,1464691.811,597.536,33935.7,1984.51,2.85916,0.159985,1672.56,14909.4,40000,113985,0.0467761,11.0934,94802.3,2220.03,129494,4.80E-06,170746,570746,4088.69,1928,1.55867,1207.46,4235.5,1888.01,3.37161,1162.95,170746,4202.37,1879.24,0.493193,1151.85,4219.52,1871.04,2.13299,1144.28
78286.41985,0,78286.41985,31.03884148,16.13874746,748.6031081,13.62453389,31.04,,0.052045,0.1288,0.540633,40.2093,3.33183,30173.9,23750.9,816286.0786,410.383,18870.7,1147.96,2.79645,3048.58,1631.56,14557.2,40000,78283.7,0.0340711,0.141078,65330.1,3850.66,146089,1.34E-06,135045,535045,5037.75,1400.41,1.52718,790.947,5163.71,1373.97,3.55264,762.705,135045,5138.38,1369.35,0.321806,755.352,5152,1362.84,1.95962,749.795
76299.30639,0,76299.30639,12.3038689,27.82242938,497.260303,0,12.3,,1.02659,0.0364493,0.813476,27.6004,3.61609,13286.4,5684,332081.1249,399.939,7719.62,424.362,2.41892,2117.86,790.636,7189.13,40000,76291.4,0.00897496,0.557537,57548.4,2309.97,110367,4.87E-05,133052,533052,1438.89,367.542,2.9608,210.775,1461.43,362.552,3.30993,205.406,133052,1458.72,359.745,1.75601,201.017,1457.97,358.998,1.95278,200.451
99198.02713,0,99198.02713,34.36630451,34.18356805,726.6346045,28.78109533,34.37,,0.0076382,0.103553,17.3166,39.1779,3.41707,29537.6,21369.8,1188653.251,520.091,27364.8,1785.82,2.8255,0.341632,1546.14,13821.4,40000,99211.3,0.0478413,16.9416,94883.7,1903.46,109158,1.00E-06,155972,555972,4032.5,1965.37,1.53718,1160.88,4161.03,1928.59,3.44873,1119.68,155972,4121.21,1922.52,0.312968,1111.15,4142.12,1913.65,1.99568,1102.8
113562.354,79021.5562,192583.9102,12.63085022,35.13298442,650.7401275,0,7.45,,0.129658,0.0675089,0.530436,53.6269,4.56697,34558.8,22576,731849.8622,1009.49,16822.6,1125.34,3.05642,299.602,1589.95,14199.2,40000,192568,0.0232565,0.023183,81374,2046.28,89102.9,2.64E-06,249329,649329,2650.79,951.295,3.22213,540.424,2705.79,936.474,4.29139,523.778,249329,2701.96,932.953,1.39033,517.092,2700.36,930.26,2.60284,515.295
113562.354,46232.85312,159795.2071,18.08979885,24.73221125,474.6065484,7.370988907,12.86,,0.246198,0.0753468,0.430475,41.8795,3.78995,30468.8,21630.3,693810.5866,837.644,16061,954.062,2.8834,2411.01,1555.7,13903.9,40000,159787,0.0201194,0.0315715,64017.3,3352.36,130813,5.88E-06,216548,616548,2943.35,825.844,2.72441,489.39,3018.59,810.952,3.98171,473.218,216548,3015.32,807.25,1.2855,466.59,3013.87,804.775,2.35624,464.923
113562.354,81659.58399,195221.938,16.5463266,17.722571,533.3504422,0,9.63,,0.117506,0.0677036,0.520529,50.3779,4.42027,33349.2,22943.9,622046.4491,1023.32,14278.5,976.613,2.98309,2035.16,1603.09,14312.3,40000,195206,0.0178453,0.0411517,62683.2,2956.61,116151,3.07E-06,251967,651967,2653.44,730.444,3.31271,417.438,2710.86,718.682,4.22693,404.346,251967,2708.85,715.684,1.73573,398.547,2708.15,713.812,2.4848,397.186
100792.1253,0,100792.1253,23.30815084,16.7657883,697.3274481,0.184200453,23.31,,0.277368,0.111729,0.475944,37.4446,3.25209,31315.3,24135.8,722192.4944,528.293,16752.4,958.702,2.82379,3041.34,1644.97,14672.5,40000,100776,0.0288307,0.1061,64344,3686.42,139671,8.65E-06,157537,557537,4384.47,1180.97,2.14396,626.63,4475.9,1162.28,3.50013,606.358,157537,4465.82,1157.15,0.597285,598.44,4469.15,1153.23,1.81634,595.37
113562.354,611.5470624,114173.9011,13.16767772,16.85861994,483.4525649,0,13.1,,0.754328,0.0628503,0.355501,27.1909,3.33116,21666.3,12559.7,573222.2199,598.467,13359.9,697.844,2.67873,2247.34,1180.47,10639.6,40000,114162,0.0175146,0.0997352,66350.4,2975.1,123234,2.29E-05,170923,570923,2471.19,717.202,2.81895,391.274,2518.77,706.852,3.48169,379.819,170923,2514.87,702.115,1.44612,372.888,2514.01,700.586,1.94932,371.76
113562.354,9585.530801,123147.8848,20.44133877,28.93245776,749.6064087,0,18.85,,0.194846,0.112591,0.489515,43.2254,3.56965,36506.9,29634.1,862872.5475,645.477,19960.2,1200.95,2.92336,2162.24,1826.41,16225.3,40000,123130,0.0344915,0.0671806,74361.3,3214.41,124202,4.82E-06,179891,579891,4416.23,1411.69,2.26864,759.512,4512.65,1389.44,3.63564,734.696,179891,4501.15,1384.24,0.5806,726.529,4503.64,1379.66,1.98665,722.819
113562.354,47392.36496,160954.719,15.15782513,26.64522246,604.6705421,0,10.69,,0.222542,0.0740478,0.476836,46.644,3.96531,31512.6,21268.2,687842.7771,843.685,15880.3,988.407,2.92989,1565.01,1542.39,13789.1,40000,160939,0.0227144,0.0318221,71875.8,2707.42,109894,5.31E-06,217700,617700,2905.07,929.55,2.91306,519.873,2967.23,915.045,3.97105,503.683,217700,2963.26,911.21,1.1869,496.832,2961.91,908.577,2.28993,495.009
104267.6186,0,104267.6186,34.38884345,14.63099108,552.0058434,47.67678708,34.39,,1.00E-06,0.119502,10.1985,30.6749,3.04074,33477.1,27483.8,1385417.053,546.755,31883.3,2092.77,2.93081,198.759,1757.56,15637.5,40000,104298,0.0514494,9.90659,93743.1,2191.31,143593,1.00E-06,161059,561059,4628.19,2118.52,1.31357,1327.86,4798.2,2074.33,3.47397,1278.32,161059,4753.23,2068.4,0.295633,1270.02,4780.09,2057.98,2.15746,1259.99
109096.827,0,109096.827,24.44372831,45.55209016,497.6080426,24.51338172,24.44,,0.561626,0.120363,0.299589,28.5233,3.35813,35248.9,29011.6,1109387.056,571.947,25901.5,1305.19,2.9979,906.424,1806.73,16057.5,40000,109103,0.0346967,0.0278546,91139.2,3852.55,145653,1.13E-05,165864,565864,4697.16,1429.41,1.78901,853.466,4828.11,1400.89,3.57247,822.846,165864,4817.71,1393.11,0.641306,812.441,4814.53,1387.87,2.57785,808.645
113562.354,17044.5983,130606.9523,34.15910929,48.99064019,469.4387937,60.11924821,29.7,,0.350994,0.127031,6.18894,33.3413,3.74101,40775.1,37940.7,1718943.615,684.881,39716.1,2439.4,3.04458,3.56022,2072.23,18309.1,40000,130646,0.0525161,5.86979,95082.1,2302.92,149031,4.17E-06,187407,587407,4916.23,2165.8,1.47437,1391.02,5094.21,2118.73,3.42046,1338.61,187407,5058.7,2110.02,0.473055,1327.65,5081.24,2100.64,2.20774,1318.79
113562.354,13712.2617,127274.6157,25.11242523,27.39783827,472.2204114,30.43691343,22.41,,0.0583839,0.117628,0.397428,32.2921,3.09848,36047.1,32763.3,1099785.471,667.265,25414.8,1556.42,2.88134,2483.87,1922.47,17042.3,40000,127286,0.0358944,0.0840626,73640.6,3843.56,146462,1.02E-06,184047,584047,4570.39,1478.27,1.74961,923.332,4720.25,1446.55,3.82199,888.559,184047,4696.7,1442.23,0.473022,881.183,4705.11,1435.78,2.22037,875.643
113562.354,38326.38524,151888.7392,31.83501487,40.18937281,741.7271139,23.09389873,23.8,,0.0507067,0.147514,0.601533,49.7308,4.16309,52632.4,57406.8,1313928.115,796.226,30266.9,1955.97,3.09581,1952.91,2562.76,22400.4,40000,151886,0.0451425,0.11006,79816.7,3626.79,139095,1.00E-06,208647,608647,5754.97,1854.01,2.04091,1103.82,5917.69,1817.91,3.84984,1063.61,208647,5888.47,1812.75,0.465844,1055.42,5900.56,1805.7,2.16188,1049.13
113562.354,936.5462538,114498.9003,25.59962727,43.33429727,653.8154447,12.36014971,25.39,,0.499643,0.134327,0.396384,36.2426,3.62379,40164,35985.5,1085891.368,600.191,25282.6,1347.88,3.0052,1765.26,2016.9,17842,40000,114491,0.0376267,0.0411771,81875.5,3828.05,141877,1.18E-05,171252,571252,5259.88,1545.34,1.99963,865.973,5385.87,1517.9,3.51863,836.122,171252,5374.4,1510.19,0.608845,825.796,5373.1,1505.07,2.25935,821.797
89447.17279,0,89447.17279,36.85329312,45.1457962,719.1425096,32.95273786,36.85,,0.336,0.104646,18.0462,38.8514,3.70393,28072.6,19837.8,1265642.907,468.999,29283.5,1755.22,2.80463,0.110738,1488.73,13325.3,40000,89465.2,0.047491,17.6745,92789.5,1916.69,113141,4.54E-06,146226,546226,4079.58,1954.06,1.47682,1155.07,4207.68,1916.7,3.28671,1113.64,146226,4168.58,1908.28,0.368145,1103.07,4185.85,1899.64,2.03265,1095.05
111150.2012,0,111150.2012,36.63066738,16.92382662,711.4126124,41.05960579,36.63,,1.40E-06,0.135436,11.9622,38.5744,3.40593,39803.7,35362,1472701.084,582.788,33850.4,2266.23,3.01246,264.356,1998.95,17690.3,40000,111171,0.0586157,11.5898,95236.7,2018.95,137269,1.00E-06,167932,567932,5266.14,2408.24,1.41446,1454.7,5436.6,2361.91,3.47904,1402.3,167932,5388.94,2355.45,0.276532,1393.47,5417.46,2344.63,2.0988,1382.93
109692.8855,0,109692.8855,25.43051347,36.58376763,690.9529282,7.525044451,25.43,,0.306785,0.130891,0.443722,37.4121,3.40834,37744.4,33100.3,956334.9968,574.976,22193.6,1259.63,2.92973,2486.17,1932.55,17127.8,40000,109681,0.0359859,0.0738802,73311.1,3811.01,141726,7.81E-06,166442,566442,5127.24,1476.26,1.99865,812.071,5246.77,1450.82,3.52818,784.23,166442,5232.51,1444.58,0.524096,775.239,5235.65,1439.44,2.01548,771.03
113562.354,75766.08658,189328.4406,18.73268393,28.44666781,584.307302,0,11.24,,0.101789,0.0776342,0.531328,50.842,4.3024,36163.2,27113.5,676881.4253,992.416,15561,1038.89,2.99116,2197.59,1745.44,15533.9,40000,189311,0.02065,0.043574,63929,3120.72,120617,2.62E-06,246072,646072,3041.07,845.268,3.15705,480.988,3108.69,831.441,4.17842,465.567,246072,3105.92,828.32,1.41709,459.406,3105.37,826.002,2.34621,457.725
99449.58508,0,99449.58508,34.61802225,33.89821337,465.3474547,54.34111266,34.62,,1.07E-06,0.118985,8.14805,26.437,2.92436,32187.3,26123.9,1420560.888,521.535,32728.6,2109.34,2.93466,120.052,1712.67,15253.3,40000,99486.8,0.0502495,7.89869,94058.4,2295.54,153335,1.00E-06,156248,556248,4598.67,2072.52,1.19685,1326.89,4777.93,2026.92,3.44022,1276.01,156248,4731.9,2020.74,0.303952,1267.59,4759.4,2009.98,2.22724,1257.26
80143.16027,0,80143.16027,24.52574657,24.13540043,660.3104786,5.765258941,24.53,,0.229201,0.0973157,0.444992,35.6277,3.09231,24611.6,16484.7,612309.6492,420.09,14222.4,793.927,2.71576,3092.2,1355.06,12165.3,40000,80135.4,0.0240453,0.0953841,61286.2,3628.37,142313,7.18E-06,136896,536896,3812.76,987.352,1.87805,547.854,3899.29,970.01,3.53056,529.722,136896,3889.86,965.7,0.513999,522.587,3892.63,961.811,1.84791,519.712
113562.354,18077.76308,131640.1171,33.30047269,35.24943519,584.0524061,44.92281787,28.73,,0.000440836,0.115537,9.6915,38.4937,3.50898,38003,33042.7,1438445.356,690.225,33063.2,2213.34,2.98309,2.22463,1930.83,17113.2,40000,131666,0.0501169,9.3221,95493.6,2173.23,130689,1.00E-06,188427,588427,4473.53,2061.58,1.62129,1292.79,4634.74,2019.36,3.59975,1245.22,188427,4597.1,2013.84,0.373363,1237.05,4621.49,2004.67,2.10623,1228.33
113562.354,59730.93653,173293.2905,34.85777398,23.79123418,501.0210104,58.96930477,22.84,,1.00E-06,0.12008,3.88852,45.3885,3.96226,47310,48056.5,1532733.932,908.634,35102,2486.88,3.10019,393.225,2339.04,20545.4,40000,173329,0.048766,3.44997,90487.7,2374.15,143065,1.00E-06,230090,630090,4625.09,2006.97,1.69874,1338.5,4809.05,1963.13,3.86207,1288.99,230090,4776.87,1959.43,0.45388,1282.25,4803.21,1950.64,2.19498,1273.91
91873.67313,0,91873.67313,14.36498775,34.66039868,678.7508054,0,14.36,,0.406531,0.0738745,0.389734,36.7601,3.31794,22963.4,12911.8,603150.812,481.562,14030.1,761.615,2.76418,1011.41,1197.13,10785.6,40000,91861.7,0.0239595,0.0389424,79669.1,2510.01,107344,1.14E-05,148623,548623,2907.2,980.92,2.24248,523.414,2962.33,966.503,3.58022,508.071,148623,2956.59,961.438,0.756236,500.244,2954.98,958.38,1.99696,498.212
113562.354,76526.26154,190088.6155,14.79855053,35.20891255,476.1193217,0,8.84,,0.403592,0.0601348,0.511551,48.0269,4.87699,30499.9,18849.5,605874.0137,996.417,13932.9,925.599,3.01372,1325.96,1450.55,12994.7,40000,190074,0.0152237,0.057929,68501.8,2879.94,114678,1.12E-05,246835,646835,2360.44,623.398,3.51168,351.509,2407.7,613.804,4.00478,340.727,246835,2405.97,610.165,2.20736,335.008,2405.39,608.947,2.57217,334.005
101600.2903,0,101600.2903,38.70057492,42.724177,646.4241067,49.84062202,38.7,,0.128241,0.138503,10.6195,35.4038,3.52294,38333.1,33461.7,1586597.74,532.774,36575.8,2334.04,3.02235,127.84,1943.3,17219,40000,101631,0.0583297,10.2783,95273.6,2080.37,146750,1.66E-06,158392,558392,5382.15,2401.44,1.30856,1466.2,5561.42,2352.47,3.3443,1411.39,158392,5512.26,2344.45,0.296666,1401.37,5540.12,2333.19,2.15789,1390.45
113562.354,1030.715294,114593.0693,29.39933164,25.64928285,618.1095447,28.56600981,29.13,,0.000540737,0.14726,0.471246,34.3629,3.14478,41929.5,41605.8,1232071.812,600.762,28405,1810.42,2.95632,2440.65,2172.41,19151.9,40000,114600,0.0457882,0.131829,75553.6,3666.87,151023,1.00E-06,171361,571361,5741.09,1882.54,1.59962,1124.37,5910.34,1845.06,3.73577,1082.86,171361,5871.98,1839.83,0.338221,1074.76,5890.39,1831.53,2.14983,1067.19
113562.354,43213.7664,156776.1204,13.17266297,22.23318287,639.7832326,0,9.54,,0.20535,0.0719176,0.473949,47.1624,3.9406,30767,19885.6,711213.8127,821.782,16420.4,1021.46,2.93267,949.711,1490.55,13341.1,40000,156761,0.0246435,0.0261895,78210,2312.01,98325.6,4.47E-06,213522,613522,2823.21,1008.18,2.84325,562.269,2882.85,992.672,3.99558,544.915,213522,2878.35,988.721,1.06445,537.828,2876.7,985.74,2.35125,535.804
92829.34537,0,92829.34537,14.89900372,28.37126463,589.1438631,0,14.9,,0.466137,0.067245,0.370949,32.0948,3.12677,20822.1,11630.9,526078.2579,486.575,12253.3,648.282,2.66466,2107.47,1135.41,10243.8,40000,92818,0.0191326,0.0645202,67001.2,2829.09,118921,1.50E-05,149579,549579,2644.97,783.589,2.39847,424.387,2695.21,771.985,3.53899,412.121,149579,2690.84,767.514,0.969936,405.047,2689.8,765.304,1.8698,403.609
113562.354,2898.90055,116461.2546,28.67842328,16.98898297,497.917962,39.23636019,27.96,,0.0126887,0.0931336,12.1005,29.0983,2.94699,28532.2,21322.5,1226105.43,610.644,28232.7,1836.4,2.8002,0.904437,1544.39,13806.4,40000,116485,0.0425619,11.8272,95321.8,2212.5,119775,1.00E-06,173246,573246,3600.34,1752.29,1.6093,1104.31,3738.87,1715.84,3.56264,1063.49,173246,3705.08,1710.68,0.397688,1055.64,3725.35,1702.48,2.07875,1048.01
113562.354,34496.87464,148059.2286,12.33223009,22.5656661,674.718386,0,9.46,,0.205497,0.0738545,0.466952,46.6896,3.85879,30479.4,19483.1,742471.67,776.087,17154.7,1053.73,2.92595,646.425,1475.13,13207.7,40000,148044,0.0270695,0.0245287,82540.2,2118.71,92900.4,4.27E-06,204805,604805,2900.17,1107.27,2.71184,612.933,2961.16,1090.4,3.95324,594.038,204805,2955.99,1086.17,0.916724,586.616,2954.18,1082.78,2.3641,584.303
113562.354,83389.49935,196951.8534,37.79557883,33.89365624,651.7389785,52.19412249,21.79,,1.00E-06,0.14154,0.599408,54.0591,4.50844,61440.9,74434,1583220.242,1032.59,36367.9,2459.11,3.19533,1189.32,2929.86,25405.3,40000,196975,0.0508436,0.0735966,84805.6,2823.17,145521,1.00E-06,253736,653736,5479.85,2089.46,1.96753,1374.03,5677.22,2045.13,4.29772,1324.16,253736,5649.11,2041.83,0.481845,1317.35,5661.61,2033.74,2.47382,1310.02
113562.354,69956.37253,183518.7265,36.72678811,33.02422146,556.6515534,59.01692528,22.73,,1.00E-06,0.125292,3.72605,48.9487,4.20909,51766.9,55311.1,1590733.676,962.229,36410.3,2600.97,3.14256,372.266,2514.21,21999.4,40000,183553,0.0505401,3.25171,90975.5,2333.66,141474,1.00E-06,240314,640314,4830.31,2078.84,1.80036,1381.6,5017.13,2034.12,3.91238,1330.96,240314,4985.03,2030.4,0.465948,1324.16,5011.67,2021.6,2.20409,1315.8
105981.4103,0,105981.4103,23.86373669,44.83245033,494.5361732,22.36580839,23.86,,0.559684,0.114659,0.297375,28.3004,3.3147,33334.9,26261.4,1039045.562,555.609,24271.5,1210.13,2.97885,881.471,1717.26,15292.6,40000,105987,0.032579,0.0281122,90636.7,3820.45,145345,1.16E-05,162748,562748,4475.24,1342.12,1.80971,798.879,4598.66,1315.53,3.56704,770.437,162748,4589.48,1308.04,0.666973,760.32,4586.38,1303.16,2.53024,756.865
113562.354,64953.93893,178516.2929,36.75471278,15.33392239,506.1157536,64.57850786,23.38,,1.00E-06,0.13064,2.05632,46.562,4.05283,52354,57257.1,1625441.613,936.032,37226.3,2636.15,3.15258,601.754,2559.32,22372,40000,178555,0.0517614,1.60488,89173.3,2382.81,151615,1.00E-06,235316,635316,5032.87,2130.14,1.64165,1431.29,5231.78,2083.43,3.87074,1378.48,235316,5198.39,2079.69,0.433911,1371.7,5225.61,2070.46,2.23129,1362.88
89684.33134,0,89684.33134,31.5871523,23.58485559,688.9740799,22.11248744,31.59,,0.00156944,0.143135,0.556789,37.3544,3.24369,35116.6,31236.9,1017410.086,470.166,23462.2,1488.84,2.85735,2899.16,1876.19,16649.1,40000,89687.7,0.0405445,0.184799,69545.2,3939.29,148299,1.00E-06,146449,546449,5591.8,1667.68,1.45969,971.609,5744.88,1634.81,3.62574,935.883,146449,5704.01,1629.78,0.303136,928.132,5725.39,1621.78,2.04485,920.944
113562.354,51454.89414,165017.2481,22.33092609,23.33390902,690.4643948,0,15.37,,0.107192,0.100349,0.550534,50.1098,4.03574,40181,34147.9,798897.4504,864.959,18418.2,1174.02,2.98901,2425.3,1963.57,17390.7,40000,164998,0.0276809,0.0624449,67310.1,3369.08,127468,2.71E-06,221759,621759,3930.36,1133.09,2.75603,632.504,4019.61,1114.41,3.94016,611.556,221759,4012.79,1110.66,0.887,604.598,4013.95,1107.24,2.09515,601.954
113562.354,48657.75248,162220.1065,26.24730905,43.85335905,578.3227183,22.63631725,18.37,,0.276084,0.116199,0.471584,46.4802,4.27616,44793.5,42115.3,1156040.806,850.403,26799.1,1551.73,3.08472,1298.94,2186,19265.9,40000,162221,0.0344167,0.0242741,83405.7,3612.88,135156,5.21E-06,218982,618982,4526.47,1415.55,2.25582,862.263,4658.81,1387.22,3.90839,831.353,218982,4650.39,1381.63,0.773007,822.753,4647.95,1376.67,2.64886,819.092
113562.354,20022.56473,133584.9187,20.86228224,16.36894561,737.7174463,0,17.74,,0.172137,0.109123,0.507941,45.4539,3.69863,37471.5,30764.2,848947.8626,700.188,19624.2,1195.46,2.94197,2201.06,1861.64,16525.3,40000,133566,0.0327572,0.0641872,72920.2,3239.28,124611,4.25E-06,190327,590327,4278.52,1340.73,2.39017,728.66,4373.1,1319.35,3.7053,704.761,190327,4362.98,1314.56,0.642666,696.919,4364.92,1310.29,2.01053,693.509
113562.354,91994.08448,205556.4385,27.50185969,46.48436388,614.1078337,22.83674601,15.19,,0.128563,0.110313,0.544618,54.4922,4.98453,51602.9,51781.5,1182682.383,1077.57,27303.9,1700.29,3.16306,1110,2430.44,21305.4,40000,205555,0.0329887,0.0217394,82568.4,3419.52,127894,2.32E-06,262316,662316,4291.69,1356.08,2.6401,844.354,4421.47,1328.59,4.26008,814.315,262316,4414.81,1324.12,0.97788,806.619,4412.5,1319.55,2.8094,803.325
113562.354,12002.36673,125564.7207,33.64354719,47.74252684,662.5924375,37.53446666,30.43,,0.415274,0.113494,13.3972,40.0528,3.94969,36661.9,30605.8,1510025.633,658.342,34920.3,2111.68,2.94035,0.163321,1856.74,16483.6,40000,125584,0.050584,13.0127,95667.5,2018.8,115884,5.29E-06,182345,582345,4417.03,2080.34,1.7725,1253.44,4555.19,2040.57,3.39405,1208.92,182345,4522.65,2031.39,0.507588,1197.38,4539.77,2023.36,2.04676,1189.89
107941.2992,0,107941.2992,16.14083496,25.58709903,749.8915629,0,16.14,,0.242751,0.0974546,0.434587,40.4205,3.41568,30483.1,21175.2,795837.1921,565.775,18435,1082.17,2.86086,1450.08,1538.96,13759.4,40000,107926,0.0333796,0.0453201,80361.5,2689.07,110296,5.73E-06,164687,564687,3827.03,1365.85,2.17154,727.344,3907.54,1345.14,3.62065,704.45,164687,3897.98,1339.71,0.556704,696.093,3898.18,1335.19,2.06054,692.594
113562.354,76560.83923,190123.1932,35.11066128,14.95966718,716.1058165,36.506023,20.97,,1.00E-06,0.13973,0.630865,54.89,4.42371,58915.2,69499.9,1405432.488,996.717,32269,2197.93,3.14577,1836.5,2827.96,24576,40000,190131,0.0467879,0.0936212,79413.5,3171.7,139623,1.00E-06,246892,646892,5426.25,1921.14,2.12185,1221.85,5603.96,1882.01,4.23407,1177.76,246892,5576.04,1878.8,0.494991,1171.02,5589.21,1871.51,2.32276,1164.46
113562.354,12390.95573,125953.3097,13.82888793,36.29397385,694.7549613,0,12.47,,0.390604,0.0853369,0.42444,41.965,3.7241,30805.4,20326.3,807307.9617,660.2,18736.2,1062.28,2.93234,560.548,1507.26,13485.6,40000,125938,0.0302037,0.0259337,87574.3,2419.19,102159,8.67E-06,182699,582699,3354.25,1236.11,2.47591,666.969,3422.21,1217.66,3.70051,646.515,182699,3415.58,1211.84,0.830465,637.806,3413.48,1208.15,2.30816,635.235
113562.354,73183.14424,186745.4982,18.01534021,47.62812422,559.4962594,0,10.96,,0.873016,0.0762326,0.540155,49.7579,5.63924,37051.3,25995.7,795769.9113,978.878,18390.3,1125.22,3.14207,428.773,1708.38,15216.6,40000,186728,0.0195488,0.064057,82594.8,3065.23,118397,2.30E-05,243489,643489,2995.33,801.193,3.48283,441.098,3053.64,788.865,3.74378,427.33,243489,3050.21,783.371,2.03305,419.951,3049.3,781.95,2.38337,418.743
109434.5466,0,109434.5466,31.97774363,16.88431701,534.3059942,44.33990662,31.98,,9.77E-05,0.110146,11.0914,29.7349,2.98114,31991.8,25539.5,1336110.808,573.827,30751.4,2015.48,2.89114,44.1048,1693.03,15085.1,40000,109462,0.048541,10.8098,94981,2194.34,135047,1.00E-06,166223,566223,4263.76,1998.36,1.42774,1252.25,4422.44,1956.88,3.50629,1205.72,166223,4381.33,1951.24,0.326314,1197.58,4405.83,1941.64,2.11985,1188.44
113562.354,49527.5967,163089.9507,27.94635618,15.54524471,615.4363731,24.13652673,19.46,,1.49E-06,0.1225,0.549672,47.3149,3.90015,45738.7,46123.5,1127369.795,854.965,25954.7,1693,3.00691,2326.25,2290.29,20138.7,40000,163091,0.0373368,0.0866977,73266,3639.01,136710,1.00E-06,219852,619852,4765.61,1533.82,2.1338,943.902,4912.38,1502.85,4.06527,909.487,219852,4891.56,1499.39,0.545517,902.645,4900.02,1493.47,2.19473,897.554
113562.354,24591.12697,138153.481,15.84204607,24.56443948,473.8921621,0.148228643,13.02,,0.593694,0.0674011,0.451476,35.7142,3.75772,25532.5,16142.6,581408.421,724.166,13495.2,763.303,2.78623,2720.2,1340.71,12040.3,40000,138140,0.0166204,0.110707,60197.1,3310,131381,1.86E-05,194901,594901,2644.42,680.762,3.00114,376.562,2698.15,670.423,3.62663,365.061,194901,2696.4,666.25,1.59759,358.636,2696.05,664.814,2.05164,357.525
92152.62438,0,92152.62438,29.15478563,27.0247098,730.2796575,12.68209085,29.15,,0.0895059,0.13536,0.52866,39.2936,3.31447,34413.2,29447.9,907880.5674,483.058,20982.4,1282.53,2.85225,2990.22,1820.55,16175.3,40000,92147.1,0.0369168,0.13764,67397.8,3873.35,144938,2.22E-06,148908,548908,5295.84,1516.05,1.6636,851.051,5427.27,1488.14,3.55953,820.763,148908,5401.34,1483.15,0.353266,813.008,5414.42,1476.67,1.95564,807.402
99610.01223,0,99610.01223,13.8362257,31.64348183,676.5051941,0,13.84,,0.331488,0.0768546,0.383878,36.7557,3.2519,24332,14428.6,647030.5935,522.115,15028.4,839.426,2.76065,1316.59,1266.48,11392.7,40000,99597.3,0.0260403,0.0342133,77496.3,2478.9,105877,8.52E-06,156358,556358,3021.89,1065.84,2.25869,571.183,3081.91,1050.03,3.63211,554.083,156358,3075.81,1045.04,0.705094,546.207,3074.18,1041.61,2.07201,543.862
113562.354,58053.64378,171615.9978,32.92995915,43.07935209,722.4555644,28.73627816,21.79,,0.0233097,0.142691,0.602584,52.5105,4.46452,56108.1,63139,1389620.27,899.664,31995.3,2083.85,3.14353,1571.32,2691.44,23459.2,40000,171618,0.0448696,0.0865718,82601,3498.81,137349,1.00E-06,228379,628379,5556.71,1843.58,2.15675,1128.68,5723.8,1806.48,4.01392,1087.41,228379,5698.19,1801.66,0.528913,1079.43,5707.63,1794.78,2.27705,1073.36
113562.354,81206.24839,194768.6024,28.80680225,23.61865033,733.8180123,14.11529777,16.8,,1.27E-06,0.118926,0.630371,55.816,4.44856,52005.2,54701,1070822.093,1020.97,24602.8,1658.12,3.08056,2234.32,2499.92,21881.1,40000,194758,0.0354508,0.0845904,71787.4,3467.64,129278,1.00E-06,251519,651519,4634.84,1453.42,2.60683,876.869,4765.99,1425.89,4.27139,845.892,251519,4750.72,1423,0.696677,839.393,4757.03,1418.03,2.22386,835.234
113562.354,27262.4712,140824.8252,31.55075164,30.05520538,694.9876318,27.23059803,25.44,,1.00E-06,0.146779,0.573798,45.6112,3.74149,48827,52049.3,1277023.153,738.254,29382.2,1935.61,3.03837,2327.85,2436.89,21358.9,40000,140828,0.0462946,0.12357,76265.3,3517.67,144829,1.00E-06,197589,597589,5719.74,1901.46,1.83019,1146.93,5888.84,1864.01,3.88457,1105.08,197589,5854.46,1859.55,0.385529,1097.5,5871.16,1851.78,2.1558,1090.43
113562.354,45085.59943,158647.9534,24.55393052,14.85534899,643.0025836,10.13458291,17.58,,0.0490232,0.109613,0.522339,47.3747,3.86443,41271.7,37431.6,921302.8888,831.618,21257.7,1336.4,2.97676,2468.14,2057.96,18188.7,40000,158638,0.0312804,0.0602261,69257.4,3562.03,133693,1.07E-06,215399,615399,4278.43,1282.95,2.40843,750.706,4392.45,1259.32,3.97392,724.481,215399,4382.01,1255.64,0.680053,717.493,4384.5,1251.22,2.15218,713.964
113562.354,14220.58256,127782.9366,30.20281134,28.77642282,654.0465724,27.28503547,26.84,,0.00111843,0.146143,0.527606,40.4583,3.45719,45111.9,46263.7,1242544.379,669.893,28618.4,1853.85,2.99483,2420.32,2293.86,20168.5,40000,127787,0.0455076,0.127976,75517.6,3618.73,147299,1.00E-06,184548,584548,5696.61,1870.02,1.7247,1121.37,5864.32,1833.01,3.80856,1080.21,184548,5828.55,1828.22,0.365173,1072.41,5845.74,1820.3,2.14157,1065.22
113562.354,67358.81429,180921.1683,29.31195027,45.33636091,590.7960066,31.23912006,18.4,,0.137295,0.123632,0.527542,49.9951,4.55218,51039.9,53140.5,1310327.979,948.469,30255.1,1879.48,3.12959,1232.77,2463,21575.5,40000,180928,0.0381972,0.0423417,84676,3589.66,133949,2.35E-06,237689,637689,4805.88,1571.5,2.24003,986.856,4958.74,1538.5,4.05673,950.642,237689,4944.33,1533.59,0.704119,942.61,4945.26,1527.89,2.49479,937.955
