WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
76343.96215,0,76343.96215,23.00545728,38.07928402,573.8760785,8.463164136,23.01,,0.390708,0.0849485,0.368881,31.4562,3.06916,22412.5,13394.4,591670.2153,400.195,13810.2,699.964,2.77297,1678.26,1219.6,10982.6,40000,76340.2,0.0207229,0.0646011,75584.7,3523.67,141820,1.19E-05,133101,533101,3326.96,852.57,1.88718,489.072,3404.57,836.868,3.52323,472.987,133101,3398.65,832.107,0.659998,465.511,3397.94,828.916,1.96003,463.419
113562.354,10334.6453,123896.9993,18.70932063,26.89165935,560.9243485,0.038460765,17.15,,0.423325,0.0881517,0.404385,34.7069,3.33046,29143.2,20929.9,672052.9453,649.419,15622.4,859.076,2.81182,2869.92,1529.86,13680.9,40000,123882,0.0226419,0.0682826,63442.9,3531,136299,1.28E-05,180643,580643,3458.07,927.459,2.58556,504.298,3530.45,913.043,3.59129,488.48,180643,3526.56,908.189,1.03301,480.943,3526.07,905.674,1.94222,479.113
113562.354,10663.52106,124225.8751,25.80209052,24.90759487,748.9508592,2.718552456,23.59,,0.150694,0.131683,0.545629,43.407,3.56531,41077.4,38009.6,933398.7585,651.129,21567.7,1323.04,2.94395,2847.31,2074.16,18325.3,40000,124208,0.0365104,0.115215,68805.3,3739.93,138493,3.91E-06,180969,580969,5159.87,1495.7,2.16258,815.541,5277.68,1470.69,3.61468,787.707,180969,5260.05,1465.57,0.51802,779.634,5267.31,1460.42,1.92155,775.271
113562.354,28223.13712,141785.4911,25.57688556,20.18156592,655.6395966,12.0888122,20.49,,0.0716364,0.120376,0.511164,44.1433,3.64771,41102.9,38163.9,978631.8634,743.23,22597.7,1402.34,2.95589,2596.18,2078.46,18361.6,40000,141777,0.0346102,0.0780286,70160,3681.02,137540,1.56E-06,198538,598538,4699.98,1420.07,2.18239,824.778,4825.1,1393.75,3.82717,795.598,198538,4809.9,1389.56,0.55307,788.232,4815.05,1384.41,2.08476,783.95
113562.354,47353.60094,160915.9549,14.65696401,48.74117266,461.8824577,0,10.34,,2.28713,0.0617773,0.764422,41.2273,6.96108,28695.8,16631.8,727084.7485,843.491,16807.9,1023.18,3.05363,0.287002,1361.19,12218.6,40000,160902,0.0153125,0.370512,85293.4,2932.25,116857,6.81E-05,217663,617663,2434.82,626.408,3.72198,333.422,2474.37,618.023,3.40335,323.651,217663,2471.72,613.311,2.0033,317.483,2471.09,612.501,2.03247,316.635
113562.354,54236.10394,167798.4579,14.86595085,18.44914008,549.9218566,0,10.06,,0.261515,0.0677562,0.474961,46.1288,4.07104,30148.5,19626.6,636913.7996,879.564,14693.3,926.421,2.91993,1766.13,1480.65,13255.4,40000,167784,0.0194878,0.0361183,67608.8,2786.42,112523,6.63E-06,224545,624545,2658.4,797.666,3.08206,448.815,2714.51,785.246,3.99056,434.965,224545,2711.37,781.595,1.47333,428.519,2710.25,779.512,2.32886,427.06
89503.44182,0,89503.44182,31.14470729,28.17177505,449.4144706,41.37522687,31.14,,1.89E-06,0.084325,12.9345,25.5272,2.79558,22492.9,14919.4,1094078.425,469.349,25236.2,1595.06,2.68973,0.488021,1288.15,11582,40000,89531.9,0.0382865,12.6983,92454.6,2286.19,126186,1.00E-06,146293,546293,3253.5,1580.45,1.32727,1021.29,3390.28,1545.11,3.46698,982.276,146293,3353.08,1540.07,0.36044,974.767,3373,1531.46,2.15746,966.815
113562.354,74436.36031,187998.7143,16.36212031,28.0563914,565.2774286,0,9.88,,0.129439,0.0705142,0.514919,50.1718,4.30859,33659.7,23396.2,650833.6322,985.452,14961.2,999.892,2.97988,1860.77,1619.1,14450.1,40000,187983,0.0196164,0.0365589,65846.8,2868.01,113675,3.24E-06,244744,644744,2764.09,802.828,3.20175,457.036,2824.2,789.959,4.18145,442.68,244744,2821.49,786.812,1.52443,436.582,2820.57,784.656,2.41821,435.054
113562.354,74120.46441,187682.8184,27.27581973,24.3538065,741.2814483,8.335102602,16.5,,0.000146914,0.115028,0.620992,55.132,4.35841,49330.9,49425.5,985418.2563,983.8,22653.1,1513.37,3.06352,2309.43,2373.01,20828.2,40000,187667,0.0333662,0.0818809,70260.8,3454.49,128734,1.00E-06,244428,644428,4490.27,1367.12,2.67111,804.263,4609.01,1342.25,4.20396,776.285,244428,4596.18,1339.17,0.731232,769.654,4601.1,1334.65,2.17733,765.94
113562.354,69764.88492,183327.2389,14.68114121,34.18248232,601.5793698,0,9.09,,0.198715,0.0698526,0.510005,50.6564,4.39941,33558.1,22464.8,696278.692,960.965,16030.1,1045.49,3.01402,1016.98,1585.96,14164.8,40000,183311,0.021447,0.0287115,75088,2535.3,103802,4.57E-06,240072,640072,2741.15,877.691,3.1709,496.144,2799.01,863.925,4.133,480.748,240072,2795.47,860.258,1.4576,474.136,2794.1,857.88,2.47318,472.5
112547.8739,0,112547.8739,19.24920418,31.98654409,586.7997533,0,19.25,,0.432092,0.0950059,0.382192,32.0266,3.14801,29142.6,21232.5,694940.1298,589.924,16172.6,870.163,2.80102,2860.01,1541.08,13777.7,40000,112532,0.0247126,0.0708408,65247.5,3581.39,137805,1.32E-05,169293,569293,3728.5,1012.3,2.42338,543.845,3805.66,996.673,3.5249,526.79,169293,3800.56,991.375,0.883871,518.804,3800.24,988.503,1.89869,516.703
113562.354,41350.25949,154912.6135,12.68512902,35.63136958,655.5737123,0,9.3,,0.315456,0.0727444,0.472866,47.4707,4.111,31325.2,19960.1,754621.7721,812.013,17450.9,1055.5,2.9774,349.59,1493.39,13365.6,40000,154898,0.0256357,0.0233778,85007,2192.9,94710.7,6.71E-06,211659,611659,2858.6,1049.01,2.85298,580.774,2916.74,1033.12,3.92917,563.032,211659,2911.74,1028.43,1.12698,555.348,2909.78,1025.43,2.42493,553.342
102116.9807,0,102116.9807,21.63112361,35.93636471,748.0795878,0,21.63,,0.333653,0.112667,0.461207,40.133,3.4906,32698.4,24723.5,792092.7082,535.236,18383.1,1042.24,2.88953,2140.11,1665.25,14846.7,40000,102100,0.0320942,0.0674777,74291.9,3374.21,129757,9.42E-06,158861,558861,4424.62,1314.22,2.13251,692.84,4515.54,1293.92,3.4972,670.695,158861,4505.46,1288.02,0.587473,662.07,4506.68,1283.77,1.92073,658.746
113562.354,49433.77297,162996.127,29.19103801,38.4412344,706.7650535,18.29188424,20.34,,0.0546385,0.131303,0.575892,50.4781,4.20381,49776.9,51594.7,1175528.596,854.436,27099.4,1729.35,3.07281,2003,2425.93,21268,40000,162990,0.0391407,0.0800052,77160.6,3636.54,134882,1.08E-06,219751,619751,5121.2,1606.92,2.25212,957.34,5264.78,1575.92,3.94114,922.874,219751,5245.62,1571.41,0.572307,915.176,5252.14,1565.63,2.19125,910.239
113562.354,42324.89243,155887.2464,34.57796522,28.94811055,668.3473667,39.94619023,25.19,,1.00E-06,0.112307,9.73715,47.6703,3.93133,42066.6,38115,1390605.832,817.301,31873.2,2230.12,3.02172,67.0349,2077.1,18350.1,40000,155906,0.0488789,9.27691,94921.6,2130.66,117974,1.00E-06,212667,612667,4349.44,2007.7,1.86757,1261.7,4502.55,1967.84,3.76036,1216.39,212667,4468.92,1963.51,0.414279,1209.07,4492.27,1955.16,2.07896,1201.17
113562.354,94355.96817,207918.3222,32.86440344,24.98561904,461.3138529,56.79397851,17.95,,1.00E-06,0.102381,4.50162,49.798,4.4259,46845.9,46504.5,1426440.825,1090.14,32584.6,2397.54,3.08424,244.067,2299.97,20219.6,40000,207952,0.0419916,4.02227,89942.8,2447.98,125836,1.00E-06,264713,664713,3930.97,1727.83,1.99197,1180.69,4096.95,1689.49,4.14779,1137.57,264713,4072.58,1686.91,0.642627,1131.65,4095.22,1679.66,2.23194,1124.92
113562.354,56813.44031,170375.7943,11.64029061,40.13149025,548.6111284,0,7.76,,0.691554,0.0597997,0.477089,46.7714,4.89069,29158,16846.9,702038.3387,893.081,16234.6,982.24,3.0129,0.669668,1370.1,12296.1,40000,170362,0.0190939,0.0364776,83499.9,2206.7,94902.2,1.60E-05,227123,627123,2354.74,781.644,3.34465,432.897,2397.61,770.267,3.83974,420.069,227123,2393.18,765.332,1.92049,412.96,2391.99,763.756,2.47267,411.787
113562.354,47792.62863,161354.9826,18.35159974,30.77235511,750.8143385,0,12.92,,0.0734786,0.0950231,0.5482,51.7036,4.08111,38773.6,30643.8,836108.234,845.766,19266,1238.78,3.00327,1495.36,1857.92,16493.6,40000,161336,0.0308776,0.0484341,77015.8,2760.31,110154,1.60E-06,218097,618097,3723.87,1263.1,2.68801,702.852,3807.9,1242.86,3.98275,680,218097,3800.16,1239.01,0.768899,672.837,3800.92,1235.11,2.16496,669.821
113562.354,7411.121233,120973.4752,13.265491,22.86891814,664.4011543,0,12.45,,0.30842,0.0806594,0.397267,38.934,3.41786,28208.6,18131.2,743161.0743,634.099,17237.4,987.937,2.84391,1096.01,1422.19,12748.8,40000,120959,0.0285674,0.0282956,81264,2431.7,103208,7.00E-06,177720,577720,3168.81,1168.97,2.43152,633.063,3234.48,1151.46,3.72292,613.666,177720,3228.26,1146.33,0.773888,605.54,3226.38,1142.7,2.22976,603.011
113562.354,18514.07,132076.424,27.58865063,15.07134905,457.0740918,40.11873542,23.72,,0.000883155,0.0851972,10.6778,33.1303,3.18906,28593.3,21228.6,1188473.02,692.508,27329.7,1816.5,2.80245,0.961013,1540.93,13776.5,40000,132101,0.0388484,10.3654,94764.8,2295.63,112979,1.00E-06,188862,588862,3283.73,1599.91,1.74006,1032.01,3417.3,1565.71,3.69296,993.78,188862,3388.94,1561.33,0.481977,986.52,3407.89,1553.94,2.0915,979.728
112268.3366,0,112268.3366,32.84170612,20.66625125,728.5230544,27.4761106,32.84,,0.000171673,0.165689,0.535689,39.4984,3.40237,46937.9,49194.2,1324153.985,588.559,30490,1983.65,3.02488,2349.32,2367.3,20780.7,40000,112272,0.0524376,0.142976,77040.3,3456.54,153172,1.00E-06,169033,569033,6468.98,2153.82,1.5391,1262.17,6649.26,2112.61,3.71559,1216.25,169033,6604.5,2106.86,0.296531,1207.75,6627.55,2097.5,2.15135,1199.01
83728.80435,0,83728.80435,22.02349223,39.51946108,558.870003,8.128220231,22.02,,0.484556,0.0875215,0.358016,30.7352,3.15387,24061.9,14863.8,639463.1722,438.903,14940.1,742.142,2.82175,1417.63,1285.72,11560.7,40000,83724.1,0.0217623,0.0610199,79217.9,3549.93,141014,1.43E-05,140485,540485,3429.33,894.839,1.98359,508.101,3507.85,878.847,3.50148,491.546,140485,3502.09,873.516,0.75442,483.589,3500.86,870.491,1.9795,481.607
113562.354,22812.41371,136374.7677,19.5894439,47.77084335,619.9517853,0,16.31,,1.02987,0.0959794,0.474164,41.1823,4.61621,35536.9,25981.9,866305.9086,714.822,20190.1,1055.25,3.06254,697.06,1707.92,15212.6,40000,136358,0.0256913,0.0740683,86960.7,3345.71,127893,2.84E-05,193119,593119,3774,1052.9,2.8348,560.767,3846.49,1037.09,3.39469,543.376,193119,3840.54,1029.77,1.39661,534.026,3839.17,1027.65,1.99611,532.353
113562.354,31983.73279,145546.0868,16.66986155,38.51995763,470.6728581,3.1852658,13.01,,0.833781,0.0719571,0.444753,37.8881,4.34547,28797.2,18492.6,688808.0327,762.931,16014.8,877.579,2.95317,1156.03,1436.53,12873.1,40000,145535,0.0182337,0.0833694,77819.1,3307.87,129650,2.31E-05,202296,602296,2822.91,747.878,2.98268,419.407,2882.75,735.934,3.58252,406.256,202296,2879.19,730.82,1.72371,399.1,2878.28,729.346,2.1633,397.946
113562.354,83023.25506,196585.6091,13.50598867,31.4396796,725.6757303,0,7.8,,0.000108817,0.0743524,0.564792,56.1279,4.50396,37613.3,26551.8,774412.122,1030.46,17774.9,1216.84,3.05994,484.643,1726.91,15375.3,40000,196568,0.0267786,0.0304031,81281.1,1996.93,87478.2,1.00E-06,253329,653329,2915.66,1094.61,3.1311,624.962,2979.59,1077.29,4.4431,605.338,253329,2974.93,1074.4,1.08429,598.843,2974.1,1071.14,2.47471,596.543
113562.354,37620.88734,151183.2413,16.92706569,21.67628671,593.0670483,0,12.71,,0.273041,0.0796835,0.461391,44.0081,3.81057,31486.2,22108.3,688203.8917,792.458,15918.9,958.663,2.90068,2079.01,1573.1,14054,40000,151168,0.0227688,0.0391141,68344.8,3046.79,120246,7.06E-06,207929,607929,3125.34,932.095,2.81488,517.422,3192.51,917.472,3.84928,501.169,207929,3188.48,913.36,1.13601,494.138,3187.34,910.753,2.17616,492.291
113562.354,79776.18039,193338.5344,31.68620408,21.73113419,611.4023568,36.71926297,18.61,,1.00E-06,0.125924,0.594716,52.2017,4.33379,53480.8,59593.4,1307595.562,1013.59,30032.1,2035.47,3.0939,1949.58,2612.53,22810.6,40000,193349,0.0411463,0.0856733,77239.5,3378.85,136490,1.00E-06,250110,650110,4882.63,1690.86,2.17024,1090.26,5050.35,1655.18,4.29386,1050.36,250110,5026.58,1652.37,0.579014,1043.98,5036.95,1645.85,2.32672,1038.25
103138.6448,0,103138.6448,21.0438368,24.7013083,459.7285103,16.87055171,21.04,,0.261455,0.0929181,0.28346,26.212,2.76958,26202.2,19040.5,788731.0726,540.691,18368.1,974.799,2.74028,2764.41,1458,13059.3,40000,103141,0.0257129,0.0352348,67432.4,3731.32,146816,5.74E-06,159902,559902,3620.36,1058.81,1.89506,640.382,3725.09,1037.47,3.6861,617.594,159902,3718.1,1032.77,0.627563,609.941,3716.72,1028.52,2.28722,606.926
113562.354,79542.95389,193105.3079,24.18469314,25.3012243,698.4373983,2.934151992,14.22,,0.00021339,0.100319,0.592985,54.5787,4.3718,45042.4,41084.2,845065.1472,1012.21,19424.5,1299.94,3.04734,2302.17,2158.42,19034.4,40000,193087,0.0279238,0.0625583,67411.3,3345.9,125725,1.00E-06,249848,649848,3921.97,1143.28,2.91557,660.991,4018.19,1123.41,4.25852,638.696,249848,4011.02,1120.47,0.950327,632.259,4012.77,1116.95,2.2266,629.535
81884.7874,0,81884.7874,38.70408754,40.66629436,578.2504159,45.49891994,38.7,,0.0929922,0.109576,13.7942,32.0197,3.28277,27303.5,19655.3,1294744.516,429.422,29898.6,1853.81,2.8322,0.409996,1481.75,13264.9,40000,81915.5,0.047598,13.4905,92301.1,2140.17,137590,1.17E-06,138676,538676,4249.97,1963.24,1.19243,1220.18,4406.6,1921.29,3.32265,1173.75,138676,4359.81,1914.24,0.297282,1164.66,4383.03,1903.92,2.18764,1154.88
113562.354,11634.95518,125197.3092,31.09882514,33.26797406,612.7648974,34.66410819,28.21,,0.00853393,0.100917,13.0644,37.6587,3.38327,32732.4,25640.8,1274304.6,656.409,29306.9,1944.24,2.8765,0.555335,1696.45,15114.4,40000,125215,0.0459884,12.7049,95835.1,2071.7,112430,1.00E-06,181976,581976,3913.92,1890.26,1.72803,1159.45,4050.35,1853.14,3.58249,1117.62,181976,4016.02,1847.77,0.389508,1109.53,4036.7,1839.54,2.0342,1101.81
113562.354,10324.99093,123887.3449,11.55921101,34.70308502,504.9236071,0,10.6,,0.836957,0.0594467,0.371345,32.2864,3.79981,22977.4,12548.8,616429.4786,649.387,14350,767.362,2.80903,653.02,1179.95,10635,40000,123876,0.0184913,0.0680905,81410.9,2538.47,108367,2.25E-05,180637,580637,2340.66,756.968,2.92318,411.973,2383.58,746.259,3.5334,400.045,180637,2378.95,741.195,1.55225,392.827,2377.87,739.653,2.05406,391.677
113562.354,67137.21553,180699.5695,22.41048852,49.23062077,688.0516802,0,14.08,,0.613172,0.0984398,0.547554,52.8499,5.14219,44073.6,36828.2,935550.114,947.166,21658.8,1284.7,3.15133,954.349,2040.92,18044.9,40000,180679,0.026524,0.0369534,81809.9,3267.26,123271,1.53E-05,237440,637440,3863.78,1087.24,3.13936,600.291,3944.3,1069.84,3.76436,581.029,237440,3939.23,1063.5,1.50252,572.295,3937.59,1060.96,2.38213,570.388
113562.354,73323.87027,186886.2243,18.85115748,34.82098742,532.9065878,3.532247854,11.46,,0.22295,0.0766774,0.503049,49.0854,4.4289,35552.2,26239.1,713287.2855,979.633,16442.4,1050.31,3.01362,1825.31,1716.51,15286.3,40000,186873,0.0200725,0.0342776,68195.5,3213.37,123832,5.53E-06,243634,643634,3000.74,822.884,3.08781,477.159,3071.05,808.809,4.10077,461.686,243634,3068.27,805.116,1.55319,455.189,3067.1,802.898,2.46506,453.627
113562.354,77096.66068,190659.0147,11.09404473,27.50580438,642.9352971,0,6.61,,0.0494215,0.0630285,0.524416,53.1024,4.39135,32523.5,20285.5,692197.3962,999.404,15892.7,1082.8,3.01498,313.879,1505.72,13472.3,40000,190644,0.0228495,0.0230947,79758.5,1814.63,82537.9,1.00E-06,247405,647405,2474.67,934.212,3.19242,533.161,2526.2,919.709,4.39854,516.87,247405,2522.63,916.716,1.31403,510.509,2521.14,913.978,2.57511,508.7
78447.14947,0,78447.14947,31.73574005,35.98229868,656.7780383,22.08292217,31.74,,0.0936959,0.129912,0.488793,35.7953,3.23736,30389.9,24087.8,921276.792,411.269,21313.4,1280.06,2.83327,2477.93,1643.3,14658.2,40000,78452.8,0.0355914,0.13475,72657.6,3909.07,149023,2.10E-06,135214,535214,5071.85,1465.93,1.4127,860.593,5211.7,1436.04,3.54801,828.588,135214,5181.17,1430.91,0.321231,820.844,5196.48,1423.65,2.08726,814.559
92499.80451,0,92499.80451,14.49537479,40.51753129,545.3199032,0,14.5,,1.08414,0.0633342,0.49226,29.8018,3.80785,21091.1,10827.4,550553.5961,484.85,12854.8,647.017,2.82238,113.823,1094.99,9888.12,40000,92488.9,0.0170677,0.208192,88277.2,2819.68,118520,3.72E-05,149250,549250,2496.94,699.05,2.67801,370.547,2538.91,689.323,3.27166,360.075,149250,2534.24,684.118,1.40373,353.009,2533.37,682.71,1.79907,351.951
113562.354,92955.14164,206517.4956,27.38809666,21.8762815,638.1500324,19.86452046,15.06,,1.30E-06,0.108446,0.590209,54.6334,4.5055,49770.4,50654,1055683.907,1082.6,24260,1629.67,3.07298,2080.12,2403.11,21078.5,40000,206513,0.0327046,0.0598651,71727.6,3417.16,128214,1.00E-06,263274,663274,4215.96,1342.02,2.62814,837.176,4345.71,1315.29,4.42854,807.378,263274,4334.17,1312.84,0.801896,801.237,4337.83,1308.18,2.3548,797.456
113562.354,27025.43,140587.784,26.53151257,25.21748695,532.1868863,28.55389428,21.43,,0.00274754,0.121654,0.471977,39.0193,3.43231,40204.4,38438.3,1123096.851,737.037,25900.6,1642.31,2.93717,2422.78,2086.1,18425.9,40000,140595,0.0372156,0.0909999,73656.8,3769.85,142570,1.00E-06,197356,597356,4729.4,1530.99,1.87313,949.706,4880.79,1498.98,3.93033,914.428,197356,4856.62,1495.03,0.4829,907.278,4866.15,1488.62,2.19266,901.725
113562.354,14168.82583,127731.1798,34.11794993,38.80106971,693.0317523,35.77990853,30.33,,0.0995242,0.115332,13.0036,42.0407,3.73978,37760.6,31921.2,1426305.448,669.687,32824.8,2154.02,2.96336,0.40275,1897.07,16826.6,40000,127748,0.0514188,12.599,96190.7,2005.81,117508,1.28E-06,184509,584509,4483.16,2112.77,1.73413,1275.61,4628.64,2072.11,3.49187,1229.7,184509,4591.47,2065.55,0.386308,1220.61,4613.3,2056.75,2.04026,1212.27
103407.1253,0,103407.1253,33.2833941,34.73640201,523.6074311,46.8135976,33.28,,0.0013688,0.11199,10.8591,29.2435,3.03365,31400.9,24804,1362284.681,542.244,31387.3,2021.47,2.89421,1.36605,1668.01,14870.4,40000,103437,0.0488007,10.5824,94763.8,2207.22,138987,1.00E-06,160198,560198,4335.27,2010.52,1.35308,1262.71,4497.51,1968.06,3.46244,1215.28,160198,4454.95,1961.92,0.323164,1206.78,4479.6,1952.03,2.15166,1197.37
101743.029,0,101743.029,15.44695582,48.51798906,581.1444043,0,15.45,,1.62622,0.0770325,0.519542,31.5372,4.58079,25513.1,14718.4,728675.7158,533.296,17038.4,831.697,2.92034,0.29592,1279.32,11504.9,40000,101730,0.0216674,0.215796,91984.9,2922.05,118659,4.91E-05,158491,558491,3039.74,887.384,2.75817,458.825,3089.12,875.297,3.14281,445.571,158491,3082.52,868.261,1.43233,436.896,3081.3,866.695,1.7539,435.598
113562.354,57882.79898,171445.153,26.34914328,23.66776193,649.5190655,15.2594929,17.45,,6.86E-05,0.113905,0.55521,49.9484,4.04425,45044.6,43561.3,1007917.373,898.722,23214.9,1503.34,3.01468,2336.94,2224.15,19585.6,40000,171438,0.0335194,0.0677257,70954.6,3549.92,132887,1.00E-06,228199,628199,4438.39,1375.34,2.39251,826.769,4565.11,1348.95,4.11918,797.411,228199,4551.87,1345.66,0.65281,790.667,4556.22,1340.77,2.19978,786.652
113562.354,41989.81519,155552.1692,19.54677872,26.79788939,679.2521317,0,14.27,,0.155793,0.0938606,0.511704,48.062,3.9186,36736.2,28894.2,779005.5677,815.349,17985.4,1118.99,2.96002,2085.71,1803,16025.6,40000,155534,0.0275063,0.0463949,70622.5,3126.81,121219,3.81E-06,212295,612295,3678.58,1125.76,2.70017,624.53,3760.57,1107.66,3.88571,604.256,212295,3754.56,1103.64,0.879015,597.093,3754.42,1100.25,2.13582,594.55
113562.354,80821.19937,194383.5534,12.27160865,15.47848142,531.7371229,0,7.17,,0.125221,0.0574174,0.503598,50.4097,4.45714,30123.8,18125.8,602386.5017,1018.93,13817.1,955.871,2.98371,1092.34,1421.98,12746.9,40000,194369,0.0174907,0.0289721,69271.2,2300.49,97065.9,2.93E-06,251130,651130,2254.25,715.555,3.37514,409.681,2300.42,704.452,4.30074,397.291,251130,2297.79,701.473,1.82986,391.516,2296.7,699.629,2.6287,390.245
113562.354,45380.98703,158943.341,22.16414305,22.04175335,725.2636646,0,15.84,,0.0984057,0.104258,0.555488,50.2552,4.00352,40582,34706.4,832782.93,833.117,19202.5,1220.73,2.99094,2274.5,1979.92,17529.2,40000,158924,0.0299944,0.0653597,69986.6,3289,125117,2.41E-06,215685,615685,4084.17,1227.6,2.65602,681.561,4176.94,1207.51,3.89369,658.966,215685,4168.53,1203.57,0.781942,651.815,4170.34,1199.78,2.06871,648.831
90067.48022,0,90067.48022,17.24114913,17.68778181,698.8109517,0,17.24,,0.303289,0.083115,0.416204,37.6323,3.24315,24122.7,14718,601013.8913,472.09,13958.2,781.109,2.73881,2035.76,1279.3,11504.7,40000,90054.7,0.0247074,0.0527675,70303.2,2889.01,118557,9.01E-06,146816,546816,3266.89,1011.65,2.15596,538.752,3331.58,996.352,3.56076,522.456,146816,3325.13,991.65,0.642094,514.933,3324.6,988.295,1.90234,512.57
75752.06118,0,75752.06118,25.35545428,41.92873118,597.3973372,11.79004583,25.36,,0.399115,0.096679,0.375163,32.7779,3.20268,24765.1,15673.3,686433.5496,397.104,16014.5,819.647,2.84531,1257.57,1320.78,11866.7,40000,75750.6,0.0243738,0.0569886,81886.3,3625.56,143226,1.11E-05,132512,532512,3783.22,1003.36,1.74596,576.761,3875.55,984.336,3.50368,557.07,132512,3867.65,978.934,0.558214,548.992,3867.16,974.953,2.06153,546.217
101042.2533,0,101042.2533,20.83040352,34.04321662,478.1864795,14.13297224,20.83,,0.364,0.091805,0.292758,27.0757,2.90832,26317.6,18402.6,765712.874,529.688,17862.2,916.199,2.79057,2177.57,1432.97,12842.3,40000,101042,0.024819,0.0355662,73247.2,3680.55,144662,8.56E-06,157803,557803,3583.45,1021.52,1.96224,606.144,3680.33,1001.75,3.63603,585.162,157803,3674.09,996.55,0.70702,577.111,3672.2,992.761,2.24537,574.529
113562.354,81830.82776,195393.1818,13.02978028,25.02585198,575.3481482,0,7.57,,0.0780187,0.0623644,0.516963,51.7434,4.43007,32202.9,20477.2,640897.1917,1024.22,14704.4,1013.01,3.00243,1037.19,1512.94,13534.7,40000,195378,0.0195569,0.0277157,71568.7,2304.95,96867.8,1.75E-06,252139,652139,2447.2,799.967,3.29543,458.127,2498.67,787.397,4.34563,444.091,252139,2495.77,784.469,1.59535,438.102,2494.58,782.276,2.56922,436.613
113562.354,38259.57313,151821.9271,11.90028008,48.49405656,646.8989961,0,8.9,,1.12991,0.0714964,0.475029,46.3547,5.15739,30866.1,19106.3,878469.0591,795.812,20431.9,1111.74,2.98623,0.124357,1460.56,13081.5,40000,151807,0.0252001,0.0356104,87180.7,2063.14,90508.7,2.39E-05,208568,608568,2820.95,1031.84,3.11353,555.906,2868.5,1017.27,3.57828,539.554,208568,2861.52,1010.01,1.65498,530.223,2859.86,1008,2.30961,528.722
108158.885,0,108158.885,32.37872715,48.4186158,544.8789819,43.97321987,32.38,,0.520798,0.108499,12.9618,30.2501,3.52632,31390.8,24713,1481529.144,567.14,34379.5,1953.63,2.86,0.133039,1664.89,14843.6,40000,108186,0.0481891,12.6757,94379.4,2138.03,125925,6.40E-06,164947,564947,4215.83,1985.57,1.55237,1221.68,4358.14,1945.59,3.31959,1177.29,164947,4324.27,1935.69,0.49937,1165.17,4339.95,1927.56,2.1108,1157.69
113562.354,9887.889181,123450.2432,26.98250947,44.84249999,539.9827378,29.17465009,24.82,,0.406442,0.133691,0.380216,34.2407,3.60451,41407.2,38668.4,1262925.577,647.201,29346.2,1625.88,3.03513,1273.71,2092.48,18479.7,40000,123458,0.0399525,0.0471634,87932.9,3861.46,144603,7.60E-06,180219,580219,5213.49,1645.2,1.79267,992.868,5365.23,1611.72,3.6389,956.449,180219,5347.37,1604.35,0.548161,946.399,5347.65,1598.1,2.39696,941.27
100389.1893,0,100389.1893,28.89674056,36.41052525,662.2824589,19.58208924,28.9,,0.180634,0.140435,0.483484,36.0334,3.31228,37420,33770.9,1065599.062,526.266,24650.8,1482.03,2.91667,2445.97,1952.46,17296.6,40000,100389,0.0398752,0.125721,74835.2,3919.06,146001,3.97E-06,157150,557150,5488.51,1639.42,1.65435,945.613,5634.29,1607.84,3.55658,911.169,157150,5604.76,1601.97,0.379311,902.615,5617.41,1595.01,2.05371,896.524
113562.354,61384.82825,174947.1823,20.17557154,41.92075415,713.4176555,0,13.1,,0.336181,0.0949887,0.539523,52.8562,4.6397,41605,33562.6,883746.7304,917.015,20421.9,1251.17,3.09653,1070.89,1946.3,17244.3,40000,174928,0.0280095,0.0305912,80617,2996.65,116121,7.86E-06,231689,631689,3726.48,1147.08,2.96628,637.301,3806.54,1128.74,3.8982,616.827,231689,3801.24,1123.51,1.1831,608.748,3799.55,1120.38,2.3962,606.489
113562.354,31709.16553,145271.5195,30.42520985,26.68159153,635.6430365,29.99965111,23.78,,1.11E-06,0.138423,0.547026,44.3227,3.70151,46973.4,49044.5,1256807.099,761.583,28925.1,1896.93,3.02042,2271.61,2363.6,20749.9,40000,145278,0.0438015,0.111301,76170.2,3554.51,144011,1.00E-06,202039,602039,5386.79,1800.11,1.8489,1104.69,5553.77,1763.63,3.93221,1064.04,202039,5522.32,1759.48,0.416126,1056.71,5536.92,1752.06,2.18578,1050.03
113562.354,74084.57898,187646.933,35.61494366,22.56062071,598.6708135,50.85704322,21.55,,1.00E-06,0.136403,0.571683,51.1928,4.27985,56664.1,65590.6,1506861.395,983.815,34624.2,2330.18,3.15254,1348.02,2744.79,23896.4,40000,187670,0.0485119,0.074214,83054.7,2926.44,146232,1.00E-06,244431,644431,5279.21,1994.39,1.88836,1312.09,5471.65,1951.62,4.25136,1264.11,244431,5443.81,1948.41,0.473675,1257.42,5456.11,1940.48,2.44187,1250.24
113562.354,11509.20735,125071.5614,29.5446608,28.34429009,583.1859765,32.81874599,26.83,,1.83E-05,0.140751,0.471551,36.5119,3.27878,42624.3,42541.5,1258411.237,655.714,29002.7,1858.67,2.97534,2245.58,2197.31,19360.7,40000,125082,0.044783,0.113072,76728.4,3578.49,150485,1.00E-06,181843,581843,5477.58,1841.99,1.63937,1127.17,5648.9,1804.17,3.81989,1085.24,181843,5613.75,1799.41,0.364852,1077.49,5630.03,1791.32,2.20444,1070.16
113562.354,79559.16126,193121.5153,31.70009834,27.26397318,642.2834764,33.42126804,18.64,,1.00E-06,0.127343,0.609375,53.0425,4.3592,54130.2,60632.9,1288251.712,1012.43,29583,2010.18,3.09514,2053.84,2635.89,23002.8,40000,193129,0.0410361,0.0912347,76457,3416.66,135315,1.00E-06,249890,649890,4942.35,1685.72,2.2224,1076.12,5107.03,1650.71,4.28158,1036.92,249890,5083.07,1647.86,0.578942,1030.49,5093.73,1641.45,2.2992,1024.85
113562.354,74643.54456,188205.8986,11.97564695,33.00131342,462.1031519,0,7.23,,0.35933,0.0520104,0.490094,47.4454,4.77612,27475.9,15354.3,565282.919,986.554,12984.5,878.54,2.97522,1051.05,1307.07,11747.1,40000,188193,0.0143557,0.0457684,68432.2,2473.57,103038,9.45E-06,244954,644954,2043.9,587.541,3.54916,333.134,2083.43,578.735,4.07421,323.192,244954,2081.11,575.386,2.30376,317.769,2080.42,574.228,2.67876,316.841
113562.354,83401.46607,196963.8201,36.92492232,47.69553459,590.4748058,55.99878367,21.29,,0.000275943,0.1195,5.18673,51.9442,4.77195,52801.1,55948.1,1670862.696,1032.7,38270,2706.36,3.15032,1.59899,2529.06,22122.1,40000,196995,0.048667,4.68425,93463.7,2283.92,128846,1.00E-06,253756,653756,4612.38,2002.52,2.05586,1317.06,4784.13,1959.6,3.97341,1268.97,253756,4756.64,1954.71,0.601336,1261.11,4780.01,1946.68,2.22557,1253.59
113562.354,43377.72803,156940.082,25.15809124,28.82900474,566.2952401,20.4008974,18.2,,0.00736384,0.110897,0.48909,44.3886,3.73142,40688.4,37650.8,1010077.699,822.718,23307.6,1463.62,2.96226,2366.09,2064.12,18240.6,40000,156940,0.0329522,0.0575801,71428.1,3633.08,136905,1.00E-06,213701,613701,4314.73,1353.87,2.18104,828.079,4445.43,1326.7,4.04531,798.138,213701,4432.35,1323.21,0.610608,791.277,4435.87,1318.09,2.24054,787.101
113562.354,31454.1034,145016.4574,13.42364739,34.33203768,689.0902231,0,10.51,,0.263229,0.0791621,0.46747,46.5864,3.91927,31779.2,21005.8,778956.2284,760.133,18019.1,1084.08,2.95301,608.124,1532.68,13705.3,40000,145001,0.028248,0.0249414,84488.2,2277.26,97393.1,5.58E-06,201762,601762,3109.12,1155.73,2.67059,635.638,3174.01,1138.16,3.87854,615.993,201762,3168.42,1133.41,0.90889,608.15,3166.48,1129.92,2.36145,605.746
113562.354,6411.596307,119973.9503,11.95323006,28.53207211,724.3410204,0,11.31,,0.254579,0.0821751,0.418844,41.5701,3.51314,29021.7,18452.2,796426.0013,628.859,18447.3,1084.31,2.87162,510.257,1434.93,12859.3,40000,119960,0.0322866,0.0261524,87851.7,2048.5,91690.1,5.24E-06,176721,576721,3228.84,1320.7,2.34741,712.493,3296.1,1301.02,3.76167,690.549,176721,3288.83,1295.74,0.655275,682.198,3287,1291.46,2.31598,679.133
113562.354,40723.46154,154285.8155,25.95934248,20.3682547,481.8724374,32.1425671,19.11,,7.37E-06,0.112954,0.465952,40.7538,3.59206,40137.1,38002.6,1121137.551,808.865,25848.8,1646.06,2.95007,2239.15,2073.96,18323.7,40000,154297,0.0351472,0.070714,74232.1,3701.23,140713,1.00E-06,211058,611058,4381.2,1446.65,1.93323,922.118,4531.09,1415.32,4.05693,887.675,211058,4511.39,1411.89,0.556986,880.924,4518.15,1405.89,2.27842,875.816
102088.3944,0,102088.3944,19.00284542,43.21412208,503.0807367,6.52087195,19,,0.922721,0.0857847,0.364896,27.9102,3.59392,26707.2,16960.1,728377.4782,535.135,17053.1,809.683,2.92226,639.75,1374.77,12336.7,40000,102081,0.0218023,0.0966509,88408.8,3533.41,138397,2.64E-05,158842,558842,3366.68,895.622,2.35617,498.421,3438.61,880.786,3.36322,482.666,158842,3432.74,874.203,1.2259,473.968,3431.39,872.094,1.95312,472.488
113562.354,41316.33594,154878.6899,18.64226398,15.53413606,693.7246258,0,13.67,,0.146793,0.0926518,0.511921,48.494,3.9303,36475.7,28209.6,787816.5019,811.82,18185.8,1134.67,2.96419,1858.56,1781.08,15838.5,40000,154861,0.0282586,0.0433666,72955.5,2978.88,116968,3.47E-06,211622,611622,3631.77,1156.39,2.68493,640.949,3712.57,1137.9,3.89769,620.22,211622,3706.32,1133.86,0.849116,612.995,3706.07,1130.34,2.15775,610.366
89780.75804,0,89780.75804,32.79912533,34.43488872,448.8202034,45.80218491,32.8,,0.025001,0.0940425,11.8942,25.5488,2.87766,24658.8,17229.1,1204593.506,470.821,27804.4,1737.14,2.75692,0.243747,1385.8,12432.6,40000,89812.7,0.0416734,11.6568,92455.2,2295.34,135382,1.00E-06,146574,546574,3631.57,1720.53,1.26365,1107.02,3780.73,1681.97,3.41697,1064.37,146574,3740.29,1676.2,0.346951,1056.28,3761.7,1666.94,2.19133,1047.64
113562.354,87404.43082,200966.7848,21.79246401,31.0257535,485.1976136,18.24968753,12.31,,2.83E-06,0.0849239,0.501301,50.0019,4.30745,39367.8,33185.6,865637.5857,1053.51,19931.6,1297.36,3.0083,1989.54,1935.09,17149.4,40000,200966,0.0247186,0.0242191,68591.4,3323.52,127315,1.00E-06,257727,657727,3298.31,1015.52,2.6536,643.002,3402.32,994.749,4.48543,620.436,257727,3398.34,992.314,1.0799,614.432,3396.95,988.742,2.61014,611.922
113562.354,7994.054405,121556.4084,34.30890022,16.71028369,532.9437257,53.73082948,32.05,,1.00E-06,0.130071,6.82787,32.9327,3.17545,39686.3,36449.3,1521911.913,637.405,34983.2,2340.28,3.02047,417.776,2030.15,17954,40000,121590,0.0543811,6.51206,92812.4,2240.54,151689,1.00E-06,178351,578351,5032.07,2238.66,1.37632,1423.62,5217.61,2191.51,3.54244,1370.45,178351,5173.85,2185.83,0.312668,1362.28,5202.86,2175.25,2.17698,1352.04
113562.354,54752.6096,168314.9636,12.80151785,32.19204798,593.6414935,0,8.64,,0.226163,0.0658052,0.479609,47.823,4.11369,30212.1,18918.8,669868.4387,882.274,15446.4,981.503,2.94809,948.733,1453.26,13018.2,40000,168300,0.0215626,0.0267399,75693.4,2325.72,98550.5,5.09E-06,225061,625061,2583.84,882.215,3.04094,496.28,2637.45,868.662,4.06422,481.131,225061,2633.7,864.953,1.33848,474.43,2632.21,862.502,2.41307,472.784
113562.354,20722.05038,134284.4044,14.26616686,39.60867743,660.6532201,0,12.06,,0.541114,0.0821342,0.434918,42.7325,4.00978,31331.6,20499.5,804894.0072,703.874,18701,1038.28,2.97755,326.668,1513.78,13541.9,40000,134269,0.0275834,0.0283667,88894.2,2521.83,104807,1.24E-05,191030,591030,3230.3,1129.25,2.65903,611.031,3293.71,1112.49,3.67029,592.495,191030,3287.48,1106.36,1.07695,583.681,3285.37,1103.34,2.28049,581.597
113562.354,92880.79273,206443.1467,28.19078464,48.3505493,546.3394776,32.41063755,15.51,,0.127073,0.111592,0.525878,52.864,5.00481,51940.4,53066.1,1281355.631,1082.27,29592.6,1831.46,3.17173,858.803,2461.23,21560.8,40000,206451,0.0344568,0.0202896,86082.2,3455.06,129537,2.10E-06,263212,663212,4331.04,1418.28,2.44785,910.572,4474.14,1387.85,4.28277,877.525,263212,4466.31,1383.31,0.933605,869.758,4463.67,1378.27,2.9031,866.084
113562.354,34936.19097,148498.545,29.15179686,27.23643161,668.0910722,22.35119676,22.29,,3.82E-06,0.134558,0.57215,46.2036,3.77711,46596.6,48055.6,1164545.511,778.462,26804.4,1755,3.00495,2487.81,2339.02,20545.2,40000,148498,0.0408709,0.116937,73579.9,3689.13,139441,1.00E-06,205259,605259,5243.85,1678.43,2.00206,1010.1,5397.34,1645.47,3.93272,973.377,205259,5369.65,1641.46,0.457042,966.123,5382.33,1634.84,2.12003,960.264
94859.56633,0,94859.56633,30.01092453,48.4768099,535.9218738,32.95269976,30.01,,0.619443,0.0790145,17.0947,29.7058,3.48278,22282.9,14378.1,1175532.266,497.384,27399,1429.84,2.62212,0.0430726,1264.23,11373,40000,94879.9,0.0376115,16.8173,92388.7,2059.77,96865,7.80E-06,151641,551641,3072.46,1550.33,1.66207,950.256,3177.9,1519.78,3.30557,916.7,151641,3152.04,1510.49,0.612415,905.092,3160.58,1504.46,2.0519,899.882
113562.354,57750.77537,171313.1294,14.62724765,18.48754798,561.9373092,0,9.7,,0.226937,0.0676208,0.482364,47.2342,4.11328,30672.1,19992.2,644965.6022,897.988,14867.5,949.684,2.93477,1613.12,1494.61,13376.2,40000,171298,0.0199351,0.0333,68905.9,2695.52,109537,5.58E-06,228059,628059,2653.09,815.869,3.09357,460.136,2709.24,803.137,4.04274,445.93,228059,2706.02,799.583,1.44857,439.502,2704.83,797.405,2.36247,437.991
113562.354,18356.40127,131918.7553,29.9252663,27.35073977,634.6225864,28.48644017,25.76,,8.15E-05,0.142256,0.5235,40.8204,3.48822,44891,45903.6,1238824.769,691.581,28531.6,1849.43,2.99342,2379.55,2284.68,20091.9,40000,131924,0.0444863,0.121176,75648.2,3619.1,146545,1.00E-06,188685,588685,5541.4,1828.39,1.75268,1106.16,5708.28,1791.76,3.84189,1065.44,188685,5674.17,1787.17,0.38153,1057.8,5690.26,1779.45,2.15695,1050.81
113562.354,79716.97766,193279.3317,28.85378362,29.40797619,644.8791023,23.89620476,16.95,,1.11E-06,0.117669,0.594393,53.1094,4.34315,50554,53230.5,1137770.188,1013.22,26150.6,1752.16,3.06499,2150.39,2465.15,21593.2,40000,193279,0.0361331,0.0764575,73262.8,3504.14,131609,1.00E-06,250040,650040,4573.51,1483.45,2.41133,927.093,4716.97,1453.49,4.29604,893.632,250040,4700.03,1450.72,0.666646,887.262,4706.75,1445.33,2.28118,882.7
113562.354,48048.84318,161611.1972,25.93302723,39.29304099,625.6415466,16.49298548,18.22,,0.18067,0.115322,0.497877,47.6773,4.15249,44224.2,41427.1,1067178.327,847.18,24691,1480.56,3.05044,1760.48,2167.63,19111.7,40000,161606,0.0336388,0.0353792,77919.7,3587.29,134094,3.64E-06,218367,618367,4497.15,1381.7,2.3457,824.179,4622.52,1355.13,3.91814,794.93,218367,4613.47,1350.3,0.726446,786.986,4612.9,1345.55,2.402,783.321
113562.354,83951.06486,197513.4189,25.17755153,37.62814036,572.4823246,19.79429951,14.48,,0.0136217,0.101394,0.528307,51.9815,4.52558,45827.2,42963.4,1025452.796,1035.4,23642,1506.28,3.08432,1587.95,2208.45,19454.1,40000,197511,0.0300011,0.0285147,76248.4,3412.9,128627,1.00E-06,254272,654272,3942.65,1232.49,2.59862,766.995,4063.1,1207.64,4.34086,739.78,254272,4056.77,1204.31,0.920583,732.991,4055.78,1200.04,2.58443,729.837
113562.354,49657.41044,163219.7644,17.3631845,17.74236192,695.1747409,0,12.08,,0.117743,0.0872258,0.520677,50.1553,4.04529,36336.5,27313.3,779168.2649,855.548,17965.9,1142.48,2.98172,1544.43,1751.99,15589.9,40000,163202,0.027623,0.0381512,74855.6,2761.86,110517,2.65E-06,219963,619963,3419.23,1130.15,2.78294,630.705,3495.29,1112.13,3.99535,610.442,219963,3489.61,1108.34,0.90465,603.402,3489.03,1104.92,2.23036,600.892
113562.354,82472.48137,196034.8354,19.51258699,15.5840187,599.6158191,0,11.3,,0.0525656,0.0796698,0.547639,52.2454,4.38123,37879,29317.7,690252.3686,1027.57,15852.6,1075.2,3.01099,2206.46,1816.44,16140.2,40000,196017,0.0211556,0.0458063,63890.6,3142.02,120739,1.34E-06,252778,652778,3119.88,865.896,3.18736,494.645,3190.07,851.59,4.25949,478.683,252778,3187.13,848.631,1.39848,472.583,3186.79,846.224,2.36029,470.826
113562.354,23254.11998,136816.474,26.3935311,41.3649358,719.9271258,7.781436176,21.91,,0.333642,0.129544,0.49658,45.7332,4.02267,44033.9,41169.7,1052569.824,717.154,24409,1404.3,3.03913,1968.64,2160.72,19053.7,40000,136803,0.0364441,0.0475336,77758,3687.15,136488,7.90E-06,193564,593564,5071.93,1494.98,2.26523,837.237,5192.58,1468.92,3.64605,808.51,193564,5181.67,1462.57,0.663723,799.328,5181.76,1457.76,2.18927,795.501
113562.354,35903.41995,149465.774,26.47177232,32.4411626,501.3861034,31.69429667,20.11,,0.000491753,0.117531,0.468559,40.2603,3.5749,40822.4,39010.3,1146298.134,783.593,26435.8,1676.1,2.96261,2148.41,2101.93,18559.3,40000,149476,0.0364429,0.0770899,75921.4,3726.58,141293,1.00E-06,206237,606237,4562.81,1499.89,1.90484,946.873,4715.35,1467.75,4.00289,911.525,206237,4693.63,1463.95,0.528746,904.482,4701.26,1457.72,2.25801,899.131
113562.354,88268.128,201830.482,25.1021267,26.53081865,631.8032729,13.12738896,14.12,,1.95E-06,0.100708,0.570322,53.9113,4.42718,46137.3,43652.2,938701.7111,1058,21585,1435.79,3.05359,2146.76,2226.53,19605.5,40000,201821,0.0292586,0.0484259,69422,3373.53,126998,1.00E-06,258582,658582,3922.29,1199.91,2.75113,731.29,4034.66,1176.95,4.39683,705.756,258582,4026.87,1174.34,0.898288,699.524,4028.3,1170.35,2.36215,696.429
113562.354,45496.62872,159058.9827,16.04141549,22.54524225,591.0742565,0,11.45,,0.24493,0.0756068,0.472612,45.7221,3.92944,31516.4,21632.2,680328.7726,833.746,15715.6,968.833,2.91909,1841.33,1555.77,13904.5,40000,159043,0.0221651,0.0353878,69431.3,2883.61,115207,6.11E-06,215804,615804,2965.67,907.234,2.90651,506.673,3029.31,893.018,3.92956,490.834,215804,3025.49,889.13,1.21211,483.995,3024.27,886.605,2.24745,482.227
113562.354,35461.56359,149023.9176,24.36838308,25.70053606,495.3590826,25.51552419,18.57,,0.0252154,0.107531,0.437454,39.973,3.51839,37722.8,33863.7,1024325.332,781.252,23665.4,1455.23,2.92508,2337.29,1955.2,17319.8,40000,149030,0.0324511,0.0510619,72280.5,3683.97,140017,1.00E-06,205791,605791,4176.52,1335.01,2.02851,834.273,4311.46,1306.97,4.00239,803.543,205791,4298.31,1303.37,0.595317,796.654,4301.26,1298.05,2.30054,792.326
111476.8655,0,111476.8655,30.68905972,23.524207,680.0933701,25.56618526,30.69,,0.00103337,0.155133,0.515275,37.0186,3.26543,43522.9,43905.1,1235107.605,584.407,28459.3,1830.57,2.97391,2519.36,2233.13,19660.8,40000,111480,0.0477157,0.147585,75037.5,3653.18,150574,1.00E-06,168241,568241,6055.72,1960.61,1.58937,1150.95,6225.91,1922.64,3.70623,1108.85,168241,6184.69,1917.2,0.319613,1100.59,6205.34,1908.63,2.11394,1092.72
113562.354,70222.9268,183785.2808,33.05641185,36.87775767,729.8866731,28.34248769,20.43,,1.06E-06,0.138031,0.634459,54.4142,4.45582,56896.3,65142.2,1337270.077,963.454,30727.7,2067.61,3.12782,1920.19,2735.1,23817.1,40000,183786,0.0437946,0.100275,78855.7,3441.03,135731,1.00E-06,240547,640547,5370.28,1798.28,2.24185,1113.85,5535.88,1762.18,4.1559,1073.38,240547,5509.61,1758.49,0.538442,1066.28,5521.25,1751.79,2.25691,1060.33
113562.354,3398.681705,116961.0357,26.19659925,30.502534,490.5373725,31.97506729,25.44,,0.0572057,0.127019,0.389993,29.1143,2.92278,36441.4,33746.9,1152613.562,613.205,26625.5,1641.28,2.88128,2492.62,1951.75,17290.6,40000,116973,0.0390873,0.106296,74540.7,3844.98,149998,1.00E-06,173734,573734,4939.62,1609.83,1.62595,995.44,5098.8,1575.58,3.7478,957.815,173734,5068.16,1570.79,0.406195,950.095,5080.75,1563.49,2.19994,943.663
113562.354,47957.60017,161519.9542,28.03194646,29.13949846,525.0176558,34.20302567,19.71,,1.23E-06,0.120468,0.513725,43.9279,3.77099,44156.3,44387.7,1199735.015,846.79,27617.2,1805.19,2.99357,2182.84,2245.68,19765.8,40000,161532,0.0381096,0.0857536,75394.7,3640.43,140195,1.00E-06,218293,618293,4673.56,1567.9,1.94851,999.245,4833.13,1534.22,4.08657,961.988,218293,4809.08,1530.85,0.528825,955.267,4818.72,1524.38,2.26077,949.622
113002.3911,0,113002.3911,28.13157505,29.20167874,571.7580339,29.32128925,28.13,,0.0239398,0.140302,0.438787,31.6526,3.01635,39424.6,37991,1193897.893,592.432,27547.3,1731.94,2.92062,2501.1,2073.64,18320.9,40000,113011,0.0431499,0.127165,74743.1,3764.76,150916,1.00E-06,169772,569772,5466.46,1775.19,1.59825,1069.83,5631.53,1739.07,3.72065,1029.97,169772,5595.39,1733.95,0.3553,1021.99,5612.07,1726,2.15529,1014.82
105920.6129,0,105920.6129,36.38035106,48.73719269,725.1906336,36.9782994,36.38,,0.441852,0.12326,15.4739,39.1789,3.88243,35719.9,29213.2,1516087.432,555.361,35078.4,2102.24,2.94136,0.262794,1813.13,16112,40000,105939,0.0546964,15.0969,95614.3,1941.09,121915,5.89E-06,162700,562700,4807.61,2249.19,1.57367,1326.14,4951.12,2206.92,3.29383,1278.92,162700,4911.46,2196.94,0.411169,1266.83,4930.41,2187.86,2.04218,1258.26
110629.0038,0,110629.0038,14.65732492,35.52066278,729.9249592,0,14.66,,0.359907,0.0926031,0.408337,39.6465,3.50795,30178,20173.9,815574.1251,579.867,18932,1069.2,2.8946,810.352,1501.5,13435.8,40000,110614,0.0328321,0.0304134,86793.1,2515.21,105250,8.23E-06,167375,567375,3639.71,1343.62,2.25432,715.096,3713.85,1323.61,3.62047,693.019,167375,3705.97,1317.53,0.654911,684.079,3704.12,1313.29,2.22199,680.992
100165.6311,0,100165.6311,15.86837677,25.45197153,536.2696038,0,15.87,,0.574177,0.0700261,0.384546,29.4137,3.145,21830.3,12916.5,540962.0005,525.031,12610,656.592,2.67555,2626.22,1197.35,10787.6,40000,100154,0.0181464,0.103157,62986.2,3173.5,129522,1.94E-05,156915,556915,2752.19,743.349,2.5471,403.009,2805.26,732.298,3.4778,391.161,156915,2801.68,727.72,1.15098,384.178,2801.04,725.854,1.84408,382.9
109435.7534,0,109435.7534,11.00288715,39.70720469,589.529953,0,11,,0.92287,0.0659025,0.351983,32.3559,3.7789,23530.9,12860.5,704038.6181,573.627,16437.8,828.095,2.82067,0.281663,1194.71,10764.5,40000,109424,0.023284,0.0480986,89790.2,2204.41,97615,2.27E-05,166185,566185,2599.88,953.154,2.65261,507.505,2644.22,940.003,3.46643,493.063,166185,2637.72,933.471,1.28779,484.288,2636.1,931.36,2.03846,482.81
113562.354,61148.37484,174710.7288,13.38881452,29.02516393,735.3468992,0,8.7,,0.0455755,0.0776189,0.540536,53.5117,4.24872,35720.4,24802.6,791621.7424,915.79,18213.1,1200.69,3.01884,503.258,1667.96,14870,40000,174694,0.028632,0.0304107,83323.6,2031.46,89148.4,1.00E-06,231455,631455,3044.55,1170.64,2.89679,658.764,3111.17,1152.29,4.20821,637.998,231455,3105.65,1148.86,0.913272,631.09,3104.76,1145.28,2.37928,628.523
113562.354,19580.57391,133142.9279,25.12589292,39.10568123,596.6585399,17.00926412,21.43,,0.295563,0.120952,0.423955,39.795,3.68925,39953.8,35882,1060911.423,697.953,24627.8,1390.07,2.99301,1868.65,2013.93,17816.9,40000,133140,0.0348391,0.037365,78968.1,3738.91,139847,6.21E-06,189901,589901,4721.7,1431.78,2.08446,839.941,4849.28,1404.53,3.71103,810.137,189901,4838.84,1398.63,0.626654,801.335,4838.08,1393.56,2.34502,797.399
113562.354,1252.627244,114814.9812,34.81857057,37.80801097,615.1938874,46.48188664,34.44,,0.0419312,0.129724,10.5294,34.2754,3.34743,38769,34207.6,1536207.662,602.03,35368.1,2305.97,3.00761,58.0161,1965.32,17405.6,40000,114842,0.0557601,10.2005,96318.8,2104.15,140216,1.00E-06,171603,571603,5035.27,2294.01,1.45809,1409.1,5206.71,2247.72,3.45027,1357.01,171603,5162.32,2240.8,0.320098,1347.78,5188.97,2230.4,2.12277,1337.75
84456.77932,0,84456.77932,34.27436929,15.00178629,689.2685724,27.29044956,34.27,,0.000291753,0.085593,19.031,37.3036,3.27829,23025.7,14548.9,999981.0897,442.82,23043.1,1480.51,2.67661,0.296066,1271.82,11439.4,40000,84471.4,0.0403919,18.6764,92029.7,1917.06,101235,1.00E-06,141232,541232,3328.71,1661.45,1.45494,997.732,3442.27,1629.21,3.44163,962.108,141232,3405.58,1623.86,0.311911,954.272,3423.72,1615.68,2.00012,946.739
113562.354,35397.72754,148960.0815,22.92441184,31.34557709,680.2961606,0.805025513,17.48,,0.160503,0.105923,0.523233,46.6267,3.81155,38783.8,33072.4,811299.142,780.789,18742.8,1153.56,2.95329,2641.89,1931.72,17120.7,40000,148942,0.0287609,0.0672977,66723.3,3527.95,132619,4.19E-06,205703,605703,4149.05,1177.78,2.57499,652.555,4243.28,1158.31,3.80069,630.836,205703,4235.44,1154.08,0.791785,623.515,4236.93,1150.44,2.0276,620.666
85075.39737,0,85075.39737,36.81209642,41.38531997,507.1849344,48.43198484,36.81,,0.16704,0.106897,12.3141,28.4947,3.17015,26992.4,19598,1323284.228,446.163,30588.4,1863.92,2.824,0.33134,1479.55,13245.9,40000,85109,0.0463362,12.0458,92444.2,2220.82,140715,2.03E-06,141870,541870,4139.82,1912.65,1.19901,1206.67,4298.34,1870.68,3.30707,1160.22,141870,4253.71,1863.45,0.327608,1150.93,4275.9,1853.45,2.20822,1141.51
113562.354,79268.68715,192831.0412,25.01721494,26.96897753,535.4442798,23.28322376,14.73,,1.80E-06,0.100276,0.523298,50.0253,4.22583,43630,40987.1,1008425.038,1010.88,23218.9,1511.79,3.02069,2062.78,2155.81,19012.4,40000,192833,0.0302906,0.0408301,71482.9,3455.33,130828,1.00E-06,249594,649594,3891.93,1244.41,2.44465,788.68,4018.43,1218.63,4.36752,760.3,249594,4009.79,1216.14,0.811398,754.204,4011.03,1211.62,2.42839,750.666
113562.354,70555.22289,184117.5769,22.13596308,28.85163949,641.2175175,2.474920447,13.65,,0.0436451,0.0927057,0.550249,51.6788,4.21523,40587.1,34305.7,779951.1691,965.101,17951.8,1175.78,3.00891,2352.79,1968.2,17430,40000,184100,0.0252278,0.049906,65905.3,3335.8,126310,1.06E-06,240861,640861,3626.01,1033.15,2.90611,593.755,3713.01,1015.39,4.16398,573.949,240861,3707.93,1012.24,1.04461,567.473,3708.23,1009.11,2.24048,565.139
97952.67319,0,97952.67319,35.63452938,42.30581189,503.80827,52.77936654,35.63,,0.204111,0.119968,9.88485,28.3247,3.21656,32354.1,26072.6,1486670.215,513.68,34343.8,2115.41,2.93134,1.664,1710.96,15238.6,40000,97988.3,0.0509753,9.61659,94589.8,2226.67,147529,2.48E-06,154749,554749,4647.41,2102.55,1.26135,1323.45,4818.82,2057.08,3.32709,1272.86,154749,4774.56,2049.33,0.340182,1263.04,4798.71,2039.01,2.20161,1253.22
113562.354,58963.65225,172526.0063,36.63920784,43.00177802,456.069247,69.62129977,24.12,,1.25E-06,0.133057,1.63012,43.8638,4.19185,52073.3,56563.7,1764946.983,904.657,40499.9,2783.79,3.1722,221.586,2543.33,22240,40000,172570,0.0523813,1.20554,92315.2,2399.16,154994,1.00E-06,229331,629331,5127.2,2158.58,1.59151,1446.91,5329.81,2109.68,3.80025,1392.17,229331,5296.11,2104.71,0.466015,1384.47,5322.26,2095.25,2.26458,1375.45
113562.354,55202.62411,168764.9781,27.01856051,47.53214433,506.8421512,32.87945872,18.18,,0.295689,0.116233,0.456979,45.5763,4.41749,45974.6,44159.8,1276592.148,884.764,29595.8,1711.44,3.11791,836.269,2239.76,19716.3,40000,168775,0.0356665,0.0212958,88839.6,3624.33,135997,4.97E-06,225536,625536,4516.77,1469.28,2.12706,928.93,4662.21,1437.91,3.96479,894.902,225536,4652.53,1432.05,0.792105,886.07,4649.34,1426.66,2.82844,882.092
113562.354,39345.19872,152907.5527,15.25400627,31.48768454,635.0358461,0,11.33,,0.219614,0.0781541,0.471295,46.0729,3.86843,31804.7,21764.7,717906.8279,801.498,16588.9,1017.1,2.92484,1476.25,1560.61,13946.3,40000,152892,0.0248315,0.0311843,74357.2,2672.99,108971,5.10E-06,209653,609653,3066.36,1016.1,2.78281,564.453,3132.19,1000.29,3.91609,546.801,209653,3127.57,996.236,1.02757,539.672,3126.16,993.261,2.26145,537.6
113562.354,20848.67693,134411.0309,12.23809269,41.58670775,631.0648103,0,10.34,,0.756864,0.0731322,0.424014,41.4816,4.22274,28892.3,17525.1,793054.0901,704.543,18455.6,993.317,2.95022,0.487001,1397.84,12537.3,40000,134397,0.025587,0.0315618,90014.3,2248.08,97084.5,1.70E-05,191158,591158,2881.1,1047.51,2.79882,565.092,2933.62,1032.48,3.61587,548.413,191158,2927.19,1025.94,1.31174,539.446,2925.29,1023.48,2.25808,537.742
113562.354,37525.27803,151087.632,16.68181527,24.48943735,456.7361827,4.732841056,12.54,,0.382168,0.0694555,0.415053,38.9876,3.75493,27569.1,18282,634814.0669,791.99,14719.6,848.627,2.83567,2521.22,1428.19,12800.8,40000,151078,0.0179225,0.0445893,62125.3,3325.04,131128,1.01E-05,207839,607839,2717.88,735.324,2.83402,427.588,2782.22,722.755,3.84702,413.895,207839,2779.32,718.808,1.49377,407.345,2778.22,716.899,2.27182,406.028
113562.354,87366.75123,200929.1052,13.72772038,18.00135415,636.5292358,0,7.76,,0.00624134,0.0679025,0.542232,54.1831,4.49551,35242.9,23851.4,692663.4688,1053.24,15885.8,1101.13,3.03791,867.063,1635.07,14587.4,40000,200913,0.0222749,0.0280455,74839.8,2227.61,94165.9,1.00E-06,257674,657674,2663.1,910.859,3.25813,522.581,2720.61,896.386,4.46132,506.356,257674,2717.25,893.615,1.37788,500.211,2716.1,890.996,2.54501,498.425
86612.51073,0,86612.51073,24.77186702,47.65000445,497.4571227,20.28655631,24.77,,0.563802,0.103217,0.302988,28.2583,3.26287,27928.4,18954.7,878866.016,454.075,20556.5,996.875,2.95226,294.883,1454.66,13030.3,40000,86618.3,0.0280675,0.0338515,94834.3,3723.28,145237,1.26E-05,143379,543379,4030.18,1157.39,1.68478,690.2,4139.56,1134.07,3.51735,665.722,143379,4131.35,1127.15,0.638676,656.229,4128.68,1122.7,2.40078,653.193
83405.98596,0,83405.98596,21.76545029,20.62818873,466.3839499,14.83494,21.77,,0.24487,0.0802746,0.291984,26.3876,2.72023,21148.9,13307.1,637162.2494,437.249,14851.5,774.314,2.65299,2837.11,1215.57,10947.2,40000,83408.7,0.0209798,0.042272,63867.2,3589.1,147244,5.96E-06,140170,540170,3128.61,865.127,1.79131,530.984,3218.06,847.054,3.6559,512.23,140170,3211.96,842.986,0.615404,505.246,3210.99,839.193,2.18009,502.692
113562.354,79105.98142,192668.3354,28.2502096,34.28214737,654.3549729,20.91012204,16.65,,1.60E-06,0.116136,0.585129,53.3424,4.4028,50208.6,51886.9,1114150.131,1010,25629.1,1694.4,3.07638,2019.61,2432.98,21326.5,40000,192665,0.0351169,0.0654399,74161.4,3498.08,130773,1.00E-06,249426,649426,4517.69,1441.54,2.48028,890.976,4654.91,1412.83,4.27899,859.002,249426,4640.69,1409.79,0.706285,852.404,4645.44,1404.68,2.30567,848.168
