WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,53933.08192,167495.4359,27.54252909,30.01080565,656.4188789,18.3883318,18.67,,3.60E-06,0.120366,0.564964,49.4922,4.00686,46303.1,46287.7,1071465.543,878.03,24670.2,1606.5,3.01756,2351.36,2294.47,20173.6,40000,167491,0.0359755,0.0805726,72086.3,3599.42,134512,1.00E-06,224252,624252,4688.34,1476.66,2.27875,892.741,4825.18,1447.86,4.08201,860.666,224252,4807.95,1444.45,0.586459,853.827,4814.63,1439.02,2.1792,849.236
90217.81633,0,90217.81633,22.72807409,18.04635046,615.452678,5.709742374,22.73,,0.27318,0.0969932,0.400345,33.4618,3.03714,25979.8,18018.7,653018.995,472.9,15183.4,831.286,2.74019,3033.13,1417.7,12709.8,40000,90209.3,0.0245536,0.0734946,62646.6,3644.45,142029,8.13E-06,146970,546970,3799.39,1007.92,1.99386,560.846,3886.46,990.419,3.55149,542.331,146970,3878.7,985.825,0.589425,534.901,3879.73,982.143,1.90227,532.218
113562.354,44555.12588,158117.4799,36.40618745,23.75782978,484.5753666,65.77850437,26.15,,1.00E-06,0.135929,1.77282,41.7266,3.73477,49486.6,52654.4,1646345.97,829.108,37761.4,2613.71,3.13419,661.826,2451.4,21479.3,40000,158159,0.0538996,1.36873,89473,2373.78,158987,1.00E-06,214920,614920,5240.87,2219.3,1.46944,1477.83,5446.3,2170.41,3.73915,1422.61,214920,5408.77,2166,0.375944,1415.39,5437.16,2155.98,2.24109,1405.74
113562.354,28221.59355,141783.9476,35.60334294,22.35532058,730.8159737,36.51363272,28.52,,1.00E-06,0.159956,0.574714,47.4414,3.86272,53808.9,60502.5,1457373.695,743.321,33516.8,2223.94,3.11467,1866.43,2632.97,22978.8,40000,141794,0.0539491,0.107528,80853.7,3111.1,151616,1.00E-06,198555,598555,6227.41,2215.95,1.67127,1358.29,6417.85,2171.98,3.90867,1308.9,198555,6378.89,2167.13,0.333519,1300.99,6398.26,2157.97,2.27582,1292.45
77858.44609,0,77858.44609,18.88186876,16.49611321,590.3834656,0,18.88,,0.736133,0.0252022,14.2891,32.0576,3.46256,11315.9,4401.4,382400.9866,408.117,8899.54,478.49,2.21368,0.1015,694.979,6333.1,40000,77851.5,0.0125676,13.9917,70060.3,871.256,51590.3,2.28E-05,134612,534612,995.136,514.412,2.7216,292.321,1012.79,507.607,3.33352,284.993,134612,1008.41,503.903,1.40223,279.31,1008.09,502.704,1.80616,278.479
113562.354,6892.974381,120455.3284,26.40906378,19.87770479,524.6411024,28.97310286,24.9,,0.0525288,0.128542,0.425084,32.0898,3.05805,37721,35438.3,1137415.842,631.504,26263.4,1630.67,2.89384,2577.55,2001.16,17708.9,40000,120464,0.0390197,0.110916,73651.7,3866.55,147632,1.00E-06,177225,577225,5003.05,1606.02,1.69574,982.663,5159.21,1572.57,3.75736,945.857,177225,5129.22,1567.86,0.413675,938.186,5141.69,1560.79,2.16124,931.957
113562.354,1173.149426,114735.5034,22.47271324,38.65826758,536.6522139,14.88859657,22.24,,0.44722,0.112189,0.326833,30.6474,3.25211,33903.6,27459.4,960292.7406,601.459,22386.9,1163.39,2.92629,1779.87,1756.76,15630.7,40000,114733,0.0314164,0.0323659,80199,3777.38,143093,1.01E-05,171494,571494,4383.88,1291.67,2.02128,748.522,4497.97,1267.66,3.60538,722.57,171494,4489.85,1261.1,0.690182,713.245,4487.56,1256.66,2.3499,710.033
108976.6592,0,108976.6592,35.30365184,36.98017396,735.545669,33.61383351,35.3,,0.0528805,0.120757,15.2293,39.6794,3.53927,35722.2,29126.5,1387919.492,571.365,31948.6,2088.84,2.9414,0.656442,1810.38,16088.6,40000,108992,0.0542048,14.8475,96502.9,1935.24,120938,1.00E-06,165753,565753,4702.62,2226.61,1.55354,1317.19,4849.71,2184.75,3.42389,1270.01,165753,4806.62,2177.86,0.315891,1260.77,4830.3,2168.19,2.02932,1251.5
113562.354,38046.85243,151609.2064,21.28451005,46.59981493,621.1752924,1.879355099,15.94,,0.768939,0.0979334,0.486777,45.154,4.6319,38367.1,29941.5,886988.443,794.687,20626.6,1125.97,3.07923,1035,1836.06,16307.5,40000,151593,0.0258743,0.0490835,82745.8,3431.35,129657,2.02E-05,208354,608354,3844.1,1061.02,2.84845,581.383,3924.33,1044.11,3.56898,562.829,208354,3918.88,1037.37,1.37613,553.812,3917.33,1034.97,2.17128,552.002
85455.02404,0,85455.02404,18.52983126,15.48969892,560.9498517,0,18.53,,0.519263,0.0696701,0.593995,30.474,3.08373,20028.1,11432.5,464251.9066,447.918,10816.7,568.648,2.62608,3086.88,1125.56,10157.2,40000,85443.8,0.0159493,0.299304,57219.4,3330.37,136292,2.10E-05,142205,542205,2736.91,653.724,2.42479,354.783,2787.92,643.805,3.43919,344.491,142205,2785.89,639.752,1.0589,338.044,2786.81,637.972,1.72202,336.86
113562.354,84765.28958,198327.6436,34.44419034,29.6623422,606.7678101,46.17818804,19.72,,1.00E-06,0.10494,7.02644,52.5089,4.41375,46949.4,45638.2,1399566.415,1039.81,31986.5,2336.57,3.07388,147.919,2277.9,20035.2,40000,198351,0.0443493,6.5198,92460.5,2268.46,114551,1.00E-06,255112,655112,4047.46,1822.09,2.14286,1197.43,4202.1,1784.31,4.07354,1154.52,255112,4175.59,1781.29,0.575199,1148.17,4197.61,1773.97,2.16964,1141.36
113562.354,37152.09192,150714.4459,28.95831712,42.09169505,506.361155,39.23133943,21.82,,0.25342,0.0868452,10.7686,40.5499,3.94239,32174.6,24927.1,1314549.545,790.201,30318.6,1919.51,2.8598,0.126583,1672.23,14906.5,40000,150737,0.0391255,10.3828,94094.4,2225.16,101935,2.93E-06,207498,607498,3356.09,1611.06,1.98635,1026.77,3481,1577.8,3.64116,989.699,207498,3458.95,1571.44,0.678041,980.588,3473.81,1565.02,2.10451,974.775
113562.354,17212.42467,130774.7787,21.75413073,46.42146484,596.9118634,6.031260734,18.89,,0.786653,0.105806,0.421994,38.838,4.15517,36659.6,28728.5,932044.1712,685.492,21747.1,1110.42,3.04102,1042.94,1797.72,15980.5,40000,130763,0.0284375,0.0450683,85469.2,3586.39,135265,2.00E-05,187524,587524,4149.8,1167.26,2.48612,645.954,4241.09,1147.92,3.49411,624.996,187524,4234.22,1140.42,1.13381,615.15,4232.22,1137.5,2.15586,613.029
113562.354,35830.57912,149392.9331,33.02660727,14.9707893,618.3302207,40.3225382,25.11,,1.00E-06,0.107061,9.94955,44.4454,3.75719,38881.7,33735,1350994.958,783.265,30985.6,2146.3,2.9813,36.7987,1951.4,17287.6,40000,149414,0.0469672,9.52189,94971.1,2161.49,117939,1.00E-06,206175,606175,4142.93,1930.17,1.8219,1217.02,4292.77,1891.29,3.73534,1172.98,206175,4259.79,1886.92,0.418746,1165.66,4282.44,1878.69,2.07596,1157.9
113562.354,93653.79393,207216.1479,22.46175863,30.90805789,703.8346018,0,12.31,,5.08E-05,0.0923422,0.604402,56.4498,4.56537,44775.7,39295.9,793326.5978,1086.17,18203.3,1252.3,3.06897,2102.05,2109.79,18625.5,40000,207195,0.0257484,0.0584449,67209.3,3147.92,119626,1.00E-06,263956,663956,3613.87,1053.45,3.16752,604.874,3698.09,1035.76,4.38432,584.91,263956,3692.68,1033.01,1.14362,578.67,3693.69,1029.94,2.31317,576.345
113562.354,58800.58509,172362.9391,20.28558675,36.5638985,479.8664556,13.93289343,13.37,,0.244933,0.0840518,0.450387,45.0442,4.15671,35571.6,27452.9,844974.2161,903.551,19562.5,1159.71,3.00532,1489.19,1756.55,15628.9,40000,172359,0.0235545,0.0221204,75389.6,3384.15,130182,5.04E-06,229120,629120,3275.69,968.269,2.61092,590.822,3368.34,949.508,4.06381,570.553,229120,3364.21,945.318,1.20743,563.351,3362.07,942.178,2.59366,561.264
113562.354,66916.02196,180478.376,25.73305428,49.37668834,627.036009,15.69256565,16.19,,0.400225,0.110276,0.514009,51.4175,4.84128,47323.6,44001.6,1123934.803,946.078,26048.4,1515.06,3.14896,979.336,2235.64,19681.9,40000,180472,0.0317072,0.0204957,84541.8,3468.15,129666,8.06E-06,237233,637233,4304.97,1303.17,2.62261,777.796,4420.47,1278.5,3.94997,750.939,237233,4413.94,1272.33,1.09111,741.923,4411.04,1268.29,2.75147,739.121
113562.354,51536.88968,165099.2437,18.03708889,25.98647712,551.4235053,0,12.41,,0.235845,0.0793948,0.483587,45.5326,3.96921,33374.5,24111.3,670759.6447,865.406,15479.1,970.659,2.93931,2346.56,1644.12,14665.2,40000,165083,0.02112,0.0467143,64232.6,3169.56,123437,6.38E-06,221844,621844,3113.01,864.574,3.02361,474.899,3179.62,850.874,3.95615,459.6,221844,3176.49,847.124,1.343,452.986,3175.79,844.798,2.23935,451.284
77624.86135,0,77624.86135,29.92074988,48.36622958,491.0916272,30.08284305,29.92,,0.588538,0.0621198,17.708,27.5157,3.29513,16777.9,9448.4,962498.7362,407.033,22491.2,1113.19,2.45136,0.0270308,1022.04,9244.64,40000,77644.7,0.0299563,17.4546,87848.6,2033.11,92555.4,7.74E-06,134406,534406,2408.99,1237.39,1.58758,781.134,2499.29,1211.6,3.29502,753.155,134406,2478.19,1203.5,0.641876,742.712,2484.79,1198.25,2.09749,738.433
113562.354,118.8860177,113681.24,32.74064746,26.97686393,452.6903978,57.32560792,32.71,,1.00E-06,0.126503,5.9958,25.8501,2.84644,36622.9,32585.6,1510113.71,596.146,34747.6,2286.54,2.98639,443.326,1917.14,16997,40000,113719,0.0527539,5.75112,92574.6,2317.12,158561,1.00E-06,170480,570480,4886.76,2174.16,1.27358,1399.79,5075.64,2126.77,3.50507,1346.55,170480,5031.05,2120.95,0.312461,1338.33,5060.13,2110.16,2.21724,1327.9
113562.354,3822.541767,117384.8958,15.17223568,22.12458776,702.9447417,0,14.68,,0.271224,0.0918731,0.413388,39.495,3.408,30482.1,21072.5,791703.7027,615.281,18352,1063.8,2.86534,1391.76,1535.16,13726.6,40000,117370,0.0315556,0.0355638,80357.6,2659.65,109442,6.26E-06,174131,574131,3607.43,1291.25,2.31461,694.28,3683.71,1271.68,3.66938,672.547,174131,3676.03,1266.34,0.655922,664.233,3674.92,1262.22,2.15155,661.181
113562.354,52730.02289,166292.3769,36.32855902,30.23390851,656.7509264,46.88705357,24.81,,0.102385,0.112106,7.80714,49.3924,3.60448,43694.9,40970.6,1487829.892,871.88,34160.9,2326.75,3.0538,109.502,2155.36,19008.7,40000,166318,0.0476139,7.33137,93274.5,2180.5,127623,1.24E-06,223079,623079,4330.91,1958.7,2.14668,1264.89,4492.18,1917.42,4.03231,1218.22,223079,4461.11,1912.92,0.546455,1210.52,4484.23,1904.56,2.24126,1202.69
113562.354,59277.24117,172839.5952,36.48733003,37.06396719,617.0838926,51.69696208,23.97,,1.00E-06,0.122295,6.19381,49.0701,4.21531,48824.3,49348.7,1567752.176,906.216,35918.1,2529.57,3.11354,92.9856,2371.12,20812.4,40000,172868,0.0507135,5.71871,93849.5,2238.66,132132,1.00E-06,229629,629629,4725.23,2085.25,1.86843,1349.38,4899.41,2041.64,3.83765,1300.01,229629,4866.34,2037.25,0.457203,1292.66,4891.81,2028.54,2.15965,1284.39
113562.354,39716.28416,153278.6382,37.63792958,23.95994941,645.5587768,52.35117459,27.89,,1.00E-06,0.135273,5.78629,46.4265,3.88769,48999.5,50328.7,1580792.016,803.674,36239.9,2527.56,3.1156,441.478,2395.18,21012.5,40000,153307,0.0556704,5.33558,92270,2201.92,143089,1.00E-06,210068,610068,5235.07,2288.32,1.62623,1464.58,5421.32,2241.44,3.70714,1411.34,210068,5382.27,2236.66,0.353363,1403.72,5410.92,2226.82,2.15729,1394.23
113562.354,66365.54474,179927.8987,13.42594119,26.66765278,674.310759,0,8.47,,0.0749097,0.0724023,0.525328,52.3752,4.25685,34294,23168.8,734990.8574,943.143,16907,1117.97,3.00606,736.553,1611.07,14381,40000,179912,0.0251662,0.0272785,79028.9,2172.39,93184.1,1.53E-06,236673,636673,2840.3,1029.16,3.019,582.202,2901.7,1013,4.23158,564.001,236673,2897.4,1009.71,1.10343,557.35,2896.09,1006.65,2.43271,555.238
102681.8732,0,102681.8732,16.58603709,22.95265608,480.5523196,1.666871662,16.59,,0.658623,0.0693146,0.415755,26.6586,3.13586,21547.8,13003.9,540352.1099,538.23,12607.8,643.835,2.6601,3016.13,1201.45,10823.5,40000,102672,0.0166046,0.161519,59457.7,3421.05,138414,2.26E-05,159433,559433,2720.48,680.918,2.59892,377.049,2775.67,670.299,3.45429,365.661,159433,2772.96,665.804,1.29874,358.911,2772.58,664.182,1.86824,357.773
100161.5173,0,100161.5173,25.64332492,20.70322462,686.7425548,7.882796659,25.64,,0.183371,0.123349,0.465848,37.0861,3.22107,33481.7,27717.4,846445.8313,525.021,19607.8,1150.5,2.84489,2973.7,1765.16,15702.5,40000,100152,0.0332691,0.0990475,66763.4,3797.76,142836,4.81E-06,156913,556913,4828.86,1365.07,1.89085,756.054,4943.93,1341.07,3.55209,729.957,156913,4927.76,1335.98,0.453983,722.026,4933.94,1330.76,1.93593,717.735
113562.354,6665.593999,120227.948,20.80466676,27.72384301,527.2214783,10.49217902,19.65,,0.27734,0.0992899,0.348319,32.1488,3.08493,30811.7,24060.1,814120.0437,630.234,18928.5,1037.04,2.81947,2773.6,1642.34,14649.9,40000,120222,0.0273024,0.0389609,67272.5,3697.63,141768,6.59E-06,176983,576983,3878.85,1121.37,2.16637,649.422,3979.51,1100.89,3.69567,627.167,176983,3972.75,1096,0.709461,619.297,3971.59,1092.09,2.18794,616.468
113562.354,34470.9319,148033.2859,22.96213144,20.76442243,530.1170595,17.18557655,17.62,,0.0988733,0.102198,0.435787,41.0436,3.56014,36379.9,31108.7,921931.6588,776.02,21331,1278.52,2.91668,2441.93,1872.26,16615.6,40000,148032,0.0296017,0.0395979,69776.6,3622.07,137743,1.98E-06,204793,604793,3979,1216.43,2.2124,737.017,4096.13,1192.38,3.93965,710.662,204793,4087.69,1188.57,0.681001,703.61,4087.91,1184.07,2.29746,700.161
113562.354,1078.535634,114640.8896,29.99797571,30.44890058,463.6234488,47.23455852,29.72,,3.00E-05,0.104851,9.70552,26.7158,2.85434,31158.1,24861.5,1335431.883,601.137,30741.2,2009.03,2.87476,33.3982,1669.98,14887.3,40000,114671,0.0461528,9.45472,95010.5,2290.75,137328,1.00E-06,171432,571432,4049.25,1901.49,1.45003,1214.97,4208.69,1860.7,3.54172,1169.26,171432,4170.25,1855.35,0.360099,1161.35,4194.02,1846.11,2.14156,1152.6
113562.354,91693.2587,205255.6127,26.51658813,40.87372892,542.6972951,27.36759075,14.67,,0.00232651,0.104735,0.527314,52.3438,4.72087,48498.2,47492.5,1136044.944,1076.02,26195.7,1664.75,3.12043,1263.49,2324.92,20427.6,40000,205260,0.0319281,0.0253053,80451.2,3425.94,128988,1.00E-06,262021,662021,4064.5,1312.94,2.50108,838.651,4197.76,1285.26,4.40537,808.483,262021,4190.73,1281.8,0.91096,801.562,4189.39,1277.12,2.71299,798.084
113562.354,78942.01541,192504.3694,32.15348308,45.08583769,688.3870009,29.90267736,18.97,,0.00938567,0.132798,0.59973,54.433,4.75028,57341.5,64795.5,1371701.143,1009.17,31576.9,2062.8,3.16116,1426.63,2727.59,23755.6,40000,192507,0.041517,0.0677074,82977.4,3517.99,132659,1.00E-06,249268,649268,5165.2,1706.26,2.34917,1064.58,5326.22,1671.23,4.18829,1025.78,249268,5306.28,1666.82,0.653926,1018.08,5311.93,1660.68,2.37796,1012.82
113562.354,64467.45413,178029.8081,13.16604878,47.02389787,451.1931436,0,8.4,,1.83489,0.0558116,0.614953,44.7216,7.07093,28616.5,16022.9,695699.2614,933.207,16026.3,1035.08,3.06726,0.229501,1335.65,11996.3,40000,178016,0.0142061,0.190907,81633.6,2676.88,108679,5.23E-05,234777,634777,2200.1,581.037,3.86109,314.547,2235.59,573.217,3.59633,305.398,234777,2233,568.983,2.23686,299.703,2232.46,568.246,2.25875,298.912
113562.354,78193.18945,191755.5435,21.30636044,15.91207953,693.4410907,0,12.62,,0.0105462,0.0917988,0.579155,54.2987,4.3656,42031.7,35449.2,783369.8507,1005.13,18002.4,1209.02,3.0385,2063.86,2001.47,17711.6,40000,191736,0.0260706,0.0538755,68373.7,3119.66,119456,1.00E-06,248497,648497,3593.91,1066.71,3.02678,606.854,3676.76,1049,4.24518,586.922,248497,3671.28,1045.97,1.05706,580.484,3671.95,1042.82,2.25229,578.112
113562.354,49350.11184,162912.4658,38.7727562,46.52048667,571.228675,64.0835948,27.03,,0.00272803,0.142317,3.12896,45.8003,4.26677,53746.5,58924.1,1817241.721,854.228,41716.3,2849.87,3.18131,233.433,2597.39,22685.9,40000,162951,0.0566114,2.68393,93342.7,2271.18,151732,1.00E-06,219712,619712,5502.18,2330.95,1.64775,1516.64,5701.74,2280.43,3.71268,1459.9,219712,5664.29,2274.46,0.422933,1451.34,5692.69,2264.45,2.22434,1441.72
113562.354,66774.8695,180337.2235,21.60733577,28.30457971,726.3374562,0,13.61,,0.0213546,0.0973987,0.580553,53.7185,4.26411,42274,36138.1,818999.3309,945.267,18839.5,1245.7,3.0312,2028.89,2021.27,17878.9,40000,180317,0.0284543,0.0592017,70436.7,3117.13,119574,1.00E-06,237078,637078,3813.77,1164.23,2.87872,656.841,3901.66,1145,4.13019,635.152,237078,3894.6,1141.69,0.904712,628.443,3895.95,1138.17,2.17521,625.726
113562.354,27727.29195,141289.646,11.69649322,18.21898804,692.3536722,0,9.4,,0.215385,0.0744776,0.457515,45.9058,3.78969,29897,18829.3,758184.8017,740.6,17528.8,1064.98,2.91358,456.304,1449.76,12987.9,40000,141275,0.0284959,0.023504,85184.2,1987.97,89282.6,4.36E-06,198036,598036,2925.5,1165.56,2.62393,641.62,2986.66,1147.94,3.91998,621.891,198036,2981.03,1143.47,0.83974,614.23,2979.1,1139.84,2.37966,611.741
113562.354,30852.77093,144415.1249,16.36755634,42.95762715,583.1016039,0,12.87,,0.84942,0.0802134,0.459279,41.9362,4.50202,32068.3,21306.7,775906.7758,756.98,18041.9,986.495,3.02366,515.243,1543.81,13801.4,40000,144400,0.0227353,0.0568849,85798.5,2991.39,118322,2.23E-05,201161,601161,3154.38,931.352,2.96401,503.46,3215.08,917.487,3.54025,488.084,201161,3209.85,911.338,1.5096,479.768,3208.53,909.413,2.11614,478.296
113562.354,73477.49635,187039.8504,37.96128641,27.26212291,749.587591,42.13942803,23.05,,1.00E-06,0.119974,8.00183,55.2618,4.43637,51427.5,52736.4,1478740.455,980.603,33818.9,2445.84,3.11708,174.992,2453.36,21495.6,40000,187057,0.0508497,7.46588,93954.6,2141.03,117893,1.00E-06,243818,643818,4645.34,2086.94,2.07423,1332.03,4806.6,2045.84,3.93821,1285.02,243818,4774.86,2042.14,0.463021,1278.08,4798.96,2033.99,2.13421,1270.38
113562.354,3000.828712,116563.1827,17.1297536,24.99454786,713.5609251,0,16.69,,0.25761,0.100028,0.427501,39.6298,3.40417,32201.5,23602.9,812515.0901,610.968,18829.4,1096.78,2.87697,1771.99,1626.37,14512.6,40000,116547,0.0325402,0.0450816,77496,2923.78,116828,6.20E-06,173308,573308,3926.2,1331.71,2.27256,714.086,4010.04,1311.27,3.63073,691.396,173308,4001.26,1305.87,0.621105,683.054,4001.13,1301.61,2.07116,679.779
113562.354,24183.92694,137746.2809,19.44636192,18.49883021,738.687499,0,16.03,,0.16072,0.103348,0.506633,46.5434,3.76356,36841,29285.1,840808.9212,722.006,19428.4,1191.66,2.94922,1910.3,1815.41,16131.4,40000,137728,0.0322929,0.0544454,75111.8,3039.68,118922,3.80E-06,194489,594489,4052.2,1321.49,2.4452,721.129,4141.9,1300.53,3.75587,697.645,194489,4132.78,1295.9,0.667548,689.908,4133.91,1291.72,2.06175,686.622
113562.354,86834.13018,200396.4842,29.7687245,39.31638147,586.2212611,33.21785178,16.87,,1.78E-06,0.118882,0.569674,52.5376,4.6086,52751.4,56705.1,1274972.923,1050.57,29334,1933.53,3.11918,1518.08,2546.6,22267,40000,200404,0.0374151,0.0593651,80435.1,3507.89,131772,1.00E-06,257165,657165,4612.1,1538.39,2.33839,986.737,4767.37,1505.65,4.33316,950.597,257165,4750.71,1502.28,0.718636,943.756,4755.27,1496.61,2.42339,938.985
113562.354,24790.16094,138352.5149,34.58597759,15.0975904,702.1936286,36.30809293,28.39,,3.47E-06,0.156995,0.555857,45.4865,3.75896,51749.8,56971.8,1428814.003,725.335,32870,2170.34,3.09374,1905,2552.75,22317.8,40000,138363,0.0525912,0.108129,80331.1,3172.17,151845,1.00E-06,195124,595124,6111.41,2160.71,1.65627,1324.05,6299.39,2117.55,3.89067,1275.67,195124,6260.75,2112.7,0.335688,1267.79,6279.8,2103.65,2.26555,1259.37
113562.354,68370.40207,181932.7561,35.78127618,23.19776628,464.4852715,65.92386819,22.33,,1.00E-06,0.126037,1.8125,45.8665,4.05477,51149.3,55250.7,1605085.288,953.951,36757.2,2606.03,3.14268,572.544,2512.8,21987.7,40000,181974,0.0499027,1.36857,88869.8,2428.11,151383,1.00E-06,238735,638735,4849.63,2054.43,1.63659,1393.5,5047.13,2008.6,3.90117,1341.8,238735,5015.26,2005.07,0.460558,1335.22,5041.5,1996.11,2.24043,1326.68
113562.354,70185.94374,183748.2977,27.76061578,28.277709,659.2292482,18.79237468,17.16,,1.43E-06,0.116475,0.582955,52.188,4.22472,48353.6,49133.4,1073680.917,963.23,24698.2,1632.83,3.04583,2242.84,2365.8,20768.2,40000,183743,0.0349699,0.0735538,72063.6,3525.81,131885,1.00E-06,240504,640504,4533.65,1435.09,2.42516,877.951,4668.47,1406.94,4.21448,846.524,240504,4653.34,1403.93,0.660327,839.976,4658.98,1398.8,2.23729,835.689
113562.354,40888.37149,154450.7255,19.2929326,23.91372508,608.9030107,0,14.19,,0.233448,0.0873228,0.484064,45.2439,3.84624,34086.7,25777.8,713250.9946,809.581,16487.9,1003.92,2.92275,2420.38,1701.07,15153.9,40000,154434,0.0236832,0.0468759,65885.5,3297.53,126954,6.23E-06,211195,611195,3422.71,969.663,2.79072,538.578,3497.72,954.128,3.85209,521.301,211195,3493.55,950.088,1.07182,514.29,3492.91,947.328,2.12705,512.274
113562.354,41289.17002,154851.524,34.71184345,19.01182663,503.7044594,58.20485747,25.46,,1.00E-06,0.124211,4.28288,41.5795,3.69417,44925.2,44371.1,1539831.448,811.958,35310.3,2452.64,3.08,417.58,2245.25,19762.2,40000,154887,0.0507155,3.88157,91062.5,2340.4,147791,1.00E-06,211648,611648,4790.01,2087.67,1.56957,1374.14,4976.79,2042.35,3.74021,1322.97,211648,4940.95,2038.03,0.396121,1315.8,4968.45,2028.62,2.18638,1306.79
113562.354,68156.68965,181719.0437,13.75611007,34.42239647,472.2525823,0,8.6,,0.454322,0.0578241,0.494282,46.4333,4.74452,28754.2,17082.6,594032.2209,952.545,13676.7,891.39,2.981,1243.25,1379.8,12380.5,40000,181705,0.0151605,0.056441,69266.2,2770.29,111986,1.24E-05,238466,638466,2270.95,620.684,3.46807,349.166,2315.78,611.281,3.9557,338.571,238466,2313.6,607.607,2.16018,332.817,2312.96,606.422,2.52626,331.855
101617.725,0,101617.725,19.23450072,42.45050092,501.3583272,7.330880382,19.23,,0.836563,0.0865678,0.347949,27.8697,3.48657,26691.4,17098,730887.9502,532.672,17110.7,813.65,2.91211,760.34,1380.43,12386,40000,101611,0.0221297,0.0803809,87269.6,3549.93,139080,2.34E-05,158372,558372,3395.53,909.317,2.29737,510.102,3470.08,893.961,3.40241,493.836,158372,3464.17,887.463,1.15904,485.118,3462.71,885.187,1.98562,483.555
82158.10601,0,82158.10601,18.01445503,45.87618596,609.4828489,0,18.01,,1.06099,0.073006,0.630722,32.9014,3.8841,22256.7,11751.8,556059.6145,430.634,12997.8,639.047,2.87785,8.46725,1141.37,10296.2,40000,82146.7,0.01815,0.312205,90707.6,3057.38,125039,4.00E-05,138908,538908,2878.17,743.691,2.49523,387.607,2925.79,733.233,3.20853,376.608,138908,2920.96,727.598,1.24636,369.118,2920.24,726.001,1.72005,367.965
106188.0153,0,106188.0153,22.77412884,27.16335352,646.4271837,3.724848978,22.77,,0.272255,0.111381,0.419971,35.0505,3.15665,31906.5,25219.2,776480.7017,556.596,18025.9,1016.57,2.82864,2974.78,1682.18,14992,40000,106175,0.0295135,0.0756446,65720.5,3721.02,140966,7.65E-06,162936,562936,4364.88,1209.99,2.1159,660.328,4463.13,1189.84,3.55194,638.406,162936,4453.36,1184.66,0.595886,630.376,4455.26,1180.54,1.92465,627.179
113562.354,79054.35726,192616.7113,20.0808824,38.27822123,607.7127644,0,11.84,,0.262982,0.0830001,0.539871,52.1121,4.70769,39329.4,30550.5,756722.9728,1009.65,17431.8,1126.13,3.07311,1597.01,1855.03,16469,40000,192598,0.0217472,0.0396474,71365.9,3184.95,121675,6.76E-06,249359,649359,3253.41,890.785,3.23591,502.481,3323.98,876.289,4.05332,486.346,249359,3321,872.151,1.56156,479.479,3320.01,869.887,2.42475,477.814
110032.9788,0,110032.9788,20.13368056,33.11579851,483.3546823,12.65596747,20.13,,0.375884,0.0942844,0.294959,27.3328,2.93461,28062,20578.5,796584.0501,576.808,18574.8,960.686,2.80127,2390.21,1516.74,13567.6,40000,110030,0.02574,0.0349561,71524,3702.72,143871,8.84E-06,166791,566791,3682.08,1058.49,2.07729,621.003,3779.51,1038.66,3.64745,599.727,166791,3773.32,1033.31,0.756169,591.511,3771.38,1029.6,2.24295,588.958
113562.354,74623.14175,188185.4958,28.17976757,43.37502513,590.6882872,27.5737558,17.01,,0.0964378,0.116556,0.528554,51.1911,4.59418,49960.7,50674.8,1225854.248,986.535,28299.6,1763.34,3.12275,1301.14,2403.62,21082.7,40000,188189,0.0356166,0.0337704,82546.6,3528.6,131876,1.68E-06,244950,644950,4530.45,1464.69,2.36741,918.08,4673.12,1434.26,4.15002,884.702,244950,4662.48,1429.88,0.77115,877.082,4662.23,1424.66,2.56695,872.987
113562.354,60833.82328,174396.1773,13.63315186,19.69185787,512.8083428,0,8.88,,0.28257,0.0607459,0.476018,46.272,4.22082,28645.3,17591.5,598341.4152,914.156,13784.4,889.369,2.91792,1665.45,1400.53,12560.6,40000,174382,0.0172453,0.0383223,66118.3,2671.92,109323,7.28E-06,231143,631143,2384.34,705.848,3.24155,399.279,2433.51,694.978,4.0346,387.129,231143,2430.81,691.514,1.74852,381.076,2429.84,689.811,2.42838,379.857
113562.354,35003.01983,148565.3738,38.54749553,27.49516551,522.1033129,68.67020853,29.47,,1.00E-06,0.150779,0.976365,40.8997,3.66344,52290.6,57986.9,1739939.719,779.042,39960.9,2709.51,3.16285,823.145,2576.05,22510,40000,148608,0.059327,0.579203,89474.9,2329.43,165652,1.00E-06,205369,605369,5825.2,2442.21,1.35653,1610.56,6046.15,2389.13,3.67391,1550.54,205369,6003.71,2384.04,0.323582,1542.79,6031.17,2373.08,2.29588,1532.12
113562.354,25769.0807,139331.4347,32.86801762,48.95118319,597.6554055,42.04569003,26.79,,0.399465,0.108124,11.1754,41.2013,4.09167,37336,31739.8,1522183.483,730.532,35182.9,2147.24,2.95163,0.150358,1891.56,16779.7,40000,139355,0.0474448,10.7804,94700.1,2125.8,116546,4.88E-06,196116,596116,4196.55,1952.82,1.84672,1210.61,4336.68,1913.92,3.47922,1167.19,196116,4308.43,1905.32,0.586352,1156.11,4324.97,1897.79,2.08886,1149.15
113562.354,90904.74124,204467.0952,38.09569718,24.45649511,502.4948627,69.3256549,21.16,,1.00E-06,0.131091,1.00243,50.5659,4.41006,58326.8,68625.5,1667572.46,1072.08,38185.4,2710.27,3.19511,675.681,2809.55,24425.8,40000,204508,0.0512702,0.511919,88031.1,2424.99,150073,1.00E-06,261269,661269,5045.5,2109.22,1.75121,1446.62,5251.41,2062.56,4.04397,1393.9,261269,5221.36,2059.45,0.495748,1387.54,5243.64,2050.81,2.29817,1379.37
113562.354,15216.21512,128778.5691,16.53725238,34.83441438,638.1925414,0,14.58,,0.401488,0.0878681,0.420145,40.0257,3.63723,31065.5,21624.6,756212.1278,675.008,17558.4,987.002,2.90446,1513.27,1555.49,13902.1,40000,128763,0.0268163,0.036112,77635.2,2972.52,118435,1.01E-05,185524,585524,3450.56,1097.9,2.5521,595.191,3522.08,1081.17,3.65943,576.707,185524,3516.35,1075.78,0.934825,568.511,3514.72,1072.65,2.13865,566.292
113562.354,86833.71901,200396.073,18.63593499,33.60690646,527.8639999,3.379162034,10.56,,0.111612,0.0739015,0.520337,51.0363,4.54321,36276.6,26840.8,689760.1992,1050.45,15854.1,1061.63,3.02614,1904.52,1736.47,15457.1,40000,200382,0.019242,0.033923,65715,3152.05,121534,2.74E-06,257143,657143,2891,788.637,3.19239,461.598,2959.43,775,4.26911,446.626,257143,2957.07,771.844,1.64268,440.566,2956.06,769.68,2.54694,439.042
113562.354,37704.39741,151266.7514,38.71231858,46.13776072,526.4127178,68.73898322,29.06,,0.011282,0.148799,1.98027,41.6713,4.0508,52845.8,57970.3,1865718.169,793.204,42874.4,2880.61,3.18243,338.637,2575.67,22506.9,40000,151310,0.058626,1.57548,92979.1,2295.83,160423,1.00E-06,208071,608071,5753.33,2415.35,1.4858,1574.71,5963.66,2362.16,3.63346,1515.05,208071,5922.75,2355.74,0.385387,1506.21,5951.95,2345.04,2.25534,1495.85
113562.354,91838.12393,205400.4779,29.34893521,37.29995374,637.6713222,26.28462218,16.23,,1.59E-06,0.116783,0.589233,54.5608,4.65654,53153.9,56835.2,1197319.837,1076.77,27535.8,1827.36,3.11557,1722.23,2549.6,22291.8,40000,205401,0.0360076,0.0589361,77281.2,3465.91,129672,1.00E-06,262162,662162,4536.75,1478.99,2.50933,932.999,4681.47,1448.62,4.37455,899.299,262162,4667.17,1445.55,0.755891,892.659,4671.34,1440.3,2.40222,888.314
113562.354,48084.31129,161646.6653,16.09022655,28.71551092,726.1622717,0,11.3,,0.0987798,0.086695,0.526592,50.9984,4.06768,36300,26786.3,802391.9759,847.302,18495.1,1182.82,2.99148,1172.91,1734.67,15441.7,40000,161629,0.0293158,0.0369005,78930.5,2520.5,103572,2.10E-06,218390,618390,3399.15,1199.1,2.74161,667.988,3474.56,1180.15,4.01176,646.606,218390,3468.27,1176.31,0.834752,639.464,3467.8,1172.63,2.24788,636.737
111747.8465,0,111747.8465,12.468762,24.6316462,631.4994073,0,12.47,,0.382345,0.075355,0.355866,34.6505,3.22887,25443.7,15465.5,694714.637,585.742,16144.6,892.633,2.78412,1141.16,1311.87,11788.9,40000,111735,0.0264882,0.0293407,80120,2419.82,103792,9.12E-06,168496,568496,2962.56,1084.06,2.40806,585.038,3022.09,1068.1,3.6705,567.504,168496,3016.17,1062.82,0.824476,559.339,3014.2,1059.53,2.17553,557.115
113562.354,83604.61378,197166.9678,37.42890402,24.14647727,614.1719954,55.0701772,21.56,,1.00E-06,0.122483,4.52785,52.6228,4.41194,53765.7,58364.2,1551231.674,1033.75,35465.5,2577.02,3.14742,382.364,2584.66,22581,40000,197196,0.0498407,4.01767,90859.2,2303.85,133271,1.00E-06,253957,653957,4724.5,2048.25,1.95581,1359.53,4903.92,2005.25,4.01136,1310.67,253957,4873.7,2001.95,0.496635,1304.11,4899.32,1993.63,2.20208,1296.25
113562.354,86653.31295,200215.667,34.17930472,35.0816182,639.3628954,41.7892408,19.39,,1.00E-06,0.131877,0.605213,53.9903,4.55089,57977.3,67416.8,1429313.92,1049.65,32829.5,2223.1,3.15262,1511.19,2783.92,24216.5,40000,200230,0.0444776,0.0791583,81366.2,3184.87,138321,1.00E-06,256991,656991,5111.1,1827.82,2.17173,1186.02,5289.12,1789.12,4.32482,1142.68,256991,5264.52,1786.06,0.570814,1136.09,5275.07,1779.1,2.39516,1129.91
113562.354,31225.12161,144787.4756,29.97521143,40.56069453,468.329636,46.65114513,23.51,,0.182344,0.0965353,8.96071,37.5781,3.72888,34054.4,27899,1396663.961,759.164,32187,2064.89,2.9111,0.193126,1771.05,15752.8,40000,144816,0.0421749,8.60307,93815.3,2303.51,120792,2.09E-06,201577,601577,3725.51,1737.85,1.77652,1123.03,3870.02,1700.5,3.60663,1081.37,201577,3843.06,1694.43,0.565998,1072.62,3861.41,1687,2.13964,1065.78
113562.354,39527.41419,153089.7682,20.84563929,17.62442569,700.3538721,0,15.46,,0.143236,0.100023,0.524683,48.2947,3.90425,38190.6,31239.5,805324.1967,802.437,18591.4,1158.43,2.96699,2225.94,1876.27,16649.8,40000,153071,0.0289454,0.0550643,70197.9,3236.11,124157,3.54E-06,209832,609832,3919.55,1184.74,2.63887,655.234,4007.41,1165.56,3.85402,633.737,209832,4000.2,1161.44,0.809705,626.468,4000.91,1157.82,2.08541,623.676
113562.354,40810.18224,154372.5362,12.94889438,45.0698925,721.0885851,0,9.53,,0.63382,0.0799232,0.494003,49.9402,4.66708,34105.6,22686,903622.7104,809.176,20969.6,1190.91,3.02727,0.289549,1593.89,14233.1,40000,154357,0.0292156,0.0213422,89755.5,2055.36,90188.6,1.28E-05,211118,611118,3147.29,1196.04,2.88853,651.537,3206.12,1178.46,3.76515,631.907,211118,3199.32,1171.69,1.26752,622.509,3196.93,1168.63,2.54138,620.454
113562.354,93733.71944,207296.0734,27.2766705,35.73672854,722.5030603,10.37077125,14.94,,2.05E-06,0.109791,0.612821,57.0151,4.68835,51449.3,51935.5,1010376.182,1086.63,23224.3,1554.24,3.10887,1962.08,2434.15,21336.2,40000,207282,0.0319655,0.0584837,72511.8,3370.46,125854,1.00E-06,264043,664043,4282.08,1310.21,2.85525,784.844,4398.77,1285.85,4.36932,757.561,264043,4389.21,1282.83,0.882019,750.96,4391.64,1278.62,2.34099,747.616
113562.354,29433.5172,142995.8712,20.91187849,36.50559925,747.4710797,0,16.61,,0.246348,0.107769,0.51408,48.1408,3.99893,39395,32471.1,886205.9466,749.52,20502.5,1230.88,3.0031,1732.18,1913.69,16967.8,40000,142977,0.0324812,0.0458309,77313.4,3166.77,121963,5.94E-06,199738,599738,4226.7,1329.68,2.51871,725.102,4319,1308.52,3.72713,701.461,199738,4310.9,1303.28,0.753007,693.234,4310.76,1299.25,2.13075,690.114
113562.354,20325.00019,133887.3542,38.84468808,48.12844836,658.4111285,54.87903614,32.95,,0.19968,0.14701,7.0866,42.3946,4.06511,48566.4,49243,1802189.165,702.035,41498,2699.02,3.13079,173.215,2368.51,20790.7,40000,133919,0.0604063,6.6748,95341.1,2122.75,147057,2.56E-06,190680,590680,5708.14,2486.03,1.55772,1545.5,5895.61,2434.98,3.43927,1488.12,190680,5852.88,2426.81,0.3762,1477.75,5880.41,2416.25,2.1583,1467.53
113562.354,53574.7616,167137.1156,32.78840882,16.62465874,616.926628,39.70088328,22.28,,1.00E-06,0.101419,9.44489,47.9712,4.00244,40176.5,35231.1,1325959.558,876.279,30369.8,2148.13,2.99394,39.7037,1995.17,17658.2,40000,167157,0.044413,8.98311,94543.3,2185.02,110598,1.00E-06,223918,623918,3920.15,1824.77,1.99565,1163.92,4064.44,1787.84,3.86526,1122.03,223918,4035.47,1784.07,0.489341,1115.14,4056.76,1776.52,2.08971,1108.1
113562.354,45433.58321,158995.9372,25.4623419,31.52852012,736.4990619,2.963143324,18.19,,0.0511742,0.115986,0.584164,50.6268,4.00043,43989.1,41013.8,903793.5629,833.399,20827.5,1337.2,3.00545,2547.4,2156.53,19018.4,40000,158977,0.0324936,0.0871759,68672.2,3537.49,131883,1.23E-06,215738,615738,4538.3,1330.8,2.52859,749.759,4647.19,1307.95,3.91042,724.137,215738,4635.05,1304.09,0.679217,716.999,4639.43,1299.74,2.03878,713.452
113562.354,42808.55628,156370.9103,36.55072557,42.45159423,707.2307168,42.14376364,26.54,,0.000163325,0.156912,0.570972,49.5873,4.25636,57461.2,65984.8,1589282.857,819.813,36587.5,2388.19,3.18302,1089.69,2753.28,23965.9,40000,156386,0.0534747,0.0845954,87333.3,3071.84,149104,1.00E-06,213147,613147,6102.2,2198.34,1.81131,1366.55,6295.86,2153.14,3.96417,1316.06,213147,6262.15,2147.79,0.39973,1307.73,6276.49,2138.99,2.36958,1299.64
113562.354,27378.32902,140940.683,23.99732428,29.21807567,490.5903561,24.82667622,19.34,,0.0646805,0.108103,0.413571,37.5721,3.38168,36361.7,32118.2,1014123.52,738.877,23454.1,1416.34,2.90293,2409.79,1903.04,16877.3,40000,140946,0.0324049,0.0506361,72034.8,3721.22,141636,1.18E-06,197707,597707,4200.74,1333.26,1.97909,828.011,4334.51,1305.38,3.91748,797.49,197707,4321.41,1301.55,0.575937,790.448,4324.13,1296.19,2.29074,786.115
113562.354,68876.29183,182438.6458,32.2105751,28.05556906,490.0183062,51.56304062,20.05,,1.00E-06,0.101991,6.05031,46.6482,4.07659,42376.4,39383.3,1389143.188,956.549,31786.9,2280.55,3.03424,152.446,2112.19,18645.7,40000,182469,0.0428461,5.60178,91767.2,2379.41,124382,1.00E-06,239230,639230,3923.84,1763,1.90679,1176.48,4084.1,1724.61,3.97457,1133.23,239230,4057.03,1721.42,0.553497,1126.86,4079.64,1713.84,2.17219,1119.79
76919.18218,0,76919.18218,35.64418052,47.41902719,715.0760812,25.975757,35.64,,0.450602,0.0803572,21.6397,38.5764,3.7027,21043.5,12589.5,1034074.528,403.304,24016.8,1342.92,2.60734,0.0473831,1181.89,10652,40000,76933.3,0.038281,21.2732,89904.6,1830.75,91467.8,6.40E-06,133694,533694,3136.63,1576.03,1.53371,929.817,3234.84,1546.31,3.27008,897.315,133694,3203.45,1538.11,0.432472,886.865,3214.29,1531.24,1.99048,880.83
112021.5887,0,112021.5887,25.30450983,48.10591795,534.6331709,23.97434185,25.3,,0.62902,0.129008,0.320936,30.3493,3.53846,38212.3,33072.2,1182442.619,587.27,27605.2,1393.11,3.03237,924.439,1931.71,17120.7,40000,112026,0.037223,0.0293024,91611.2,3878.76,145000,1.28E-05,168787,568787,5039.92,1532.7,1.82188,903.603,5175.33,1502.82,3.54547,871.439,168787,5163.61,1494.3,0.647338,860.37,5160.34,1488.92,2.55699,856.388
83748.0042,0,83748.0042,25.8689131,40.36160917,731.2527596,3.57782279,25.87,,0.404413,0.11191,0.478909,39.1817,3.49364,29149,20599.3,709226.1739,438.967,16502.1,891.015,2.86741,2100.72,1517.52,13574.3,40000,83736.4,0.0278839,0.0915841,73621.9,3669.51,140181,1.29E-05,140497,540497,4392.92,1143.85,1.94691,610.384,4484.18,1125.11,3.432,590.612,140497,4474.67,1119.3,0.565092,582.207,4476.38,1115.35,1.84789,579.24
113562.354,60900.8085,174463.1625,20.77526537,25.33074165,645.9594679,0,13.52,,0.112468,0.0901964,0.537037,50.2959,4.12214,38346.7,30920.3,746566.8298,914.482,17200.6,1108.26,2.98697,2319.55,1866.46,16566.3,40000,174444,0.0246334,0.0502833,66240.8,3263.23,124593,2.86E-06,231205,631205,3532.74,1008.31,2.91712,567.102,3612.47,991.748,4.03364,548.565,231205,3607.85,988.26,1.07376,541.904,3607.86,985.335,2.18923,539.718
101888.2923,0,101888.2923,31.29941775,16.09592912,544.8022347,38.28632736,31.3,,0.00109487,0.096005,13.528,30.2007,2.98122,27269.2,19702.8,1191479.454,534.247,27444.3,1775.63,2.78635,0.764429,1483.57,13280.7,40000,101912,0.0436615,13.2434,94214.6,2151.08,121869,1.00E-06,158673,558673,3717.55,1797.74,1.46623,1120.47,3856.94,1760.63,3.49554,1079.07,158673,3819.02,1755.23,0.341817,1071.14,3840.2,1746.46,2.08247,1062.93
113562.354,21806.22869,135368.5827,23.26932068,48.80370618,489.502713,22.58006158,19.52,,0.649727,0.10923,0.368841,36.3707,4.01197,37868.4,31248.3,1113384.761,709.656,25988.9,1315.83,3.06839,522.691,1876.54,16652.1,40000,135372,0.0316074,0.0229128,92657.1,3684.73,139293,1.27E-05,192133,592133,4261.49,1301.85,2.11259,784.902,4380.67,1276.21,3.66652,757.403,192133,4372.53,1268.47,0.964408,747.059,4369.22,1264.29,2.66264,744.232
113562.354,58515.01553,172077.3695,14.29821602,44.89308418,736.3194646,0,9.44,,0.475527,0.0819192,0.528081,53.5103,4.83483,37509.1,26388.7,910297.7841,901.983,21059.5,1264.71,3.08896,0.912927,1721.5,15328.9,40000,172060,0.0288687,0.0205144,89458.5,2167.22,92750,9.55E-06,228821,628821,3221.86,1181.83,3.02307,652.672,3285.19,1163.92,3.90907,632.611,228821,3279.09,1157.89,1.29217,623.814,3276.77,1154.75,2.62764,621.693
113562.354,22141.00403,135703.358,17.43637236,24.28098579,483.3050585,4.307154022,14.59,,0.413772,0.0763447,0.387002,35.4681,3.47058,27438.1,18732.3,657060.4932,711.338,15272,841.8,2.80469,2679.48,1445.96,12954.9,40000,135693,0.0198109,0.0482367,63110.4,3441.17,134885,1.12E-05,192454,592454,2989.07,812.698,2.65802,464.559,3058.47,799.021,3.7313,449.679,192454,3054.96,794.639,1.25039,442.62,3053.79,792.436,2.13601,441.102
79024.86221,0,79024.86221,37.34332875,28.01486544,611.2219517,38.35063084,37.34,,1.00E-06,0.0966225,15.9628,33.6046,3.16742,24195.9,16163.9,1106581.65,414.399,25507.7,1630.19,2.74502,0.613312,1341.61,12048.1,40000,79049.8,0.0433309,15.6446,91465.1,2101.63,125777,1.00E-06,135811,535811,3747.07,1785.97,1.21882,1110.69,3886.93,1748.56,3.40752,1069.39,135811,3842.87,1742.89,0.280679,1061.43,3864.9,1733.24,2.14571,1052.37
113562.354,84591.58613,198153.9401,28.01394573,45.62471144,466.2696402,40.50449067,16.05,,0.0748227,0.111094,0.499445,49.2469,4.72075,49419.8,49998.3,1316926.801,1038.86,30398,1898.41,3.14284,809.894,2387.09,20945.3,40000,198171,0.0353645,0.0275025,87564.6,3514.56,132782,1.14E-06,254932,654932,4301.03,1457.04,2.18331,958.824,4455.86,1424.26,4.26696,923.261,254932,4445.15,1420.07,0.822373,915.825,4443.76,1414.58,2.74181,911.546
113562.354,68236.33876,181798.6928,30.07869446,40.72550565,538.5223481,39.38832689,18.79,,0.000443658,0.123494,0.529222,48.4087,4.34761,50548,53366.4,1346973.603,953.112,31029.5,2003.78,3.11376,1250.71,2468.38,21620,40000,181813,0.0398478,0.0592598,84175.7,3494.21,137385,1.00E-06,238574,638574,4787.85,1640.01,2.06981,1058.01,4954.16,1604.27,4.18959,1018.68,238574,4934.41,1600.3,0.618286,1011.41,4939.77,1593.91,2.4288,1005.94
95998.55869,0,95998.55869,29.33023931,14.87011561,600.5844316,25.56204117,29.33,,0.0244126,0.135122,0.479713,33.0009,3.05097,34428.1,30514.1,1044103.041,503.286,24100.1,1505.56,2.8492,2799.82,1853.9,16459.4,40000,96005.6,0.0391439,0.15344,70808.4,3931.03,149316,1.00E-06,152767,552767,5270.25,1611.31,1.49856,960.998,5423.73,1578.37,3.65151,925.14,152767,5386.81,1573.46,0.333378,917.442,5404.88,1565.76,2.09344,910.588
113562.354,88881.0467,202443.4007,26.72176375,48.24634582,500.667744,32.58396974,14.99,,0.178875,0.106034,0.502883,51.2402,4.94293,48919.1,47615.7,1240523.915,1061.31,28680.8,1741.9,3.16231,701.856,2328.01,20453.4,40000,202453,0.032592,0.0160334,87173.8,3449.86,129919,2.93E-06,259214,659214,4113.6,1342.33,2.40754,866.054,4251.24,1313.25,4.25286,834.662,259214,4244.67,1308.51,1.00609,826.765,4241.36,1303.68,3.03091,823.413
113562.354,92684.30253,206246.6565,36.94039902,31.02953105,747.9635548,38.99967409,20.34,,1.00E-06,0.140602,0.652732,57.6792,4.6605,63478.9,78269.3,1455892.702,1081.24,33408.1,2296.32,3.18267,1706.2,3006.9,26029.9,40000,206256,0.0479786,0.0890289,80485.2,3048.84,138208,1.00E-06,263017,663017,5456.7,1969.38,2.214,1268.31,5638.23,1929.34,4.3482,1223.08,263017,5611.37,1926.4,0.524013,1216.46,5624.07,1919.15,2.38047,1209.96
92531.25845,0,92531.25845,27.04269669,25.99427706,696.2781839,10.14427656,27.04,,0.148978,0.123843,0.481101,37.568,3.22593,32025.9,25922,831875.2504,485.036,19261.3,1139.67,2.82456,2999.85,1705.91,15195.4,40000,92524.3,0.033167,0.109138,66205,3815.91,144105,3.87E-06,149285,549285,4845.89,1361.81,1.76536,760.946,4964.11,1337.15,3.54858,734.317,149285,4945.7,1332.24,0.405938,726.607,4953.73,1326.68,1.94062,721.985
113562.354,56214.7622,169777.1162,31.73423148,30.35212695,521.5110694,46.6066694,21.23,,1.00E-06,0.0999506,7.57319,45.3036,3.92042,39617.9,35072.1,1345940.741,890.155,30826.6,2181.35,2.99561,83.4844,1990.56,17619.2,40000,169804,0.0429161,7.13809,93102.7,2312.36,119445,1.00E-06,226565,626565,3851.62,1765.36,1.90167,1156.53,4004.19,1727.77,3.89532,1114.14,226565,3976.11,1724.24,0.517252,1107.5,3998.02,1716.64,2.1331,1100.41
113562.354,65787.81004,179350.164,23.62879558,21.33231728,621.4255637,9.465871876,14.96,,0.00466579,0.0995595,0.535284,50.3918,4.11259,41781.5,37152.7,874014.2527,940.141,20136,1298.39,3.00472,2308.84,2050.1,18122.4,40000,179339,0.0282573,0.0469017,68348.4,3429.98,129457,1.00E-06,236100,636100,3883.95,1158.65,2.64231,687.68,3988.69,1137.23,4.19553,663.942,236100,3981.56,1134.14,0.848034,657.388,3982.38,1130.29,2.2698,654.45
113562.354,84187.88382,197750.2378,38.57340063,35.28774263,741.7413796,44.97682383,22.15,,1.00E-06,0.147058,0.636598,56.6719,4.63458,64372,79934.8,1569278.431,1036.73,36034,2451.1,3.20814,1358.46,3039.81,26296,40000,197765,0.051602,0.0830422,83926.8,2893.75,142864,1.00E-06,254526,654526,5705.03,2119.08,2.07894,1366.9,5897.96,2075.51,4.27415,1317.72,254526,5868.79,2072.05,0.477875,1310.74,5882.32,2064.08,2.4216,1303.5
97457.59244,0,97457.59244,27.10324323,40.19067096,485.3577358,30.44872123,27.1,,0.290834,0.123292,0.339865,27.5013,3.06863,32846.7,27004.7,1090815.509,510.966,25331.6,1419.64,2.92312,1458.61,1741.87,15503.3,40000,97470.6,0.0360571,0.0732159,85453.3,3917.36,149809,5.46E-06,154232,554232,4801.43,1487.04,1.51987,910.314,4948.48,1455.19,3.58138,875.967,154232,4926.05,1448.95,0.439803,867.089,4931.67,1442.28,2.28443,861.509
87063.15227,0,87063.15227,28.86440569,48.2281791,667.612742,16.45978515,28.86,,0.497285,0.129393,0.412021,36.4887,3.60731,33525.4,26176.9,968420.2647,456.404,22565.3,1184.31,2.97406,1234.24,1714.44,15268.5,40000,87062.5,0.0347697,0.0532695,86076.7,3833.53,144318,1.21E-05,143823,543823,5064.71,1430.41,1.68101,809.553,5188.44,1403.63,3.45762,781.079,143823,5175.39,1396.24,0.485687,771.205,5175.71,1390.79,2.1946,766.952
113562.354,20702.50112,134264.8551,17.54003856,46.60539362,483.4112896,4.632333695,14.84,,1.40134,0.0798551,0.464191,34.8588,4.84894,30251.9,19715.6,797245.5226,703.797,18596,955.708,3.02881,209.485,1484.06,13284.9,40000,134255,0.0204749,0.129585,90503.9,3386.88,131423,3.78E-05,191016,591016,3136.69,840.267,2.89796,463.729,3200.58,826.98,3.356,449.177,191016,3195.31,820.469,1.6912,440.934,3194.2,818.996,2.02201,439.704
99130.03999,0,99130.03999,37.36781079,14.75577103,450.2335284,63.39038099,37.37,,1.00E-06,0.138889,4.23562,25.8167,2.88632,36728.7,32811.1,1548555.121,519.896,35652,2324.88,3.01586,699.559,1923.91,17054.4,40000,99174.2,0.0561381,3.99034,90505.8,2331.62,170704,1.00E-06,155935,555935,5367.86,2315.6,1.03704,1497.64,5574.45,2264.24,3.42858,1440.14,155935,5523,2257.79,0.265657,1431.56,5555.55,2245.53,2.31923,1419.59
113562.354,82543.84317,196106.1972,17.33366449,22.77973179,481.0827193,4.214171797,10.04,,0.101418,0.067881,0.499379,49.1025,4.3661,33037.5,23087.4,640138.5493,1027.98,14710.7,988.105,2.97277,2187.43,1608.18,14356.2,40000,196094,0.0175404,0.0333481,61422.4,3127.01,121839,2.50E-06,252855,652855,2654.19,719.072,3.15523,425.478,2718.23,706.491,4.27927,411.745,252855,2716.22,703.596,1.72049,405.99,2715.24,701.615,2.56567,404.611
104681.9654,0,104681.9654,20.83764347,19.04588643,672.2321917,0,20.84,,0.308437,0.103849,0.429199,36.2747,3.22505,30321.3,22512.7,717950.6624,548.686,16668.6,938.475,2.81877,2764.7,1587.68,14179.6,40000,104666,0.0280983,0.0740587,66713.1,3498.01,134523,9.18E-06,161427,561427,4076.13,1150.73,2.22274,612.882,4160.99,1132.8,3.52837,593.361,161427,4152.92,1127.61,0.657484,585.366,4153.97,1123.93,1.87799,582.571
89493.63831,0,89493.63831,29.73519266,34.79176141,692.557489,17.01985499,29.74,,0.126924,0.134562,0.498863,37.4932,3.29738,33704.3,28420.9,944712.5395,469.144,21853.5,1314.7,2.86242,2688.75,1787.87,15896.5,40000,89492.8,0.0369925,0.126639,70836.1,3895.2,146312,2.98E-06,146254,546254,5260.12,1520.89,1.58938,869.972,5396.55,1491.72,3.54668,838.435,146254,5369.66,1486.44,0.351377,830.461,5382.49,1479.7,2.01834,824.636
85948.56077,0,85948.56077,12.57829946,21.94544451,579.7106767,0,12.58,,0.523058,0.0540125,0.37002,31.6216,3.15291,17639.9,8680,458167.6809,450.513,10674.5,561.638,2.58904,1621.64,979.123,8865.03,40000,85938.8,0.016289,0.0710591,68046.7,2394.21,107297,1.74E-05,142700,542700,2127.63,667.121,2.45197,365.887,2165.58,657.444,3.54811,355.831,142700,2161.55,653.37,1.10224,349.268,2160.5,651.558,1.87194,348.151
113562.354,29391.16129,142953.5153,18.77238762,48.41170845,540.10022,2.497658218,14.91,,1.28477,0.0860793,0.491009,39.7301,5.01193,33584.4,23299.7,835374.669,749.327,19459.9,1026.89,3.0705,400.416,1615.7,14420.8,40000,142940,0.02209,0.107096,88398,3381.43,129596,3.51E-05,199701,599701,3382.56,906.03,2.98412,492.284,3449.48,891.992,3.39164,476.846,199701,3444.29,885.214,1.65081,468.259,3443.17,883.601,2.02451,466.912
113562.354,83394.87108,196957.2251,20.66014888,20.45964302,663.0384829,0,11.91,,0.00396067,0.0869769,0.571382,54.1301,4.41061,40987.8,33673.2,749642.5831,1032.4,17217.3,1166.99,3.03668,2069.73,1949.57,17272.1,40000,196938,0.0242475,0.0492948,67005.3,3100.89,118971,1.00E-06,253699,653699,3405.24,992.158,3.11265,566.579,3483.31,975.685,4.30448,548.098,253699,3478.9,972.777,1.1818,541.817,3479.07,969.899,2.30966,539.684
113562.354,3946.912806,117509.2668,16.50986034,43.14372803,743.2674036,0,15.96,,0.601412,0.102161,0.427738,41.6705,3.94086,34363.7,24519.6,924337.4581,615.926,21511.9,1156.62,3.00506,398.582,1658.24,14786.5,40000,117493,0.034439,0.0285756,92564.6,2723.85,110338,1.40E-05,174254,574254,4018.79,1410.04,2.357,746.024,4097.33,1389.19,3.53266,723.086,174254,4089.03,1381.55,0.818987,712.845,4086.44,1377.56,2.28185,709.977
113562.354,3017.646698,116580.0007,27.41147933,37.43425481,598.6430152,24.21740092,26.7,,0.221437,0.139805,0.438883,34.1406,3.31693,40809.9,39030.6,1189801.918,611.159,27537.5,1641.29,2.9645,2155.24,2102.49,18564,40000,116583,0.0413244,0.101923,78858.8,3900.38,145728,4.41E-06,173344,573344,5456.79,1699.66,1.75574,1003.62,5610.57,1666.09,3.6189,966.75,173344,5582.66,1659.88,0.435658,957.781,5592.18,1652.98,2.14011,951.752
113562.354,39360.96485,152923.3189,20.76423489,37.37952452,503.5018264,12.92870271,15.42,,0.339796,0.0908011,0.421196,41.486,3.91116,34782.6,27009.3,866446.1789,801.639,20118.3,1130.49,2.97916,1568.74,1742.02,15504.6,40000,152919,0.0253461,0.0251927,76976.3,3494.81,133904,7.31E-06,209680,609680,3543.3,1041.76,2.46581,621.869,3639.29,1022.13,3.87806,600.616,209680,3634.27,1017.17,1.06209,592.737,3632.04,1013.84,2.4741,590.484
88523.14119,0,88523.14119,21.19608944,16.59917006,703.2502047,0,21.2,,0.287538,0.0948867,0.459831,37.6984,3.23031,25940.7,17233.3,607844.2002,463.988,14111.8,795.016,2.75326,2759.72,1385.97,12434.1,40000,88509.3,0.0248786,0.0905289,64372,3365.96,132417,9.47E-06,145270,545270,3726.93,1019.02,2.11235,539.815,3801.56,1003.24,3.5055,523.045,145270,3793.9,998.58,0.610113,515.612,3795.47,995.144,1.7904,513.083
113562.354,87261.92413,200824.2781,17.85046714,39.94449198,699.3287668,0,10.09,,0.164516,0.0830179,0.562334,55.9846,4.86819,41533.4,32090.3,831096.4239,1052.67,19120.3,1261.57,3.1225,750.397,1902.2,16870.1,40000,200805,0.0255571,0.027588,80253.6,2633.61,105264,3.58E-06,257566,657566,3256.02,1046.02,3.23437,592.935,3326.47,1029.19,4.20541,574.05,257566,3322.22,1025.17,1.36327,566.978,3320.72,1022.28,2.569,564.957
104027.3303,0,104027.3303,21.13595912,31.62388625,541.3130763,9.199397363,21.14,,0.307728,0.0973517,0.336247,30.0117,2.95001,27865.6,20451.1,746124.9375,545.307,17368.6,929.423,2.77279,2845.94,1511.96,13526.2,40000,104021,0.0259107,0.0466478,66096.7,3696.56,143159,7.92E-06,160782,560782,3806.9,1064.36,2.05798,609.188,3901.69,1045.16,3.61518,588.59,160782,3894.86,1040.21,0.662325,580.754,3894.07,1036.43,2.08531,578.045
113562.354,80324.13005,193886.4841,18.35249857,45.49538197,660.9494363,0,10.75,,0.446219,0.0831312,0.545353,54.0463,5.14357,40782.6,30859,854628.8111,1016.3,19721.7,1237.28,3.14626,520.28,1864.57,16550.2,40000,193868,0.0240897,0.0292051,82912.4,2808.99,110372,1.03E-05,250629,650629,3264.14,986.877,3.30335,551.745,3331.45,971.284,3.97612,534.371,250629,3326.87,965.977,1.64578,526.536,3325.25,963.587,2.56755,524.82
113562.354,2822.180039,116384.534,16.32650915,46.48226716,714.7047876,0,15.93,,0.814851,0.0996928,0.41566,39.7823,4.08681,33691.6,23456.3,927380.9981,610.032,21630.7,1112.46,3.02007,146.775,1621.22,14468.3,40000,116368,0.0327868,0.0340112,94846.2,2765.53,111630,1.95E-05,173129,573129,3925.35,1342.7,2.43555,706.553,3998.64,1323.2,3.44947,685.198,173129,3990.17,1314.87,0.980428,674.498,3987.71,1311.47,2.18234,672.054
