WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,6547.854723,120110.2087,17.97939623,44.68946327,512.0273661,2.961338203,17,,1.26433,0.0859603,0.444167,30.9833,4.27499,29643,19635.6,782134.1262,629.586,18276.4,904.715,2.98294,575.549,1480.99,13258.4,40000,120098,0.0219625,0.145149,88656.7,3480.91,134623,3.65E-05,176859,576859,3378.27,900.855,2.73956,486.391,3444.99,887.035,3.29035,471.296,176859,3439.52,880.196,1.48022,462.618,3438.41,878.5,1.90398,461.254
113562.354,57317.70489,170880.0589,31.87818092,29.09581177,606.7801695,37.84313974,21.19,,1.00E-06,0.132376,0.564278,48.5796,4.03475,50941.7,55411.6,1334330.109,895.863,30676,2047.21,3.07675,1902.2,2516.56,22018.8,40000,170893,0.0437308,0.0897692,78411,3337.82,142348,1.00E-06,227654,627654,5136.71,1797.66,1.95393,1145.52,5310.34,1759.88,4.12774,1103.3,227654,5282.68,1756.47,0.480022,1096.5,5295.04,1749.23,2.29678,1090.03
113562.354,60924.90136,174487.2554,14.02106854,18.8721472,453.5471187,0,9.13,,0.399288,0.0570174,0.48794,44.3828,4.40094,26956.7,16084.8,552826.3018,914.636,12731.6,825.953,2.88903,2168.28,1338.27,12019.1,40000,174474,0.0143763,0.069062,59763.8,2929.48,117837,1.16E-05,231235,631235,2237.35,588.548,3.39954,332.363,2282.58,579.576,3.9426,322.25,231235,2281.16,576.226,2.0882,316.747,2280.7,575.054,2.4477,315.792
113562.354,21264.63896,134826.993,23.58813336,34.90437473,675.7446995,3.453345802,19.87,,0.254835,0.114289,0.480599,43.2038,3.70462,38663.9,33330.3,878998.3349,706.714,20365.6,1191.02,2.95596,2459.65,1939.4,17185.9,40000,134811,0.031267,0.0573629,70697.7,3631.97,135997,6.53E-06,191572,591572,4476.49,1281.46,2.37032,709.144,4579.65,1259.92,3.67687,685.337,191572,4570.85,1254.74,0.711519,677.208,4571.58,1250.68,2.05701,674.033
113562.354,52486.7013,166049.0553,12.27393369,28.17734676,511.596645,0,8.39,,0.341713,0.0576858,0.456674,44.5819,4.13282,26856.7,15678.2,592929.2638,870.402,13679.5,861.541,2.88944,1383.47,1320.99,11868.5,40000,166036,0.0173223,0.0363487,68780,2476.8,104076,8.58E-06,222797,622797,2265.99,708.914,3.19891,399.717,2311.58,698.217,3.98035,387.751,222797,2308.5,694.587,1.72035,381.563,2307.43,692.893,2.4047,380.371
113562.354,33652.35568,147214.7097,15.16521463,42.06464716,720.978899,0,11.7,,0.47919,0.0878291,0.48513,48.3798,4.3348,35366,24719.4,880674.2392,771.65,20422.7,1175.02,3.0445,205.599,1665.11,14845.5,40000,147198,0.0300935,0.0240482,90369.6,2449.44,101731,1.04E-05,203959,603959,3452.92,1231.97,2.72278,670.623,3522,1213.36,3.74887,649.916,203959,3515.49,1207.13,1.04906,640.911,3513.17,1203.74,2.4234,638.567
113562.354,37331.30863,150893.6626,27.09153802,46.19504156,731.1060129,8.83817453,20.39,,0.402834,0.128166,0.516098,49.4285,4.41602,47243.5,45259.3,1113610.254,790.95,25832.6,1477.66,3.09998,1592.37,2268.18,19954,40000,150880,0.0362663,0.0334878,81008.6,3620.58,133902,9.19E-06,207641,607641,5016.99,1488.21,2.40732,842.831,5137.46,1461.98,3.70415,813.976,207641,5128.44,1455.24,0.786748,804.445,5126.66,1450.65,2.37214,800.931
113562.354,239.5913017,113801.9453,14.57329463,22.00568896,509.0989979,0,14.54,,0.633191,0.0706873,0.348188,28.2889,3.21278,23491.2,14476,603184.0854,596.512,14058.9,733.631,2.71345,2425.68,1268.59,11411.1,40000,113789,0.0193828,0.0797219,66105.2,3137.9,127284,1.92E-05,170550,570550,2777.57,793.81,2.6916,431.37,2832.48,782.113,3.5074,418.525,170550,2828.43,777.176,1.26885,411.205,2827.49,775.31,1.93552,409.876
113562.354,34207.58104,147769.935,29.36034072,33.21394386,550.1342957,35.7982236,22.56,,1.56E-06,0.130395,0.498372,41.7126,3.64984,44824.6,45419,1271841.306,774.716,29298,1892.73,3.0163,1931.83,2272.28,19988.3,40000,147783,0.0418685,0.0910296,78650.7,3554.9,145085,1.00E-06,204544,604544,5063.9,1722.63,1.80836,1083.56,5232.34,1686.1,3.97106,1043.09,204544,5204,1682,0.451831,1035.82,5215.8,1674.74,2.26351,1029.37
85177.58265,0,85177.58265,20.22836912,36.16482611,499.2264236,8.738996683,20.23,,0.462016,0.0773412,0.325862,27.7827,2.97471,21837.7,12911.9,592290.0552,446.506,13844.7,680.665,2.75461,1702.9,1197.13,10785.7,40000,85174.4,0.0191566,0.0604691,75049.9,3486,141625,1.35E-05,141935,541935,3027.63,788.292,2.03761,459.98,3099.85,773.727,3.54802,444.984,141935,3094.96,768.928,0.854346,437.533,3093.65,766.262,2.00362,435.865
113562.354,66948.92045,180511.2745,25.31825708,36.14298422,501.1552641,27.97297873,15.93,,0.0107973,0.104164,0.485306,47.1617,4.1746,43111.8,40194.9,1087013.123,946.321,25089.3,1568.69,3.04172,1600.38,2134.37,18832.2,40000,180518,0.0318553,0.0320126,78087.5,3525.83,133510,1.00E-06,237279,637279,4040.81,1310.48,2.26212,835.171,4175.5,1282.55,4.23507,804.679,237279,4166.68,1279.13,0.764925,797.852,4166.55,1274.21,2.53758,794.046
113562.354,75183.92273,188746.2767,30.58040389,43.81513689,605.4906645,33.76790694,18.4,,0.0244579,0.126163,0.559115,51.5232,4.59701,53527.8,57969.4,1344121.304,989.498,30966.2,1997.13,3.13872,1317.62,2575.65,22506.7,40000,188754,0.0396641,0.0575934,83725.1,3541.59,133759,1.00E-06,245515,645515,4900.18,1631.4,2.24536,1034.28,5060.5,1596.87,4.18228,996.254,245515,5042.38,1592.6,0.667099,988.7,5046.53,1586.56,2.4241,983.599
108037.7049,0,108037.7049,34.61421512,36.86225084,673.4020982,37.59427416,34.61,,0.0639936,0.118225,13.9801,36.6118,3.40471,34563.8,27987.7,1390561.386,566.465,32025.9,2076.33,2.92812,0.697804,1773.92,15777.3,40000,108058,0.0526257,13.6292,95923.2,2008.26,125669,1.00E-06,164819,564819,4596.85,2163.54,1.51181,1300.96,4747.93,2121.5,3.42293,1253.7,164819,4705.39,2114.7,0.321892,1244.56,4729,2105.03,2.05988,1235.32
113562.354,74958.24525,188520.5993,25.11685022,32.70945362,560.477175,20.89680813,15.13,,2.24E-06,0.10246,0.524652,50.1067,4.22261,43968.8,41261.1,1004932.959,988.269,23151.7,1493.35,3.02995,2016.59,2163.18,19074.3,40000,188520,0.0305894,0.0407117,72344.1,3468.28,130952,1.00E-06,245281,645281,3981.43,1256.47,2.46409,784.993,4105.99,1230.96,4.30891,756.893,245281,4097.38,1228.07,0.799385,750.464,4098.39,1223.57,2.41106,746.957
113562.354,86057.14825,199619.5023,30.14754544,48.00386314,561.2389383,37.15269002,17.15,,0.0890097,0.120884,0.538705,52.0119,4.87166,54005,58012.3,1377421.644,1046.52,31772.8,2007.19,3.16804,964.366,2576.63,22514.8,40000,199631,0.0381681,0.0361881,86724.3,3511.41,132116,1.43E-06,256392,656392,4690.27,1571.08,2.29624,1012.03,4848.64,1537,4.22444,974.788,256392,4835.32,1532.42,0.778273,967.002,4835.37,1526.72,2.62809,962.401
113562.354,45236.5617,158798.9157,37.37721035,44.31511412,555.4453309,61.25990515,26.73,,0.0011991,0.135828,4.02197,44.3724,4.12508,50377.8,52864.8,1740720.176,832.657,39966,2723.55,3.14916,165.219,2456.43,21521,40000,158836,0.0546856,3.59187,93691.7,2275.42,148665,1.00E-06,215597,615597,5249.61,2251.66,1.6413,1462.35,5442.13,2202.97,3.70403,1407.68,215597,5405.46,2197.18,0.42318,1399.27,5433.14,2187.43,2.20789,1389.92
87179.27999,0,87179.27999,24.95268232,38.81867994,660.4888007,7.321037434,24.95,,0.378482,0.108332,0.418164,35.8025,3.32095,28666.6,20359.9,739159.2106,456.975,17208.7,918.495,2.85342,2083.18,1508.53,13496.5,40000,87171.5,0.0276966,0.0668123,74154.9,3689.12,141702,1.09E-05,143933,543933,4245.62,1137.37,1.90262,627.301,4341.73,1117.62,3.48752,606.418,143933,4332.76,1111.96,0.562116,598.075,4333.3,1107.86,1.9631,595.043
113562.354,19701.13714,133263.4911,31.96149641,32.1096871,570.7507659,42.01418739,27.24,,1.07E-06,0.107065,10.3104,38.3747,3.43687,35713,29827.6,1347420.919,698.725,30953.8,2090.45,2.9414,6.08345,1832.49,16277.1,40000,133287,0.0471787,9.94302,95276.4,2181.49,124214,1.00E-06,190048,590048,4142.6,1940.38,1.67067,1220.88,4294.92,1900.71,3.6384,1176.16,190048,4259.56,1895.8,0.38701,1168.47,4282.6,1887.15,2.08475,1160.3
113562.354,1283.080723,114845.4347,33.72438551,36.93327841,723.0309142,31.25407582,33.35,,0.00092116,0.169467,0.520501,39.7373,3.52836,49155,52315.5,1423293.713,602.085,32796.6,2108.36,3.076,1857.42,2443.28,21412,40000,114852,0.0545742,0.126061,81728,3366.84,154391,1.00E-06,171613,571613,6614.01,2242.48,1.54109,1321.13,6801.23,2198.96,3.70892,1272.68,171613,6757.06,2192.61,0.304739,1263.68,6778.69,2182.97,2.20684,1254.66
80286.79855,0,80286.79855,34.70324236,20.8313893,713.5663333,25.06807474,34.7,,0.00526024,0.0813039,20.2733,38.4923,3.32531,21677.3,13156.1,945977.0113,420.952,21804.1,1395.11,2.63661,0.250747,1208.56,10885.8,40000,80299.8,0.0387744,19.9073,91209.5,1867.09,95770.4,1.00E-06,137061,537061,3164.08,1594.87,1.4556,953.018,3270.68,1564.15,3.43226,919.218,137061,3235.08,1558.9,0.310994,911.477,3252.15,1550.98,1.98308,904.24
113562.354,43992.61135,157554.9654,14.92415674,22.13322498,732.6300165,0,10.76,,0.110123,0.0846208,0.51799,50.5601,4.03169,35188.6,25154.2,804768.8241,825.855,18556.3,1179.91,2.983,925.116,1679.97,14973,40000,157538,0.0298671,0.0338582,81467.7,2351.35,98863.3,2.27E-06,214299,614299,3318.94,1221.55,2.70424,678.696,3391.91,1202.42,3.99728,657.117,214299,3385.55,1198.46,0.808103,649.851,3384.83,1194.68,2.27202,647.072
105155.5146,0,105155.5146,32.05735027,20.06182541,604.9487624,35.76407675,32.06,,0.000716703,0.101737,14.2588,33.1695,3.11368,29478.2,21965.8,1225356.37,551.357,28207.5,1843.23,2.82773,0.898041,1567.93,14009.4,40000,105176,0.0463439,13.9439,94992.8,2071.56,119415,1.00E-06,161937,561937,3947.25,1906.15,1.5134,1166.14,4086.62,1868.28,3.49574,1123.7,161937,4047.7,1862.67,0.329688,1115.56,4069.49,1853.76,2.05174,1107.16
113562.354,52278.53722,165840.8912,13.916994,40.1395927,624.1673738,0,9.53,,0.480091,0.0714952,0.486635,48.4747,4.54464,32571,20888.2,766994.5126,869.3,17744.1,1065.73,3.03602,157.301,1528.31,13667.5,40000,165826,0.0232067,0.0271024,85692.4,2376.89,99300.1,1.07E-05,222587,622587,2810.94,950.237,3.10807,527.605,2866.43,935.817,3.89091,511.487,222587,2861.52,930.652,1.48225,503.697,2859.81,928.268,2.45612,502.055
113562.354,12487.64465,126049.9987,28.99162904,23.51944685,503.4682933,39.65270224,26.12,,0.000758586,0.0929175,11.2691,33.0619,3.15442,30057.7,22921.4,1232941.978,660.91,28358.5,1878.26,2.83306,1.18055,1602.29,14305.4,40000,126074,0.0421412,10.9564,95112.3,2226.49,117396,1.00E-06,182835,582835,3589.55,1734.54,1.67877,1099.93,3728.4,1698.39,3.63127,1059.4,182835,3696.37,1693.61,0.421853,1051.83,3716.7,1685.65,2.07756,1044.42
113562.354,44726.79167,158289.1457,34.08188445,45.95782415,494.485507,57.15694243,24.45,,0.155484,0.117703,5.78262,42.0462,4.11183,43688.9,41777.7,1635132.091,829.977,37617.9,2482.2,3.06778,0.871173,2177.01,19190.4,40000,158325,0.0485704,5.378,93765.4,2319.3,138007,1.82E-06,215086,615086,4544.15,2001.45,1.713,1305.78,4715.87,1957.67,3.63478,1256.9,215086,4685.43,1951.34,0.523882,1247.98,4708.12,1942.82,2.1913,1239.97
113562.354,32670.653,146233.007,22.74841656,18.18690476,465.5982122,23.47615161,17.67,,0.0836837,0.0997031,0.401536,38.2153,3.44249,34890,29579.3,958999.7254,766.618,22198.2,1320.38,2.89635,2348.95,1824.69,16210.6,40000,146238,0.0296653,0.0352054,71213.4,3657.3,140166,1.53E-06,202999,602999,3872.22,1220.77,2.07371,763.295,3996.91,1195.13,3.97262,735.34,202999,3988.13,1191.42,0.664311,728.392,3988.12,1186.61,2.39516,724.702
113562.354,55770.4692,169332.8232,29.7160032,28.06844884,675.3266612,23.4002792,19.93,,1.12E-06,0.129265,0.597515,50.438,4.07209,49692,52683.2,1177469.546,887.68,27075,1801.35,3.04417,2334.93,2452.09,21485,40000,169332,0.0396749,0.102397,73888.5,3592.63,135941,1.00E-06,226093,626093,5031.9,1628.97,2.18006,997.419,5183.78,1596.62,4.08549,961.249,226093,5159.92,1593.19,0.528214,954.4,5170.59,1587,2.17735,948.986
113562.354,12376.18038,125938.5344,25.22799061,22.46583012,489.2385989,28.96988851,22.75,,0.0657221,0.119279,0.402865,32.5476,3.10118,36309.1,33098.7,1094255.394,660.252,25288.9,1546.7,2.88257,2523.96,1932.5,17127.4,40000,125948,0.0361635,0.08637,73297.3,3848.55,146223,1.17E-06,182709,582709,4637.43,1488.93,1.76205,922.551,4786.24,1457.39,3.80202,887.955,182709,4762.55,1452.98,0.466088,880.508,4771.15,1446.54,2.20171,874.974
113562.354,18571.70071,132134.0547,15.62400172,45.77408587,696.4739581,0,13.43,,0.757908,0.0908585,0.448755,43.6612,4.33082,33932.1,23253.3,898160.7304,692.596,20910.1,1116.46,3.03628,68.3605,1614.06,14406.7,40000,132118,0.0300552,0.0311942,93240.6,2625.04,107227,1.75E-05,188879,588879,3576.41,1230.8,2.64472,657.892,3644.04,1212.73,3.54826,637.965,188879,3636.59,1205.24,1.13242,628.045,3634.34,1202.21,2.25408,625.89
113562.354,58349.03911,171911.3931,37.61496219,16.17197472,685.7595359,47.92453993,24.85,,1.00E-06,0.126265,6.77869,51.159,4.17787,50235.9,51650.1,1527665.035,901.327,34976.3,2488.27,3.11613,284.909,2427.27,21279.1,40000,171935,0.0526596,6.28227,92968.8,2189.35,130564,1.00E-06,228696,628696,4885.38,2163.07,1.8515,1388.02,5059.04,2119.37,3.83157,1338.24,228696,5024.44,2115.25,0.411282,1331.06,5050.61,2106.38,2.14086,1322.6
113562.354,47840.92632,161403.2803,28.58307424,28.42521831,543.7727293,33.96255927,20.11,,1.15E-06,0.123153,0.52382,44.5534,3.79665,45140.5,45949.7,1215654.475,846.175,27978,1834.8,3.00445,2181.01,2285.86,20101.7,40000,161414,0.0390354,0.0891695,75606.3,3613.96,140447,1.00E-06,218175,618175,4779.45,1605.66,1.9493,1019.31,4940.82,1571.45,4.07817,981.381,218175,4915.78,1568.01,0.514412,974.607,4926.13,1561.42,2.25299,968.818
113562.354,8995.083202,122557.4372,38.32219884,42.39205994,720.8379221,46.42394856,35.51,,0.0727305,0.144979,9.98705,41.9288,3.82579,45423.4,43628.5,1675405.987,642.604,38546.8,2540.98,3.09187,152.038,2225.91,19600.3,40000,122582,0.0612174,9.58018,96284.5,2028.75,140848,1.00E-06,179343,579343,5637.93,2516.68,1.52051,1526.56,5817.14,2467.13,3.44028,1470.64,179343,5770.74,2459.55,0.31993,1460.83,5799.14,2448.7,2.1142,1450.26
113562.354,17940.08925,131502.4433,27.34806686,24.93330746,533.1345568,31.10325093,23.62,,0.00200613,0.128316,0.460455,36.3593,3.2829,40174,38822,1172790.063,689.422,27044.4,1717.19,2.93479,2408.4,2096.73,18515.5,40000,131513,0.0397722,0.104766,74756,3762.1,145994,1.00E-06,188274,588274,4989.47,1636.6,1.74042,1013.12,5149.58,1602.29,3.86656,975.273,188274,5120.08,1597.99,0.426133,967.879,5132.64,1590.89,2.19006,961.597
113562.354,75367.31573,188929.6697,12.23177201,31.18576452,457.7118773,0,7.35,,0.279486,0.0519183,0.489504,47.4309,4.62438,27196.5,15372.1,547693.4677,990.349,12570.1,861.575,2.94306,1485.68,1307.84,11753.8,40000,188917,0.0141242,0.0451623,63657.5,2533.49,104985,7.45E-06,245678,645678,2039.13,578.039,3.51946,329.491,2079.44,569.278,4.11931,319.633,245678,2077.41,566.162,2.27101,314.352,2076.73,564.968,2.67729,313.414
113562.354,38505.77929,152068.1333,21.24114404,39.7069564,510.9755138,13.66849131,15.86,,0.393023,0.09386,0.421972,41.5979,3.99646,35827.6,28194.7,905465.7973,797.158,21039.4,1166.31,3.00708,1336.8,1780.6,15834.4,40000,152064,0.026284,0.0247453,80043.6,3511.38,134071,8.39E-06,208825,608825,3663.4,1080.52,2.44353,643.728,3762.18,1060.16,3.84269,621.709,208825,3756.78,1054.77,1.06466,613.466,3754.4,1051.36,2.50257,611.16
113562.354,19216.01329,132778.3673,36.55961381,39.19009705,603.0095754,53.45537398,31.27,,0.000252873,0.13664,6.91692,39.7275,3.67469,44722.5,43355.3,1638977.7,696.222,37672,2522.41,3.08719,187.452,2218.75,19540.4,40000,132810,0.0567087,6.53279,94789,2178.31,146732,1.00E-06,189571,589571,5293.9,2333.46,1.51342,1468.95,5479.54,2285.04,3.56464,1414.37,189571,5437.04,2278.76,0.342559,1405.64,5465.61,2268.35,2.1615,1395.57
113562.354,58115.0338,171677.3878,20.52965871,31.92583797,750.2864447,0,13.58,,0.0303516,0.0984172,0.574282,53.2516,4.1903,41391.5,34680.4,839965.6681,899.873,19333.5,1265.88,3.02366,1804.74,1979.16,17522.8,40000,171658,0.0302292,0.057661,73617.5,2976.8,115795,1.00E-06,228419,628419,3854.75,1236.69,2.77462,693.348,3943.13,1216.5,4.06273,670.547,228419,3935.17,1212.96,0.812087,663.627,3936.69,1209.17,2.15152,660.668
113562.354,72175.71333,185738.0673,14.47709299,45.97617034,574.4539386,0,8.85,,0.789964,0.0683117,0.51767,50.2342,5.48595,34283.8,22075.6,781150.3989,973.604,18046.9,1110.09,3.11308,1.97784,1571.91,14043.8,40000,185722,0.0199717,0.0412271,84923.3,2534.89,103282,1.87E-05,242483,642483,2688.07,818.081,3.4796,451.875,2738.18,805.858,3.82314,438.14,242483,2733.64,800.425,2.03591,430.706,2732.47,798.87,2.5077,429.475
113562.354,40457.46435,154019.8184,24.87118674,37.06046933,615.6654796,14.12439871,18.34,,0.183775,0.112634,0.481334,45.692,3.96112,41690.9,37757.6,1004060.347,807.377,23240.7,1382.95,3.01333,1975.52,2067.11,18265.9,40000,154013,0.0323731,0.0378054,75489.4,3605.58,135167,3.86E-06,210774,610774,4394.82,1329.34,2.32418,784.78,4514.45,1304.22,3.87381,757.137,210774,4505.76,1299.49,0.715345,749.293,4505.37,1294.92,2.32879,745.786
113562.354,73413.59219,186975.9462,29.7326946,32.96986762,589.7385222,32.72006564,18.06,,1.05E-06,0.121543,0.576153,50.6159,4.24832,50372,53845.8,1237873.458,980.217,28453,1904.7,3.06575,2004.98,2479.75,21714.2,40000,186984,0.0384858,0.0826246,76323.5,3531.27,134898,1.00E-06,243745,643745,4716.02,1581.91,2.19844,1010.02,4874.64,1548.52,4.25011,972.89,243745,4853.01,1545.53,0.608683,966.387,4861.7,1539.43,2.30031,961.099
92639.60357,0,92639.60357,27.58269924,18.03897273,679.9534626,13.02849425,27.58,,0.125704,0.126245,0.475272,36.8051,3.19586,32419.5,26688.7,870110.7414,485.618,20138.5,1200.16,2.82815,2973.19,1731.45,15414.1,40000,92635.3,0.0342676,0.11097,66942.8,3845.96,145185,3.10E-06,149396,549396,4936.23,1407.79,1.70308,797.787,5061.14,1381.54,3.5645,769.408,149396,5040.4,1376.66,0.385075,761.72,5049.79,1370.7,1.97838,756.704
97119.09344,0,97119.09344,29.5437038,33.75923808,682.9943116,18.82358773,29.54,,0.0928128,0.140861,0.520003,37.0223,3.27079,36542.4,32857,1025783.491,509.121,23692.2,1464.19,2.88541,2752.25,1925.28,17066.1,40000,97118.7,0.0397757,0.151694,71273.5,3923.61,146379,2.07E-06,153880,553880,5505.35,1635.05,1.6093,941.197,5651.44,1603.58,3.5824,906.874,153880,5618.3,1598.26,0.346492,898.822,5634.42,1591.03,2.02046,892.432
113562.354,73067.06674,186629.4207,19.1652917,24.78040656,670.1104999,0,11.66,,0.0394024,0.0856477,0.553629,52.9825,4.29713,39106.4,30886,754057.0209,978.261,17339.5,1153.05,3.01983,1848.86,1865.4,16557.3,40000,186611,0.0250378,0.0433477,69777.2,2953.57,115182,1.00E-06,243372,643372,3354.69,1024.42,3.02243,581.125,3430.76,1007.65,4.20442,562.289,243372,3426.12,1004.51,1.10073,555.815,3425.91,1001.51,2.28905,553.611
102628.7413,0,102628.7413,26.4116123,40.21914085,573.6049131,21.40072979,26.41,,0.34387,0.12726,0.367063,31.858,3.26191,35132.2,29717.2,1050115.093,538.022,24412.7,1340.4,2.93628,1792.72,1829.03,16247.5,40000,102632,0.0361356,0.0559433,81356.7,3882.11,146071,7.30E-06,159393,559393,4968.78,1487.14,1.72115,872.462,5104.17,1457.89,3.56176,840.839,159393,5088.23,1451.32,0.480155,831.596,5090.39,1445.42,2.24297,826.817
113562.354,40542.19608,154104.5501,28.93835891,15.43708272,509.3161005,38.84662484,21.33,,1.34E-06,0.0867759,10.0771,41.4546,3.65395,32658.1,25487.9,1208672.356,807.97,27725.1,1916.47,2.87886,1.85267,1691.29,15070.1,40000,154126,0.0390586,9.68177,94478.7,2257.89,105169,1.00E-06,210887,610887,3345.89,1606.8,1.93545,1036.09,3478,1573.15,3.8318,998.28,210887,3452.16,1569.35,0.534593,991.411,3471.04,1562.34,2.08462,984.978
113562.354,87598.67591,201161.0299,27.86185097,45.89104794,716.2052489,12.95306718,15.73,,0.151204,0.114601,0.576245,56.5505,4.98503,52963.5,53625.5,1127367.348,1054.48,26012.5,1635.14,3.16297,1387.86,2474.53,21671,40000,201149,0.0332947,0.0292786,79715.7,3408.53,126837,3.05E-06,257910,657910,4472.22,1366.54,2.80378,815.953,4592.58,1340.79,4.1579,787.501,257910,4585.46,1336.09,0.972611,779.623,4584.03,1331.79,2.60013,776.423
113562.354,82244.61998,195806.974,35.19893573,33.31193659,686.0220472,40.04951517,20.41,,1.00E-06,0.13711,0.620979,54.7549,4.49128,59205.5,69946.7,1433897.987,1026.53,32925.3,2239.72,3.15566,1659.12,2837.32,24652.4,40000,195819,0.0464324,0.0862689,80577.9,3128.69,139621,1.00E-06,252580,652580,5318.85,1907.19,2.13634,1227.17,5498.9,1867.65,4.28314,1182.7,252580,5472.16,1864.54,0.521409,1176.03,5484.39,1857.3,2.36505,1169.54
85518.47382,0,85518.47382,16.72361656,37.01281747,531.5423727,0,16.72,,0.904978,0.0621499,0.811891,29.066,3.51751,19526.3,10051.1,470223.3044,448.254,10971.5,560.291,2.73297,1222.84,1054.52,9531.43,40000,85507.9,0.0145713,0.533726,76142.4,3089.95,129006,3.67E-05,142269,542269,2446.68,597.059,2.63427,320.485,2489.12,588.496,3.28349,311.428,142269,2486.31,584.138,1.37294,305.165,2485.99,582.85,1.76823,304.242
113562.354,62456.26008,176018.6141,37.07381156,44.81203832,550.4377809,60.81665324,23.92,,7.02E-05,0.128775,4.01433,47.5216,4.37228,51754,54932.6,1713874.31,922.922,39303.1,2728.08,3.15649,83.685,2505.35,21926.1,40000,176054,0.0518342,3.55401,93498.3,2305.13,142427,1.00E-06,232815,632815,4970.76,2133.98,1.78717,1402.23,5157.33,2087.54,3.82452,1350.12,232815,5124.89,2082.38,0.489523,1342.17,5150.98,2073.37,2.21538,1333.61
113562.354,82998.2379,196560.5919,15.14533668,42.41596436,572.2061105,0,8.75,,0.470057,0.0683419,0.525259,51.8996,5.21032,35437.2,23493.6,742179.3043,1030.34,17097.7,1103.56,3.11817,299.539,1622.53,14479.6,40000,196544,0.0195339,0.0337682,81276.7,2606.78,105101,1.12E-05,253305,653305,2685.6,800.083,3.47769,448.691,2738.59,787.75,4.01546,434.899,253305,2734.87,783.09,2.00396,427.98,2733.68,781.357,2.63186,426.691
113562.354,80312.6881,193875.0421,29.89185859,28.66491492,580.8347671,34.20088787,17.51,,1.00E-06,0.119651,0.582102,51.3632,4.30103,50932,54934.2,1238566.247,1016.39,28453.1,1921.59,3.0672,2045.71,2505.39,21926.4,40000,193884,0.0382255,0.0818723,75587.2,3492.39,134324,1.00E-06,250645,650645,4639.1,1571.1,2.22236,1012.7,4798.51,1537.74,4.31071,975.548,250645,4777.27,1535.05,0.628289,969.28,4786.02,1529.02,2.31827,964.048
113562.354,43016.31962,156578.6736,15.14824602,18.51545299,528.4665752,0,10.99,,0.355243,0.0680196,0.453006,42.9154,3.93385,28571.3,18407.6,621882.0393,820.75,14379.8,871.281,2.87617,2041.64,1433.17,12844,40000,156564,0.0188311,0.0442671,65706.4,2946.72,118143,9.56E-06,213325,613325,2669.13,770.948,3.02603,430.827,2724.84,759.06,3.86333,417.596,213325,2721.79,755.157,1.48616,411.054,2720.79,753.244,2.23523,409.69
113562.354,28787.16219,142349.5162,13.05863251,28.06310099,726.3238771,0,10.42,,0.173811,0.0815052,0.479368,47.4096,3.84038,32109.1,21478.4,796539.7671,746.151,18401.6,1132.8,2.93914,634.392,1550.13,13855.9,40000,142334,0.0305423,0.0282086,84901.9,2141.6,93469.4,3.52E-06,199095,599095,3199.5,1249.2,2.57167,686.57,3268.05,1230.08,3.90215,665.088,199095,3261.6,1225.63,0.755554,657.415,3260.21,1221.69,2.31072,654.583
96979.75097,0,96979.75097,23.72448991,29.55745504,482.0934203,21.2302706,23.72,,0.1767,0.103018,0.314195,27.2552,2.79235,27424.8,20794,854880.4006,508.424,19859.9,1105.25,2.75845,2759.64,1524.8,13637.2,40000,96985.7,0.0290228,0.0527998,68608.4,3806.32,148791,3.66E-06,153747,553747,4010.16,1195.83,1.69324,728.567,4130.69,1170.79,3.65796,701.729,153747,4118.58,1166.21,0.48491,694.234,4120.7,1160.91,2.23094,690.098
113562.354,57567.19272,171129.5467,13.03479945,20.07801444,541.807169,0,8.65,,0.258062,0.0618458,0.472827,46.6025,4.1391,28865.1,17692.2,621037.359,897.031,14314.1,916.266,2.92219,1361,1404.59,12596,40000,171115,0.0187857,0.0320064,69906.9,2501.19,104100,6.26E-06,227876,627876,2428.07,768.753,3.15694,434.291,2478.18,756.944,4.05276,421.105,227876,2475.02,753.412,1.57499,414.801,2473.83,751.427,2.41362,413.434
113562.354,46395.55973,159957.9137,33.16721233,27.24668824,631.9671564,39.30288208,23.55,,1.00E-06,0.104523,9.8071,47.1449,3.92502,40041.8,35103.3,1339530.305,838.642,30696.6,2154.14,2.99342,36.9186,1991.46,17626.9,40000,159977,0.0458456,9.35304,94863.8,2160.31,113019,1.00E-06,216738,616738,4043.55,1883.52,1.93318,1192.12,4189.83,1845.71,3.80753,1149.21,216738,4159.03,1841.67,0.454653,1142.12,4180.92,1833.82,2.07843,1134.76
113562.354,11138.19227,124700.5463,11.28140158,47.88401461,738.6695381,0,10.27,,0.951968,0.0823015,0.43594,43.7511,4.47349,30355.9,19161.6,954960.8369,653.635,22280.1,1139.43,2.9262,0.103738,1462.71,13100.1,40000,124686,0.0326469,0.0236674,91527.7,1850.81,85099.1,1.91E-05,181447,581447,3248.71,1336.42,2.61011,707.402,3303.57,1317.79,3.54515,686.772,181447,3294.72,1309.09,1.1597,675.683,3292.06,1305.87,2.41384,673.507
113562.354,7748.417196,121310.7712,19.026399,21.97910882,685.059752,0,17.81,,0.265545,0.102238,0.437142,39.7207,3.42503,33159.3,25319.9,792580.3923,635.853,18372.2,1065.1,2.87947,2246.83,1685.6,15021.3,40000,121294,0.0304844,0.0514815,72282.9,3229.88,125550,6.85E-06,178055,578055,4011.29,1247.92,2.34556,672.426,4097.49,1228.46,3.62883,650.859,178055,4089.45,1223.28,0.68436,642.749,4089.52,1219.37,2.02014,639.758
113562.354,56621.38281,170183.7368,19.87616961,39.76720014,681.711014,0,13.26,,0.329579,0.0924312,0.524291,50.9982,4.47443,39600.7,31198.3,838929.1356,892.048,19391.3,1182.66,3.0641,1284.02,1875.01,16639,40000,170165,0.0266831,0.0330613,78105.4,3061.14,118409,7.95E-06,226926,626926,3625.77,1092.71,2.93547,606.556,3703.65,1075.29,3.88012,587.133,226926,3698.77,1070.29,1.18528,579.288,3697.25,1067.32,2.33636,577.142
113562.354,44676.41805,158238.7721,19.02284345,24.0585498,515.5378179,5.970141355,13.65,,0.227532,0.0810599,0.445044,42.8974,3.7842,32135.2,23749.3,714769.1355,829.474,16541,988.051,2.89839,2466.91,1631.5,14556.7,40000,158228,0.0216835,0.0340901,64513.7,3392.29,131115,5.56E-06,214989,614989,3168.63,889.482,2.70436,518.754,3247.31,873.796,3.95271,501.614,214989,3243.73,870.027,1.16091,494.843,3242.4,867.339,2.28792,492.989
113562.354,70313.93734,183876.2913,13.88815977,18.40007168,713.7599157,0,8.58,,0.019367,0.07606,0.546531,54.1221,4.33,36307.6,25469.9,769150.3535,963.837,17679.6,1183.1,3.03074,653.971,1690.68,15064.9,40000,183859,0.0269774,0.0305546,80691.7,2130.4,91728,1.00E-06,240620,640620,2982.74,1103.01,3.0054,624.906,3048.21,1085.59,4.29867,605.223,240620,3043.31,1082.42,1.01467,598.557,3042.4,1079.1,2.40854,596.2
113562.354,46362.47449,159924.8285,34.08287266,39.12265737,601.4236872,45.58326772,24.2,,0.000425156,0.111663,8.41197,46.1174,4.05561,42395,38901.2,1474413.687,838.495,33833.1,2325.53,3.03376,0.722857,2098.92,18533.9,40000,159949,0.0477484,7.96752,94527.8,2196.71,122550,1.00E-06,216710,616710,4318.29,1963.69,1.87709,1251.18,4475.32,1923.14,3.76623,1205.49,216710,4443.87,1918.16,0.474573,1197.64,4466.52,1909.94,2.12286,1189.9
81804.81778,0,81804.81778,32.05901498,47.70898493,487.7648564,36.96467222,32.06,,0.503916,0.0763841,16.6861,27.4116,3.27936,19942.1,12362.9,1114032.696,428.974,25944.4,1376.22,2.57895,0.039357,1171.06,10557,40000,81830.1,0.0357343,16.4323,90417.1,2153.21,107575,6.24E-06,138591,538591,2962.1,1475.87,1.45027,930.701,3074.79,1444.46,3.28527,896.358,138591,3045.06,1436.11,0.523447,885.727,3055.37,1429.37,2.13688,879.882
84865.82006,0,84865.82006,32.22162703,35.60494329,699.5957521,21.60503035,32.22,,0.068278,0.141438,0.547335,37.8878,3.3372,34060.3,29185,999165.1567,444.906,23073.8,1429.8,2.86982,2602.93,1812.24,16104.4,40000,84869.3,0.0393982,0.170155,72340.1,3937.41,147937,1.52E-06,141630,541630,5527.04,1621.17,1.44946,939.589,5675.9,1589.08,3.55994,904.901,141630,5638.28,1583.71,0.310273,896.922,5657.53,1575.93,2.04803,890.008
113562.354,89414.64793,202977.0019,11.58957363,22.50187782,493.1331906,0,6.48,,0.112305,0.0524554,0.506,50.7533,4.64445,29137.7,16756,565273.0919,1063.99,12935.1,927.699,2.99175,1108.86,1366.34,12263.4,40000,202963,0.0154025,0.0308606,66443.4,2260.78,95757.4,2.72E-06,259724,659724,2060.16,630.143,3.53702,362.383,2101.35,620.422,4.36391,351.537,259724,2099.11,617.611,2.17031,346.195,2098.22,616.101,2.79317,345.109
86069.33277,0,86069.33277,22.23161882,31.52655655,730.6917076,0,22.23,,0.263083,0.0983578,0.486854,39.0465,3.27538,26305,17673.1,611606.748,451.124,14188.7,810.389,2.75811,2806.41,1403.82,12589.3,40000,86055.3,0.0256218,0.103119,64109.7,3400.64,133174,8.75E-06,142816,542816,3863.19,1049.49,2.05891,553.744,3940.6,1033.17,3.49369,536.424,142816,3931.7,1028.52,0.565367,529.005,3934.31,1024.87,1.77237,526.27
113562.354,93661.48246,207223.8365,37.63591316,28.38945776,613.8424428,55.77816398,20.63,,1.00E-06,0.136518,0.595103,54.2811,4.56198,61532.7,74875.8,1571045.675,1086.46,36077.9,2450.54,3.19309,1184.12,2938.83,25478.1,40000,207250,0.0497396,0.0685589,84297.3,2776.16,144611,1.00E-06,264011,664011,5277.6,2044.15,1.96838,1367.81,5475.46,2000.28,4.38883,1318.51,264011,5449.36,1997.43,0.509988,1312.03,5460.73,1989.58,2.50982,1304.95
113562.354,38302.92388,151865.2779,25.98096731,45.52934635,730.4252299,5.305038779,19.43,,0.432295,0.122586,0.517613,49.5121,4.43218,45812.5,42462.2,1047421.006,796.029,24299.6,1387.43,3.09322,1608.98,2195.21,19343.1,40000,151849,0.0340961,0.0344182,79946.6,3579.24,132738,1.04E-05,208610,608610,4802.6,1398.44,2.5168,781.22,4913.12,1374.59,3.69007,754.959,208610,4905.29,1367.95,0.87391,745.564,4903.46,1363.84,2.31916,742.459
113562.354,61824.21269,175386.5667,20.01554898,33.25328789,734.1280446,0,12.96,,0.0518673,0.0950425,0.565805,53.3224,4.24672,40932.8,33688.7,826968.2354,919.319,19037.3,1243.33,3.03045,1705.46,1950.03,17276,40000,175367,0.0290676,0.0497809,73891.8,2939.39,114724,1.17E-06,232128,632128,3723.03,1189.25,2.84224,668.068,3807.87,1169.86,4.07924,646.188,232128,3801.07,1166.29,0.884995,639.28,3801.7,1162.7,2.20268,636.536
113562.354,31618.39639,145180.7504,33.39812008,39.90731023,581.5341501,45.51257106,26.12,,0.0683486,0.111966,9.12654,42.0864,3.84692,39545.5,35016.7,1477592.604,761.209,33974.3,2262.29,2.99796,0.490203,1988.95,17605.6,40000,145206,0.0482682,8.72199,94728.5,2187.6,125446,1.00E-06,201967,601967,4333.14,1986.05,1.76696,1254.87,4489.49,1944.97,3.62128,1208.68,201967,4456.45,1939.2,0.450168,1200.23,4478.64,1930.73,2.11295,1192.26
113562.354,91178.10645,204740.4605,26.01791761,18.74752754,572.898909,22.47848464,14.43,,1.48E-06,0.102381,0.555894,52.7084,4.42507,46741.6,45633.3,1029035.398,1073.3,23665.5,1570.64,3.05214,2034.2,2277.77,20034.2,40000,204740,0.03093,0.0465256,71480.5,3417.03,128869,1.00E-06,261501,661501,3975.04,1270.12,2.56492,803.805,4102.61,1244.1,4.44911,775.026,261501,4093.22,1241.7,0.842439,768.949,4095.22,1237.2,2.42192,765.385
113562.354,81532.17727,195094.5313,15.31430388,21.77198344,459.3554953,0.007970053,8.91,,0.206022,0.0591437,0.51894,48.3597,4.58686,29952.8,18900.3,557059.4484,1022.66,12773.2,888.167,2.95343,2254.51,1452.54,13011.9,40000,195080,0.0143144,0.0621756,57711.6,3005.27,118621,5.94E-06,251841,651841,2318.47,586.078,3.48596,334.738,2366.58,576.824,4.14554,324.4,251841,2366.02,573.83,2.19329,319.14,2365.75,572.576,2.599,318.123
113562.354,32173.34048,145735.6945,18.47357849,20.20275032,516.7447016,4.055621614,14.4,,0.315469,0.0809688,0.423049,39.7594,3.62652,30314.9,21785.6,688012.6102,763.923,15954.1,918.772,2.86032,2611.24,1561.37,13952.9,40000,145724,0.0212404,0.0415566,63734.4,3432.58,133087,8.30E-06,202485,602485,3169.17,871.017,2.6815,497.663,3243.53,856.262,3.81602,481.529,202485,3239.93,852.106,1.1689,474.528,3238.75,849.616,2.1774,472.794
82688.78862,0,82688.78862,32.33639019,31.06508874,643.5405526,25.74081913,32.34,,0.000331732,0.13664,0.522726,35.1603,3.15085,32031.7,27105.3,988254.6529,433.519,22802.9,1433.13,2.82044,2867.43,1745.17,15531.6,40000,82697.1,0.0386908,0.174242,69303.8,3939.84,150671,1.00E-06,139458,539458,5331.89,1593.51,1.35411,948.066,5485.11,1560.7,3.62393,912.63,139458,5444.02,1555.81,0.294848,905.056,5465.59,1547.63,2.10378,897.744
113562.354,35112.00474,148674.3587,30.56749856,38.5626568,616.0923343,32.57828123,23.35,,0.0382012,0.138342,0.524943,44.4485,3.89837,48316,50346.8,1326936.557,779.434,30591,1950.89,3.07039,1661.6,2395.62,21016.2,40000,148683,0.0437173,0.0890065,81827.8,3565.62,143173,1.00E-06,205444,605444,5382.53,1797.98,1.88527,1108.34,5550.88,1760.82,3.89737,1067.19,205444,5523.01,1755.94,0.460967,1059.27,5533.66,1748.69,2.25748,1052.84
113562.354,28054.34329,141616.6973,37.11787436,21.01819754,717.8905647,42.8316999,29.76,,1.00E-06,0.163525,0.559266,46.996,3.8583,55006.6,62697,1540810.893,742.475,35438.8,2348.16,3.13901,1641.53,2681.72,23379.4,40000,141633,0.0569809,0.0977943,83029.1,2929.89,155272,1.00E-06,198394,598394,6360.68,2341.13,1.58205,1452.97,6561.48,2294.07,3.92229,1400.07,198394,6521.12,2289.04,0.316415,1392.02,6540.99,2279.23,2.35226,1382.81
113562.354,33331.60691,146893.9609,35.98060519,21.99278891,458.5821518,67.21029366,27.82,,1.00E-06,0.138383,1.48791,37.9637,3.52346,47559.7,49673.6,1657694.819,770.283,38057.7,2595.73,3.12119,704.251,2379.12,20879,40000,146937,0.0548525,1.12103,89540.7,2380.38,163934,1.00E-06,203698,603698,5336.69,2259.53,1.3647,1500.6,5546.57,2209.37,3.67212,1444.04,203698,5506.6,2204.58,0.350455,1436.56,5535.31,2194.1,2.26009,1426.42
113562.354,66991.41702,180553.771,25.61434292,16.85559726,527.1359663,26.12197439,16.11,,1.76E-06,0.105376,0.510644,47.7436,4.03965,43069,40948.2,1052557.591,946.533,24248.9,1564.1,3.0025,2126.3,2154.76,19003.6,40000,180558,0.0321637,0.0488758,72449.8,3540.05,133898,1.00E-06,237319,637319,4088.94,1322.18,2.27677,838.649,4223.95,1294.38,4.25593,808.028,237319,4212.31,1291.53,0.709205,801.661,4215.03,1286.55,2.36301,797.628
113562.354,20625.68381,134188.0378,33.24277074,45.42188933,643.5683896,38.29235241,28.13,,0.311005,0.109625,12.2746,41.6949,3.96775,37072.7,31134.6,1476242.094,703.55,34076.8,2126.67,2.94692,0.177989,1873.05,16622.4,40000,134208,0.0486623,11.8743,95343.3,2059.98,114472,3.89E-06,190969,590969,4259.21,2001.41,1.82986,1222.6,4398.2,1962.37,3.46689,1178.82,190969,4367.11,1954.37,0.51185,1168.33,4384.99,1946.49,2.0586,1160.98
113562.354,75832.41204,189394.766,20.79513086,15.19040476,477.3492944,15.86025816,12.47,,0.00258896,0.0826997,0.481076,47.9504,4.12997,36869.2,29779.1,820353.5105,992.843,18907.7,1210.71,2.97756,2099.1,1830.97,16264.1,40000,189392,0.0236555,0.0239293,67534,3344.41,128763,1.00E-06,246153,646153,3215.23,971.817,2.62758,608.05,3313.24,952.277,4.38508,586.888,246153,3309.53,949.621,1.08354,580.759,3307.99,946.218,2.56484,578.408
113562.354,47630.5515,161192.9055,35.69775473,44.24214507,525.4363033,59.05419286,25.15,,0.0265158,0.125858,4.84595,43.7996,4.12068,47320.4,47526.8,1672144.702,845.202,38401.1,2606.7,3.11572,30.9952,2325.78,20434.8,40000,161229,0.0512769,4.42282,94098.9,2301.48,142824,1.00E-06,217990,617990,4859.97,2111.86,1.69115,1377.56,5042.26,2065.85,3.7141,1326.03,217990,5008.76,2060.2,0.464671,1317.71,5034.33,2051.08,2.19853,1309.05
113562.354,38115.03803,151677.392,16.03611166,16.68873963,547.2902261,0,12.01,,0.342657,0.0728124,0.449311,42.4087,3.83416,29336.8,19567.8,642849.8852,795.054,14876.6,888.698,2.87415,2151.19,1478.39,13235.9,40000,151663,0.0201338,0.0439168,66090.5,3045.9,120932,9.24E-06,208424,608424,2856.64,824.328,2.92419,458.684,2916.87,811.537,3.82872,444.482,208424,2913.55,807.483,1.34144,437.701,2912.5,805.351,2.18149,436.188
113562.354,48304.4461,161866.8001,23.86817498,46.74313344,635.1386587,8.758763483,16.75,,0.506376,0.107464,0.492216,48.1503,4.56419,42895.2,37141.4,1008744.316,848.485,23420.2,1318.32,3.10329,1165.21,2049.78,18119.7,40000,161855,0.0298087,0.027399,82618.1,3492.48,130924,1.15E-05,218616,618616,4205.61,1223.86,2.63243,702.363,4307.25,1202.3,3.7711,678.83,218616,4300.93,1195.83,1.11603,669.677,4298.56,1192.35,2.47006,667.209
113562.354,53735.37334,167297.7273,28.03379871,28.81394333,516.6342882,35.11660559,19.03,,1.17E-06,0.118495,0.518348,44.8546,3.84826,44646.8,45073.8,1202724.73,877.083,27678.8,1816.91,3.0012,2136.74,2263.41,19914.1,40000,167310,0.0376345,0.0818819,75465.3,3620.2,139257,1.00E-06,224071,624071,4594.36,1548.43,1.98285,993.842,4753.75,1514.93,4.13385,956.785,224071,4730.78,1511.73,0.554291,950.193,4739.81,1505.38,2.28117,944.672
113562.354,19464.89701,133027.251,22.9232462,35.89942958,590.1609247,10.55907545,19.57,,0.294325,0.109114,0.418044,39.3558,3.58419,36523.9,30625.3,916059.0618,697.321,21270.6,1194.9,2.94359,2164.49,1857.35,16488.7,40000,133019,0.0304572,0.03663,74041.3,3664.51,138212,6.78E-06,189780,589780,4264.5,1250.47,2.24395,719.582,4373.33,1227.83,3.71844,694.828,189780,4365.8,1222.48,0.723825,686.529,4364.55,1218.29,2.25638,683.413
113562.354,78176.73239,191739.0864,23.36683026,45.19379786,500.9437168,21.65816949,13.84,,0.272431,0.0948334,0.486314,49.5026,4.75199,43030.1,37286.4,1048807.399,1005.15,24272.8,1448.23,3.12563,779.497,2053.87,18154.2,40000,191740,0.0276778,0.0166339,84270.2,3392.38,128694,4.98E-06,248501,648501,3689.25,1139.08,2.58198,712.627,3801.29,1115.85,4.15088,687.615,248501,3796.21,1110.93,1.21171,679.694,3793.34,1107.11,2.90464,677.178
113562.354,30304.6139,143866.9679,28.79374963,26.8819289,740.8651173,13.3100028,22.73,,0.00280503,0.137256,0.596617,47.9519,3.82049,46854.2,47826.8,1093032.922,754.135,25171.9,1633.72,3.00531,2602.22,2333.3,20497.5,40000,143857,0.0403761,0.122377,71953.6,3704.8,137776,1.00E-06,200618,600618,5361.41,1656.07,2.09875,959.589,5503.44,1625.5,3.86052,925.433,200618,5478.54,1621.24,0.462556,917.968,5490.24,1615.05,2.04704,912.539
113562.354,55721.03515,169283.3892,20.22304786,48.73718288,745.0531537,0,13.57,,0.56896,0.0995997,0.539452,53.1264,4.93488,42967.9,34760.3,973374.988,887.323,22551.9,1319.22,3.14219,549.552,1981.49,17542.5,40000,169264,0.0300619,0.028096,87249,2930.34,114066,1.30E-05,226025,626025,3912.25,1231.58,2.95267,675.652,3992.56,1212.3,3.75238,654.25,226025,3986.15,1205.61,1.26511,644.98,3983.99,1202.47,2.43928,642.72
113562.354,38240.39916,151802.7532,22.60988079,48.94391586,537.6906138,15.22166517,16.91,,0.660596,0.102441,0.433867,42.595,4.44214,39304.6,32093.7,1035172.225,795.769,24114.6,1272.04,3.09642,630.851,1902.3,16871,40000,151799,0.0287756,0.0259544,88847.6,3538.94,133723,1.39E-05,208560,608560,4003.46,1183.56,2.44999,698.225,4107.18,1161.56,3.70804,674.536,208560,4100.27,1154.38,1.19701,664.828,4097.63,1151.02,2.54486,662.539
113562.354,4059.044052,117621.3981,23.56778226,31.1757799,668.961853,4.121546423,22.75,,0.228503,0.119897,0.450526,37.6652,3.29892,36245.9,31084.1,867585.8754,616.525,20107,1169.74,2.88671,2883.48,1871.5,16609.2,40000,117607,0.0328079,0.0795851,67775.2,3735.13,139905,6.00E-06,174368,574368,4696.56,1344.76,2.1573,737.632,4804.94,1322.16,3.59249,712.719,174368,4792.71,1316.88,0.575283,704.527,4795.87,1312.32,1.95982,700.836
113562.354,58119.29531,171681.6493,17.50562554,21.28294389,516.4851819,0.940065085,11.58,,0.261389,0.0720047,0.484914,45.704,4.09834,31457.8,21867.9,632401.5803,899.922,14588.7,920.363,2.919,2428.33,1564.37,13978.7,40000,171667,0.0183496,0.0479385,61482.6,3227.96,125596,7.18E-06,228428,628428,2820.97,751.637,3.09035,426.893,2883.03,739.436,3.97992,413.375,228428,2880.92,735.898,1.5556,407.134,2880.19,733.986,2.29728,405.745
113562.354,321.7852416,113884.1392,37.00986254,26.60753001,482.9594968,67.91400953,36.91,,1.00E-06,0.156541,1.96287,27.5994,2.97454,44807.3,45586.3,1730083.281,597.246,39794.4,2634.29,3.10137,915.247,2276.57,20024.1,40000,113929,0.0623109,1.69749,90404.9,2300.67,174710,1.00E-06,170690,570690,6056.41,2567.36,1.12257,1654.55,6279.5,2511.72,3.48155,1591.81,170690,6227.41,2505.11,0.266763,1583,6261.65,2492.44,2.31439,1570.5
113562.354,81345.05578,194907.4098,33.24744338,41.38754536,644.1759821,38.24175131,19.37,,1.42E-06,0.132523,0.592629,53.4799,4.64278,57433.1,65622.2,1430166.552,1021.81,32891.7,2181.81,3.163,1307.24,2745.47,23902,40000,194918,0.0433675,0.0711576,83581.6,3336.31,136448,1.00E-06,251679,651679,5142.83,1782.89,2.21824,1140.11,5315.45,1745.2,4.25732,1098.21,251679,5292.9,1741.39,0.603479,1091.02,5300.91,1734.7,2.40594,1085.17
113562.354,58862.78419,172425.1382,12.20790942,16.95081481,590.5955601,0,8.04,,0.192801,0.0634316,0.484268,48.5018,4.14241,29960.9,18443.5,658422.2164,903.821,15166.8,980.395,2.94944,877.627,1434.59,12856.3,40000,172411,0.0211374,0.0257408,75336.5,2212.52,95126.7,4.26E-06,229172,629172,2490.75,864.716,3.08752,488.366,2542.34,851.426,4.12824,473.499,229172,2538.74,847.917,1.37241,466.956,2537.26,845.496,2.44958,465.341
113562.354,21888.98038,135451.3344,29.95813701,44.11934611,589.2405484,33.50615163,25.12,,0.25285,0.141502,0.457749,40.1451,3.85183,46547.6,46892.4,1373400.697,710.125,31786.2,1895.18,3.08345,1252.53,2309.8,20301.5,40000,135462,0.0441805,0.0648659,86802.5,3640.11,145528,4.43E-06,192223,592223,5512.04,1818.47,1.79845,1110.07,5678.92,1780.97,3.72097,1068.85,192223,5654.72,1774.38,0.48489,1059.51,5660.09,1767.22,2.34147,1053.29
81875.74438,0,81875.74438,28.67597672,16.3497687,625.6535073,18.31283275,28.68,,0.0833762,0.117812,0.441569,34.1926,3.06531,28322.5,21723,830702.933,429.228,19235,1137.22,2.76979,2946.6,1559.09,13933.1,40000,81878.5,0.0319198,0.105393,66457.9,3847.58,148191,1.94E-06,138639,538639,4597.67,1313.99,1.52799,771.593,4723.85,1287.55,3.58587,743.353,138639,4702.39,1283.04,0.356069,736.065,4712.47,1276.79,2.05632,730.833
113562.354,8774.258521,122336.6125,18.12962103,29.29417338,655.7741336,0,16.83,,0.296853,0.0958805,0.41961,38.7131,3.39991,31616.5,23276.7,758901.6484,641.235,17604.2,1007.16,2.86204,2210.8,1614.89,14413.8,40000,122320,0.0284743,0.0453983,71739,3182.6,124625,7.74E-06,179081,579081,3762.43,1165.69,2.40679,630.044,3842.67,1147.63,3.64117,610.068,179081,3835.96,1142.54,0.757786,602.061,3835.22,1138.97,2.04522,599.419
113562.354,47122.49137,160684.8454,38.35143279,19.03043148,520.0800152,68.25248695,27.1,,1.00E-06,0.145337,1.03021,43.6228,3.8323,53515,59998.8,1717271.788,842.571,39410.5,2704,3.16982,770.958,2621.66,22885.8,40000,160727,0.0571154,0.606516,89197.5,2349.29,161728,1.00E-06,217488,617488,5609.89,2350.82,1.45085,1563.62,5826.11,2299.52,3.74689,1505.59,217488,5787.05,2294.95,0.355959,1498.21,5813.48,2284.61,2.28063,1488.22
113562.354,5834.493274,119396.8473,27.07213702,30.20951938,666.7658335,15.74048676,25.75,,0.087962,0.138032,0.503615,38.2578,3.32017,40854.1,39231.9,1070084.451,625.881,24708,1534.83,2.9274,2786.01,2108.03,18610.7,40000,119392,0.0399963,0.124511,71213.8,3852.47,143214,1.92E-06,176153,576153,5393.42,1642.18,1.86684,945.23,5536.29,1611.44,3.66687,911.217,176153,5509.24,1606.38,0.414654,903.214,5521.28,1599.85,2.02664,897.492
113562.354,44615.5311,158177.8851,38.83742149,29.52798597,600.3970539,61.13590797,27.88,,1.00E-06,0.145053,2.79285,45.8685,3.90244,53254.4,58658.3,1678471.546,829.393,38477.9,2685.06,3.16321,686.985,2591.35,22636.2,40000,158213,0.0577776,2.34651,90270.8,2267.76,155019,1.00E-06,214974,614974,5606.96,2376.26,1.53251,1550.86,5811.61,2326.19,3.72553,1494.07,214974,5771.83,2321.45,0.346735,1486.51,5802.14,2311.1,2.21574,1476.48
113562.354,83753.40705,197315.7611,12.75001605,16.10708454,521.9282564,0,7.34,,0.115713,0.0576961,0.507125,50.567,4.50046,30429.3,18518.2,595426.3204,1034.3,13650,952.279,2.98728,1253.08,1437.54,12881.9,40000,197301,0.0169916,0.0308356,67466.3,2401.66,99973,2.78E-06,254062,654062,2264.65,695.189,3.40067,398.609,2311.28,684.345,4.30735,386.524,254062,2308.84,681.424,1.89584,380.864,2307.85,679.663,2.64313,379.631
108101.5766,0,108101.5766,33.21079204,33.69157613,600.0168683,40.84022873,33.21,,0.000147277,0.113217,12.5619,32.9822,3.16262,32901.4,26275.6,1347415.618,566.82,31017.3,2026.82,2.90418,1.47147,1717.73,15296.7,40000,108125,0.0502106,12.2477,95517.8,2102.29,129891,1.00E-06,164886,564886,4391.95,2065.62,1.46371,1269.06,4546.38,2024.13,3.48348,1222.49,164886,4504.5,2018.05,0.319574,1213.96,4528.66,2008.42,2.09086,1204.79
113562.354,12740.16752,126302.5215,18.92387356,33.7425129,676.2855642,0,17.02,,0.309969,0.100003,0.44112,40.8993,3.56173,33624.2,25520.4,795159.4907,662.021,18441.8,1058.75,2.90677,2043.92,1692.39,15079.5,40000,126286,0.029536,0.0447839,73862.6,3217.61,125001,8.00E-06,183047,583047,3924.14,1209.23,2.42724,653.457,4007.82,1190.4,3.64226,632.603,183047,4000.85,1185.1,0.766237,624.403,4000.1,1181.44,2.06821,621.667
113562.354,12814.7878,126377.1418,16.0394952,16.43319443,721.1473641,0,14.41,,0.22185,0.0940258,0.452198,43.0448,3.58571,32572.2,23367.2,810870.9913,662.416,18768.8,1117.06,2.90341,1419.36,1618.08,14441.3,40000,126361,0.0319306,0.0385652,79812.5,2691.94,109783,5.03E-06,183122,583122,3690.08,1306.51,2.37859,707.324,3769.53,1286.41,3.72028,684.891,183122,3761.62,1281.38,0.662735,676.818,3761.03,1277.23,2.14296,673.683
113562.354,44589.01039,158151.3644,21.40908773,48.27860558,617.4247324,2.689977082,15.37,,0.799845,0.0969478,0.495994,46.4627,4.82657,39320.2,30889.8,908863.2753,828.986,21126.6,1162.43,3.10382,875.659,1865.52,16558.3,40000,158135,0.0256723,0.0464045,83921.6,3403.35,128575,2.05E-05,214896,614896,3804.66,1053.08,2.91078,581.464,3885.07,1036.06,3.59915,562.815,214896,3879.51,1029.24,1.45745,553.753,3877.91,1026.89,2.23034,551.988
112702.9013,0,112702.9013,18.18083059,15.8610992,690.1536215,0,18.18,,0.288303,0.101903,0.41223,37.3674,3.29371,31652.1,23472.8,788889.733,590.732,18300.6,1046.19,2.85435,2139.54,1621.8,14473.3,40000,112687,0.0312111,0.0502537,73883.3,3151.13,123702,7.44E-06,169448,569448,3999.81,1277.61,2.25816,683.218,4084.62,1257.95,3.58748,661.503,169448,4076.14,1252.51,0.639901,653.174,4076.12,1248.45,2.01547,650.069
113562.354,12661.82025,126224.1743,36.27470493,45.90996117,453.4206372,68.72422456,32.64,,0.199475,0.145196,2.97921,31.1495,3.56128,45038.6,45176.9,1833321.431,661.941,42265,2695.51,3.11356,302.353,2266.06,19936.3,40000,126270,0.0580485,2.67958,93918.1,2320.54,165540,2.41E-06,183031,583031,5617.27,2394.32,1.29836,1548.15,5823.02,2340.97,3.41499,1488.52,183031,5779.18,2333.03,0.36928,1478.47,5807.85,2321.94,2.26331,1467.75
113562.354,51731.4896,165293.8436,38.63316047,42.92351222,531.3673427,67.94552249,26.54,,1.03E-06,0.143365,1.84954,44.9316,4.17328,54453.8,60733.7,1816309.983,866.73,41681.4,2861.92,3.19068,334.13,2638.14,23021.4,40000,165335,0.0564438,1.41297,92424.7,2319.41,156657,1.00E-06,222096,622096,5536.11,2324.51,1.59014,1531.64,5744.01,2273.26,3.74232,1474.02,222096,5706.27,2267.87,0.413419,1465.98,5734.6,2257.75,2.24945,1456.23
113562.354,83077.42227,196639.7763,23.70981,16.15041302,451.7516335,28.09749873,13.69,,1.90E-06,0.0925437,0.491445,48.3599,4.21906,41011.1,36956.6,995895.3084,1030.88,22943.2,1480.21,3.00598,1929.78,2044.56,18075.6,40000,196647,0.028362,0.0288811,71790,3431.8,131222,1.00E-06,253408,653408,3582.55,1166.66,2.36699,761.207,3708.7,1141.25,4.44371,733.524,253408,3702.15,1138.87,0.891049,727.537,3701.75,1134.48,2.5754,724.218
113562.354,23927.58392,137489.9379,19.35515518,22.3875507,507.274161,7.944005416,15.99,,0.282524,0.08682,0.39085,37.1389,3.41674,30485.6,22675.9,743976.2325,720.715,17274.6,970.728,2.84519,2634.59,1593.53,14230,40000,137482,0.0234108,0.0348897,65489.1,3537.75,136768,6.87E-06,194243,594243,3392.82,961.061,2.44907,559.523,3478.88,943.834,3.81081,540.805,194243,3474.32,939.5,0.96332,533.492,3472.8,936.431,2.22465,531.372
113562.354,44354.32234,157916.6763,34.95614603,28.12412293,655.2498845,42.59232369,25.14,,1.00E-06,0.114922,8.90968,47.6122,3.94244,43245.4,40112.6,1420929.506,827.951,32564.2,2282.78,3.03841,106.736,2132.13,18813.4,40000,157938,0.0494775,8.4497,94378.6,2160.87,122154,1.00E-06,214699,614699,4448.12,2032.72,1.84032,1286.72,4606.77,1991.9,3.76863,1240.34,214699,4572.78,1987.61,0.41229,1233.06,4596.87,1979.1,2.09566,1225
113562.354,2003.531733,115565.8857,23.01921333,32.27040988,703.2636715,0,22.62,,0.25594,0.120014,0.472389,38.5434,3.34127,36164.2,30579.3,833392.5351,605.728,19311.7,1126.48,2.88854,2890.15,1855.92,16476.6,40000,115547,0.0326103,0.0919046,67560,3683.21,138019,7.22E-06,172308,572308,4707.68,1335.42,2.22663,713.364,4808.86,1314.18,3.54496,689.873,172308,4797.1,1308.74,0.603633,681.579,4800.54,1304.41,1.89194,678.078
113562.354,52118.27459,165680.6286,21.68413714,28.16924145,499.0182849,16.40167647,14.86,,0.0707911,0.0910767,0.451243,44.125,3.79939,35957.7,29610.4,865237.9784,868.53,19996.3,1222.86,2.93633,2272.78,1825.67,16218.9,40000,165679,0.0262592,0.0285338,68786.4,3487.64,133594,1.40E-06,222440,622440,3543.17,1079.05,2.41029,664.212,3649.67,1057.52,4.11901,640.736,222440,3644.3,1054.25,0.861017,634.12,3643.07,1050.37,2.43332,631.326
