WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
92996.79513,0,92996.79513,16.1446892,45.26505263,626.4864599,0,16.14,,1.00061,0.077685,0.435541,33.8866,3.90146,24624.8,13860.1,655670.7567,487.448,15325.8,753.918,2.90502,3.86974,1240.92,11169.2,40000,92984.4,0.0220198,0.108996,91872.6,2879.21,117900,3.13E-05,149745,549745,3062.72,901.975,2.48463,471.055,3114.82,889.285,3.29013,457.498,149745,3108.63,882.765,1.19004,448.958,3107.4,880.791,1.81252,447.534
113562.354,21423.81797,134986.172,18.48738632,21.29217887,605.9099849,0,15.55,,0.31291,0.0890932,0.437041,40.2906,3.555,31537.5,23096,711090.4645,707.547,16486.8,952.035,2.86973,2453.2,1608.49,14358.8,40000,134970,0.0246124,0.0477057,67189.4,3307.35,128341,8.55E-06,191731,591731,3494.51,1007.8,2.61271,551.796,3569.39,991.993,3.70568,534.319,191731,3564.57,987.39,0.962944,526.839,3563.73,984.497,2.05179,524.738
113562.354,71711.1533,185273.5073,36.53185215,20.99125907,707.7506945,42.02617624,22.39,,1.00E-06,0.144269,0.616257,54.0862,4.37089,59617,70962.3,1481196.817,971.321,34019.1,2305.88,3.16321,1616.21,2858.5,24825,40000,185287,0.0498534,0.0875084,81623.3,3007.64,143743,1.00E-06,242048,642048,5599.01,2047.5,1.98603,1311.85,5786.53,2005.47,4.20373,1264.49,242048,5756.77,2002.04,0.45095,1257.57,5770.77,1994.14,2.36731,1250.39
113562.354,93526.71384,207089.0678,22.86672685,23.33752613,530.0135495,16.88693379,12.54,,2.33E-06,0.0890935,0.527581,52.0026,4.42312,42112.5,37095.1,888634.5806,1085.59,20444.1,1348.84,3.03265,2021.89,2048.47,18108.7,40000,207085,0.0258902,0.0292495,68607,3318.39,126352,1.00E-06,263846,663846,3462.91,1062.93,2.73238,666.898,3569.18,1041.61,4.51118,643.563,263846,3564.51,1039.25,1.05221,637.573,3563.74,1035.61,2.55435,634.94
113562.354,70442.59204,184004.946,12.89037718,19.47173702,512.8421339,0,7.96,,0.218493,0.0581813,0.487534,48.1025,4.34841,28994.9,17462.2,593325.7314,964.527,13639.3,911.464,2.94622,1415.32,1395.29,12515.1,40000,183991,0.0169428,0.0339273,67066.2,2505.66,103818,5.42E-06,240752,640752,2284.09,693.317,3.32373,394.474,2330.86,682.638,4.14774,382.539,240752,2328.25,679.408,1.83867,376.682,2327.25,677.713,2.53699,375.484
113562.354,19202.67247,132765.0265,36.06060363,25.96653671,572.2757108,55.16190104,30.84,,1.00E-06,0.136311,5.65551,38.4325,3.46189,44207.1,43183.4,1576682.177,696.161,36204.1,2462.57,3.07455,501.144,2214.24,19502.6,40000,132798,0.0561287,5.28415,92121.7,2230.46,151908,1.00E-06,189559,589559,5274.14,2309.42,1.43334,1474.49,5465.48,2261.14,3.59411,1419.9,189559,5422.61,2255.72,0.318674,1411.88,5452.45,2245.15,2.17886,1401.63
76226.71871,0,76226.71871,33.01061763,41.61565937,751.1711825,17.37790039,33.01,,0.216477,0.137124,0.530348,40.4421,3.55429,32100.8,25427.5,918482.8027,399.602,21277.8,1247.14,2.89111,2127.71,1689.24,15052.6,40000,76227.2,0.0364684,0.12792,76223.3,3893.06,146601,5.36E-06,132988,532988,5364.79,1500.4,1.47866,849.315,5499.2,1471.55,3.47014,818.524,132988,5472.38,1465.61,0.335642,810.087,5484.96,1458.74,2.03342,804.198
105961.457,0,105961.457,27.72948338,27.91384936,604.783371,22.93991102,27.73,,0.0703188,0.136188,0.469371,33.1806,3.07023,36880.2,33980.8,1074776.575,555.494,24817.5,1540.4,2.87638,2800.06,1958.65,17349.1,40000,105965,0.0396935,0.141165,71356.7,3923.53,147425,1.44E-06,162726,562726,5314.3,1632.52,1.63943,964.021,5465.44,1600.06,3.64831,928.425,162726,5432.17,1594.99,0.366658,920.523,5447.54,1587.74,2.06996,914.101
108620.3668,0,108620.3668,13.94514312,43.99458951,584.8766511,0,13.95,,1.17298,0.0761274,0.392162,31.9178,4.08026,26116.8,15299.2,741624.0947,569.347,17330.7,856.944,2.91488,0.804018,1304.69,11726.3,40000,108607,0.0233729,0.0875435,92483.1,2737.39,113012,3.19E-05,165368,565368,3001.55,957.157,2.68435,502.798,3053.2,943.844,3.30596,488.196,165368,3046.49,936.815,1.35165,479.209,3045.1,934.914,1.89109,477.754
113562.354,67771.57562,181333.9296,14.66646427,46.08189941,612.0148512,0,9.19,,0.714839,0.0722189,0.515218,50.7219,5.25079,35170.5,23279.6,814882.152,950.514,18845.7,1138.53,3.1081,2.25875,1614.99,14414.7,40000,181318,0.0220507,0.0335978,86344.9,2487.22,101863,1.63E-05,238079,638079,2841.47,903.224,3.35274,498.843,2895.24,889.643,3.82739,483.637,238079,2890.19,883.911,1.84578,475.713,2888.76,882.029,2.50449,474.315
113562.354,58451.7787,172014.1327,30.30460742,46.86916045,652.3273677,27.80175902,20.01,,0.193817,0.132393,0.542556,50.4313,4.54134,52545.9,55877.7,1339450.791,901.755,30942.1,1906.69,3.13574,1346.71,2527.42,22108.6,40000,172017,0.0404305,0.050189,84496.2,3630.81,134912,3.49E-06,228778,628778,5156.29,1662.57,2.22487,1020.69,5310.67,1628.75,3.93862,983.45,228778,5293.86,1623.14,0.656907,974.835,5295.73,1617.22,2.40779,969.899
84443.9623,0,84443.9623,34.55267808,15.91912115,566.0772364,37.87525886,34.55,,5.14E-05,0.0915715,15.2287,31.3129,3.04569,23778.7,15856,1097086.49,442.806,25290.8,1614.23,2.72274,0.505523,1328.57,11934.6,40000,84468.6,0.0415107,14.9337,91910.8,2135.38,122625,1.00E-06,141230,541230,3546.95,1711.1,1.30094,1071.48,3682.71,1674.93,3.4346,1031.51,141230,3641.99,1669.52,0.308485,1023.72,3662.86,1660.43,2.12146,1015.23
113562.354,58719.22314,172281.5771,16.02235408,43.32733239,491.2438247,0,10.56,,1.06212,0.0670057,0.5515,44.9218,5.53411,31578.9,19856.8,697863.4614,903.066,16131.4,983.055,3.07576,460.804,1489.45,13331.6,40000,172267,0.016606,0.122874,81300.1,3059.95,119979,3.04E-05,229028,629028,2633.73,680.184,3.4926,372.127,2683.14,670.101,3.63969,360.728,229028,2680.78,665.307,2.07437,354.193,2680.23,664.242,2.25341,353.201
113562.354,15396.26197,128958.616,18.65606143,30.91156421,618.9506703,0,16.43,,0.31724,0.0922917,0.426706,39.0786,3.46526,31467.4,23210.3,724972.6198,675.949,16818.2,961.082,2.86046,2461.71,1612.54,14393.6,40000,128942,0.0257925,0.0485882,68047.2,3323.93,128875,8.67E-06,185703,585703,3620.52,1056.11,2.52931,574.891,3697.86,1039.61,3.66644,556.661,185703,3692.45,1034.79,0.885472,548.968,3691.67,1031.7,2.03016,546.707
113562.354,81784.34223,195346.6962,12.17634468,36.92153388,496.1364332,0,7.08,,0.396076,0.05519,0.503378,49.6541,5.06347,29981.7,17261.3,623304.4375,1023.98,14321.7,964.264,3.05608,359.353,1387.11,12444.1,40000,195333,0.0158276,0.0377501,76333.5,2363.32,98789.5,9.77E-06,252094,652094,2170.12,647.92,3.58123,365.972,2211.38,638.183,4.09235,355.011,252094,2208.48,634.412,2.2848,349.145,2207.6,633.105,2.73076,348.131
107414.5354,0,107414.5354,34.39339654,27.39652222,463.3440854,58.20841911,34.39,,1.00E-06,0.129693,5.90121,26.3612,2.87686,36241.7,31975.9,1507283.837,563.3,34688.8,2275.94,2.98985,499.622,1898.73,16840.7,40000,107454,0.0536753,5.65119,91958.1,2308.05,161228,1.00E-06,164215,564215,5012.09,2212.59,1.19647,1422.5,5204.61,2164.27,3.47422,1368.29,164215,5157.69,2158.24,0.293398,1359.96,5187.71,2147.01,2.24083,1349.08
113562.354,86307.15228,199869.5063,36.91758859,27.86071972,450.3550904,71.14400737,20.98,,1.00E-06,0.127924,0.832067,48.4686,4.3023,55685.1,63897.5,1655275.155,1048,37937.6,2656.49,3.17742,643.664,2708.05,23595.4,40000,199914,0.0501137,0.362887,87978.2,2466.33,151981,1.00E-06,256675,656675,4919.42,2062.78,1.67412,1422.76,5126.67,2016.24,4.02215,1370.31,256675,5096.88,2013.13,0.498903,1364.01,5116.97,2004.55,2.31466,1355.91
113562.354,29960.02441,143522.3784,15.09658056,44.40593271,738.7192882,0,11.95,,0.566606,0.0901403,0.483868,48.3397,4.41904,35711.7,24999.3,918937.458,752.293,21334,1202.09,3.05488,43.4274,1674.69,14927.7,40000,143506,0.0314295,0.023416,92702.1,2398.54,100288,1.21E-05,200267,600267,3545.93,1286.75,2.68639,696.14,3615.24,1267.53,3.69712,674.803,200267,3608.13,1260.67,1.05242,665.246,3605.61,1257.18,2.44418,662.835
113562.354,5904.081101,119466.4351,28.41187561,43.21267039,529.5585133,34.94535074,27.01,,0.450546,0.0876454,14.2188,31.787,3.49218,27722.7,20070.8,1293214.59,626.378,29996.7,1718.19,2.75557,0.0822329,1497.6,13402,40000,119486,0.0409959,13.9197,95134.8,2115.96,102339,5.46E-06,176247,576247,3401.62,1687.92,1.82123,1038.96,3518.95,1654.78,3.42124,1002.09,176247,3493.53,1646.37,0.612466,991.182,3505.82,1639.84,2.04848,985.317
96075.0525,0,96075.0525,22.76242048,41.84580161,548.5536982,12.30190365,22.76,,0.531033,0.102351,0.335413,30.5067,3.27516,28994.6,20441.1,817373.6222,503.635,19094.8,950.531,2.90739,1263.26,1511.58,13523,40000,96072.2,0.0271255,0.041213,83756.7,3696.1,142627,1.34E-05,152833,552833,4005.1,1115.69,1.94753,638.947,4103.28,1095.25,3.51929,617.328,152833,4096.09,1088.8,0.718684,608.251,4094.05,1085.02,2.18021,605.645
113562.354,8080.694754,121643.0488,33.12053168,18.33425937,642.1915815,38.04440285,30.92,,1.00E-06,0.114114,12.2995,37.8969,3.36435,35897.4,29867.4,1356100.146,637.787,31167.8,2089.3,2.94173,18.9542,1833.74,16287.7,40000,121663,0.0508329,11.9361,96121,2073.68,123952,1.00E-06,178424,578424,4428.25,2089.01,1.60034,1279.07,4580.14,2048.09,3.55538,1232.83,178424,4540.47,2042.56,0.335001,1224.66,4564.54,2033.32,2.05874,1215.84
105529.1794,0,105529.1794,28.1247905,48.86427859,483.9615311,36.19401204,28.12,,0.693115,0.081132,15.36,27.1437,3.47685,23860.7,16215.4,1266474.335,553.33,29544.6,1514.51,2.65765,0.0454133,1343.78,12067,40000,105552,0.0383731,15.1082,93717.1,2145.69,100731,8.35E-06,162313,562313,3150.92,1582.04,1.73033,980.419,3260.98,1550.6,3.32309,945.79,162313,3237.22,1540.71,0.704745,933.573,3245.28,1534.93,2.07617,928.566
113562.354,46797.13034,160359.4843,21.6661098,36.30196304,586.5645947,6.865564137,15.34,,0.267217,0.0952198,0.474827,45.9493,4.05466,37608.3,30528.4,841860.1332,840.584,19494.1,1151.74,2.99532,1932.71,1854.34,16463.2,40000,160348,0.0260933,0.0318992,72637.1,3455.71,131137,6.27E-06,217109,617109,3723.12,1070.5,2.63953,618.325,3815.3,1051.57,3.8963,597.557,217109,3810.38,1047,1.02539,589.991,3808.79,1043.73,2.3333,587.671
108431.7884,0,108431.7884,27.4168101,37.93956037,677.2618942,15.01324513,27.42,,0.26948,0.140445,0.455753,36.7998,3.41505,39614.6,36467.8,1076486.731,568.399,24949.2,1450.64,2.95194,2332.77,2030.68,17958.4,40000,108426,0.039731,0.090896,76176.7,3885.37,143891,6.17E-06,165187,565187,5494.26,1631.95,1.82278,924.004,5632.53,1601.9,3.54361,891.111,165187,5610.73,1595.46,0.445694,881.97,5617.8,1589.24,2.06493,876.655
113562.354,47609.75626,161172.1103,37.82547631,29.9270332,541.6020553,64.21439428,26.65,,1.00E-06,0.140897,2.02185,44.4175,3.8591,52231.2,57186.6,1670813.765,845.108,38306.7,2668.46,3.1564,692.325,2557.7,22358.6,40000,161211,0.0558134,1.59043,89639.3,2325,157136,1.00E-06,217972,617972,5438.64,2296.7,1.51576,1518,5644.88,2247.15,3.74983,1461.91,217972,5606.69,2242.66,0.365825,1454.58,5635.87,2232.54,2.23253,1444.8
113562.354,27112.32793,140674.6819,18.40734299,42.68119998,576.9784683,0,14.86,,0.854149,0.0864865,0.465296,40.6202,4.39808,32982.4,23077.6,777360.4902,737.368,18088.9,975.146,3.01229,1009.46,1607.84,14353.2,40000,140659,0.0227994,0.0728658,81963.8,3307.42,127543,2.40E-05,197420,597420,3398.51,934.225,2.90822,503.313,3465.24,920.11,3.49063,487.719,197420,3460.59,913.91,1.45603,479.37,3459.46,911.978,2.03701,477.867
113562.354,77806.05187,191368.4059,12.38769204,48.57877512,531.5900044,0,7.35,,1.25089,0.0594236,0.527346,49.8003,6.54679,31576,18776.8,772330.494,1003.13,17808.5,1132.19,3.07978,0.16228,1447.71,12970,40000,191354,0.0174645,0.0570242,80801.2,2282.5,95758.9,2.97E-05,248115,648115,2343.28,714.985,3.75564,392.369,2382.17,704.846,3.77339,380.789,248115,2377.81,699.655,2.3226,373.972,2376.94,698.579,2.51445,372.983
113562.354,45480.15236,159042.5064,13.79000207,42.44943917,492.9445159,0,9.85,,1.18964,0.0625304,0.504087,42.1311,5.33925,28644.5,16709,686313.178,833.67,15894.3,936.895,3.03085,70.9525,1364.39,12246.5,40000,159029,0.016938,0.103761,85283.8,2779.59,112621,3.26E-05,215790,615790,2461.43,693.482,3.41412,377.116,2505.68,683.552,3.57112,365.834,215790,2501.97,678.61,1.99477,359.143,2501.21,677.521,2.19289,358.151
113562.354,16739.32382,130301.6778,11.99935037,47.90567709,618.6382463,0,10.46,,1.38622,0.0725661,0.431239,39.5062,4.90064,28171.1,16856.3,852490.5041,683.003,19887.4,1019.14,2.93125,0.125048,1370.49,12299.5,40000,130288,0.0250709,0.0557899,89316.2,2242.12,96754.6,3.16E-05,187049,587049,2864.87,1026.47,2.94719,543.334,2911.61,1012.35,3.39115,527.559,187049,2904.2,1004.71,1.5525,518.007,2902.64,1002.84,2.06058,516.525
113562.354,52061.06769,165623.4217,37.68141536,31.58995002,538.5880684,64.07281032,25.84,,1.00E-06,0.138428,2.09617,45.2162,3.92245,52402.5,57424.3,1663747.647,868.441,38134.1,2667.77,3.15624,649.182,2563.16,22403.7,40000,165662,0.0549042,1.65711,89779.9,2336.34,155282,1.00E-06,222423,622423,5341.25,2259.26,1.55738,1497.66,5545.39,2210.39,3.77871,1442.33,222423,5508.36,2206.07,0.382193,1435.12,5537.11,2196.17,2.22952,1425.58
113562.354,47011.96479,160574.3188,29.44296199,30.84005672,475.2018277,44.17857387,20.82,,1.04E-06,0.0905935,8.43751,41.7716,3.71876,34730.7,28383.4,1263152.701,841.909,28956.7,2020.95,2.92429,18.5869,1786.67,15886.2,40000,160601,0.0397724,8.03864,93780.7,2336.15,114046,1.00E-06,217362,617362,3487.41,1637,1.88109,1073.88,3629.83,1601.72,3.86582,1034.27,217362,3603.52,1598.13,0.541739,1027.6,3623.74,1590.9,2.12236,1020.93
113562.354,53142.68342,166705.0374,11.66113813,33.50185061,717.4718758,0,7.94,,0.13343,0.0728707,0.514123,51.8461,4.1974,33196.1,21568.3,781998.5451,873.829,18022,1155.79,2.9978,161.765,1553.43,13884.3,40000,166689,0.0280581,0.0230926,86136.9,1819.02,83323.1,2.55E-06,223450,623450,2861.35,1147.36,2.87288,641.723,2921.67,1129.72,4.12246,621.805,223450,2916.57,1125.83,0.960219,614.576,2914.83,1122.32,2.4779,612.175
113562.354,71762.20904,185324.563,26.23207212,23.18246554,715.7649311,7.707650449,16.07,,0.000947996,0.111081,0.600985,54.066,4.29537,47360.8,45980.6,947996.6595,971.439,21803.6,1445.14,3.04995,2325.87,2286.65,20108.3,40000,185309,0.0318935,0.0731463,69537.9,3448.69,128825,1.00E-06,242070,642070,4336.8,1306.81,2.67992,766.921,4450.58,1283.14,4.19352,740.364,242070,4439.47,1280.04,0.762688,733.739,4443.24,1275.74,2.18444,730.27
113562.354,93617.35164,207179.7056,35.90243425,24.28916382,520.4516294,60.2585665,19.68,,1.00E-06,0.116676,3.36899,51.3311,4.45848,52950.1,57397.3,1538201.213,1086.27,35150.3,2572.66,3.14356,411.795,2562.54,22398.6,40000,207214,0.0468973,2.87247,89409,2401.56,135717,1.00E-06,263975,663975,4488.34,1928.75,1.93675,1310.35,4669.67,1886.71,4.09701,1262.84,263975,4642.17,1883.85,0.561118,1256.67,4667.04,1875.89,2.23707,1249.19
113562.354,52345.35363,165907.7076,32.17913299,34.69015184,559.3104138,43.95951912,22.03,,1.56E-06,0.09896,8.53616,45.8335,4.01828,38904.1,33640.1,1348115.339,869.859,30898.7,2162.58,2.98565,1.18175,1948.59,17263.8,40000,165932,0.0427217,8.09614,93786.3,2264.68,115082,1.00E-06,222693,622693,3817.62,1757.38,2.02376,1138.71,3965.09,1720.35,3.87966,1096.93,222693,3937.35,1716.37,0.545361,1089.9,3958.4,1708.87,2.13263,1082.92
108092.2935,0,108092.2935,28.80923087,27.42994456,655.0912778,21.55515395,28.81,,0.0438027,0.145067,0.515234,35.6699,3.18751,39759.8,38235.3,1119203.941,566.651,25814.2,1633.24,2.91092,2802.59,2080.45,18378.4,40000,108093,0.0425426,0.160628,71942.9,3895.86,147007,1.00E-06,164854,564854,5665.46,1748.48,1.65026,1019.46,5821.83,1714.57,3.65264,982.108,164854,5784.63,1709.35,0.348684,974.06,5802.68,1701.7,2.04807,967.186
113562.354,83535.84779,197098.2018,13.9107513,32.25084056,724.10733,0,8.01,,0.000495241,0.0751401,0.566032,56.1279,4.50573,37912.2,27046,774653.1097,1033.15,17780.3,1217.35,3.06041,567.387,1743.23,15514.9,40000,197081,0.0267014,0.0312262,80599.6,2061.89,89308.6,1.00E-06,253842,653842,2946.17,1091.51,3.13346,623.434,3011.05,1074.19,4.43868,603.81,253842,3006.38,1071.3,1.08795,597.331,3005.61,1068.06,2.46555,595.032
113562.354,36318.21316,149880.5672,33.351557,43.63848989,563.369965,47.32776003,25.27,,0.168655,0.11111,8.72775,42.5451,4.01096,40100.2,35853.7,1522697.263,785.854,35051.3,2291.44,3.00469,0.331068,2013.12,17810,40000,149908,0.0475694,8.31889,94301.4,2211.03,125156,2.02E-06,206669,606669,4299.16,1958.21,1.80583,1244.23,4454.19,1917.37,3.59662,1198.45,206669,4423.7,1910.91,0.510792,1189.37,4444.41,1902.77,2.12855,1181.76
113562.354,15210.39663,128772.7506,35.28908327,29.97093989,748.8262522,33.54324982,31.12,,1.00E-06,0.166634,0.564544,45.0759,3.71376,52234.9,57861.8,1440283.142,675.1,33135,2186.61,3.09585,2006.87,2573.19,22486.4,40000,128781,0.0553716,0.118907,80121.5,3178.04,153546,1.00E-06,185542,585542,6495.86,2274.11,1.58854,1367.65,6686.35,2229.82,3.8239,1317.99,185542,6643.63,2224.45,0.306406,1309.7,6665.35,2214.86,2.23998,1300.71
113562.354,3949.889951,117512.244,11.68588351,24.99663222,750.4197725,0,11.29,,0.240669,0.0842977,0.424788,42.0602,3.5262,29383.9,18742.6,822016.3664,615.953,19032.5,1126.69,2.87796,366.413,1446.37,12958.4,40000,117498,0.034162,0.0273786,89984.1,1947.66,88742.7,4.82E-06,174259,574259,3312.35,1397.28,2.28873,750.944,3381.53,1376.49,3.75404,727.738,174259,3373.47,1371.06,0.602595,719.239,3371.91,1366.48,2.31315,715.871
113562.354,13998.90332,127561.2573,23.7376772,20.35041763,546.1919724,17.96410764,21.13,,0.140955,0.113024,0.401734,35.646,3.23698,35536.1,30908.2,965841.9818,668.705,22373,1313.38,2.88093,2634.47,1866.09,16563.1,40000,127561,0.0327059,0.0554134,70356.2,3764.62,142466,2.90E-06,184322,584322,4405.16,1344.28,1.99373,801.262,4531.24,1317.95,3.76346,772.395,184322,4518.41,1313.41,0.546516,764.784,4520.94,1308.23,2.19186,760.617
113562.354,16570.24214,130132.5961,21.65913896,35.3656548,660.6996468,0,18.9,,0.362483,0.106334,0.458493,41.228,3.66748,35778,28794.2,806534.0283,682.094,18717.4,1062.1,2.93411,2366.53,1799.82,15998.4,40000,130115,0.0285883,0.05572,70852.8,3554.8,134272,1.01E-05,186876,586876,4171.31,1170.94,2.48255,633.045,4260.17,1152.41,3.60775,612.597,186876,4253.71,1146.93,0.842585,604.322,4253.37,1143.53,2.01108,601.741
113562.354,14614.05875,128176.4128,13.59530379,24.91750139,716.8692087,0,12.05,,0.227031,0.0853122,0.443926,43.4984,3.61837,30857.8,20659.9,794625.3217,671.854,18391.5,1095.95,2.89941,885.297,1519.79,13593.9,40000,128161,0.031259,0.0298006,83894.5,2316.67,99130.8,4.84E-06,184922,584922,3349.83,1278.77,2.42691,694.573,3420.93,1259.37,3.78018,672.903,184922,3413.92,1254.42,0.696024,664.857,3412.49,1250.36,2.25262,661.903
113562.354,51691.13884,165253.4928,38.27596391,37.95127548,586.6019287,60.80587323,26.3,,1.00E-06,0.138276,3.51969,46.7571,4.11242,52774.9,57161.3,1709008.479,866.485,39181.9,2729.95,3.16547,339.946,2557.12,22353.8,40000,165289,0.0554271,3.06543,92473.8,2271.9,149400,1.00E-06,222050,622050,5342.29,2280.58,1.6678,1487.37,5539.51,2231.8,3.75966,1432.21,222050,5502.18,2226.91,0.402334,1424.54,5531.03,2217.08,2.20357,1415.08
113562.354,2639.478553,116201.8326,23.65153783,34.944919,671.4945115,4.119382199,23.11,,0.314667,0.121912,0.434324,37.3528,3.38635,36797.2,31487.4,893215.3856,609.082,20734.7,1170.58,2.91514,2601.73,1883.86,16714.3,40000,116187,0.0331722,0.0666226,71103.9,3750.83,140109,8.35E-06,172948,572948,4777.63,1359.91,2.16445,742.232,4885.8,1337.24,3.55285,717.331,172948,4874.96,1331.34,0.612919,708.618,4876.46,1326.89,1.9981,705.076
113562.354,4511.488886,118073.8429,18.41859031,30.82708635,533.4424147,2.069378315,17.71,,0.447929,0.0870466,0.363479,31.2988,3.16275,27753.2,19662.4,675590.9382,618.906,15730.6,837.642,2.77922,2901.89,1482.02,13267.3,40000,118061,0.0224571,0.0616897,63691.7,3570.86,138492,1.32E-05,174822,574822,3412.93,920.575,2.4884,507.301,3487.03,905.837,3.58023,491.258,174822,3482.74,900.845,1.00719,483.585,3481.86,898.285,1.96869,481.773
103726.7525,0,103726.7525,15.86079743,23.2469931,716.5476852,0,15.86,,0.279906,0.0904558,0.413159,38.7347,3.33429,27986.9,18453.1,727079.1213,543.687,16863.8,967.142,2.8192,1572.51,1434.97,12859.6,40000,103712,0.0299698,0.0411071,77583.1,2718.11,111872,7.01E-06,160473,560473,3553.53,1226.58,2.19839,653.914,3626.78,1208.07,3.61186,633.65,160473,3618.97,1202.82,0.609676,625.499,3618.23,1198.79,2.05099,622.525
113562.354,1702.684217,115265.0382,19.27405846,17.223967,522.1341807,6.07191309,18.99,,0.37832,0.0922053,0.331752,29.7562,3.01346,28364.6,20820.5,731915.8381,604.2,17046.7,902.858,2.7808,2874.94,1525.79,13645.7,40000,115256,0.0244722,0.0457593,65313,3647.53,141057,1.01E-05,172017,572017,3609.22,1004.33,2.29264,567.449,3694.93,987.112,3.62504,548.814,172017,3689.5,982.037,0.84573,540.907,3688.21,978.887,2.07268,538.699
79097.69173,0,79097.69173,35.70228981,42.40071316,447.8996346,46.98878377,35.7,,0.232467,0.0933749,13.1367,25.5576,3.0683,22994.9,15476.1,1225291.944,414.828,28380.8,1668.35,2.72296,0.103492,1312.32,11792.9,40000,79131.6,0.0411856,12.8997,90965.3,2279.03,136006,2.77E-06,135893,535893,3610.84,1702.48,1.1839,1093.01,3757.7,1663.79,3.28149,1050.42,135893,3716.2,1656.63,0.368089,1041.16,3735,1647.43,2.23263,1032.66
113562.354,29086.88536,142649.2394,24.2863823,18.6693535,471.150965,27.8699234,19.33,,0.0384945,0.108302,0.414258,37.2995,3.37905,36571.9,32631.9,1042416.535,747.849,24094.4,1469.9,2.90545,2355.24,1918.53,17008.8,40000,142658,0.0329118,0.0541765,72831,3731.19,142193,1.00E-06,199419,599419,4204.42,1354.77,1.93344,851.953,4343.25,1325.81,3.95396,820.252,199419,4328.45,1322.05,0.567381,813.268,4332.09,1316.47,2.30079,808.69
113562.354,18434.46881,131996.8228,27.62330792,15.38491201,608.9644173,23.78799185,23.77,,0.0100949,0.132859,0.508188,39.6696,3.41849,41952.3,41180.4,1133268.488,691.972,26126.5,1665.86,2.94802,2588.05,2161.01,19056.1,40000,131999,0.0399405,0.117526,73032.3,3799.44,143091,1.00E-06,188760,588760,5177.56,1641.56,1.85188,986.506,5330.42,1608.82,3.8289,950.289,188760,5301.6,1604.41,0.427865,942.78,5314.35,1597.62,2.11131,936.786
88368.32771,0,88368.32771,19.49309104,17.31391129,664.8856768,0,19.49,,0.334498,0.0856463,0.427352,35.7928,3.16539,23993.2,15065.6,569086.977,463.181,13229.6,726.731,2.72017,2659.54,1294.54,11637.8,40000,88355.4,0.0225324,0.0789693,64162.4,3251.02,130042,1.12E-05,145116,545116,3365.04,922.985,2.18658,491.938,3431.4,908.832,3.51331,476.993,145116,3425.62,904.276,0.699031,469.695,3425.85,901.297,1.8021,467.605
113562.354,74036.16573,187598.5197,28.22457916,19.88947995,570.8402947,29.86799035,17.09,,1.13E-06,0.115101,0.560027,50.1419,4.19436,47957.7,49452.5,1160940.074,983.471,26695.1,1775.88,3.04093,2101.51,2373.68,20833.7,40000,187605,0.0359449,0.0722393,74126.5,3541.95,133796,1.00E-06,244366,644366,4465.9,1477.27,2.25196,941.743,4615.21,1446.2,4.27658,907.254,244366,4597.3,1443.42,0.649147,900.923,4604.03,1437.8,2.30698,896.141
113562.354,31917.76727,145480.1213,26.9500032,20.46679272,655.1803778,16.59804396,21.04,,0.0117754,0.125651,0.533558,45.0144,3.69724,43290,42039.2,1052133.926,762.616,24260.6,1542.01,2.97512,2534.54,2183.98,19248.9,40000,145475,0.0369838,0.0912294,71560,3702.05,138129,1.00E-06,202236,602236,4900.75,1518.16,2.10284,898.14,5037.79,1489.11,3.90001,865.895,202236,5018.09,1485.09,0.507424,858.632,5026.05,1479.35,2.10487,853.733
84106.64041,0,84106.64041,32.37108884,36.76431509,497.8972572,37.94303173,32.37,,0.160734,0.0813689,15.2922,27.9121,3.02276,21348.3,13616.5,1083688.634,441.043,25068.8,1507.66,2.64458,0.102189,1229.81,11072,40000,84132.3,0.0374524,15.0325,91255.4,2179.45,116923,1.97E-06,140893,540893,3147.87,1545.98,1.37727,980.843,3273.41,1512.23,3.36369,943.711,140893,3238.16,1506.15,0.388684,935.285,3254.76,1498.1,2.13076,927.975
92100.95444,0,92100.95444,21.56810687,42.9376609,736.9386891,0,21.57,,0.573324,0.104411,0.45062,39.525,3.69441,29832,20263.5,733929.6961,482.738,17103.6,895.346,2.922,1291.26,1504.89,13465.1,40000,92085.9,0.0283451,0.0635013,81809.4,3321.44,129047,1.78E-05,148847,548847,4106.88,1161.22,2.16872,604.623,4184.74,1143.82,3.40214,586.085,148847,4177.39,1137.19,0.735103,576.991,4176.44,1133.8,1.88844,574.523
97902.27371,0,97902.27371,22.56919629,35.10770111,581.5902762,8.911590629,22.57,,0.355149,0.102449,0.361222,31.9902,3.11088,28614.5,20805.8,759385.214,513.195,17685.5,937.719,2.82284,2382.46,1525.24,13641,40000,97895.9,0.0269297,0.0505203,71235.8,3698.38,142560,9.45E-06,154657,554657,4009.6,1106.25,1.99373,624.962,4106.12,1086.51,3.55878,603.903,154657,4098.61,1081.11,0.629016,595.712,4097.96,1077.19,2.05903,592.876
78570.54913,0,78570.54913,19.9032542,23.9843718,726.0217319,0,19.9,,0.277566,0.0833028,0.460918,38.8113,3.24322,22455.1,13344.1,530913.3029,411.823,12327.6,692.557,2.69421,2482.84,1217.28,10962.2,40000,78558.4,0.0223526,0.0826722,64685.9,3079.89,125418,9.55E-06,135319,535319,3274.5,915.617,2.06641,485.964,3338,901.574,3.51666,471.34,135319,3331.29,897.3,0.598849,464.285,3332.11,894.104,1.77483,462.043
113562.354,28645.20391,142207.5579,17.10251647,32.12637839,664.758514,0,13.66,,0.222932,0.0886503,0.467626,44.7046,3.73374,33191,24173.3,757977.6583,745.402,17534.9,1053.8,2.91799,1806.78,1646.27,14683.7,40000,142191,0.0273934,0.0374719,73593.6,2922.32,116247,5.38E-06,198952,598952,3477.26,1121.13,2.6106,616.284,3552.77,1103.56,3.8066,596.693,198952,3547.02,1099.12,0.859179,589.195,3546.01,1095.74,2.15942,586.731
113562.354,67047.06722,180609.4212,13.59224198,17.02038445,593.3048329,0,8.55,,0.144973,0.0664343,0.501832,49.9463,4.23467,31833.2,20609.2,664301.5414,946.721,15283.4,1007.98,2.97356,1149.31,1517.89,13577.5,40000,180594,0.0210442,0.0280773,72771.8,2402.41,100295,3.28E-06,237355,637355,2606.84,860.934,3.1367,488.318,2662.07,847.473,4.1834,473.255,237355,2658.69,844.173,1.39629,466.885,2657.37,841.766,2.45128,465.25
113562.354,12559.69625,126122.0503,38.78264864,36.6591861,731.4794727,46.76733593,34.92,,2.69E-05,0.147281,9.01145,43.446,3.75701,46879,46178.5,1636579.648,661.289,37593.1,2542.5,3.10409,311.3,2291.69,20150.4,40000,126146,0.0618165,8.58916,95192.9,2049.23,143244,1.00E-06,182907,582907,5723.1,2540.07,1.49357,1553.41,5908.2,2490.31,3.52242,1496.99,182907,5860.89,2483.72,0.296576,1488.01,5891.25,2472.66,2.12655,1477.18
113562.354,72614.05753,186176.4115,26.14393364,39.82439351,451.3210809,36.04949004,15.95,,0.0337219,0.105593,0.476572,46.7592,4.34265,44679.7,42635,1193637.333,976.058,27558,1714.85,3.0814,1141.32,2199.78,19381.5,40000,186190,0.0332197,0.0287725,83642.1,3538.54,134150,1.00E-06,242951,642951,4088.23,1368.27,2.14737,894.295,4234.22,1337.76,4.24489,861.139,242951,4224.43,1334.06,0.782336,854.114,4223.7,1328.79,2.653,850.021
113562.354,58068.99392,171631.3479,22.97789106,24.74073602,560.8941619,13.90490047,15.2,,0.0278489,0.097143,0.493601,47.2267,3.94471,39231.9,33981.4,886774.7754,899.705,20461,1286.33,2.97298,2295.98,1958.67,17349.2,40000,171626,0.0279138,0.0378014,68874.9,3476.2,131935,1.00E-06,228387,628387,3783.61,1145.88,2.48804,693.981,3892.42,1123.72,4.15338,669.63,228387,3885.75,1120.55,0.818192,663.038,3885.72,1116.55,2.33448,660.035
113562.354,45025.69885,158588.0529,28.33334835,49.22212255,746.707535,11.18225609,20.29,,0.415724,0.131517,0.532526,51.5376,4.63276,50253.5,50049.3,1189678.366,831.292,27589,1586.76,3.13417,1437.9,2388.34,20955.7,40000,158575,0.037696,0.0300355,82802.8,3607.34,133096,9.10E-06,215336,615336,5145.85,1547.47,2.43249,886.644,5272.28,1519.63,3.74335,856.043,215336,5262.86,1512.63,0.804859,846.252,5260.67,1507.84,2.47625,842.596
113562.354,1331.594827,114893.9488,27.08017343,32.55720276,490.7677597,34.81973802,26.77,,0.142926,0.0826183,13.6956,28.0347,2.96039,25533.3,17877,1158792.388,602.412,26744.7,1673.61,2.71464,0.258272,1412.03,12660.5,40000,114915,0.0389897,13.4342,95427.6,2176.19,106598,1.70E-06,171676,571676,3195.28,1605.44,1.72165,1006,3317.37,1572.5,3.50454,969.19,171676,3288.42,1566.81,0.469818,960.84,3304.73,1559.59,2.05039,954.264
102664.792,0,102664.792,22.47107015,20.33793645,495.1920661,17.51271861,22.47,,0.221271,0.101603,0.3122,27.9014,2.82966,28149,21450.1,836130.2531,538.205,19441.1,1064.22,2.7693,2791.06,1549.09,13846.9,40000,102667,0.028315,0.0447118,67980.7,3778.68,146804,4.83E-06,159428,559428,3959.99,1165.45,1.83416,697.934,4073.31,1142.11,3.66371,672.86,159428,4063.86,1137.37,0.543889,665.174,4064.11,1132.6,2.22455,661.576
107404.6568,0,107404.6568,30.61788687,16.57153818,698.9532129,22.48263011,30.62,,0.0035092,0.15381,0.542291,37.8946,3.29181,42094.4,41655.4,1173199.049,563.046,27033.9,1737.72,2.94826,2688.22,2173.74,19163,40000,107405,0.0459838,0.164813,73232.6,3774.36,148594,1.00E-06,164166,564166,6008.44,1889.22,1.59473,1097.54,6172.71,1853.02,3.67701,1057.54,164166,6131.46,1847.65,0.320111,1049.37,6152.41,1839.35,2.06741,1041.78
80138.5608,0,80138.5608,32.58943035,25.80099074,579.0684049,30.45223336,32.59,,0.00393138,0.0745314,17.7922,31.8656,3.03395,19766.3,11838.7,939363.9175,420.206,21675,1362.03,2.58247,0.258887,1145.64,10333.7,40000,80157.6,0.0354055,17.4934,90812.7,2046.98,102410,1.00E-06,136919,536919,2887.38,1459.48,1.41763,911.008,2998.77,1428.91,3.44984,877.509,136919,2964.64,1423.98,0.345007,870.063,2981.26,1416.22,2.05738,863.042
113562.354,82512.63062,196074.9846,24.87491175,20.26460796,560.8396922,20.07181159,14.41,,1.89E-06,0.099377,0.535053,51.2199,4.29249,44095.3,41238.1,979289.9922,1027.87,22542,1474.18,3.02966,2077.01,2162.56,19069.1,40000,196073,0.0296517,0.0408336,70755.4,3418.69,129317,1.00E-06,252834,652834,3861.02,1217.61,2.5467,763.238,3982.13,1192.95,4.38595,736.039,252834,3974.09,1190.38,0.847526,729.849,3975.08,1186.07,2.42076,726.51
113562.354,11642.88358,125205.2376,31.53726241,39.06528304,494.3294024,48.90959214,28.6,,0.160541,0.109896,9.23816,32.4405,3.36869,34675.4,29076.3,1464763.577,656.519,33777.2,2144.77,2.9335,0.433112,1808.79,16075,40000,125236,0.0476317,8.92987,94787.8,2255.02,134645,1.90E-06,181997,581997,4250.08,1962.49,1.56171,1246.74,4409.34,1920.73,3.47897,1200.02,181997,4374.13,1914.1,0.427849,1190.91,4395.86,1905.27,2.14188,1182.62
113562.354,50394.38233,163956.7363,19.49628001,49.26227921,608.6228919,0,13.5,,0.988571,0.0882117,0.520048,47.1994,5.21879,37843.2,27908,864434.686,859.41,20068.2,1131.26,3.12046,541.112,1771.34,15755.3,40000,163939,0.0232681,0.0642752,85414.3,3220.3,123212,2.61E-05,220700,620700,3466.9,953.739,3.17258,517.125,3534.57,939.128,3.55581,500.925,220700,3529.67,932.536,1.68578,492.344,3528.47,930.724,2.17473,490.871
82033.09177,0,82033.09177,33.61238004,33.43027573,594.6749416,32.35157258,33.61,,0.0238034,0.0818809,17.3969,32.6636,3.11351,21551.2,13475.9,1012889.222,430.144,23373.9,1466.27,2.64399,0.187041,1223.36,11015.5,40000,82053.2,0.0382155,17.0893,91169.1,2045.35,108617,1.00E-06,138814,538814,3175.1,1574.88,1.39664,974.971,3293.93,1542.21,3.42149,939.027,138814,3257.51,1536.82,0.334008,931.197,3275.24,1528.62,2.06745,923.699
113562.354,24219.45088,137781.8049,11.20961229,28.69559062,523.9616606,0,9.24,,0.486646,0.0580823,0.3942,37.8975,3.70265,23858.5,13341.8,601357.3497,722.223,13947.9,799.832,2.7947,1198.32,1217.17,10961.3,40000,137770,0.0188797,0.0380333,73389.7,2364.91,102284,1.22E-05,194531,594531,2284.11,772.686,2.93267,428.732,2328.62,761.381,3.77718,416.17,194531,2324.58,757.065,1.4522,409.289,2323.29,755.188,2.21664,408.012
110270.8764,0,110270.8764,37.44769429,41.98881567,678.1642379,46.8064225,37.45,,0.137291,0.140426,10.9849,36.9441,3.5874,40987.5,37102.8,1622455.975,578.206,37381.3,2407.93,3.04443,113.84,2048.69,18110.5,40000,110297,0.05972,10.6282,96287.7,2041.41,142370,1.80E-06,167058,567058,5461.05,2456.59,1.42208,1486.89,5637.07,2407.8,3.3671,1432.04,167058,5589.58,2399.76,0.311239,1421.9,5617.06,2388.8,2.12167,1411.26
113562.354,28855.05123,142417.4052,12.00083759,28.09186436,595.290029,0,9.57,,0.324496,0.0665678,0.425314,42.1596,3.72264,27144.4,16336.7,667990.6512,746.517,15465.8,916.052,2.86265,975.324,1348.87,12111.4,40000,142404,0.0228341,0.0270896,77622.8,2292.99,98885.2,7.42E-06,199165,599165,2615.72,934.381,2.795,517.306,2668.91,920.345,3.87266,501.709,199165,2664.42,916.01,1.14376,494.439,2662.71,913.366,2.29038,492.683
96181.26091,0,96181.26091,38.62625101,37.25638349,467.6154537,63.37254703,38.63,,1.00E-06,0.140408,5.15425,26.669,3.03432,36732.9,32407.5,1595625.604,504.439,36766.5,2364.74,3.0287,416.985,1911.78,16951.5,40000,96225.5,0.0568649,4.90028,92884.2,2295.71,168381,1.00E-06,152987,552987,5432,2346.12,1.05347,1501.72,5636.83,2294.07,3.39567,1443.57,152987,5584.13,2286.96,0.272876,1434.49,5616.33,2274.6,2.30714,1422.41
113562.354,87808.08122,201370.4352,12.37368099,21.66308537,527.608185,0,6.98,,0.0758395,0.0568678,0.512319,51.3565,4.54785,30678.6,18543.8,595983.1202,1055.56,13650.1,965.834,3.00018,1101.15,1438.55,12890.6,40000,201356,0.0170983,0.0291625,68417.5,2300.26,96735.4,1.77E-06,258117,658117,2232.35,699.467,3.43263,402.072,2278.19,688.543,4.38146,389.911,258117,2275.74,685.734,1.90961,384.3,2274.71,683.931,2.68788,383.049
113562.354,41281.68341,154844.0374,21.98033131,40.44039547,507.2835385,16.46885813,16.12,,0.362263,0.0966418,0.425203,42.2426,4.03715,37096.6,30036.5,953177.2833,811.722,22140.3,1235.49,3.02305,1258.43,1839.03,16332.8,40000,154842,0.0275055,0.0223045,81342.7,3530.44,134454,7.37E-06,211603,611603,3768.11,1131.24,2.3854,682.53,3873.93,1109.33,3.87952,658.843,211603,3868.28,1103.95,1.00953,650.547,3865.67,1100.22,2.58639,648.022
102885.6005,0,102885.6005,20.40182597,44.81660037,554.6467467,5.630562333,20.4,,0.879463,0.0957873,0.375883,30.4826,3.66405,29258.5,19805.9,781957.4834,539.304,18299.6,877.183,2.95219,826.213,1487.51,13314.8,40000,102876,0.0245744,0.0801919,87450.9,3592.2,138422,2.52E-05,159637,559637,3760.66,1008.96,2.3106,552.064,3839.43,992.55,3.3627,534.595,159637,3833,985.447,1.09742,525.296,3831.49,982.977,1.94571,523.545
96609.30407,0,96609.30407,30.01702997,46.14112922,645.2205013,23.51137051,30.02,,0.404816,0.14383,0.438236,35.3316,3.55277,38201.6,33752.2,1152681.658,506.471,26765.3,1503.15,2.99463,1529.21,1951.91,17291.9,40000,96613.3,0.0407537,0.0882882,85046.8,3929.77,146310,8.68E-06,153374,553374,5623.23,1677.33,1.60916,971.883,5771.68,1644.54,3.49519,936.455,153374,5746.53,1636.97,0.425744,926.41,5753.19,1630.15,2.16233,920.586
113562.354,40056.38981,153618.7438,20.76837214,28.43453142,478.3709377,15.66275224,15.35,,0.140995,0.088891,0.414748,40.6645,3.60232,33283.2,26306.3,836648.5194,805.3,19375.2,1142.83,2.89532,2363.18,1718.75,15305.5,40000,153617,0.0253529,0.0265624,68256.4,3524.08,135823,2.86E-06,210378,610378,3459.9,1042.19,2.35286,638.01,3562.35,1021.52,4.01082,615.553,210378,3557.34,1017.87,0.870314,608.677,3555.64,1014.12,2.43152,606.043
110449.8796,0,110449.8796,24.74736186,27.93733525,486.0603338,26.992363,24.75,,0.126956,0.119327,0.351225,27.4049,2.83089,33229.7,28986.6,1046071.311,579.053,24222.3,1431.63,2.83283,2677.41,1805.94,16050.7,40000,110459,0.0353941,0.08526,72175.1,3909.12,149059,2.38E-06,167220,567220,4643.89,1457.72,1.67375,892.063,4788.01,1427.1,3.68833,858.638,167220,4764.9,1422.21,0.439147,850.844,4773.07,1415.76,2.18954,845.361
113562.354,88874.55084,202436.9048,35.23754944,38.31881248,518.8799759,58.26934261,19.77,,1.00E-06,0.129422,0.552671,51.1003,4.592,57434.4,66264.6,1586888.475,1061.39,36485,2431.97,3.18795,722.404,2759.29,24015.1,40000,202468,0.0466084,0.0589091,87645.3,2910.09,144391,1.00E-06,259229,659229,4997.11,1918.21,1.94469,1289.35,5191.81,1875.16,4.35883,1241.46,259229,5168.18,1871.91,0.572466,1234.79,5176.87,1864.33,2.55423,1228.05
113562.354,71779.32002,185341.674,14.82889946,47.84201015,691.8005552,0,9.09,,0.597339,0.0781907,0.535509,53.9651,5.23221,38107.4,26755.6,898383.7766,971.517,20771.1,1260.93,3.12046,0.704235,1733.66,15433,40000,185324,0.0257808,0.0235686,87461.7,2290.36,95839.5,1.25E-05,242085,642085,3076.22,1055.87,3.26889,585.423,3135.34,1039.86,3.90917,567.502,242085,3129.57,1033.74,1.63345,558.917,3127.63,1031.23,2.64205,557.181
113562.354,536.4632413,114098.8172,23.13673643,44.45406331,537.0168575,17.00569029,23.03,,0.618961,0.117223,0.323151,30.5028,3.47264,35639.9,29147.9,1042795.755,598.129,24358.4,1215.2,2.99349,1149.43,1811.06,16094.4,40000,114098,0.0329611,0.0302869,87700.4,3797.6,143032,1.36E-05,170859,570859,4583.05,1355.93,1.99799,785.255,4700.67,1330.69,3.5465,758.094,170859,4691.9,1322.87,0.758313,747.677,4688.93,1318.44,2.42265,744.533
110659.4249,0,110659.4249,29.29453994,38.26404218,686.3947161,20.30072806,29.29,,0.213567,0.152166,0.506697,37.261,3.45166,42945.9,42242.9,1202984.067,580.096,27809.2,1692.87,2.98227,2295.82,2189.4,19294.3,40000,110658,0.0443647,0.135379,77701.1,3901.49,145552,4.56E-06,167419,567419,5949.74,1823.16,1.72572,1047.53,6106.57,1788.55,3.56026,1009.44,167419,6072.85,1782,0.392296,1000.23,6086.63,1774.59,2.06438,993.62
113562.354,79322.2199,192884.5739,35.9308471,19.53896061,511.1835255,61.35418766,21.15,,1.00E-06,0.121002,3.0173,49.0513,4.25128,51742.5,55609.2,1562236.371,1011.34,35734.8,2577.6,3.1386,459.007,2521.17,22056.9,40000,192921,0.0485036,2.54254,89527.9,2395.89,141728,1.00E-06,249682,649682,4657.23,1995.49,1.80716,1347.8,4844.02,1951.83,3.98719,1298.46,249682,4814.18,1948.59,0.502706,1292.03,4840.06,1940.15,2.22341,1284.04
113562.354,93639.02653,207201.3805,35.02298776,37.08563022,705.3338956,37.38742658,19.2,,1.00E-06,0.13495,0.637281,56.6075,4.74308,61296.1,73389.1,1435140.848,1086.25,32950.9,2244.6,3.17467,1569.1,2908.55,25232.2,40000,207210,0.0448095,0.0845534,81186,3214.57,135597,1.00E-06,263971,663971,5236.82,1840.41,2.31934,1180.2,5411.8,1802.28,4.35353,1137.38,263971,5387.35,1799.15,0.596669,1130.69,5398.02,1792.38,2.38428,1124.68
113562.354,45002.46658,158564.8206,27.56335051,25.03309713,530.7034738,32.065618,19.74,,7.02E-05,0.0787409,10.574,43.2077,3.74275,31008.9,22839.2,1111315.366,831.321,25484.1,1769.88,2.84882,0.773507,1599.36,14280.2,40000,158581,0.0358617,10.1622,93309.7,2145.8,93802.1,1.00E-06,215342,615342,3038.49,1474.21,2.11428,939.405,3153.54,1444.29,3.88965,905.785,215342,3133.07,1440.63,0.606315,898.972,3149.64,1434.47,2.05852,893.407
113562.354,87025.41001,200587.764,26.00163643,38.22638398,605.1139662,18.93807892,14.72,,0.00191703,0.104701,0.545816,53.2606,4.60428,47811.6,46111.7,1047234.658,1051.51,24131.9,1550.56,3.09935,1609.02,2289.99,20136.2,40000,200584,0.0309998,0.0322925,76323.1,3409.98,128106,1.00E-06,257345,657345,4073.16,1273.04,2.63677,788.057,4195.57,1247.68,4.3562,760.181,257345,4188.49,1244.33,0.902462,753.353,4188.04,1239.99,2.54495,750.08
84911.93555,0,84911.93555,36.60685485,16.6311848,614.9503868,39.1173874,36.61,,1.00E-06,0.101855,15.1216,33.7743,3.17036,26240.5,18325.6,1162804.364,445.26,26790.2,1726.5,2.79103,0.976086,1429.92,12815.8,40000,84936.8,0.0454444,14.801,92467.2,2099.17,127646,1.00E-06,141698,541698,3950.84,1872.01,1.2575,1158.65,4095.46,1833.31,3.42217,1115.74,141698,4051.25,1827.55,0.282331,1107.67,4074.2,1817.78,2.13085,1098.43
113562.354,74251.77007,187814.1241,28.96383138,41.70241859,566.5985617,32.72808363,17.51,,0.0147931,0.11929,0.537552,50.2453,4.48915,50486.3,52509.6,1270813.337,984.612,29289.5,1876.02,3.11384,1366.91,2447.93,21450.6,40000,187822,0.0372156,0.0500726,82541.6,3557.08,133345,1.00E-06,244583,644583,4630.76,1530.94,2.24725,974.734,4784.2,1498.32,4.2129,938.912,244583,4768.8,1494.31,0.699324,931.585,4771.59,1488.62,2.44904,926.869
113562.354,22668.4234,136230.7774,20.06090364,46.42068452,646.6863489,0,16.72,,0.850897,0.0995819,0.466419,42.3443,4.42979,36434.3,27395.6,878322.2646,714.064,20458.8,1081.24,3.05379,887.429,1754.68,15612.9,40000,136213,0.0272621,0.055143,85505.2,3335.16,127340,2.30E-05,192974,592974,3914.22,1117.18,2.74323,597.252,3991.09,1100.22,3.45663,578.632,192974,3984.86,1092.98,1.26476,569.156,3983.27,1090.48,2.05633,567.262
112123.2399,0,112123.2399,23.87108903,41.83859859,489.0074772,24.27646576,23.87,,0.466421,0.11845,0.296128,28.0472,3.22479,34919,29097.4,1089876.024,587.811,25415.6,1312.6,2.96431,1271.53,1809.46,16080.7,40000,112129,0.0343721,0.0290481,87233.2,3858.86,146090,9.24E-06,168890,568890,4619.4,1415.75,1.80879,849.183,4751.06,1387.33,3.60908,818.538,168890,4740.66,1380.2,0.614117,808.697,4738,1374.89,2.54495,804.772
113562.354,76168.57471,189730.9287,24.90711538,21.75464815,623.3069542,13.41383664,14.91,,2.38E-06,0.102423,0.553617,52.0343,4.25667,44518.4,41558.4,939012.8339,994.574,21613.1,1415.32,3.03076,2211.82,2171.15,19141.2,40000,189723,0.0297684,0.0492348,69629.6,3427.06,129000,1.00E-06,246484,646484,3989.67,1221.09,2.63203,740.317,4103.73,1197.72,4.29347,714.378,246484,4095.35,1194.88,0.827939,707.979,4096.91,1190.74,2.31503,704.746
113562.354,50397.85965,163960.2137,28.38942149,30.08072033,599.309209,27.32137411,19.66,,1.32E-06,0.123678,0.550758,46.9377,3.89663,46164.8,47141.7,1163760.568,859.543,26781.8,1758.35,3.01052,2301.34,2316.09,20354,40000,163964,0.0381569,0.0915506,73988.8,3642.19,137658,1.00E-06,220725,620725,4808.06,1568.09,2.0831,975.094,4960.52,1535.88,4.07647,939.308,220725,4937.6,1532.45,0.53404,932.5,4947.13,1526.28,2.20718,927.137
94661.66973,0,94661.66973,15.2652232,42.51484619,751.4503818,0,15.27,,0.575604,0.0871782,0.422058,40.5606,3.75056,27163.1,16275.9,742746.6244,496.17,17301.5,913.673,2.91071,107.091,1346.32,12089.2,40000,94648.2,0.0293645,0.0336781,92040.9,2489.87,104988,1.48E-05,151409,551409,3433.99,1202.23,2.20679,629.588,3496.77,1184.88,3.50665,610.959,151409,3489.33,1178.12,0.755839,601.619,3487.13,1174.58,2.10959,599.182
113562.354,19740.06456,133302.4186,17.87967859,45.05691197,569.3837089,0,15.23,,1.10744,0.0862454,0.469973,38.1177,4.54227,32066.8,21787.1,791590.9156,698.723,18448.3,964.734,3.02143,635.483,1561.43,13953.3,40000,133287,0.0227948,0.101325,86492.1,3290.24,127369,3.15E-05,190048,590048,3391.95,934.03,2.91007,497.376,3456.08,920.226,3.3737,482.124,190048,3450.91,913.557,1.49704,473.508,3449.82,911.792,1.95198,472.079
113562.354,93711.19093,207273.5449,26.71632397,25.70565388,580.071512,23.97023147,14.64,,1.33E-06,0.104722,0.565629,53.2057,4.46532,48106.2,48074.4,1060439.234,1086.58,24379.6,1626.69,3.0617,2020.77,2339.49,20549.1,40000,207274,0.0318923,0.0508403,72015.2,3422.52,128945,1.00E-06,264035,664035,4064.8,1309.66,2.55104,832.057,4196.69,1282.69,4.46051,802.169,264035,4186.12,1280.34,0.823762,796.126,4188.89,1275.69,2.4115,792.385
113562.354,480.6228307,114042.9768,16.26327563,46.38777091,666.9686489,0,16.19,,0.944638,0.0954532,0.396819,36.4212,4.05386,32007.2,21638.2,883263.5317,597.761,20627.9,1033.32,3.00294,155.987,1555.99,13906.4,40000,114027,0.030003,0.0466576,94348.5,2892.42,115708,2.39E-05,170788,570788,3759.36,1228.86,2.50321,644.855,3828.26,1211.18,3.38049,625.525,170788,3820.19,1202.96,1.10152,615.098,3818.13,1200.12,2.0437,613.014
113562.354,67182.04629,180744.4003,21.50419625,38.8142155,607.6477012,4.057303203,13.51,,0.273625,0.090915,0.516584,50.3725,4.4954,40069.4,32588,831068.696,947.429,19198.3,1182.89,3.05992,1630.83,1917.21,16997.6,40000,180729,0.0245389,0.0319616,73657.8,3324.28,126136,6.55E-06,237490,637490,3558.19,1006.13,2.93377,577.9,3642.17,988.843,3.99527,558.847,237490,3638.09,984.384,1.2787,551.491,3636.6,981.555,2.41545,549.483
113562.354,82105.71813,195668.0721,24.48580936,16.08380444,544.4725751,20.57997826,14.21,,1.98E-06,0.097808,0.526632,50.7205,4.27106,43367.8,40110,970670.2987,1025.74,22348,1456.79,3.02428,2075.31,2132.06,18812.8,40000,195667,0.0291304,0.0379224,70553.8,3422.3,129642,1.00E-06,252428,652428,3798.9,1196.43,2.53381,752.751,3919.17,1172.03,4.39187,725.899,252428,3911.72,1169.47,0.862763,719.727,3912.32,1165.22,2.4445,716.461
113562.354,85337.09753,198899.4515,36.7473455,24.95405751,523.2853059,62.69584423,20.98,,1.00E-06,0.123797,2.58654,50.2968,4.34725,54211.2,60090,1588722.999,1042.87,36331.4,2630.56,3.15983,518.451,2623.71,22902.7,40000,198936,0.0492541,2.09918,89085,2392.61,142870,1.00E-06,255697,655697,4765.31,2025.98,1.82933,1372.63,4955.55,1981.78,4.02014,1322.64,255697,4925.91,1978.62,0.507771,1316.25,4951.87,1970.16,2.2369,1308.25
113562.354,4630.658131,118193.0121,23.32034859,25.01635809,709.1185672,0,22.41,,0.241261,0.120455,0.484628,39.7024,3.39802,36848.6,31457.3,839765.8645,619.499,19451.1,1143.38,2.8993,2875.61,1882.94,16706.5,40000,118174,0.0327458,0.0926588,67567.2,3678.22,137680,6.75E-06,174935,574935,4724.51,1340.95,2.24495,718.083,4826.55,1319.53,3.56135,694.36,174935,4814.59,1314.18,0.605652,686.13,4818.19,1309.83,1.89724,682.603
106186.9553,0,106186.9553,11.78537724,23.36449448,467.9472303,0,11.79,,0.91115,0.0525844,0.395444,26.1293,3.47492,18620.6,9697.3,506393.5186,556.605,11797.3,621.532,2.60746,2025,1035.57,9364.18,40000,106177,0.0147973,0.15204,65624.6,2701.92,116865,2.95E-05,162938,562938,2070.32,605.801,2.90899,332.553,2107.76,597.323,3.43127,323.159,162938,2104.12,593.081,1.60079,316.954,2103.38,591.893,1.94233,316.04
113562.354,56848.96236,170411.3164,23.02832553,21.7095072,495.6006463,21.13722558,15.35,,0.00595629,0.095942,0.464639,44.9644,3.85243,38134.3,33068.8,936507.5405,893.349,21619,1347.98,2.95723,2192.98,1931.61,17119.8,40000,170413,0.028463,0.0328454,70513.6,3517.35,134211,1.00E-06,227174,627174,3726.15,1170.08,2.31631,733.479,3845,1145.92,4.2066,707.101,227174,3837.92,1142.89,0.78066,700.615,3837.68,1138.52,2.43248,697.319
94697.60842,0,94697.60842,28.40495195,42.63828515,726.8690013,11.30950853,28.4,,0.382492,0.135908,0.46306,39.2496,3.60767,36225.8,30385.9,967603.9239,496.391,22482.7,1246.89,2.95299,1995.58,1849.92,16425.5,40000,94690.4,0.0366591,0.0738995,78279.6,3839.36,142984,9.78E-06,151451,551451,5324.26,1505.6,1.79521,831.451,5448.62,1478.81,3.46743,802.594,151451,5432.92,1471.93,0.467035,793.147,5436.31,1466.36,2.04614,788.595
113562.354,19563.44585,133125.7999,11.69314594,26.08443634,583.0668277,0,9.97,,0.383713,0.0657096,0.396701,39.047,3.57082,25659.3,15108.9,656919.2035,697.811,15236.2,874.135,2.8219,1019.4,1296.43,11654.2,40000,133113,0.0226113,0.0287445,77707.9,2312.48,100071,8.99E-06,189874,589874,2583.07,925.322,2.72835,509.741,2634.8,911.626,3.80007,494.577,189874,2630.11,907.039,1.12975,487.133,2628.38,904.451,2.23783,485.419
113562.354,24270.56483,137832.9188,26.78085864,45.24015574,453.6993484,37.86058576,22.07,,0.476829,0.078685,11.6629,34.8857,3.82221,27551.4,19819,1275849.612,722.676,29594.3,1694.73,2.75665,0.0681672,1488.01,13319.1,40000,137856,0.0362859,11.3345,93634.4,2238.07,97886.7,5.47E-06,194617,594617,3042.03,1495.58,1.96005,952.697,3155.09,1464.92,3.53221,918.773,194617,3136.86,1456.99,0.811742,908.267,3147.4,1451.43,2.10969,903.364
107133.7541,0,107133.7541,14.79282239,22.14915378,689.1804611,0,14.79,,0.306655,0.0863385,0.392849,37.4426,3.2944,27491.3,17827.6,724859.5064,561.548,16822.5,954.008,2.81333,1443.22,1410.04,12643.3,40000,107120,0.0291748,0.0353579,78603.7,2638.91,109649,7.51E-06,163881,563881,3392.2,1194,2.26311,639.116,3461.93,1176.1,3.63243,619.479,163881,3454.92,1170.82,0.665321,611.287,3453.54,1166.99,2.10659,608.534
79830.82161,0,79830.82161,19.80369318,20.34016129,454.4045421,10.6319018,19.8,,0.326283,0.0671548,0.293388,25.6254,2.70631,18419.3,10473.2,526474.3993,418.493,12298.8,612.497,2.59168,2908.58,1076.71,9727.06,40000,79830.7,0.0165117,0.0519917,60466.9,3422.31,144900,9.19E-06,136592,536592,2622.4,680.843,1.96276,418.975,2691.67,666.997,3.64509,404.937,136592,2687.47,663.16,0.820028,398.287,2686.19,660.468,2.06714,396.678
113562.354,9329.752009,122892.106,29.58894248,24.78314414,491.529974,42.88503137,27.34,,1.00E-05,0.098378,10.5363,31.3919,3.07748,30995.6,24262.4,1280626.143,644.37,29459.4,1946.77,2.86053,2.51983,1649.36,14710.2,40000,122918,0.0439486,10.2396,95030.6,2251.71,125877,1.00E-06,179679,579679,3800,1809.51,1.59091,1151.59,3947.85,1771.37,3.60137,1108.81,179679,3913.29,1766.41,0.395556,1101.14,3935.12,1757.94,2.10114,1093.2
113562.354,62963.26023,176525.6142,25.04777819,33.47494833,729.5858146,2.365164024,16.11,,0.0243377,0.108898,0.593182,53.2314,4.23563,45227.4,41988,883862.1272,925.29,20346.3,1329.6,3.03864,2352.14,2182.61,19237.5,40000,176506,0.0303931,0.0730636,68973.1,3440.45,128597,1.00E-06,233267,633267,4260.05,1244.54,2.74193,707.851,4362.48,1223.15,4.0649,683.836,233267,4353.14,1219.63,0.813336,676.948,4355.91,1215.72,2.12658,673.843
100977.7338,0,100977.7338,16.26238467,27.62327877,550.5365321,0,16.26,,0.527944,0.0733428,0.375397,30.1423,3.12571,22682,13756.8,560375.7,529.286,13059.1,683.595,2.69339,2610.64,1236.22,11128.1,40000,100965,0.019256,0.0863721,63792.8,3200.23,129647,1.74E-05,157726,557726,2882.06,788.765,2.49756,426.81,2938.31,776.973,3.49808,414.166,157726,2934.44,772.303,1.07243,406.999,2933.71,770.24,1.85379,405.59
