WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,83209.38277,196771.7368,35.84961238,31.20664249,517.5742351,60.39851539,20.69,,1.00E-06,0.119093,3.32689,49.8096,4.3117,51829.9,55562.5,1549217.327,1031.71,35426.3,2566.82,3.13754,423.491,2520.08,22047.9,40000,196807,0.0478728,2.84493,89651.3,2391.72,138976,1.00E-06,253568,653568,4583.44,1969.27,1.85605,1330.57,4767.29,1926.31,4.01843,1282,253568,4738.22,1923.18,0.520862,1275.65,4763.73,1914.91,2.22305,1267.84
110423.5542,0,110423.5542,15.85432746,42.46558455,638.0537542,0,15.85,,0.807766,0.0888638,0.382283,34.7497,3.77938,29418.3,19034.3,792733.0994,578.792,18503.4,937.645,2.94794,410.798,1457.76,13057.2,40000,110409,0.0273256,0.0489516,90577.8,2910.11,117097,2.13E-05,167170,567170,3498.33,1119.13,2.48482,590.471,3563.46,1102.94,3.41994,572.831,167170,3556.39,1095.73,1.06913,563.292,3554.55,1093.02,2.0107,561.355
80427.73902,0,80427.73902,27.3222293,19.41443068,711.4306902,8.298562388,27.32,,0.157547,0.112781,0.492785,38.2412,3.22036,27634.2,20148.8,706177.6592,421.587,16363.4,954.953,2.76414,3078.37,1500.55,13427.6,40000,80421,0.0288045,0.114845,63261.5,3738.4,143809,4.53E-06,137182,537182,4415.45,1183,1.72998,657.338,4519.9,1161.68,3.52577,634.746,137182,4504.38,1157.18,0.408791,627.451,4511.24,1152.18,1.8848,623.448
97374.25105,0,97374.25105,12.24462493,40.08485409,730.7508892,0,12.24,,0.5614,0.0763936,0.401861,39.6785,3.67625,24973.3,14067.1,725472.3328,510.395,16897.4,894.137,2.8434,0.424358,1250.29,11251.1,40000,97361.7,0.0285633,0.0267698,90871.2,2051.83,92456.1,1.33E-05,154123,554123,3011.24,1169.14,2.26795,617.181,3065.28,1152.52,3.58484,599.246,154123,3058.17,1146,0.799469,590.043,3055.74,1142.53,2.2201,587.76
101762.4117,0,101762.4117,27.77987339,23.69860823,653.4291434,17.45841933,27.78,,0.0955045,0.134716,0.480238,35.5456,3.16409,35950.6,32116.4,997085.5675,533.456,23044.3,1408.3,2.8675,2884.38,1902.99,16876.8,40000,101761,0.0381318,0.127928,69599.5,3900.96,145939,2.13E-06,158522,558522,5263.24,1567.05,1.68761,903.814,5403.49,1537.06,3.60573,871.037,158522,5375.67,1531.98,0.372741,863.142,5388.63,1525.27,2.02262,857.299
113562.354,37828.05613,151390.4101,30.59707482,43.62659049,727.057114,20.66154233,22.95,,0.190551,0.14339,0.567667,49.1268,4.25805,51393.9,54556.9,1291192.903,793.604,29815.9,1849.41,3.09841,1791.33,2496.53,21853.1,40000,151386,0.0428578,0.0829583,81157,3710.34,137182,3.78E-06,208147,608147,5598.52,1760.55,2.11892,1039.47,5752,1726.61,3.77289,1001.87,208147,5728.98,1720.67,0.540876,993.018,5735.62,1714.31,2.19212,987.499
113562.354,88328.41262,201890.7666,17.1845688,46.77318207,606.4238851,0,9.67,,0.54411,0.0754903,0.543812,53.5717,5.49997,39084.7,27991,814429.9433,1058.27,18774.2,1198.94,3.16126,304.982,1774.03,15778.2,40000,201873,0.0210404,0.0343415,82766,2771.65,109204,1.30E-05,258634,658634,2965.83,862.141,3.50187,482.171,3024.96,848.671,3.97475,467.161,258634,3020.9,843.451,1.99355,459.748,3019.61,841.616,2.63176,458.364
113562.354,15948.86651,129511.2205,27.09892306,43.90444675,749.4731885,6.873770506,23.76,,0.419095,0.137795,0.494476,45.1777,4.06133,45034.7,42727.3,1094040.503,678.851,25398.8,1431.53,3.05338,1905.09,2202.22,19401.9,40000,129496,0.0385553,0.0490838,79417.9,3734.56,137558,1.02E-05,186257,586257,5400.15,1581.47,2.20219,872.549,5523.78,1554.43,3.56365,842.808,186257,5511.86,1547.2,0.64588,832.895,5511.82,1542.21,2.16899,828.875
113562.354,81439.67719,195002.0312,18.35201058,24.16169544,738.0836095,0,10.69,,0.000172213,0.0872184,0.584514,56.0967,4.46896,41589.6,33421.2,808496.182,1022.15,18567.8,1259.82,3.06132,1349.74,1942.1,17208.8,40000,194983,0.0278369,0.0447049,75187.5,2643.34,105759,1.00E-06,251744,651744,3416.09,1138.35,3.05156,648.631,3494.21,1119.83,4.33125,627.644,251744,3488.41,1116.86,1.00331,621.131,3488.73,1113.48,2.32234,618.605
78971.40026,0,78971.40026,11.10636734,30.39596479,496.7570352,0,11.11,,1.01805,0.0356491,0.617036,27.5929,3.61562,13377.4,5671.9,346138.6181,413.947,8047.3,441.429,2.42573,1794.81,789.79,7181.58,40000,78963.5,0.00954455,0.361886,60342.6,2159.97,104626,4.45E-05,135725,535725,1407.88,390.789,2.9505,223.343,1429.6,385.522,3.35005,217.677,135725,1426.68,382.574,1.75231,213.09,1425.96,381.782,1.96482,212.491
113562.354,74064.00487,187626.3589,17.43838314,18.32544269,736.7724099,0,10.55,,0.00238833,0.0862319,0.572538,55.1642,4.37834,40174.1,31399,805367.0118,983.486,18507.7,1243.18,3.04849,1232.44,1881.16,16691.3,40000,187608,0.0281966,0.0421927,76662,2560.74,103739,1.00E-06,244369,644369,3378.35,1153.05,2.98192,654.029,3455.02,1134.43,4.27701,632.961,244369,3449.13,1131.32,0.958483,626.332,3449.28,1127.86,2.30712,623.757
113562.354,17147.56806,130709.9221,18.97609666,22.50463241,462.0271684,11.61126152,16.49,,0.297897,0.0845366,0.345438,33.1502,3.21571,28544,20784.8,757053.709,685.195,17607.6,958.441,2.80733,2603.89,1524.46,13634.2,40000,130706,0.0232277,0.0304876,66480.9,3569.81,139378,6.79E-06,187467,587467,3298.46,954.755,2.31322,569.296,3388.09,936.773,3.8044,549.905,187467,3383.34,932.329,0.931262,542.481,3381.46,929.108,2.29961,540.312
113562.354,38927.62149,152489.9755,13.4018034,26.38922909,737.4667519,0,9.98,,0.128482,0.0815819,0.505563,49.882,3.98321,33702.2,23063.3,804635.4857,799.307,18562.5,1170.44,2.97049,610.409,1607.33,14348.8,40000,152474,0.0303861,0.0299199,84516.9,2124.72,92573.9,2.56E-06,209235,609235,3201.32,1242.66,2.6627,688.027,3270.71,1223.45,3.98394,666.357,209235,3264.36,1219.32,0.784077,658.931,3263.28,1215.44,2.31473,656.113
113562.354,19571.3779,133133.7319,29.73133268,29.12067056,529.4531939,39.24199501,25.36,,2.49E-06,0.0948048,11.0237,36.5489,3.33511,31880.9,24908.5,1249305.898,698.039,28709.5,1928.57,2.86766,1.60696,1671.59,14901.1,40000,133156,0.0427443,10.676,95103.7,2207.48,115442,1.00E-06,189917,589917,3663.66,1758.54,1.73514,1113.35,3803.11,1722.26,3.6685,1072.56,189917,3771.63,1717.66,0.429485,1065.12,3792.19,1709.77,2.07016,1057.77
113562.354,32188.99912,145751.3531,29.58920829,24.66354596,678.2824334,22.66849817,23.05,,1.42E-06,0.137805,0.577856,45.9935,3.75988,47021.1,48874.1,1182792.071,764.061,27220.9,1785.98,3.00864,2508.77,2359.38,20714.8,40000,145750,0.0419691,0.124109,73864.1,3684.22,140276,1.00E-06,202511,602511,5371.6,1723.51,1.96569,1034.56,5528,1689.76,3.90981,996.925,202511,5498.3,1685.62,0.438202,989.579,5512.19,1678.76,2.11349,983.467
113562.354,51489.04511,165051.3991,31.54843623,24.04035771,530.4578355,45.03469972,21.71,,0.162085,0.0998116,8.52351,44.8414,3.39217,38959.5,33884,1402132.465,865.375,32255.3,2130.7,3.0041,14.4502,1955.8,17324.9,40000,165077,0.0431664,8.0949,93877.5,2207.1,122321,1.92E-06,221838,621838,3853.83,1776.87,2.00317,1158.68,3999.35,1739.11,4.00407,1116.34,221838,3972.65,1734.23,0.61502,1108.25,3992.47,1726.66,2.25238,1101.31
109210.4209,0,109210.4209,16.60354378,17.0748772,751.7698719,0,16.6,,0.238486,0.100121,0.43872,40.5,3.42185,31292.6,22229.2,811162.5416,572.426,18787.1,1105.91,2.86995,1531.69,1577.47,14091.7,40000,109195,0.03395,0.047943,79952.6,2753.05,112009,5.64E-06,165956,565956,3931.15,1389.21,2.17131,739.955,4014.31,1368.06,3.61597,716.54,165956,4004.31,1362.59,0.552016,708.145,4004.85,1358,2.04955,704.555
113562.354,60875.75666,174438.1107,15.82473497,34.10453618,605.4805998,0,10.3,,0.23424,0.0742337,0.500869,49.2368,4.26719,33696.6,23223,707508.0662,914.364,16314.5,1036.48,2.9949,1298.67,1612.99,14397.5,40000,174422,0.022162,0.0312508,73836.3,2728.01,109744,5.57E-06,231183,631183,2912.38,907.103,3.06484,509.695,2974.43,892.841,4.02949,493.76,231183,2970.7,888.953,1.35277,486.947,2969.35,886.481,2.38022,485.223
113562.354,71535.48533,185097.8393,33.44442914,38.20651145,733.1046453,29.25429341,20.52,,1.14E-06,0.139019,0.633567,54.7074,4.51151,57741.5,66540.6,1362917.529,970.338,31321.5,2102.79,3.14057,1810.85,2765.21,24063.5,40000,185099,0.0442789,0.096676,79840.9,3415.89,135837,1.00E-06,241860,641860,5408.28,1818.35,2.24883,1127.94,5575.56,1781.73,4.16137,1086.91,241860,5549.45,1777.92,0.543269,1079.71,5560.77,1771.16,2.27507,1073.71
113562.354,28922.25971,142484.6137,18.82920135,40.49917659,450.3573488,12.39753309,15.01,,0.602604,0.0830562,0.380036,36.5484,3.94982,31318.7,22074.5,830946.775,746.923,19367.8,1010.4,2.98468,891.787,1571.88,14043.4,40000,142481,0.022673,0.0332787,83907,3470.28,134691,1.34E-05,199242,599242,3245.14,932.559,2.50206,554.339,3329.46,915.297,3.71494,535.809,199242,3324.18,909.469,1.34698,527.484,3322.25,906.922,2.39865,525.784
84179.79962,0,84179.79962,28.11002213,24.63851164,505.8383704,27.08056077,28.11,,0.111092,0.0607482,16.6397,28.1597,2.87471,17273,9704.4,846949.4181,441.38,19584.8,1185.85,2.48328,0.204803,1035.96,9367.59,40000,84196.5,0.0295259,16.3791,89548,2033.97,93261.9,1.46E-06,140958,540958,2345.99,1218.03,1.60257,774.091,2440.5,1192.01,3.4666,745.727,140958,2416.98,1187.32,0.456543,738.396,2429.93,1181.04,2.02992,732.956
113562.354,78882.13444,192444.4884,34.74698436,22.82212157,540.6813568,54.31595091,20.5,,1.00E-06,0.11186,5.08052,49.8088,4.27338,48204.6,48740.5,1475166.416,1009,33734,2443.09,3.09677,260.089,2356.07,20687.2,40000,192475,0.0460827,4.5995,91060.6,2354.4,129397,1.00E-06,249236,649236,4307.78,1895.08,1.93678,1265.17,4478.61,1854.38,4.0104,1219.13,249236,4450.23,1851.22,0.533293,1212.74,4474.4,1843.31,2.19173,1205.3
113562.354,36964.52775,150526.8818,11.78217588,46.1801556,586.2068179,0,8.89,,1.23441,0.0660816,0.464077,43.6569,5.20162,28856.3,17047.3,804222.0144,789.028,18692,1030.8,2.97198,0.149464,1378.35,12367.9,40000,150513,0.0219809,0.0502654,86207.5,2209.61,95267.7,2.80E-05,207274,607274,2606.89,899.925,3.22247,485.073,2650.67,887.322,3.55283,470.847,207274,2644.58,880.835,1.78184,462.425,2643.26,879.235,2.21722,461.139
109803.3131,0,109803.3131,23.2483065,46.28320796,534.3170419,17.07573964,23.25,,0.674057,0.115682,0.320818,30.1023,3.50655,34664.3,27525,1026541.114,575.614,23999,1175.97,3.00076,906.121,1758.9,15649,40000,109803,0.0322785,0.0317454,90042.1,3784.5,142986,1.50E-05,166564,566564,4524.05,1328.15,1.97046,768.372,4639,1303.44,3.51855,741.917,166564,4630.25,1295.41,0.778829,731.356,4627.29,1291.14,2.39547,728.354
84478.45344,0,84478.45344,24.20193531,19.49117531,513.7788551,17.09534687,24.2,,0.18213,0.0949873,0.333336,28.7138,2.8185,24137.2,16631.1,728610.2291,442.876,16937.8,930.691,2.70742,2860.05,1361.16,12218.3,40000,84481.9,0.0254596,0.0572717,65502.6,3715.37,148041,4.22E-06,141243,541243,3701.71,1049.17,1.67534,633.603,3808.06,1027.43,3.62507,610.68,141243,3797.7,1023.16,0.483731,603.528,3799.49,1018.39,2.14467,599.931
111473.1971,0,111473.1971,18.65906961,35.18178728,448.7409079,11.79885668,18.66,,0.523412,0.0862904,0.280231,25.5621,3.02626,26719.1,18445.3,767881.9671,584.357,17944.8,886.794,2.8209,1831.87,1434.66,12856.9,40000,111471,0.0232816,0.0390027,76749.3,3637.17,142710,1.25E-05,168232,568232,3372.18,957.652,2.19559,562.829,3459.25,939.972,3.60987,543.958,168232,3453.61,934.244,0.976763,535.555,3451.62,931.264,2.21672,533.587
113562.354,1255.758681,114818.1127,24.17640646,45.67423763,491.0229861,25.36145157,23.91,,0.575676,0.121311,0.300307,28.8105,3.41184,36550,30880.7,1149465.634,601.941,26835.2,1354.38,3.01087,902.596,1865.24,16555.9,40000,114825,0.0353572,0.026349,91488.8,3856.36,145281,1.13E-05,171586,571586,4733.25,1456.56,1.82996,872.617,4866.38,1427.49,3.59041,841.322,171586,4855.82,1419.53,0.672111,830.735,4852.42,1414.29,2.62354,826.947
90740.95224,0,90740.95224,26.94545999,17.93555289,544.0169661,22.86661907,26.95,,0.0990297,0.115959,0.385336,30.2257,2.912,29223,23175.9,905448.6713,475.722,20974.4,1230.89,2.78309,2821.1,1611.32,14383.2,40000,90747.7,0.0326798,0.0904963,68804.5,3871.71,149398,2.06E-06,147509,547509,4517.65,1346.26,1.54914,811.347,4650.82,1318.14,3.62501,781.102,147509,4629.39,1313.55,0.385887,773.686,4638.35,1307.19,2.13789,768.355
86043.24367,0,86043.24367,11.87900825,35.66522736,475.8005744,0,11.88,,1.31517,0.0422716,0.732065,26.4376,3.95685,15807.3,6846,410162.3205,451.015,9545.54,513.311,2.6466,192.565,868.468,7882.89,40000,86034.6,0.0110244,0.486198,81542.5,2416.56,110519,5.39E-05,142796,542796,1669.39,451.157,3.02621,247.716,1695.03,445.274,3.25929,241.184,142796,1691.69,441.794,1.72243,236.14,1690.87,440.976,1.88606,235.459
113562.354,19665.26062,133227.6146,19.71257107,32.94076666,483.4012814,11.68922,16.8,,0.322378,0.0890505,0.363259,34.9422,3.36981,30510.6,22781.6,796924.2872,698.39,18533.4,1010.43,2.86309,2259.98,1597.31,14262.5,40000,133223,0.0245214,0.0300337,70641.2,3580.89,138569,7.32E-06,189984,589984,3475.99,1007.78,2.31869,596.711,3569.08,988.958,3.78761,576.373,189984,3563.99,984.202,0.922247,568.666,3562.02,980.856,2.31897,566.387
113562.354,6623.07415,120185.4282,29.65530398,49.29839442,623.7781854,28.78366516,28.02,,0.487021,0.150889,0.417054,36.9627,3.8386,45951.4,45526.9,1384696.944,630.074,32165.9,1792.51,3.09037,1156.51,2275.05,20011.4,40000,120191,0.0454617,0.0538682,89374.6,3781.13,146128,9.37E-06,176952,576952,5894.64,1870.83,1.75895,1104.94,6055.99,1834.02,3.57364,1064.78,176952,6034.07,1825.41,0.50472,1053.65,6035.55,1818.47,2.36448,1047.77
113562.354,27483.58677,141045.9408,21.89954273,26.51032039,696.339081,0,17.63,,0.183367,0.106292,0.509348,45.4978,3.73228,37652.1,31328.2,812407.033,739.3,18781.5,1142.03,2.94058,2511.35,1878.99,16672.9,40000,141027,0.0297835,0.0647316,68651.9,3430,130055,4.77E-06,197788,597788,4166.12,1219.32,2.50899,667.789,4258.6,1199.62,3.74225,645.811,197788,4250.34,1195.12,0.745433,638.253,4251.69,1191.34,2.01083,635.295
113562.354,16978.55391,130540.9079,24.20385397,18.67450942,661.1420082,7.03389533,21.06,,0.159632,0.117934,0.479151,41.3909,3.49517,38274,33784.8,904193.578,684.263,20921.4,1253.11,2.92097,2738.9,1952.87,17300.1,40000,130528,0.0329043,0.0727619,68600.8,3692.97,138268,3.86E-06,187289,587289,4613.07,1349.26,2.20732,760.084,4726.49,1325.57,3.70389,733.876,187289,4714.08,1320.85,0.584853,726.111,4717.36,1316.17,2.02879,722.324
113562.354,94459.24768,208021.6017,14.34297888,45.04415422,576.649306,0,7.83,,0.48863,0.0658574,0.537452,53.7113,5.60696,36199.5,23699,762568.6574,1090.42,17542.6,1158.69,3.151,9.65126,1629.74,14541.6,40000,208005,0.0192106,0.0309248,82538.3,2423.28,99223.2,1.12E-05,264766,664766,2589.88,786.898,3.62884,442.22,2639.39,774.839,4.07916,428.726,264766,2635.5,770.063,2.20398,421.834,2634.3,768.424,2.7855,420.605
100714.3033,0,100714.3033,26.30249255,46.09693346,512.8816892,26.51724916,26.3,,0.494483,0.124192,0.317713,29.1294,3.32918,34482.2,28147.9,1105296.382,528.016,25769.4,1336.97,2.98755,929.093,1779.09,15821.5,40000,100723,0.0356654,0.0373737,90976.1,3885.63,147037,9.86E-06,157484,557484,4845.46,1469.91,1.6518,880.634,4982.6,1439.92,3.55011,848.471,157484,4969.19,1432.4,0.536508,838.376,4967.69,1426.61,2.46473,833.927
97657.38454,0,97657.38454,21.92726288,42.15555805,641.4081368,1.527677051,21.93,,0.671654,0.10226,0.424097,34.6981,3.57675,29759.3,20707.2,731266.5985,511.873,17072.3,861.336,2.91371,1571.16,1521.56,13609.2,40000,97643.7,0.0257107,0.0838618,79288.2,3604.26,137946,2.14E-05,154405,554405,4018.16,1054.12,2.26884,558.469,4097.19,1037.82,3.38001,541.106,154405,4091.25,1031.26,0.890887,532.165,4090.42,1028.43,1.85566,530.13
112766.1887,0,112766.1887,34.54797885,17.6961328,639.7893525,42.63938057,34.55,,1.00E-06,0.126488,11.388,34.9937,3.231,37403.5,32313.8,1437429.619,591.272,33052,2199.63,2.97593,192.346,1908.95,16927.5,40000,112790,0.0550811,11.0522,95242.6,2084.2,136847,1.00E-06,169551,569551,4910.33,2264.43,1.44122,1385.63,5077.37,2219.72,3.49567,1335.15,169551,5032.39,2213.59,0.295569,1326.57,5059.51,2203.24,2.10242,1316.58
113562.354,69259.83739,182822.1914,24.80608902,20.47499679,717.7632326,2.860108266,15.41,,0.00254911,0.105761,0.595805,53.7565,4.26417,45174.3,41807,868621.1846,958.301,19980.2,1321.93,3.03774,2373.88,2177.79,19197,40000,182803,0.0295775,0.0714966,68013.2,3407.19,127611,1.00E-06,239564,639564,4135.64,1211.07,2.79524,694.572,4236.61,1190.1,4.15583,671.023,239564,4227.76,1186.9,0.845586,664.364,4230.44,1183.1,2.15535,661.361
84378.53037,0,84378.53037,26.16005659,20.02183447,596.8093708,15.12155983,26.16,,0.151648,0.107424,0.401268,32.7266,2.99104,26771.8,19592.5,765215.8522,442.335,17752.6,1013.61,2.74815,2945.76,1479.34,13244.1,40000,84378.9,0.0286289,0.0815075,65393.6,3774.89,146786,3.70E-06,141140,541140,4193.52,1178.12,1.65939,688.851,4306.39,1154.87,3.58496,664.148,141140,4291.82,1150.43,0.420552,656.86,4296.97,1145.16,2.04168,652.666
113562.354,8117.828558,121680.1826,18.75203689,44.95271774,509.693366,5.723341358,17.5,,1.07618,0.089829,0.391424,31.6233,4.09239,30746.7,21123.1,825404.5066,637.828,19298.5,943.781,2.99252,611.909,1537.03,13742.8,40000,121671,0.0234654,0.086794,88939.6,3528.73,135858,2.88E-05,178432,578432,3525.87,963.37,2.5899,532.22,3600.73,947.76,3.36965,515.324,178432,3594.58,940.634,1.39618,506.194,3593.16,938.615,2.00777,504.67
106153.862,0,106153.862,15.05219983,25.40902989,723.9936864,0,15.05,,0.271757,0.0900003,0.412963,39.1747,3.35934,28398.8,18701.4,750589.0001,556.41,17403,1004.5,2.83179,1342.04,1444.75,12944.4,40000,106139,0.0310808,0.0378756,80201.7,2587.18,107804,6.49E-06,162900,562900,3535.66,1271.86,2.20652,678.584,3608.88,1252.73,3.633,657.55,162900,3600.89,1247.41,0.601368,649.298,3600.01,1243.23,2.09832,646.201
76244.48248,0,76244.48248,17.71740561,31.18094574,644.1647212,0,17.72,,0.3812,0.0672889,0.434421,34.6687,3.10951,19024.4,10193.5,446510.4007,399.637,10393.9,556.354,2.61327,2520.11,1062.06,9597.88,40000,76233.9,0.0171628,0.0995241,61390.5,2947.54,124338,1.47E-05,132995,532995,2646.72,703.295,2.22875,380.666,2695.76,692.616,3.5098,369.797,132995,2691.81,688.729,0.822878,363.263,2691.56,686.51,1.74502,361.868
113562.354,83760.73533,197323.0893,24.17068559,15.79499147,535.8570264,20.48924049,13.91,,0.000144354,0.0960115,0.523676,50.741,4.28659,42955.7,39356,958794.6208,1034.41,22074.5,1439.05,3.02305,2060.74,2111.44,18639.4,40000,197322,0.0285417,0.0354378,70324.2,3410.05,129318,1.00E-06,254083,654083,3728.61,1172.32,2.55348,739.169,3847.06,1148.35,4.4138,712.836,254083,3840.23,1145.83,0.891023,706.703,3840.46,1141.67,2.47077,703.541
76588.12978,0,76588.12978,37.92234026,20.74941398,544.2799841,43.32378214,37.92,,1.00E-06,0.0978589,14.2813,30.3572,3.04818,23858.8,16053.4,1133999.607,401.651,26151.3,1658.99,2.75437,1.00247,1336.95,12007.5,40000,76618.1,0.0431768,13.9958,91479.2,2207.11,135295,1.00E-06,133379,533379,3787.79,1781.87,1.12491,1131.39,3937.24,1742.91,3.39156,1088.42,133379,3891.22,1737.18,0.279786,1080.46,3914.35,1727.07,2.21795,1070.94
113562.354,10773.83338,124336.1874,33.61500662,44.08699682,706.2594908,32.71447868,30.7,,0.204884,0.16475,0.510149,41.9735,3.87395,50988.6,54555.8,1490059.537,651.842,34415.7,2126.63,3.1201,1349.23,2496.5,21852.9,40000,124344,0.0525664,0.0948202,86176.2,3438.01,150798,3.71E-06,181105,581105,6429.38,2161.41,1.66996,1283.17,6612.13,2118.64,3.6408,1235.76,181105,6576.54,2111.41,0.374233,1225.97,6590.01,2102.66,2.25934,1217.97
113562.354,38979.32643,152541.6804,37.6552737,15.3718305,669.5970364,49.80517633,28.03,,1.00E-06,0.133977,6.60973,47.1486,3.91364,48525.2,49262.7,1562310.992,799.799,35815.7,2498.53,3.10804,384.988,2368.99,20794.8,40000,152568,0.0556188,6.15203,92866.1,2175.01,139572,1.00E-06,209329,609329,5188.03,2285.59,1.65461,1453.11,5369.98,2239.32,3.70334,1400.52,209329,5330.92,2234.5,0.352651,1392.86,5359.1,2224.75,2.1428,1383.46
92636.26716,0,92636.26716,12.0287788,43.02033255,459.3381706,0,12.03,,2.54267,0.0448777,1.20799,25.4195,5.39376,16903.1,7548.5,508194.0351,485.575,11831.2,631.788,2.6898,0.0687674,912.39,8273.32,40000,92627.1,0.0117336,0.970101,84060.3,2466.17,109951,9.93E-05,149388,549388,1777,479.398,3.47452,250.203,1800.69,474.004,3.0803,243.599,149388,1796.25,470.07,1.70872,238.315,1795.11,469.343,1.74544,237.591
79187.46168,0,79187.46168,14.8958417,21.59298902,491.8645267,0,14.9,,0.966471,0.0441014,1.38764,27.2479,3.51386,14677.6,6807.6,356364.4069,415.075,8292.96,446.547,2.47023,2677.83,865.999,7860.93,40000,79178.8,0.00987177,1.13247,55129,2743.01,123386,4.61E-05,135940,535940,1737.77,404.431,2.88941,227.886,1766.9,398.747,3.2955,221.805,135940,1764.72,395.704,1.66268,217.101,1764.06,394.871,1.89248,216.48
113562.354,49638.41952,163200.7735,12.58453814,32.022031,459.5371858,0,8.76,,0.552583,0.054554,0.46273,42.1433,4.39468,25374.6,14306.6,562679.8034,855.474,12991.1,808.101,2.87844,1549.27,1261.04,11345.1,40000,163188,0.014808,0.0660821,66543.4,2699.86,111632,1.54E-05,219949,619949,2143.57,606.104,3.3548,339.649,2185.32,597.151,3.83466,329.516,219949,2182.82,593.471,2.03601,323.758,2182.16,592.319,2.38065,322.823
113562.354,87011.19415,200573.5482,13.23862682,15.42848412,612.0327765,0,7.5,,0.0197582,0.0650451,0.533766,53.4824,4.48936,34041.8,22369.4,669791.657,1051.37,15358,1068.02,3.02869,875.515,1582.53,14135.2,40000,200558,0.0211035,0.0272498,73826.5,2216.09,93926.3,1.00E-06,257319,657319,2551.69,863.025,3.28918,495.314,2606.12,849.367,4.44744,480.038,257319,2603,846.588,1.47456,473.984,2601.8,844.142,2.57216,472.326
113562.354,6511.235881,120073.5899,22.32703739,18.58257609,535.838728,14.50354662,21.12,,0.214258,0.107907,0.359723,32.5186,3.07955,32849.7,27121.7,895819.7653,629.441,20797.9,1171.25,2.84282,2737.33,1745.71,15536.2,40000,120071,0.0304576,0.0453381,68938,3760.43,143178,4.73E-06,176832,576832,4210.43,1251.61,2.02983,734.724,4325.6,1227.83,3.70534,708.78,176832,4315.99,1222.97,0.592737,700.907,4316.29,1218.3,2.20056,697.322
113562.354,54116.34819,167678.7022,27.0350258,24.49496488,701.3261416,11.87853913,18.31,,0.00012055,0.119259,0.581805,50.9821,4.06141,46370.1,45662.7,1009859.546,878.957,23251.6,1514.27,3.02262,2410.22,2278.53,20040.4,40000,167668,0.0348033,0.0821948,70795.5,3566.66,132869,1.00E-06,224429,624429,4653.2,1427.16,2.40345,841.665,4779.66,1400.61,4.05824,811.997,224429,4764.6,1397.13,0.619175,805.095,4770.36,1392.13,2.13464,800.928
106496.0473,0,106496.0473,11.63987302,25.94820555,671.6797014,0,11.64,,0.340318,0.0732245,0.371609,36.7284,3.28,24632,14328.6,687854.3983,558.213,15972.7,896.292,2.77956,734.137,1262.02,11353.7,40000,106483,0.0274783,0.0262034,83430.6,2132.87,95222.8,7.83E-06,163244,563244,2880.04,1124.41,2.32335,604.781,2937.25,1107.92,3.69846,586.747,163244,2931.08,1102.72,0.73345,578.592,2928.98,1099.13,2.2238,576.179
104394.861,0,104394.861,34.83056095,41.96343528,630.2127989,41.27070498,34.83,,0.246549,0.116634,13.5521,34.4895,3.47063,33250,26550.5,1434916.17,547.39,33137.8,2052.19,2.91034,0.367345,1726.87,15374.9,40000,104419,0.0514415,13.2226,94951.4,2053.28,128697,3.15E-06,161180,561180,4533.79,2117.23,1.48348,1283.87,4684.85,2075.1,3.34339,1236.78,161180,4644.02,2067.07,0.363864,1226.54,4665.35,2057.66,2.08851,1217.64
113562.354,4359.47861,117921.8326,26.75352277,48.88151109,649.2169145,16.6055192,25.76,,0.619067,0.139554,0.399696,37.4527,3.88106,42692.7,39392,1197492.321,618.152,27911.5,1455.89,3.06093,1328.23,2112.43,18647.7,40000,117917,0.0396657,0.0337815,87068.4,3839.64,141741,1.38E-05,174678,574678,5463.3,1630.39,1.97135,926.375,5596.86,1600.69,3.51793,894.182,174678,5584.77,1591.97,0.646382,882.937,5582.16,1586.63,2.41111,878.837
113562.354,82566.56764,196128.9216,32.91209504,43.66690711,502.5266854,52.48726053,19.06,,0.000189294,0.102233,6.01685,49.2753,4.59568,45167.6,43164,1499673.764,1028.32,34345.1,2433.01,3.06777,0.434514,2213.73,19498.3,40000,196159,0.0424995,5.5431,92602.4,2348.85,119181,1.00E-06,252920,652920,3936.67,1749.63,2.06554,1163.85,4091.93,1711.47,4.0236,1121.31,252920,4068.73,1707.13,0.682757,1113.9,4089.32,1699.98,2.22333,1107.31
113562.354,40514.64869,154077.0027,28.16142095,20.98230453,671.0808526,18.81105463,20.76,,1.40E-05,0.128208,0.565435,47.4698,3.85062,45969.6,46404.6,1103213.939,807.689,25406,1649.3,3.00348,2457.91,2297.44,20198.4,40000,154073,0.0383604,0.0988013,72513.9,3670.9,137139,1.00E-06,210834,610834,4997.45,1574.69,2.12892,942.342,5140.81,1544.2,3.97004,908.374,210834,5118.82,1540.39,0.507488,901.255,5128.31,1534.42,2.12508,896.088
113562.354,15959.94823,129522.3022,32.86271981,24.85147289,743.0189718,26.29175511,28.81,,2.48E-06,0.158724,0.579546,44.8772,3.67585,49819,53741.2,1319328.115,678.997,30356.9,1998.4,3.0523,2324.27,2477.27,21693.7,40000,129524,0.0503503,0.134715,77008.3,3443.46,148368,1.00E-06,186285,586285,6193.03,2067.34,1.71191,1225.52,6368.49,2027.63,3.80788,1181.09,186285,6328.96,2022.57,0.336637,1173.05,6348.97,2014.01,2.14626,1165.14
113562.354,77085.61283,190647.9668,24.77485289,28.81522452,495.7560569,26.79265357,14.76,,1.78E-06,0.0987869,0.505174,48.5667,4.16265,42443.2,39480.4,1024268.653,999.455,23593.9,1525.34,3.00841,2018.68,2114.86,18668.1,40000,190654,0.0302228,0.037896,72129,3474.81,132041,1.00E-06,247415,647415,3829.1,1242.61,2.35198,798.826,3959.24,1216.13,4.36545,769.78,247415,3950.49,1213.56,0.803466,763.629,3951.48,1208.91,2.46391,759.988
113562.354,13890.7179,127453.0719,36.99972599,43.44656795,510.0886793,64.94414514,32.97,,0.0851145,0.147,3.80448,34.0925,3.58064,46136,46581.6,1795957.329,668.361,41346.6,2697.59,3.12093,335.345,2301.93,20235.9,40000,127495,0.0590566,3.47525,93857.9,2265.13,162277,1.05E-06,184256,584256,5690.51,2433.87,1.34636,1559.02,5894.98,2380.81,3.46573,1499.51,184256,5849.81,2373.52,0.341907,1490.04,5879.99,2362.26,2.23696,1479.11
113562.354,24336.20219,137898.5562,32.90469117,30.86746342,738.8963828,26.87436894,27.1,,1.00E-06,0.154529,0.590865,46.7362,3.79025,50776,55279.2,1318600.666,722.908,30331,2006.46,3.06192,2283.57,2513.47,21993.2,40000,137900,0.0492049,0.128533,77103,3429.83,146466,1.00E-06,194661,594661,6025.74,2020.3,1.78428,1208.73,6199.7,1981.15,3.85838,1164.88,194661,6162.55,1976.43,0.358485,1157.08,6181.14,1968.19,2.15694,1149.51
113562.354,60924.99885,174487.3529,28.4975074,18.86380752,529.9451718,35.18160105,18.55,,1.06E-06,0.11859,0.535438,46.6775,3.96982,46235.8,47481,1213293.937,914.769,27908.2,1846.71,3.01958,2105.05,2324.63,20425.2,40000,174499,0.0377501,0.0811447,75519.3,3584.8,137921,1.00E-06,231260,631260,4597.51,1552.82,2.04044,998.832,4757.14,1519.31,4.18228,961.709,231260,4734.72,1516.26,0.573813,955.217,4743.6,1510,2.2914,949.777
113562.354,82679.41289,196241.7669,28.68369657,27.1681392,707.6581108,16.54749497,16.6,,1.23E-06,0.117545,0.619231,55.262,4.4399,51602.9,54174.5,1082295.717,1028.71,24868.7,1673.6,3.07762,2201.75,2487.52,21778.5,40000,196233,0.0352722,0.0795523,72038.7,3469.25,129539,1.00E-06,252994,652994,4577.49,1446.59,2.57736,882.05,4710.81,1418.7,4.29684,850.741,252994,4695.75,1415.9,0.702273,844.311,4701.79,1410.89,2.24981,840.127
111007.9495,0,111007.9495,14.16840067,19.37952366,703.0073557,0,14.17,,0.290856,0.0878411,0.396783,38.2224,3.33735,28602.8,18826.5,766565.5464,581.856,17779.7,1019.61,2.8379,1203.65,1449.65,12986.9,40000,110993,0.0310763,0.0328386,81751.1,2512.89,105587,6.71E-06,167754,567754,3450.86,1271.62,2.26985,681.086,3522.55,1252.57,3.65741,660.034,167754,3515.07,1247.15,0.643965,651.662,3513.64,1243.05,2.16787,648.679
113562.354,21958.82204,135521.176,34.37158544,28.88030721,673.5125973,38.71674795,28.8,,1.00E-06,0.116523,11.1234,43.3155,3.65473,39461.9,34535.2,1390682.899,710.536,31922.2,2183.01,2.99205,52.5972,1974.92,17486.9,40000,135540,0.0512475,10.7059,95701.7,2083.05,122380,1.00E-06,192301,592301,4519.89,2105.22,1.69929,1298.79,4674.5,2064.01,3.62875,1252.05,192301,4636.57,2058.92,0.355789,1244.19,4660.9,2049.9,2.06288,1235.58
106578.0052,0,106578.0052,18.46495804,33.96516366,550.5543622,0.344867629,18.46,,0.598519,0.0853606,0.395702,30.1303,3.24426,26233,17478.3,635524.1855,558.638,14820.5,765.142,2.78748,2489.06,1395.94,12520.8,40000,106564,0.0212621,0.103886,67715.7,3530.69,137880,1.96E-05,163325,563325,3351.88,871.267,2.49823,468.233,3418.58,858.014,3.44877,453.92,163325,3414.84,852.691,1.07235,446.17,3414.42,850.485,1.84238,444.59
113562.354,4917.853469,118480.2075,18.60283274,38.8051034,503.6655443,5.891324567,17.83,,0.73093,0.0886465,0.349638,30.1521,3.52927,29160.1,20226.2,769056.2011,621.055,17966.7,893.691,2.90346,1448.37,1503.48,13452.9,40000,118471,0.0232356,0.0603178,80104.3,3568.01,138083,1.96E-05,175232,575232,3475.3,953.903,2.46345,533.732,3552.87,938.075,3.49045,516.648,175232,3547.37,931.799,1.19044,508.009,3545.86,929.426,2.05522,506.337
113562.354,7253.926463,120816.2805,26.85508494,40.27802389,501.2534543,32.95355354,25.24,,0.394161,0.0792162,14.1577,30.9619,3.37975,25553.8,17680,1201974.039,633.449,27867.7,1609.6,2.70067,0.0822242,1404.1,12591.7,40000,120835,0.0376673,13.8678,94892,2132.29,95894.9,4.72E-06,177596,577596,3069.89,1551.08,1.87844,963.061,3179.92,1520.33,3.46759,928.87,177596,3157.08,1512.78,0.642516,918.723,3168.65,1506.69,2.04428,913.319
113562.354,90070.84515,203633.1992,19.51034596,32.42493859,590.6138826,0,10.88,,0.037151,0.0781117,0.554123,53.0608,4.51958,38460.5,29743.6,685414.2654,1067.4,15726.1,1083.05,3.03155,2120.81,1829.86,16254.6,40000,203615,0.0204367,0.0453822,63961.5,3132.78,120205,1.00E-06,260376,660376,3058.81,836.511,3.26998,479.442,3127.38,822.649,4.3215,464.012,260376,3124.83,819.748,1.51882,458.02,3124.47,817.469,2.42802,456.353
113562.354,71725.57502,185287.929,23.24227606,34.39605465,579.198525,12.78196332,14.25,,0.0395936,0.0960405,0.515584,50.2276,4.25875,41675.6,36506.8,901849.3509,971.287,20797.8,1319.22,3.03111,1947.16,2031.79,17967.8,40000,185280,0.0274301,0.0319141,71573.6,3402.57,128827,1.00E-06,242041,642041,3742.48,1125.8,2.65501,680.854,3847.96,1104.26,4.22675,657.188,242041,3842.46,1100.97,0.944258,650.504,3841.62,1097.2,2.44236,647.754
113562.354,85567.38474,199129.7387,25.71588752,14.96192148,648.7241063,13.28890853,14.67,,1.84E-06,0.104038,0.57803,54.0118,4.41312,46960.2,45227.1,961382.2822,1043.84,22106.1,1470.91,3.05571,2170.54,2267.35,19947.1,40000,199120,0.0303585,0.0540348,69857.7,3398.11,127635,1.00E-06,255881,655881,4052.52,1244.97,2.71271,756.788,4168.34,1221.19,4.36091,730.289,255881,4159.36,1218.51,0.848962,723.986,4161.53,1214.34,2.32464,720.7
113562.354,2194.598875,115756.9529,38.61634873,20.37810769,451.557091,76.53099878,37.88,,1.00E-06,0.16503,0.417671,27.2074,3.00781,47401.7,50546.8,1841249.967,607.103,42416.9,2738.05,3.13196,999.699,2400.5,21056.8,40000,115809,0.0657256,0.158219,90313.6,2278.76,180695,1.00E-06,172570,572570,6385.16,2708.87,1.03506,1768.71,6627.8,2649.02,3.60419,1701.33,172570,6575.28,2642.26,0.257554,1692.32,6601.19,2629.02,2.54676,1679.34
85889.01078,0,85889.01078,38.72752619,30.96693205,455.3883935,57.8409998,38.73,,1.00E-06,0.123908,7.27003,26.0796,2.90818,30646.5,24303.8,1389521.592,450.469,32022.1,2054.63,2.92885,421.143,1650.79,14722.5,40000,85930.3,0.0512425,7.02437,91212.3,2332.21,162989,1.00E-06,142691,542691,4788.28,2115.4,0.986525,1367.35,4978.05,2067.92,3.38725,1314.54,142691,4926.51,2061.56,0.262867,1306.1,4956.32,2049.7,2.32897,1294.64
113562.354,66667.22106,180229.5751,32.74071788,18.32214546,705.8661103,29.91760985,20.63,,1.00E-06,0.136411,0.626138,53.1665,4.27296,55005.5,62282.4,1305538.399,944.826,29985.2,2031.92,3.1002,2139.54,2672.57,23304.3,40000,180233,0.04379,0.104491,76754.1,3401.26,137490,1.00E-06,236994,636994,5304.05,1797.99,2.14979,1122.34,5470.98,1761.77,4.15925,1081.65,236994,5443.49,1758.46,0.503504,1074.86,5456.45,1751.6,2.24184,1068.73
113562.354,54168.87838,167731.2324,20.44615686,21.4028447,465.006942,16.06303922,13.84,,0.0944012,0.0845032,0.438405,43.4848,3.80684,34122.3,26854.7,822672.8642,879.283,19018.6,1156.69,2.92457,2239.77,1736.93,15461,40000,167730,0.0241168,0.0241238,67837.9,3442.43,132973,1.87E-06,224491,624491,3286.7,991.358,2.46167,614.849,3386.12,971.44,4.14729,593.261,224491,3381.9,968.217,0.97734,586.734,3380.13,964.673,2.50141,584.293
113562.354,54373.89139,167936.2454,14.70717223,28.06840699,507.8603636,0,9.95,,0.328814,0.0637621,0.470102,44.7405,4.13101,28656.9,18087.6,600338.9219,880.29,13851.5,871.256,2.89828,1990.76,1420.45,12733.7,40000,167922,0.0173072,0.0453647,64152.7,2884.26,116049,8.89E-06,224683,624683,2501.89,708.516,3.1752,399.077,2553.89,697.568,3.94534,386.859,224683,2551.36,693.964,1.69289,380.712,2550.48,692.286,2.33664,379.491
89615.75229,0,89615.75229,28.58439888,39.11202021,542.1535567,26.94268202,28.58,,0.233651,0.124738,0.38605,30.2232,3.11458,31674.5,25460.4,1018423.376,469.841,23624.5,1351.39,2.89183,1779.47,1690.36,15062.1,40000,89625.8,0.0355248,0.0905538,81238.6,3909.2,149393,4.69E-06,146387,546387,4862.38,1464.46,1.48717,882.286,5005.36,1433.62,3.55519,849.122,146387,4980.8,1427.78,0.394964,840.662,4989.5,1420.99,2.20076,834.915
113562.354,43874.7946,157437.1486,23.37581312,46.06781294,492.7430159,22.57513264,16.86,,0.450769,0.1028,0.423579,42.59,4.26396,39777.8,33603.3,1083221.338,825.342,25189.8,1375.2,3.08205,735.297,1947.5,17254.6,40000,157440,0.0300179,0.0189633,88142.7,3568.75,135175,8.47E-06,214201,614201,4004.1,1236.02,2.28173,759.134,4121.88,1211.15,3.86307,732.363,214201,4115.21,1204.86,1.01854,723.247,4112.01,1200.72,2.77995,720.468
76791.95127,0,76791.95127,36.37606519,17.8335212,573.2377953,37.92337647,36.38,,1.00E-06,0.0892927,16.0817,31.7117,3.07875,22262.2,14311.3,1055726.314,402.696,24348.7,1542.01,2.69248,0.435034,1261.25,11346.9,40000,76817.3,0.0403951,15.7832,90851.8,2134.64,123489,1.00E-06,133578,533578,3458.79,1666.24,1.2234,1048.3,3593.13,1630.49,3.40853,1008.97,133578,3551.04,1625.06,0.295976,1001.22,3571.71,1615.8,2.15301,992.607
81726.77845,0,81726.77845,20.30211803,16.53990703,551.1905854,4.50883719,20.3,,0.36749,0.0748265,0.378608,30.1575,2.91594,20397.4,12052.7,508429.6403,428.396,11857.3,611.466,2.63301,3076.61,1156.08,10425.5,40000,81719.7,0.0176638,0.0875835,58639.3,3447.8,140745,1.26E-05,138481,538481,2933.34,725.663,2.12042,412.254,2997.53,713.049,3.5472,399.346,138481,2993.41,709.01,0.809103,392.592,2993.06,706.552,1.84429,391.034
84020.76388,0,84020.76388,25.51271629,22.72237128,517.8345346,19.82753497,25.51,,0.142849,0.100978,0.346296,28.9361,2.83493,25147.6,17957.4,780273.7093,440.488,18116.4,1019.09,2.72356,2836.38,1415.25,12688.5,40000,84026.4,0.0275823,0.0670722,66699.5,3772.79,149258,3.15E-06,140787,540787,3932.65,1136.99,1.58488,690.346,4048.7,1112.99,3.62064,664.897,140787,4035.02,1108.69,0.433769,657.739,4039.11,1103.29,2.15701,653.493
105162.2533,0,105162.2533,23.20925408,24.6410334,526.8645072,16.98366533,23.21,,0.206097,0.108646,0.337905,29.4144,2.89823,30258.2,24111.7,876497.1192,551.29,20357.9,1137.38,2.79891,2811.76,1644.13,14665.3,40000,105163,0.0304196,0.0534307,68470.5,3809.2,146224,4.53E-06,161924,561924,4237.32,1251.3,1.84063,740.062,4355.78,1226.73,3.64904,713.492,161924,4344.22,1221.83,0.512683,705.667,4345.86,1216.79,2.17156,701.718
113562.354,47567.57245,161129.9265,24.60650001,17.55226945,513.8732261,24.28456504,17.34,,0.000789404,0.105785,0.468898,43.5323,3.72978,39578,36054.6,1015580.456,844.705,23438.5,1467.67,2.95589,2263.78,2018.88,17858.7,40000,161134,0.0318869,0.0479869,71973.9,3615.76,137120,1.00E-06,217895,617895,4108.51,1311.11,2.15175,820.462,4240.68,1283.82,4.11222,790.519,217895,4228.99,1280.54,0.646591,783.837,4231.4,1275.48,2.32312,779.758
79857.72654,0,79857.72654,15.41823932,16.09183039,503.8028194,0,15.42,,0.857265,0.0479934,1.17911,27.7952,3.38869,15438.1,7396.5,371392.6605,418.587,8648.55,459.511,2.49763,2751.34,903.059,8190.44,40000,79848.7,0.0107961,0.917221,55518,2848.11,125855,3.96E-05,136610,536610,1889.83,442.41,2.77804,247.327,1922.24,436.052,3.32265,240.628,136610,1920.22,432.802,1.55839,235.585,1919.73,431.843,1.85588,234.906
110817.7078,0,110817.7078,20.39043158,33.00084308,729.5842901,0,20.39,,0.261606,0.112424,0.450655,39.2553,3.38141,33949.2,26625.7,826375.3485,580.844,19151.8,1114.29,2.88265,2302.96,1729.36,15396.3,40000,110800,0.0334398,0.0667527,73194.7,3314.68,127800,6.89E-06,167561,567561,4412.12,1368.95,2.18244,728.517,4506.03,1347.64,3.55528,704.966,167561,4495.09,1342.05,0.574574,696.53,4496.95,1337.59,1.953,692.971
113562.354,45510.85104,159073.205,16.59538613,37.83331748,607.3934951,0,11.85,,0.441476,0.0794849,0.478881,46.3618,4.27826,33527.1,23220.9,748261.4912,833.817,17325.2,1025.22,3.00502,1074.63,1612.91,14396.9,40000,159057,0.0231686,0.0352796,78559.9,2897.77,115050,1.10E-05,215818,615818,3121.01,948.759,2.96128,524.02,3185.34,934.115,3.80498,507.74,215818,3180.88,929.144,1.35293,500.119,3179.4,926.744,2.28525,498.413
113562.354,50651.04961,164213.4036,15.32798875,19.11538523,620.5450594,0,10.6,,0.190333,0.075408,0.488053,47.8422,4.01282,32496.1,22277.9,701889.0976,860.765,16193.8,1019.38,2.94736,1497.95,1579.23,14106.8,40000,164198,0.0234003,0.0312953,72650.9,2672.36,108605,4.45E-06,220959,620959,2957.96,957.541,2.91712,536.379,3021.74,942.518,4.00665,519.581,220959,3017.64,938.768,1.15001,512.746,3016.32,936.011,2.30531,510.83
113562.354,70495.75225,184058.1063,38.51634794,36.16699558,727.7190133,46.30956147,23.76,,1.00E-06,0.124947,7.16266,54.2394,4.46314,52723.7,55262.4,1563465.776,964.99,35780.6,2561.95,3.13886,128.162,2513.07,21990,40000,184079,0.0522477,6.6362,94219.3,2159.21,124558,1.00E-06,240840,640840,4836.14,2145.65,2.02835,1372.4,5005.7,2102.55,3.8993,1323.26,240840,4972.71,2098.42,0.461263,1316.03,4997.88,2089.91,2.14881,1307.94
109633.1726,0,109633.1726,14.37943024,44.23115519,570.2991502,0,14.38,,1.25923,0.0765663,0.405567,31.1481,4.15871,26324,15532.8,740481.0954,574.656,17303.5,856.113,2.92585,1.41246,1314.76,11814.2,40000,109620,0.0227713,0.107792,92807.9,2846.7,116213,3.51E-05,166381,566381,3018.38,932.578,2.73193,489.173,3070.48,919.594,3.27391,474.898,166381,3063.95,912.631,1.39669,466.053,3062.65,910.853,1.8625,464.655
113562.354,39059.16559,152621.5196,11.54578353,43.53275091,617.6414135,0,8.59,,0.855011,0.0674049,0.461883,45.5018,4.75498,29573.4,17736.8,799677.908,800.007,18573.9,1037.46,2.97398,0.19617,1406.39,12611.6,40000,152607,0.0235446,0.0319951,86594.6,2078.04,91320.9,1.85E-05,209368,609368,2657.03,963.912,3.08902,524.623,2703.87,950.129,3.68347,509.166,209368,2697.83,943.829,1.61162,500.601,2696.2,941.785,2.36055,499.142
113562.354,38960.53175,152522.8858,37.54855358,39.56034087,653.2906644,51.22386875,27.96,,2.31E-06,0.133095,6.82566,46.5413,4.04948,48396.7,48729.7,1633810.124,799.709,37491.9,2575.78,3.11697,129.113,2355.8,20685,40000,152551,0.0552327,6.37425,94718.3,2168.78,138541,1.00E-06,209312,609312,5154.46,2271.16,1.70939,1437.84,5334.87,2224.48,3.68083,1385.05,209312,5296.49,2218.96,0.386442,1376.84,5323.8,2209.31,2.14592,1367.56
88378.43707,0,88378.43707,27.43037157,36.64669085,719.3675883,8.723563294,27.43,,0.252498,0.123162,0.478624,38.7204,3.38158,31654.4,24688.8,816794.9663,463.261,18948.9,1082.24,2.85856,2543.47,1664.06,14836.5,40000,88370.5,0.0323366,0.095214,70685.2,3785.21,143034,6.91E-06,145132,545132,4823.95,1327.64,1.78838,731.294,4936.47,1304.16,3.49476,706.131,145132,4921.14,1298.65,0.439804,697.922,4926.49,1293.47,1.93983,693.723
113562.354,84329.25859,197891.6126,17.30166052,45.7478253,501.7103006,1.877136454,9.93,,0.745293,0.0695611,0.534506,49.9771,5.77367,35810.5,24252.6,749242.1602,1037.32,17275.8,1098.67,3.14408,432.137,1649.02,14707.3,40000,197877,0.0172861,0.0598833,80316.9,3055.23,118294,1.95E-05,254638,654638,2730.43,708.856,3.54408,399.819,2785.94,697.537,3.87352,387.266,254638,2783.23,692.69,2.27176,380.622,2782.44,691.444,2.57734,379.554
113562.354,58562.77801,172125.132,37.65529125,33.67912888,457.4057482,72.77657955,24.84,,1.00E-06,0.138679,0.671397,43.9477,3.98871,53695.3,60426.6,1745749.52,902.567,40105.3,2707.59,3.17606,559.059,2631.27,22964.8,40000,172172,0.05453,0.246172,90114.2,2409.63,160407,1.00E-06,228933,628933,5344.39,2245.83,1.49519,1518.93,5563.01,2195.13,3.84107,1461.81,228933,5527.46,2190.91,0.409797,1454.71,5547.17,2181.2,2.34876,1445.43
113562.354,78528.18793,192090.5419,14.81118967,15.15371239,687.1293684,0,8.76,,0.0119577,0.0752794,0.550304,54.4053,4.40318,36905.5,26341.3,746401.2782,1006.9,17143.1,1161.7,3.03758,912.311,1719.92,15315.4,40000,192073,0.0252596,0.0313641,77180.3,2303.01,96437.4,1.00E-06,248834,648834,2951.26,1032.87,3.1036,588.549,3016.38,1016.41,4.35867,569.993,248834,3012.08,1013.44,1.13317,563.553,3011.18,1010.39,2.43354,561.406
93364.3096,0,93364.3096,28.23396926,43.58065159,640.9347418,18.3421561,28.23,,0.390275,0.131102,0.407439,35.1338,3.45258,34640,28420.2,1007844.384,489.442,23439.1,1277.35,2.95095,1647.22,1787.85,15896.3,40000,93364.8,0.0361087,0.0618226,82307.2,3867.34,145223,8.98E-06,150126,550126,5126.41,1485.48,1.68178,851.925,5257.5,1457.09,3.50055,821.45,150126,5241.56,1450.21,0.457599,811.991,5244.1,1444.35,2.17806,807.249
108217.5242,0,108217.5242,27.26108758,45.70083565,601.716362,22.29510694,27.26,,0.485168,0.138407,0.377235,33.35,3.52986,39546.9,35582,1179722.435,567.315,27454.3,1477.3,3.0126,1433.55,2005.3,17744,40000,108220,0.0397194,0.0503683,86345.3,3903.78,145046,1.02E-05,164981,564981,5410.25,1634.24,1.76537,949.82,5552.77,1602.77,3.53102,915.728,164981,5535.83,1594.82,0.519478,905.227,5536.3,1588.78,2.30111,900.318
102539.2817,0,102539.2817,35.28126413,45.34738643,591.8188115,45.61180993,35.28,,0.337249,0.118832,12.5468,32.6205,3.49141,33266.9,26830.5,1491010.848,537.685,34485.1,2080.56,2.91856,0.445604,1736.13,15454.2,40000,102568,0.0517032,12.2357,94669.3,2106.84,134408,4.25E-06,159329,559329,4617.03,2129.74,1.4277,1304.25,4773.24,2086.43,3.31474,1256.01,159329,4732.45,2077.62,0.383087,1245.07,4753.27,2068.13,2.1252,1236.11
83110.75474,0,83110.75474,27.32467394,27.03411383,600.0145649,17.40854612,27.32,,0.117321,0.111821,0.412756,32.9177,3.00525,27362.3,20450.1,801330.1621,435.7,18574.1,1077.78,2.75706,2929.39,1511.92,13525.9,40000,83113,0.0301649,0.0905332,66128.8,3809.9,147776,2.75E-06,139874,539874,4362.99,1241.81,1.58115,731.373,4483.16,1216.83,3.58779,704.76,139874,4465.48,1212.38,0.386451,697.493,4472.82,1206.6,2.06283,692.772
113562.354,79247.74594,192810.0999,12.98295677,30.54136361,490.5094662,0,7.65,,0.1849,0.0561982,0.497609,48.9742,4.50251,29151.9,17433.7,573158.405,1010.69,13149.4,906.779,2.96183,1530.17,1394.13,12505.1,40000,192796,0.0156584,0.036835,64393.6,2554.04,105014,4.72E-06,249557,649557,2205.9,640.786,3.43646,366.267,2250.93,630.868,4.20821,355.182,249557,2248.75,627.834,2.04748,349.662,2247.93,626.334,2.63754,348.563
113562.354,8176.617261,121738.9713,37.88203484,42.75081634,580.0613246,60.23456819,35.34,,0.0665982,0.151194,5.47275,35.2501,3.57722,46238.9,46334.3,1782123.983,638.382,41021.8,2683.14,3.11716,353.52,2295.65,20183.5,40000,121776,0.0614517,5.13153,94405.8,2183.69,158758,1.00E-06,178537,578537,5863.38,2530.62,1.35818,1589.16,6064.75,2477.24,3.44313,1529.16,178537,6016.71,2469.66,0.316186,1519.46,6047.77,2458.07,2.20842,1508.13
113562.354,63128.99759,176691.3516,27.30044712,33.56261904,583.3145551,25.51622231,17.55,,1.83E-06,0.11508,0.537421,48.7963,4.104,46112.2,45925.1,1120118.145,926.275,25798.4,1671.46,3.03308,2041.54,2285.23,20096.5,40000,176694,0.0351527,0.06266,74853.2,3580.29,134397,1.00E-06,233455,633455,4471.68,1444.54,2.25262,902.792,4613.84,1414.8,4.18061,869.894,233455,4598.37,1411.53,0.64307,863.169,4603.21,1406.11,2.29968,858.647
113562.354,94032.09611,207594.4501,36.45818716,44.66878855,579.3639142,55.68579292,19.94,,1.36E-06,0.115091,5.07222,53.0031,4.83935,53076.6,56254.5,1623256.005,1088.42,37137.3,2671.55,3.15106,2.22692,2536.17,22180.9,40000,207625,0.0468863,4.56,93103.7,2305.71,125602,1.00E-06,264386,664386,4437.33,1928.82,2.13482,1280.1,4606.72,1887.29,4.07443,1233.49,264386,4580.68,1883.14,0.639379,1226.24,4603.64,1875.45,2.24154,1219.07
113562.354,30455.80521,144018.1592,19.97069579,17.28997622,572.5838306,2.872839926,15.75,,0.265578,0.0900478,0.445068,41.4283,3.62844,32849.5,25048.5,728849.9527,754.907,16887.5,986.87,2.88681,2641.8,1676.37,14942.1,40000,144004,0.0239299,0.0446492,64894.9,3479.85,133302,7.02E-06,200765,600765,3525.91,980.762,2.61444,551.985,3607.24,964.378,3.79432,533.956,200765,3602.78,960.113,0.990861,526.736,3601.91,957.197,2.11988,524.635
108963.7398,0,108963.7398,13.46827868,23.21108359,714.3430052,0,13.47,,0.284042,0.0853034,0.399887,38.8175,3.35738,27870.7,17803.9,757412.4994,571.142,17564,1010.84,2.83308,992.344,1409.09,12635,40000,108950,0.0311323,0.0311418,83355.4,2358.62,101207,6.44E-06,165711,565711,3352.02,1273.8,2.24931,681.501,3421.12,1254.82,3.67014,660.561,165711,3413.66,1249.44,0.628267,652.213,3412.14,1245.29,2.18813,649.209
113562.354,74259.59498,187821.949,22.37851865,35.01233373,548.3593933,13.31528519,13.53,,0.0725051,0.0913438,0.503566,49.8009,4.30789,40439.3,34327.3,883417.2582,984.577,20380.5,1284.49,3.03381,1802.17,1968.84,17435.3,40000,187816,0.0259744,0.0262203,72238.6,3368.23,128097,1.47E-06,244577,644577,3558.61,1066.48,2.68691,649.442,3659.8,1045.89,4.23899,626.941,244577,3655.28,1042.53,1.04276,620.252,3653.75,1038.98,2.53358,617.752
113562.354,35777.16204,149339.516,21.76329993,27.4977035,643.3873489,1.029709486,16.55,,0.193594,0.0994699,0.498569,45.3466,3.77733,36805.6,30150.5,774413.7531,782.784,17904.4,1087.38,2.93598,2639.25,1842.59,16363.1,40000,149322,0.0267083,0.0569022,65855.3,3500.53,132404,5.12E-06,206083,606083,3896.3,1093.86,2.62361,607.927,3984.48,1075.83,3.80926,587.888,206083,3978.44,1071.64,0.877372,580.644,3978.8,1068.33,2.06138,578.134
113562.354,63185.3951,176747.7491,16.36987632,16.02471013,734.6595545,0,10.52,,0.0328485,0.0852714,0.554069,53.6483,4.2533,38236.1,28843,803890.0957,926.462,18494.1,1220.56,3.02619,1101.71,1801.37,16011.7,40000,176730,0.0287283,0.0389451,78521.7,2472.07,101605,1.00E-06,233491,633491,3342.01,1174.83,2.88274,661.688,3417.03,1156.07,4.17219,640.467,233491,3411.01,1152.7,0.899852,633.649,3410.86,1149.13,2.28755,631.009
113562.354,53217.22211,166779.5761,19.82537969,15.68990445,555.2780199,4.274379916,13.5,,0.174573,0.0842271,0.479896,46.0402,3.93689,34624.7,26560.2,726740.5968,874.233,16785.4,1037.24,2.9373,2436.27,1727.19,15377.7,40000,166767,0.0225255,0.0371212,64631.7,3363.83,129108,4.32E-06,223528,623528,3294.05,923.362,2.79333,533.317,3373.79,907.373,4.00676,515.71,223528,3370.11,903.785,1.142,509.045,3369.08,901.019,2.27293,507.088
89199.32447,0,89199.32447,25.71034262,34.19718423,544.580709,19.27943226,25.71,,0.207158,0.109077,0.357194,30.2868,2.97447,28046.5,20953.8,845980.982,467.626,19652.2,1094.7,2.8018,2398.13,1530.75,13688.6,40000,89203.3,0.02995,0.0633404,72381.9,3806.65,147704,4.60E-06,145964,545964,4253.25,1233.53,1.64077,734.832,4373.49,1208.41,3.59102,708.019,145964,4359.75,1203.46,0.445863,700.266,4363.08,1198,2.16378,695.946
113562.354,20287.9657,133850.3197,28.97721479,38.62189715,643.8095909,24.41285896,24.59,,0.152384,0.140685,0.5121,41.7426,3.72823,45474,45832.3,1238682.867,701.686,28609.4,1768.15,3.0238,2026.85,2282.86,20076.7,40000,133852,0.0422279,0.100226,79348.7,3792,142053,2.95E-06,190613,590613,5488.05,1735.95,1.89064,1033.7,5644.99,1701.6,3.72025,995.758,190613,5617.57,1695.95,0.461537,987.226,5627.39,1689.12,2.15499,981.221
113562.354,80199.89413,193762.2481,11.57900925,34.6059266,583.740349,0,6.79,,0.184478,0.0598976,0.512194,51.8986,4.60906,31718,19217.6,668658.4848,1015.67,15361.2,1037.03,3.03762,294.098,1464.88,13118.9,40000,193748,0.0198835,0.0237631,78704.9,2031.18,88807.1,3.96E-06,250509,650509,2353.65,813.498,3.3502,462.896,2400.69,800.981,4.27526,448.886,250509,2397.33,797.494,1.70289,442.526,2395.9,795.34,2.66599,441.088
113562.354,81299.33897,194861.693,11.67161508,25.52273355,627.9645897,0,6.8,,0.0357985,0.0629048,0.526993,53.2253,4.43428,32845.3,20704.8,679072.7415,1021.43,15581.3,1072.33,3.02033,478.75,1521.47,13608.4,40000,194846,0.0219706,0.0242042,77692.3,1935.06,85912.9,1.00E-06,251607,651607,2469.25,898.334,3.24109,514.139,2520.94,884.31,4.42751,498.418,251607,2517.59,881.422,1.39158,492.201,2516.19,878.826,2.58225,490.476
113562.354,38077.43399,151639.788,34.97914452,42.54901101,619.5425315,46.53261344,26.2,,0.0805024,0.117989,8.68732,45.0521,4.06688,43003.8,39908.5,1549317.637,795.067,35609.8,2385.78,3.04452,0.648228,2126.57,18766.6,40000,151665,0.0502536,8.25266,94856.6,2164.61,126713,1.00E-06,208426,608426,4569.33,2067.24,1.81139,1303.31,4730.09,2024.76,3.63144,1255.5,208426,4696.73,2018.76,0.457193,1246.83,4719.56,2010.15,2.12009,1238.7
