WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
113562.354,16026.35378,129588.7078,25.51268626,43.3198611,736.4275847,3.134386261,22.36,,0.473309,0.129159,0.484426,44.5739,4.0517,42741,38596.3,1009350.251,679.244,23452.9,1300.48,3.03979,1887.1,2090.48,18462.9,40000,129571,0.0354217,0.0460794,78596.8,3684,136327,1.22E-05,186332,586332,5066.01,1452.15,2.32339,788.701,5176.58,1428.29,3.54125,762.496,186332,5167.35,1421.17,0.74684,752.714,5166.37,1416.87,2.13436,749.359
89771.26392,0,89771.26392,22.5816666,36.79994927,668.2210977,0.789790319,22.58,,0.441296,0.0987889,0.4563,35.9382,3.32738,27189.8,18393.4,637739.5597,470.533,14848.9,791.072,2.8187,2369.98,1432.61,12839.1,40000,89757.7,0.0242372,0.102984,69507.4,3585.52,138668,1.51E-05,146519,546519,3880.11,993.435,2.16411,526.427,3956.89,977.926,3.43947,510.034,146519,3950.75,972.561,0.723004,502.075,3951.56,969.487,1.78509,499.854
113194.0556,0,113194.0556,28.13049432,21.37817925,575.3969622,28.97485835,28.13,,0.0272051,0.140631,0.441539,31.8281,3.02435,39568.1,38197.9,1192555.947,593.435,27516.4,1729.93,2.92172,2517.37,2079.41,18369.6,40000,113202,0.0431674,0.128032,74638.5,3770.04,150734,1.00E-06,169963,569963,5479.95,1775.86,1.60578,1068.5,5644.75,1739.79,3.71719,1028.69,169963,5608.62,1734.63,0.356277,1020.67,5625.26,1726.7,2.15065,1013.52
78856.25918,0,78856.25918,21.14154831,44.83943824,513.4864092,9.077869419,21.14,,0.673376,0.0784756,0.357598,28.4515,3.26274,22292.9,12444.6,611095.5768,413.37,14317.1,669.453,2.87569,134.081,1174.98,10591.3,40000,78853.6,0.0191599,0.0848658,91943.8,3435.5,139381,2.02E-05,135615,535615,3076.76,788.729,2.01119,454.88,3145.94,774.44,3.43165,440.284,135615,3140.4,768.799,0.963465,432.273,3139.03,766.396,1.97224,430.788
113562.354,38518.71179,152081.0658,18.48867172,21.00531447,497.5953293,6.177707866,13.81,,0.272612,0.079136,0.424764,40.7726,3.68782,30589.8,22027.1,700652.843,797.198,16235.5,947.362,2.87218,2505.91,1570.16,14028.6,40000,152072,0.021065,0.0349233,64239.6,3404.32,132264,6.74E-06,208833,608833,3093.8,864.329,2.67388,504.122,3170.4,849.111,3.90221,487.543,208833,3166.83,845.173,1.18802,480.684,3165.44,842.6,2.27104,478.924
113562.354,30060.92061,143623.2746,18.50185704,29.21373345,629.0242006,0,14.63,,0.252765,0.0892474,0.463882,43.5458,3.7089,33154.1,24657.5,730649.4091,752.822,16911.4,1007.1,2.90529,2254.3,1662.99,14827.2,40000,143607,0.0253855,0.0433945,68742.4,3197.1,124398,6.58E-06,200368,600368,3499.74,1039.26,2.66254,572.371,3575.75,1022.83,3.78425,554.109,200368,3570.73,1018.46,0.949736,546.763,3569.9,1015.42,2.10805,544.549
113562.354,3928.925868,117491.2799,14.09307553,16.13375529,736.2245387,0,13.62,,0.243407,0.0913364,0.427176,41.1988,3.48334,30763.5,20919.6,819110.6501,615.839,18970.3,1117.63,2.88269,987.702,1529.48,13677.6,40000,117476,0.0335373,0.0341195,84606.5,2397.75,101709,5.27E-06,174237,574237,3586.87,1372.05,2.28157,736.793,3662.8,1351.34,3.6965,713.721,174237,3654.4,1345.94,0.607439,705.306,3653.46,1341.49,2.19276,701.957
113562.354,18741.64437,132303.9984,32.69352904,34.36007902,739.3074795,26.14406659,28.06,,5.82E-05,0.157068,0.580818,45.4165,3.75183,50188.1,54123,1324570.311,693.578,30485.8,1998.06,3.06165,2203.42,2486.3,21768.5,40000,132305,0.0495742,0.130836,78001.1,3473.23,147006,1.00E-06,189066,589066,6127.97,2035.73,1.75781,1207.46,6301.95,1996.43,3.8108,1163.56,189066,6263.97,1991.31,0.353301,1155.46,6282.71,1982.97,2.14766,1147.78
113562.354,17653.74158,131216.0956,22.92535145,28.27499142,701.4424738,0,19.84,,0.207024,0.113244,0.503399,43.2082,3.59323,37595.2,31929.4,825574.095,687.769,19102,1144.44,2.92333,2732.94,1897.32,16828.7,40000,131197,0.0310037,0.0788949,67639.7,3583.21,134606,5.61E-06,187958,587958,4439.57,1269.48,2.39301,688.68,4537.16,1249.01,3.65581,665.908,187958,4527.3,1244.16,0.680872,658.081,4529.74,1240.15,1.94724,654.88
113562.354,79178.27656,192740.6306,18.61778634,42.48756614,535.3123092,2.513883063,10.97,,0.495201,0.0759799,0.519024,50.1611,5.09932,37088.1,26802.6,762959.7017,1010.32,17610.2,1100.68,3.10592,950.325,1735.21,15446.3,40000,192726,0.0194449,0.0409658,76878.2,3154.57,121321,1.25E-05,249487,649487,2978.75,797.467,3.31726,454.272,3043.41,784.318,3.94896,439.777,249487,3040.31,779.545,1.93461,432.765,3039.19,777.797,2.54613,431.447
113562.354,41612.65578,155175.0098,21.82298247,21.74735885,638.3976182,1.763719263,15.97,,0.168128,0.0980502,0.504967,46.4444,3.8479,37375.3,30768,779085.0814,813.378,18000.4,1105.94,2.94829,2578.63,1861.76,16526.3,40000,155158,0.0264499,0.0533072,65969.8,3471.43,131400,4.33E-06,211919,611919,3839,1083.4,2.6601,607.582,3927.64,1065.29,3.86699,587.445,211919,3921.79,1061.3,0.899365,580.345,3922.01,1058,2.10168,577.857
113562.354,13596.45269,127158.8067,32.85131055,30.38724802,578.9857705,44.01256216,29.34,,1.00E-06,0.114372,10.01,36.8657,3.34286,36679.3,31371.3,1391546.948,666.731,31974.8,2151.6,2.96028,86.412,1880.31,16684.1,40000,127184,0.0498838,9.65685,94873.1,2175.79,131462,1.00E-06,183945,583945,4427.93,2051.73,1.57231,1286.89,4588.75,2009.85,3.59184,1239.64,183945,4550.03,2004.64,0.350354,1231.75,4574.88,1995.35,2.09944,1222.89
113562.354,92800.97581,206363.3298,11.61845804,47.99135477,460.0994379,0,6.39,,1.29106,0.0515078,0.552786,50.0985,7.52521,30058.9,16644.6,701185.7071,1081.74,16079.4,1116.53,3.10396,0.133427,1361.72,12223.2,40000,206350,0.013823,0.0821598,76566.5,2283.26,95426.6,3.35E-05,263111,663111,2032.17,565.409,4.04197,311.601,2063.74,557.681,3.86677,302.644,263111,2060.86,553.643,2.60452,297.213,2060.31,552.918,2.64573,296.447
92134.50149,0,92134.50149,23.74190497,47.20232245,459.821605,22.17161393,23.74,,0.597098,0.102151,0.280737,26.4795,3.23542,28471.2,19670.9,917744.3447,483.031,21479.2,1027.63,2.96144,223.739,1482.35,13270.1,40000,92141.9,0.0282691,0.0306958,96067.8,3740.24,145850,1.27E-05,148903,548903,3985.69,1166.13,1.71108,703.696,4097.17,1142.31,3.53443,678.613,148903,4089.04,1135.15,0.698659,668.869,4086.06,1130.76,2.47426,665.926
113562.354,34693.38653,148255.7405,17.04758104,21.03773858,538.7421909,0,13.06,,0.369837,0.0757058,0.448011,41.1721,3.77642,29510.8,20181.9,640832.8467,777.115,14842,873.832,2.86301,2458.01,1501.81,13438.4,40000,148241,0.0199306,0.0530089,63744.2,3240.74,126937,1.05E-05,205002,605002,2969.3,816.169,2.89369,452.801,3032.03,803.439,3.77555,438.696,205002,3029.06,799.301,1.33194,431.885,3028.23,797.225,2.11998,430.386
113562.354,47261.17599,160823.53,18.04966677,28.14754264,676.1958907,0,12.75,,0.143173,0.088158,0.512037,49.0296,3.9921,36009.7,27301.6,766426.9071,842.986,17683.3,1112.61,2.96809,1790.23,1751.61,15586.6,40000,160806,0.0268297,0.0396123,72509.7,2920.27,115233,3.37E-06,217567,617567,3455.61,1097.89,2.77375,611.748,3532.36,1080.34,3.95384,592.064,217567,3526.93,1076.47,0.931307,585.013,3526.32,1073.19,2.20361,582.6
113562.354,78418.82811,191981.1821,31.75557941,30.77870037,669.6827049,30.63527751,18.78,,1.00E-06,0.128772,0.621404,53.67,4.36985,54555.3,61306.7,1273382.649,1006.44,29238.9,1989.63,3.09532,2125.74,2650.93,23126.5,40000,191985,0.0410873,0.0963648,75957.8,3441.7,134609,1.00E-06,248746,648746,5001.92,1687.31,2.25853,1066.95,5164.13,1652.76,4.26306,1028.2,248746,5139.93,1649.85,0.574684,1021.71,5150.89,1643.49,2.27491,1016.12
82528.14226,0,82528.14226,17.67192509,45.74376027,455.4958491,5.873887704,17.67,,1.41257,0.0620769,0.710575,25.4708,4.00087,19460.8,9809,551778.5965,432.61,12924.5,607.359,2.81023,0.165894,1041.59,9417.31,40000,82523.6,0.0144737,0.470016,90100.7,3206.09,134148,4.81E-05,139285,539285,2441.97,595.025,2.51093,337.49,2489.21,585.333,3.18476,327.292,139285,2484.31,580.159,1.58923,320.569,2483.08,578.947,1.91819,319.661
113562.354,55331.34709,168893.7011,25.04511893,32.86460978,652.4050288,10.71194378,16.84,,0.0218776,0.109107,0.540934,49.6172,4.03871,43208.3,39964.7,941123.4131,885.328,21696.8,1383.38,3.00851,2311.62,2128.1,18779.5,40000,168883,0.0313492,0.0575053,70388.2,3516.62,131873,1.00E-06,225644,625644,4257.05,1285.71,2.4893,758.29,4372.01,1261.85,4.06766,731.793,225644,4361.97,1258.35,0.718901,724.905,4364.26,1253.97,2.1993,721.421
113562.354,73228.00918,186790.3632,29.00835531,18.68865533,635.0130802,25.46628525,17.64,,1.10E-06,0.119853,0.588029,51.9099,4.24931,49916.8,52552.5,1157255.531,979.208,26603,1777.62,3.05546,2177.41,2448.96,21459.1,40000,186791,0.0369995,0.0812738,73704.8,3534.84,133092,1.00E-06,243552,643552,4657.89,1519.43,2.32058,950.473,4805.29,1488.53,4.24401,915.991,243552,4786.45,1485.63,0.626419,909.531,4794.13,1479.98,2.26134,904.706
113562.354,25237.7121,138800.0661,35.080332,43.19088352,672.3054451,41.14925022,28.7,,0.164643,0.119087,10.978,44.1055,3.99659,41019.4,36663.5,1529471.016,727.734,35209.5,2299.36,3.01378,0.424971,2036.25,18005.4,40000,138821,0.0517692,10.5525,95591.7,2068.64,122308,2.07E-06,195582,595582,4623.86,2128.53,1.7849,1307.34,4776.84,2086.44,3.51272,1259.93,195582,4741.73,2079.46,0.43643,1250.43,4763.47,2070.77,2.07816,1242.2
113562.354,59931.6587,173494.0127,11.53581844,32.13035627,557.4441664,0,7.55,,0.253874,0.0590364,0.475743,47.6585,4.22344,28639.6,16861.5,632901.6196,909.428,14580.6,940.726,2.94648,759.602,1370.7,12301.4,40000,173480,0.0193582,0.0267428,75097.8,2177.35,94263.5,5.75E-06,230241,630241,2319.59,792.028,3.18391,447.551,2366.24,780.006,4.10634,434.109,230241,2362.83,776.408,1.5774,427.687,2361.46,774.328,2.49253,426.294
113562.354,11477.19406,125039.5481,28.69400064,21.59601707,491.3654141,39.99631521,26.06,,0.00380022,0.0918747,11.2342,32.155,3.11233,29557.3,22381.9,1227118.312,655.616,28230.6,1863.34,2.82402,1.1132,1582.98,14139.1,40000,125064,0.0416997,10.9306,95053.8,2238.3,117891,1.00E-06,181825,581825,3548.08,1716.7,1.66772,1091.38,3686.64,1680.71,3.62538,1051.05,181825,3654.83,1675.92,0.425162,1043.48,3674.99,1667.99,2.08186,1036.12
96713.35308,0,96713.35308,13.6328189,40.35993882,704.8566746,0,13.63,,0.581227,0.0783269,0.396718,38.2202,3.62923,25303.4,14436.7,702689.6171,506.93,16372.8,860.012,2.87085,27.042,1266.84,11395.8,40000,96700.7,0.0270884,0.0332117,91437.8,2339.69,101104,1.48E-05,153462,553462,3086.13,1108.99,2.28782,585.34,3142.04,1093.09,3.5399,568.266,153462,3135.21,1086.72,0.837328,559.289,3133.07,1083.54,2.10442,557.159
113562.354,76648.30395,190210.658,25.46679037,15.38083947,468.6875728,31.97025342,15.2,,1.49E-06,0.101239,0.502229,47.6704,4.13621,42987.5,40926.6,1083485.161,997.187,24950.3,1621.17,3.00909,1973.57,2154.18,18998.7,40000,190221,0.0316257,0.0432375,73454,3511.97,133606,1.00E-06,246982,646982,3918.69,1301.11,2.23146,849.506,4058.44,1272.58,4.3565,818.214,246982,4047.35,1270.05,0.760996,812.115,4049.55,1265.03,2.44929,808.067
113562.354,89327.5903,202889.9443,22.37810307,29.63591748,582.4283597,9.625706689,12.53,,1.33E-05,0.0888646,0.542215,52.7851,4.40381,41810.8,36066.9,826009.1777,1063.55,18995.2,1261.91,3.03204,2142.11,2019.23,17861.7,40000,202879,0.0249409,0.034768,66927.2,3291.26,125054,1.00E-06,259640,659640,3464.57,1022.68,2.8925,618.582,3559.53,1003.53,4.43719,597.468,259640,3555.09,1000.93,1.10454,591.329,3554.59,997.637,2.45801,588.951
113562.354,11933.23886,125495.5929,31.7855044,35.17267275,456.315103,53.83115712,28.76,,0.00525748,0.114808,7.123,30.8791,3.18373,36000.5,31123.5,1473663.403,658.064,33912.5,2227.73,2.97377,10.2711,1872.71,16619.5,40000,125531,0.0487592,6.8296,95072.6,2323.89,145145,1.00E-06,182292,582292,4431.78,2009.43,1.44755,1297.18,4605.17,1965.54,3.56757,1248.01,182292,4566.91,1959.92,0.377962,1239.86,4592.32,1950.37,2.17911,1230.77
113562.354,84023.10219,197585.4562,37.88246747,21.88324262,563.979944,61.97690695,21.77,,1.00E-06,0.136734,0.564046,51.7235,4.37813,59311.4,70463.1,1623766.116,1035.97,37322.2,2499.16,3.19517,937.671,2848.11,24740.3,40000,197619,0.051394,0.0640502,86289.5,2589.24,150233,1.00E-06,254380,654380,5274.35,2113.42,1.80523,1423.12,5485.06,2067.21,4.31457,1371.28,254380,5457.81,2064.11,0.471146,1364.66,5469.36,2055.76,2.55208,1357.09
113470.506,0,113470.506,14.3380131,37.31320002,563.212916,0,14.34,,0.771884,0.076972,0.35449,30.9506,3.54228,26224.1,16104.2,700351.2617,594.771,16340.4,835.066,2.86091,868.428,1339.09,12026.2,40000,113457,0.0230741,0.0600442,84038.2,2913.99,118643,2.12E-05,170218,570218,3028.71,944.92,2.62327,504.853,3086.04,931.278,3.45381,489.893,170218,3080.31,925.146,1.21256,481.444,3078.88,922.965,1.97457,479.882
113562.354,74180.20415,187742.5582,30.68885295,29.33585583,572.4036199,37.70204858,18.56,,1.00E-06,0.123199,0.571906,50.2414,4.21554,51012,55350,1287781.154,984.26,29590.5,1991.14,3.07277,1952.47,2515.12,22006.9,40000,187755,0.0401609,0.0825683,77024.3,3424.52,137357,1.00E-06,244516,644516,4774.7,1651.12,2.10654,1068.39,4941.48,1615.78,4.26466,1029.01,244516,4918.07,1612.93,0.57702,1022.63,4927.95,1606.43,2.32588,1016.93
113562.354,34966.2175,148528.5715,22.6568549,23.59305818,526.5534755,16.57990573,17.32,,0.106756,0.100475,0.433087,41.0499,3.56737,35960.2,30431.2,907949.4793,778.614,21010.9,1255.72,2.91323,2437.05,1851.33,16437.5,40000,148527,0.0290202,0.0373329,69546.1,3609.72,137428,2.15E-06,205288,605288,3912.27,1192.47,2.23545,722.082,4026.93,1168.98,3.94413,696.363,205288,4019.16,1165.19,0.702539,689.325,4018.99,1160.81,2.31121,686.01
85320.56074,0,85320.56074,20.04626622,25.53306435,511.2827142,7.328724849,20.05,,0.350503,0.0754984,0.333163,28.3178,2.83967,20764.2,12556.5,550987.4555,447.249,12856.2,656.257,2.64176,2996.69,1180.32,10638.2,40000,85316.1,0.0184655,0.0619936,60344.6,3493.29,142600,1.06E-05,142077,542077,2954.89,759.415,2.06025,442.98,3025.33,745.464,3.5921,428.614,142077,3020.84,741.322,0.791555,421.689,3019.94,738.618,1.95559,419.977
113562.354,45095.93759,158658.2916,32.33475674,37.55557612,564.7097913,43.88041899,23.14,,0.00450129,0.103285,8.88313,44.535,3.95117,39121.1,34148.2,1397985.52,831.854,32084.7,2199.6,2.98687,0.501069,1963.58,17390.8,40000,158683,0.0447573,8.45539,94284.7,2220.47,117568,1.00E-06,215444,615444,3990.66,1841.13,1.89696,1178.31,4139.53,1802.82,3.78161,1135.23,215444,4110.26,1798.08,0.502233,1127.57,4131.41,1790.29,2.11569,1120.31
108971.773,0,108971.773,24.12611628,21.39887314,672.8838062,5.287539194,24.13,,0.225553,0.121898,0.446881,36.3996,3.21578,34936.6,29529.3,857200.162,571.19,19870.1,1151.94,2.86484,2954.35,1823.12,16197.1,40000,108959,0.0330432,0.0875627,67236.4,3778.86,141655,6.00E-06,165720,565720,4774.72,1354.86,2.0437,743.13,4885.38,1331.83,3.55935,717.887,165720,4871.77,1326.51,0.524325,709.706,4875.93,1321.73,1.94,705.816
113562.354,51940.38351,165502.7375,37.64035805,37.66490586,716.8903112,44.63687194,25.83,,1.00E-06,0.125511,8.24321,51.155,4.25713,48939.5,48835.8,1555112.351,867.718,35639.1,2498.59,3.1083,50.6433,2358.43,20706.9,40000,165524,0.0530686,7.74705,95224.6,2123.67,125716,1.00E-06,222285,622285,4863.13,2180.01,1.90407,1373,5030.46,2136.44,3.77369,1323.46,222285,4995.15,2131.6,0.421111,1315.72,5020.45,2122.74,2.11798,1307.27
81229.47693,0,81229.47693,35.45299209,16.26306277,517.7961402,42.26361341,35.45,,1.00E-06,0.0935529,13.923,28.987,2.96842,23581.4,15825.8,1122317.208,425.977,25880.4,1643.39,2.7362,0.680049,1327.29,11923.4,40000,81258.5,0.04169,13.6514,91693.7,2218.28,131713,1.00E-06,138019,538019,3618.37,1720.36,1.20083,1095.65,3763.09,1682.64,3.41538,1054.02,138019,3720.07,1677.17,0.302589,1046.24,3742.12,1667.6,2.18512,1037.28
89500.90291,0,89500.90291,12.22644037,43.38485528,617.2817034,0,12.23,,1.10014,0.0609363,0.415295,33.4764,3.96886,20377.8,10137.6,598824.9809,469.131,13996.5,689.128,2.76118,0.124363,1059.1,9571.86,40000,89490.3,0.0197585,0.0974552,86793.9,2242.16,99894.8,3.25E-05,146251,546251,2407.64,808.97,2.57417,425.997,2444.77,798.076,3.32318,414.304,146251,2438.72,792.039,1.31578,406.296,2437.45,790.338,1.85092,405.079
89287.79581,0,89287.79581,19.89679473,23.35077038,590.6101314,0.535702133,19.9,,0.420725,0.0808654,0.449083,31.9974,3.0607,22708.9,14123.5,529406.9871,468.006,12328.2,655.016,2.68344,3103.93,1252.83,11273.3,40000,89275.8,0.0191775,0.137587,59155.2,3475.98,138500,1.55E-05,146037,546037,3175,786.082,2.29603,424.69,3237.49,773.832,3.48217,411.863,146037,3233.89,769.449,0.868018,404.876,3234.62,767.101,1.74745,403.274
113562.354,83369.13428,196931.4883,29.41693795,18.98005949,542.406938,36.81858239,16.96,,1.00E-06,0.116152,0.568434,50.7166,4.30819,49992.9,53362.2,1238220.057,1032.43,28447.1,1919.1,3.06164,1979.22,2468.28,21619.2,40000,196944,0.0373804,0.075673,75805.7,3490.17,134297,1.00E-06,253705,653705,4498.32,1537.01,2.19903,1002.95,4658.32,1503.73,4.35133,965.993,253705,4638.13,1501.18,0.655086,959.845,4646.09,1495.22,2.35079,954.702
113562.354,9281.127297,122843.4813,20.9417256,21.20698672,578.6023966,5.374928018,19.36,,0.289539,0.100946,0.390836,35.3402,3.24223,32080.4,25166.2,783047.7183,643.917,18188.9,1014.62,2.84421,2812.61,1680.38,14976.5,40000,122832,0.0272143,0.0479433,66304.9,3647.55,139072,7.53E-06,179593,579593,3951.31,1116.18,2.29747,626.069,4045.04,1097.1,3.66219,605.221,179593,4038.44,1092.18,0.750457,597.365,4037.86,1088.57,2.07112,594.702
101403.7408,0,101403.7408,34.34120047,22.20255027,639.9098402,37.73168176,34.34,,1.04E-06,0.110334,14.0641,34.9524,3.20917,31129.1,23844.3,1270948.714,531.696,29248.1,1920.74,2.87345,2.72103,1634.82,14585.3,40000,101425,0.0493745,13.7305,94930,2057.58,125650,1.00E-06,158186,558186,4283.81,2030.69,1.42232,1238.12,4432.21,1990.46,3.4708,1193.04,158186,4389.54,1984.61,0.299453,1184.75,4413.38,1974.98,2.07462,1175.58
77684.06256,0,77684.06256,38.24971264,15.95396731,507.5007188,47.3947326,38.25,,1.00E-06,0.103214,12.5227,28.5815,2.98904,25041.6,17400.2,1190144.031,407.415,27444.4,1742.78,2.79881,9.72766,1392.77,12493.2,40000,77717.5,0.04477,12.2545,92224.5,2264.43,143504,1.00E-06,134479,534479,3991.66,1848.32,1.06742,1183.89,4151.59,1807.26,3.38407,1138.53,134479,4103.8,1801.39,0.275213,1130.5,4128.57,1790.8,2.26166,1120.45
113562.354,40534.09592,154096.4499,29.35262733,14.63121919,589.6107512,31.4995413,21.63,,1.14E-06,0.129963,0.537124,44.594,3.75219,46028.6,47445.7,1228037.001,807.856,28263,1853.47,3.01045,2255.67,2323.74,20417.8,40000,154105,0.0409843,0.100355,75600.8,3604.12,141735,1.00E-06,210866,610866,5051.05,1685.02,1.91734,1051.31,5214.11,1650.03,4.00791,1012.42,210866,5186.3,1646.29,0.467805,1005.4,5198.52,1639.37,2.21233,999.27
113562.354,3927.857321,117490.2113,25.00898264,35.9928971,729.1230455,2.289264814,24.17,,0.299085,0.130374,0.483526,40.5247,3.55229,39568.6,35287.6,933221.7895,615.821,21635.4,1251,2.94989,2569.47,1996.8,17672.1,40000,117473,0.0356963,0.082326,71987.3,3748.25,139033,8.03E-06,174234,574234,5112.53,1462.67,2.1647,788.151,5225.03,1438.74,3.53035,761.726,174234,5211.68,1432.62,0.580283,752.829,5214.97,1427.85,1.95387,748.912
99422.89581,0,99422.89581,31.02786476,31.36053674,642.3456145,27.34274914,31.03,,0.000382404,0.14628,0.503419,35.1319,3.16535,38029.9,35622.5,1138210.979,521.238,26242.5,1671.07,2.90624,2598.9,2006.47,17753.8,40000,99430.2,0.0437846,0.15508,72977.3,3791.63,151199,1.00E-06,156191,556191,5706.86,1801.17,1.47247,1068.79,5871.86,1765.05,3.6758,1029.17,156191,5830.22,1759.85,0.309332,1021.22,5851.21,1751.38,2.11966,1013.51
113562.354,6341.700177,119904.0542,32.78212579,48.92316348,568.93783,44.87563581,31.05,,0.488363,0.114321,11.7814,33.9091,3.72835,35262.9,29515.6,1559880.727,628.707,36141.8,2112.83,2.92644,0.191022,1822.68,16193.5,40000,119931,0.0502004,11.4581,95088.3,2132.61,126737,6.01E-06,176692,576692,4441.75,2067.36,1.63678,1272.13,4588.92,2026.04,3.36247,1226.11,176692,4555.84,2016.25,0.515344,1214.04,4572.83,2008.02,2.10443,1206.39
76843.62718,0,76843.62718,31.491351,21.87277679,550.0358002,28.91376845,31.49,,0.0355694,0.0656898,18.3251,30.4105,2.96845,17579.3,9976.6,867983.0362,402.93,20048.7,1237.78,2.50109,0.215349,1050.56,9496.47,40000,76862,0.0317521,18.0417,89801.9,2050.66,96324,1.00E-06,133623,533623,2541.55,1310.06,1.45092,828.834,2643.92,1281.92,3.44566,798.181,133623,2613.08,1277.24,0.37884,790.951,2627.59,1270.09,2.05849,784.615
113562.354,44424.39611,157986.7501,21.82022673,45.66151485,502.1969853,16.49954008,15.68,,0.537209,0.0955939,0.430875,42.8347,4.35582,37895.2,30208.5,988790.4529,828.196,23002.1,1247.07,3.07698,700.014,1844.4,16378.5,40000,157985,0.0270647,0.022934,86927.8,3486.94,132755,1.09E-05,214746,614746,3730.7,1113.52,2.46773,669.411,3832.43,1092.24,3.81741,646.51,214746,3826.36,1085.93,1.21488,637.536,3823.76,1082.59,2.62326,635.309
113562.354,20507.54185,134069.8959,26.01762608,30.7202021,599.8103247,19.56416918,22.04,,0.055767,0.123878,0.477002,39.8856,3.43515,39972.2,37523.9,1049670.224,702.823,24240.6,1501.59,2.93166,2591.67,2060.55,18210.6,40000,134069,0.0364847,0.0858574,71603.6,3773.61,141332,1.12E-06,190830,590830,4828.9,1499.02,1.9713,893.476,4967.66,1469.61,3.81297,861.011,190830,4947.58,1465.29,0.48545,853.56,4955.13,1459.39,2.12201,848.538
113562.354,84245.50043,197807.8544,23.61386674,24.81271425,717.0198325,0,13.56,,0.000323482,0.0978331,0.608249,55.6734,4.45317,45193.9,40661.1,813575.6806,1036.85,18684,1268.19,3.05805,2263.07,2147.01,18938.5,40000,197786,0.0270096,0.0675601,66958.5,3273.55,123354,1.00E-06,254547,654547,3828.72,1105.2,3.04986,630.834,3918.15,1086.6,4.28195,609.846,254547,3911.58,1083.66,1.03286,603.442,3913.32,1080.39,2.22769,600.912
113562.354,2165.676428,115728.0304,25.59790471,38.61585336,527.2581285,26.05536249,25.12,,0.303345,0.128334,0.357118,30.4999,3.21261,37658.8,33912.9,1150779.038,606.71,26717.5,1504.29,2.95248,1824.34,1956.65,17332.1,40000,115735,0.0379277,0.0602357,81971.5,3893.26,146206,5.86E-06,172496,572496,5003.65,1561.35,1.76166,937.033,5149.28,1529.76,3.63016,902.581,172496,5130.24,1523.31,0.49867,893.379,5133.36,1517.11,2.2764,888.221
113562.354,11619.99877,125182.3528,30.66115134,49.39582702,711.697662,22.53242502,27.82,,0.451575,0.156939,0.488982,42.4234,4.07935,49162.3,50755.8,1372911.382,656.23,31844.3,1825.08,3.10116,1483.57,2405.59,21099.1,40000,125181,0.0464419,0.0685962,86115,3809.28,142655,9.28E-06,181942,581942,6139.11,1909.09,1.87528,1103.34,6297.85,1872.97,3.56572,1063.75,181942,6273.96,1864.5,0.509784,1052.75,6277.57,1857.68,2.23367,1046.85
113562.354,58306.19183,171868.5458,34.53232979,17.33543362,743.8372738,31.62561296,22.82,,1.00E-06,0.145446,0.629545,53.2188,4.23784,56639.8,65329.8,1373155.224,901.001,31542.8,2132.56,3.12197,2016.5,2739.16,23850.3,40000,171873,0.0477397,0.1065,78544.1,3264.12,141361,1.00E-06,228634,628634,5658.33,1959.89,2.02504,1216.41,5833.77,1920.87,4.09034,1172.46,228634,5802.78,1917.15,0.439649,1165.35,5817.84,1909.59,2.24884,1158.49
113562.354,8782.106204,122344.4602,22.42769217,16.04439923,450.1635161,24.10544991,20.82,,0.165701,0.104525,0.322969,29.6006,2.97079,31800.3,26371.1,965535.752,641.397,22409.5,1269.37,2.82894,2564.08,1720.91,15323.9,40000,122351,0.0308345,0.0403665,71372.9,3800.46,146245,3.11E-06,179112,579112,4063.42,1269.78,1.87122,784.818,4191.37,1243.14,3.77986,755.847,179112,4180.47,1238.6,0.570424,748.259,4180.98,1233.38,2.35359,744.198
94031.90333,0,94031.90333,33.08876089,15.47230796,665.187433,29.35475173,33.09,,0.000280241,0.0921702,17.3226,36.1124,3.22941,25759.4,17420.3,1088784.444,493.02,25076.2,1625.23,2.74287,0.394665,1393.59,12500.3,40000,94047.3,0.0430718,16.9793,93659.4,1958.7,106285,1.00E-06,150808,550808,3582.7,1771.02,1.50686,1065.11,3704.68,1736.76,3.46493,1026.98,150808,3667.4,1731.27,0.321339,1018.97,3686.81,1722.87,2.00587,1011.16
77772.51118,0,77772.51118,28.24584145,46.23105436,746.494722,7.479248319,28.25,,0.465849,0.117966,0.475068,40.071,3.64506,29644.7,20871.9,766138.3743,407.662,17846.6,942.234,2.91679,1497.49,1527.7,13662.3,40000,77764.7,0.029594,0.0788185,80711.9,3709.96,141368,1.40E-05,134526,534526,4628.13,1215.49,1.79296,658.107,4728.16,1194.62,3.4133,636.231,134526,4717.35,1188.17,0.514268,627.273,4718.62,1183.76,1.93873,623.943
113562.354,14614.42485,128176.7789,11.75025639,23.74015637,484.2815722,0,10.41,,0.674109,0.0567572,0.376622,32.9518,3.64624,22053.5,12207.9,568931.4156,671.874,13223.1,729.416,2.72856,1709.02,1163.6,10491.5,40000,128165,0.0169331,0.0673233,68826.5,2635.9,111948,1.88E-05,184926,584926,2232.29,693.154,2.97054,382.596,2275.03,683.165,3.61848,371.454,184926,2271.24,678.789,1.58964,364.832,2270.29,677.324,2.09427,363.756
113562.354,88269.93204,201832.286,28.67044676,21.15129993,493.40548,39.69896563,16.13,,1.00E-06,0.111141,0.552221,50.0688,4.33868,48759.2,51212.8,1230689.905,1058.14,28276,1905.53,3.05531,1890.46,2416.69,21191.3,40000,201848,0.0360434,0.0673689,75967.9,3486.28,133872,1.00E-06,258609,658609,4297.81,1482.78,2.17756,982.617,4457.35,1449.89,4.40713,946.252,258609,4438.92,1447.53,0.700988,940.273,4445.65,1441.74,2.39582,935.316
113562.354,39150.25171,152712.6057,12.22337851,24.87873549,499.3193152,0,9.09,,0.456945,0.0576367,0.431463,41.0139,3.9811,25202.8,14480.6,584105.689,800.492,13512.7,811.951,2.83733,1554.92,1268.79,11412.9,40000,152700,0.0170783,0.0447677,68214.6,2573.03,107950,1.20E-05,209461,609461,2264.8,699.014,3.12424,391.099,2309.74,688.618,3.84156,379.469,209461,2306.48,684.715,1.68646,373.136,2305.47,683.131,2.29032,371.998
113562.354,40393.58164,153955.9356,12.68327673,43.76502764,473.5655994,0,9.36,,1.67197,0.05811,0.532786,40.114,5.88734,26617.8,14740.8,683815.9991,807.009,15834,935.954,2.99196,0.334238,1280.31,11513.5,40000,153943,0.0159308,0.152276,84864.8,2659.28,109581,4.65E-05,210704,610704,2290.75,651.827,3.5288,351.116,2328.91,642.955,3.47835,340.866,210704,2325.13,638.152,2.01243,334.464,2324.4,637.23,2.11194,333.558
104311.462,0,104311.462,16.27145316,17.79801752,565.1170828,0,16.27,,0.487981,0.0770079,0.363862,30.9282,3.12743,23984.7,15012.6,596670.5264,546.759,13898.6,734.192,2.72176,2494.75,1292.23,11617.6,40000,104299,0.0209568,0.067228,65853.5,3183.14,128177,1.52E-05,161060,561060,3025.64,858.338,2.47049,463.417,3085.66,845.464,3.52533,449.529,161060,3081.25,840.601,1.00357,442.075,3080.31,838.274,1.89266,440.476
113562.354,9529.220678,123091.5747,14.19113299,39.79062649,738.8041132,0,13.09,,0.469754,0.0916413,0.434876,43.2603,3.88788,32532.8,21964.6,879728.6378,645.195,20435.1,1139.43,2.97624,215.672,1567.89,14009,40000,123076,0.0332607,0.0240501,92557.4,2362.17,100173,1.02E-05,179837,579837,3604.3,1361.33,2.41383,728.088,3675.81,1341.18,3.64998,705.769,179837,3668.24,1334.47,0.800662,696.258,3665.65,1330.43,2.38166,693.426
113562.354,47680.32599,161242.68,28.57451475,44.49192574,597.6779908,28.09909935,20.12,,0.215809,0.127382,0.498316,46.6631,4.26876,48095.6,48471.7,1276275.317,845.299,29523.2,1776.27,3.09792,1370.22,2349.39,20631.6,40000,161247,0.0386726,0.0442273,84259.4,3672.88,136783,3.88E-06,218008,618008,4959.42,1590.94,2.12528,978.461,5109.6,1558.31,3.89062,942.656,218008,5094.4,1552.7,0.644228,934.06,5095.29,1546.9,2.42804,929.313
113562.354,20555.47827,134117.8323,38.21946602,25.57009315,713.0050681,46.93826687,32.36,,1.00E-06,0.141959,8.14593,44.7304,3.74486,47001.2,46618.4,1574715.13,703.205,36138.1,2480.33,3.09659,419.079,2302.86,20243.7,40000,134142,0.0594708,7.71141,93758.1,2094.32,141935,1.00E-06,190903,590903,5509.51,2443.24,1.52223,1516.65,5692.99,2395.12,3.58886,1461.98,190903,5648.67,2389.41,0.303213,1453.66,5678.37,2378.83,2.13163,1443.36
113562.354,94365.93704,207928.291,19.94825064,39.30262005,611.0483728,0,10.89,,0.194444,0.0806681,0.556917,54.3223,4.96376,40919.3,32008.9,759370.1676,1089.91,17452.8,1170.05,3.1093,1412.43,1899.73,16849.2,40000,207909,0.0212011,0.0372223,71894.5,3090.19,118335,4.88E-06,264670,664670,3161.7,868.384,3.38191,493.818,3230.48,854.131,4.19312,477.963,264670,3227.71,850.242,1.7065,471.342,3226.73,848.043,2.55594,469.728
113562.354,40260.91612,153823.2701,32.53185119,18.09507664,628.0244505,37.6662279,24.02,,1.00E-06,0.140783,0.547571,46.0509,3.83585,50004.1,53957,1364053.147,806.448,31377.3,2074.84,3.07199,1895.34,2482.38,21736,40000,153836,0.0467923,0.0966463,79229.8,3286.68,147189,1.00E-06,210597,610597,5469.43,1923.47,1.80202,1207.03,5648.46,1883.66,4.0043,1162.52,210597,5616.49,1879.65,0.408007,1155.28,5631.34,1871.69,2.27812,1148.05
97121.42599,0,97121.42599,27.57589784,46.0713433,725.0469334,9.464941424,27.58,,0.517385,0.134589,0.443198,39.227,3.7378,36901.7,30664.2,977185.9372,509.087,22755.6,1208.98,2.98809,1676.79,1858.55,16499,40000,97112.3,0.0360624,0.0553752,81595,3808.52,141702,1.36E-05,153873,553873,5277.09,1480.71,1.88663,808.965,5395.51,1455.14,3.44089,781.503,153873,5383.55,1447.52,0.548634,771.384,5383.56,1442.5,2.09527,767.439
113562.354,25396.75546,138959.1095,11.01440623,26.9745177,517.9045438,0,9,,0.4987,0.0568474,0.395928,38.0035,3.73952,23644.6,13091.1,595089.5493,728.396,13799.8,794.22,2.79364,1176.54,1205.53,10859.2,40000,138947,0.0184575,0.0390378,73131.6,2342.06,101618,1.25E-05,195708,595708,2235.78,755.389,2.96611,419.594,2279.1,744.366,3.78021,407.328,195708,2275.13,740.098,1.5008,400.535,2273.89,738.299,2.22621,399.303
113562.354,55177.13086,168739.4849,19.63505524,21.54028996,572.84727,1.754250101,13.21,,0.186744,0.0833188,0.495008,46.9485,4.00274,34788.4,26476.1,703863.4841,884.494,16244.8,1016.8,2.94383,2451.92,1724.4,15353.8,40000,168724,0.0219846,0.0428537,63953.6,3329.95,127721,4.86E-06,225485,625485,3262.01,900.585,2.89818,511.877,3336.88,885.562,3.98997,495.237,225485,3333.51,881.955,1.211,488.62,3332.75,879.386,2.2325,486.772
113562.354,86631.10821,200193.4622,26.35496581,37.13151611,581.5856705,22.63271775,14.95,,2.84E-05,0.105577,0.541416,52.5194,4.545,47759.7,46621.4,1077738.97,1049.46,24830,1600.55,3.09025,1638.26,2302.94,20244.3,40000,200193,0.0317613,0.0348513,76447.3,3433.9,129127,1.00E-06,256954,656954,4102.22,1304.85,2.5456,819.118,4231.05,1278.19,4.37054,789.821,256954,4222.92,1275.02,0.856265,783.133,4223.07,1270.45,2.52766,779.612
113562.354,83451.29201,197013.646,16.9723244,23.68762999,588.4979146,0,9.78,,0.0572521,0.0726616,0.534681,52.1765,4.41312,35734.5,25734,668687.4359,1032.71,15350,1048.94,3.00993,1797.5,1699.59,15141.3,40000,196997,0.0204111,0.0366389,66479.8,2844.59,112363,1.39E-06,253758,653758,2847.32,835.204,3.23835,477.669,2910.1,821.659,4.29939,462.554,253758,2907.27,818.742,1.48637,456.53,2906.46,816.443,2.44861,454.899
111810.6262,0,111810.6262,21.12032976,35.45889419,560.2980748,7.814147072,21.12,,0.432544,0.104085,0.342504,31.0234,3.17277,31301.3,24013.6,824629.3091,586.095,19217.7,1005.57,2.8654,2271.27,1640.72,14636,40000,111802,0.0280371,0.0425531,73403.8,3707.38,141411,1.11E-05,168563,568563,4074.91,1151.04,2.16892,646.563,4171.81,1131.11,3.57094,625.019,168563,4164.96,1125.17,0.755083,616.314,4163.41,1121.49,2.12734,613.668
76026.05791,0,76026.05791,31.98269519,46.25220174,671.7128418,20.85592725,31.98,,0.333832,0.130545,0.45419,36.6062,3.49198,31105.1,23639.5,942749.9781,398.572,21899.6,1220.47,2.927,1409.71,1627.65,14523.7,40000,76030.6,0.0350412,0.0926072,84042.6,3877.26,147246,7.82E-06,132792,532792,5102.97,1443.4,1.46382,834.067,5236.06,1414.67,3.46157,803.54,132792,5214.16,1408.17,0.374765,794.59,5221.8,1401.65,2.13379,789.163
100539.3468,0,100539.3468,33.38953718,40.09234032,685.7128176,30.28384077,33.39,,0.255629,0.100041,17.2084,37.136,3.51697,28747.5,20611.4,1242845.308,527.132,28715,1764.63,2.80213,0.13408,1517.98,13578.2,40000,100554,0.0463014,16.8542,94492.4,1926.23,107230,3.39E-06,157315,557315,3896.68,1903.7,1.61319,1127.27,4020.18,1867.77,3.35078,1087.16,157315,3984.43,1860.21,0.390452,1077.25,4001.63,1852.06,2.00022,1069.7
113562.354,1005.986423,114568.3404,22.91034466,46.79025236,532.8440847,16.72216544,22.71,,0.718123,0.116009,0.324043,30.4609,3.59286,35707.6,28816.2,1051872.142,600.59,24594.8,1201.39,3.01591,870.973,1800.52,16004.4,40000,114567,0.0325367,0.031576,90539.9,3777.09,142308,1.59E-05,171328,571328,4537.65,1338.56,2.03407,773.075,4652.17,1313.88,3.51709,746.593,171328,4643.38,1305.61,0.838189,735.814,4640.38,1301.47,2.4005,732.908
113562.354,69657.17937,183219.5334,24.72223644,26.46390241,644.0133595,10.57177109,15.32,,0.000169276,0.103728,0.555188,51.6639,4.18925,43976.4,40646.7,916473.3486,960.426,21100.5,1375.16,3.02332,2284.15,2146.62,18935.2,40000,183209,0.029792,0.0533784,69151.1,3439.42,129344,1.00E-06,239970,639970,4045.17,1221.56,2.63195,728.308,4155.92,1198.79,4.22105,702.992,239970,4147.34,1195.77,0.807555,696.456,4149.12,1191.68,2.25735,693.258
101982.9141,0,101982.9141,36.18242474,22.35143465,672.1407452,40.18379556,36.18,,1.00E-06,0.121794,13.1742,36.6028,3.30258,34176.6,27677.1,1350661.408,534.738,31069.3,2054.42,2.93427,103.736,1763.85,15691.3,40000,102005,0.0534291,12.8229,94819.4,2049.87,132943,1.00E-06,158766,558766,4731.53,2196.91,1.36733,1335.64,4891.42,2153.7,3.46066,1287.1,158766,4845.46,2147.52,0.279423,1278.57,4871.74,2137.16,2.09898,1268.59
113562.354,89049.37941,202611.7334,31.51895208,29.98521096,653.7023267,31.59677481,17.67,,1.00E-06,0.124632,0.622663,54.5614,4.49097,55179.6,62242.1,1265038.603,1062.17,29037.9,1986,3.10248,2069.69,2671.68,23297,40000,202617,0.0398127,0.0900606,75731,3427.19,132809,1.00E-06,259378,659378,4837.37,1635.01,2.3405,1044.61,4997.62,1601.22,4.35505,1006.74,259378,4975.49,1598.59,0.6296,1000.46,4985.26,1592.51,2.3127,995.161
113562.354,63634.58354,177196.9375,31.36119795,28.53044562,472.2534628,50.72767301,20.1,,1.00E-06,0.0989986,6.35346,45.1385,3.9773,40293.5,36315.7,1361321.954,929.071,31162.9,2222.26,3.00912,122.554,2026.34,17921.8,40000,177227,0.0419073,5.92023,92089.3,2389.08,123313,1.00E-06,233988,633988,3807.47,1724.82,1.88088,1150.3,3964.62,1687.06,3.94936,1107.83,233988,3937.79,1683.81,0.553931,1101.43,3959.94,1676.29,2.16545,1094.44
113562.354,53518.93128,167081.2853,13.05585609,21.58268449,455.1375392,0,8.87,,0.462548,0.0550438,0.469293,42.872,4.32747,25628.8,14757.1,550802.5352,875.815,12703,804.922,2.86323,1969.99,1281.03,11519.7,40000,167068,0.0145266,0.0654834,61861.5,2794.17,114298,1.31E-05,223829,623829,2161.42,594.616,3.36014,334.887,2204.41,585.704,3.88853,324.824,223829,2202.34,582.232,2.04564,319.216,2201.75,581.062,2.4078,318.274
113562.354,25089.14404,138651.498,21.4688479,35.7162749,602.0801081,4.545236209,17.58,,0.348656,0.100391,0.440206,41.2909,3.73275,35410.8,28239.1,822572.9623,726.777,19095.4,1077.44,2.94474,2179.68,1782.03,15846.6,40000,138638,0.0271117,0.0399874,71902.6,3554.52,134770,8.89E-06,195399,595399,3931.18,1111.8,2.48887,623.677,4022.62,1093,3.71031,603.064,195399,4016.96,1087.81,0.910265,595.001,4015.63,1084.47,2.16682,592.578
90453.54628,0,90453.54628,37.28161213,42.31513393,511.1923194,52.36269087,37.28,,0.163488,0.118471,10.5136,28.7172,3.21325,30625.8,23837.1,1438248.814,474.369,33223,2048.72,2.90941,1.51903,1634.57,14583.1,40000,90489.6,0.0503009,10.2417,93982.5,2221.87,148061,2.00E-06,147251,547251,4589.41,2075.47,1.18923,1306.47,4760.67,2030.2,3.31211,1256.21,147251,4714.17,2022.65,0.31752,1246.65,4738.82,2012.03,2.22001,1236.54
84809.81828,0,84809.81828,17.15354,41.16679335,640.1542836,0,17.15,,0.704208,0.0751574,0.43252,34.5432,3.54088,22703.2,12436.6,566737.3674,444.533,13232.1,666.609,2.83382,566.43,1174.59,10588,40000,84798.1,0.0202989,0.0989557,84952.5,2941.93,121100,2.41E-05,141559,541559,2960.43,831.608,2.34347,438.371,3012.48,819.587,3.37707,425.789,141559,3007.29,814.082,1.01349,418.001,3006.3,811.956,1.79525,416.576
113562.354,43073.84253,156636.1965,26.72855129,24.92633089,507.0255644,31.91773067,19.38,,1.70E-06,0.116315,0.488837,42.199,3.66374,41755.7,40494.1,1144026.489,821.182,26359.3,1696.89,2.96639,2247.06,2142.49,18900.5,40000,156647,0.0362349,0.0784329,74379.2,3691.65,140158,1.00E-06,213408,613408,4513.57,1490.97,1.95295,946.479,4666.14,1458.98,4.06156,911.209,213408,4644.65,1455.55,0.544278,904.445,4652.61,1449.4,2.25662,899.158
113562.354,53439.74818,167002.1022,21.57326449,29.28126073,487.6301147,17.27444925,14.67,,0.0650142,0.090129,0.448735,44.047,3.80705,35818.4,29408.1,866851.4949,875.463,20032.4,1226.33,2.93704,2249.95,1819.29,16164.6,40000,167001,0.0260507,0.0273578,68837,3481.91,133631,1.26E-06,223762,623762,3504.69,1070.71,2.40581,663.119,3611.7,1049.12,4.14324,639.609,223762,3606.49,1045.92,0.873769,633.045,3605.16,1042.03,2.46075,630.26
113562.354,69203.80147,182766.1555,34.05848949,19.48944389,606.7115255,44.93162838,21.16,,1.00E-06,0.106011,7.63424,50.285,4.20582,44519.7,41958.1,1391846.654,958.228,31843.7,2290.05,3.04917,118.103,2181.82,19230.8,40000,182789,0.0452154,7.14916,93181.3,2247.15,116579,1.00E-06,239550,639550,4092.03,1857.99,2.03393,1207.64,4246.48,1819.64,3.96008,1164.12,239550,4218.04,1816.24,0.519531,1157.5,4240.43,1808.62,2.1367,1150.37
111894.995,0,111894.995,23.15120363,40.08292113,665.0604225,3.144119907,23.15,,0.525466,0.119796,0.407401,36.1367,3.54794,36048.9,29530.1,894783.2328,586.503,20841.9,1101.83,2.95187,2042.71,1823.14,16197.4,40000,111880,0.0320373,0.0526219,76945.5,3726.89,139461,1.46E-05,168641,568641,4700.43,1313.58,2.21713,706.774,4801.06,1292.38,3.46879,683.718,168641,4792.87,1285.39,0.74064,674.129,4791.83,1281.49,2.0325,671.178
113562.354,68247.41325,181809.7673,21.37745741,17.44219225,662.1916987,0,13.35,,0.065365,0.0915834,0.556761,51.9496,4.22016,40070.3,33179.1,760433.2047,952.991,17499.5,1149.42,3.00853,2288.68,1934.9,17147.7,40000,181790,0.0250797,0.0536621,66363.6,3254.31,123872,1.63E-06,238551,638551,3586.14,1026.49,2.96213,580.286,3667.93,1009.48,4.11253,561.217,238551,3662.96,1006.2,1.06986,554.674,3663.34,1003.19,2.20565,552.412
113562.354,90942.7906,204505.1446,20.19208417,47.46082127,630.1445437,0,11.21,,0.489582,0.0839075,0.557404,54.4962,5.45757,42517.8,33326.9,850105.9084,1071.97,19598.2,1249.86,3.17034,746.699,1939.3,17185,40000,204486,0.022223,0.0361242,79859.8,3063.15,117210,1.21E-05,261247,661247,3292.97,910.863,3.46127,510.362,3361.31,896.24,3.98588,494.122,261247,3357.6,890.949,1.88174,486.535,3356.3,888.918,2.59069,485
113562.354,75824.6876,189387.0416,13.65119334,32.09362047,574.626514,0,8.19,,0.131732,0.0643067,0.509938,50.8094,4.38334,32157.7,20707.5,650074.2967,992.735,14936,1006.47,2.99425,1133.1,1521.57,13609.3,40000,189372,0.0197649,0.028801,71682.1,2426.76,100692,3.03E-06,246133,646133,2523.39,808.676,3.26066,460.659,2576.54,795.983,4.24695,446.467,246133,2573.49,792.788,1.57192,440.298,2572.27,790.598,2.52583,438.798
113562.354,56208.69797,169771.052,12.47756414,25.54545823,682.652909,0,8.35,,0.114795,0.0718746,0.51005,51.0901,4.14576,32900.6,21560.7,742789.3171,889.901,17108.9,1107.32,2.98493,544.169,1553.15,13881.9,40000,169756,0.0260992,0.025207,81602.8,2036.9,89647.2,2.30E-06,226517,626517,2820.9,1067.32,2.92223,599.631,2881.13,1050.77,4.14993,580.988,226517,2876.52,1047.19,1.02661,574.081,2874.99,1043.97,2.42788,571.874
75827.69242,0,75827.69242,18.15801608,32.22158037,701.2746693,0,18.16,,0.308096,0.0730596,0.437572,37.5759,3.19119,20240.2,11147.1,482625.6484,397.45,11217.9,618.047,2.64822,2292.66,1111.24,10031.2,40000,75816.6,0.0198719,0.0736832,64625.5,2879.3,120689,1.09E-05,132578,532578,2873.49,814.075,2.11635,435.884,2927.81,801.703,3.53276,423.174,132578,2922.57,797.65,0.668882,416.353,2922.38,794.876,1.779,414.526
92510.57105,0,92510.57105,30.39789207,17.68166497,478.2130054,38.24979257,30.4,,0.00461195,0.0823991,13.866,26.9084,2.83653,22546.9,14864.8,1075716.468,485.097,24810.3,1570.65,2.67567,0.426315,1285.76,11561.1,40000,92536,0.0379739,13.616,92741.5,2227.9,118630,1.00E-06,149297,549297,3182.32,1566.33,1.41286,1000.71,3312.3,1532.21,3.48387,963.008,149297,3277.06,1527.19,0.369736,955.457,3295.97,1518.96,2.11525,947.896
113562.354,85900.17564,199462.5296,28.90417419,40.128994,722.3124482,15.67710191,16.46,,0.00101593,0.118707,0.601292,56.2211,4.72753,53550.7,56224.8,1131793.203,1045.58,26053.1,1703.08,3.13074,1735.76,2535.48,22175.2,40000,199453,0.0352643,0.0537072,76880.2,3450.56,128289,1.00E-06,256214,656214,4626.5,1446.85,2.67088,874.923,4757.34,1419.07,4.27108,844.009,256214,4745.85,1415.38,0.790939,836.858,4748.3,1410.57,2.37278,832.975
113562.354,26723.36655,140285.7206,37.04479956,45.02915382,649.2312256,50.02727643,29.99,,0.131955,0.133092,8.21318,43.6101,4.03189,45686.2,44225.5,1672600.173,735.558,38482.5,2536.47,3.09115,19.4326,2241.47,19730.6,40000,140313,0.0557832,7.79098,95827.2,2132.5,137497,1.66E-06,197074,597074,5162.54,2295.02,1.66519,1431.6,5336.97,2248.09,3.51433,1378.78,197074,5298.29,2241,0.400384,1369.28,5323.7,2231.33,2.13283,1360.01
78970.16728,0,78970.16728,12.91230577,25.24595435,455.1042757,0,12.91,,1.02107,0.0386489,1.39618,25.0477,3.63948,14175.3,6060,364706.4141,413.939,8485.85,458.237,2.50362,1325.09,816.607,7420.9,40000,78962,0.0114765,1.16206,68048.6,2047.34,103443,7.66E-05,135723,535723,1527.66,471.868,3.30338,277.067,1548.23,464.91,3.27944,269.253,135723,1546.25,460.056,1.52045,262.732,1545.96,459.062,1.63104,261.844
113562.354,56340.95941,169903.3134,17.58383188,33.81993959,749.487204,0,11.75,,0.0793592,0.0910672,0.551953,53.1065,4.23415,39159.3,30450,836886.6528,890.579,19276.4,1247.47,3.03046,1196.66,1851.91,16442.5,40000,169885,0.0300868,0.0404878,79065.4,2622.24,105969,1.69E-06,226646,626646,3569.44,1230.71,2.79685,688.3,3649.45,1211.02,4.05062,666.056,226646,3642.77,1207.21,0.849461,658.912,3642.69,1203.47,2.25245,656.098
113562.354,14441.83778,128004.1918,13.98929006,43.53980827,606.1885076,0,12.41,,0.944591,0.0780378,0.414474,38.2918,4.26521,29397.6,18267.3,794514.6549,670.956,18520.4,964.336,2.979,4.64472,1427.61,12795.7,40000,127990,0.0248422,0.0493555,91919.7,2638.66,108730,2.33E-05,184751,584751,3073.84,1017.32,2.78868,543.073,3129.69,1002.74,3.46814,526.956,184751,3123.13,995.847,1.36882,517.88,3121.51,993.687,2.08036,516.285
113562.354,19732.82981,133295.1838,14.01494911,29.49197244,644.0537974,0,11.94,,0.287296,0.0786624,0.42594,41.6865,3.59668,29290,19181.4,723857.756,698.69,16771.1,980.841,2.87203,1291.66,1463.48,13106.7,40000,133281,0.0264417,0.0293438,77862.9,2551.39,106302,6.65E-06,190042,590042,3088.88,1082.07,2.59253,592.098,3153.65,1065.64,3.79095,573.834,190042,3148.2,1060.92,0.895353,566.103,3146.5,1057.67,2.22768,563.853
113562.354,21761.13951,135323.4935,33.05090855,30.86967335,624.6719286,39.71492337,27.74,,1.00E-06,0.110531,10.752,41.2189,3.55761,37365.4,31807.9,1357189.28,709.509,31161.2,2122.61,2.96185,26.9554,1893.63,16797.3,40000,135344,0.0488125,10.356,95515.2,2129.2,121651,1.00E-06,192105,592105,4282.17,2006.16,1.70333,1249.24,4434,1966.15,3.64194,1203.97,192105,4397.8,1961.24,0.373686,1196.26,4421.25,1952.5,2.06777,1187.98
94830.70368,0,94830.70368,16.19190547,21.93041558,658.2381811,0,16.19,,0.348471,0.0795255,0.390244,35.647,3.19237,23908.5,14488.6,602917.898,497.06,14015.4,770.603,2.7354,1987.93,1269.15,11416,40000,94818,0.0238074,0.0477535,70620.8,2862.55,117967,1.02E-05,151579,551579,3125.99,974.807,2.24827,521.879,3187.8,960.159,3.57195,506.213,151579,3182.09,955.379,0.732206,498.635,3181.02,952.298,1.93445,496.518
113562.354,73391.31695,186953.671,16.48550048,45.93185176,745.5895814,0,10.01,,0.393831,0.0859198,0.553447,55.83,5.0291,41281.8,31099.1,925859.6359,979.96,21377.6,1328.25,3.14331,117.978,1871.96,16613.1,40000,186935,0.0284917,0.0219053,88406.1,2395.68,98702.3,8.11E-06,243696,643696,3375.68,1166.59,3.14279,650.338,3444.62,1148.41,3.99729,629.984,243696,3438.97,1142.78,1.35001,621.55,3436.79,1139.67,2.65174,619.413
113562.354,36628.90622,150191.2602,32.21956797,22.94790943,626.6003867,36.80618167,24.36,,1.00E-06,0.141188,0.541727,45.2015,3.77982,49233.6,52685.2,1351709.358,787.405,31099,2050.42,3.06278,1939.77,2452.14,21485.4,40000,150204,0.0466647,0.098861,78915.2,3317.87,147484,1.00E-06,206965,606965,5486.77,1918.28,1.78384,1198.89,5664.84,1878.68,3.97986,1154.65,206965,5632.41,1874.57,0.401046,1147.34,5647.5,1866.59,2.26575,1140.08
113562.354,51578.26284,165140.6168,20.44160706,31.0152577,632.2856713,0,14.06,,0.168322,0.0890025,0.515825,48.2254,4.01332,36318.6,28504.1,729161.0756,865.615,16824.6,1057.4,2.95753,2422.59,1790.54,15919.3,40000,165123,0.0239963,0.049258,65614.7,3314.26,126995,4.40E-06,221884,621884,3486.73,982.4,2.91239,549.193,3564.66,966.426,3.95656,531.33,221884,3560.38,962.681,1.09485,524.52,3560.1,959.853,2.16758,522.425
113562.354,49166.86122,162729.2152,25.12789941,35.590458,560.8706529,20.89009591,17.54,,0.0902138,0.109538,0.479884,45.6016,3.95783,41868.3,38505.3,1042925.423,853.068,24104.5,1472.28,3.01125,1918.32,2087.96,18441.6,40000,162729,0.0324497,0.0387051,75800.7,3596.79,135421,1.70E-06,219490,619490,4262.24,1333.73,2.25561,817.321,4390.77,1306.87,4.01161,787.822,219490,4381.1,1302.85,0.693731,780.558,4381.52,1297.99,2.38494,776.754
113562.354,64603.83033,178166.1843,17.56609338,38.33465098,606.3124422,0,11.2,,0.357373,0.0788467,0.511696,49.8957,4.55579,36058.5,25922.6,750515.195,933.903,17327.1,1078.59,3.04996,1151.06,1705.93,15195.6,40000,178149,0.0221947,0.0344931,76227.5,2935.86,115263,8.84E-06,234910,634910,3094,908.93,3.14079,508.034,3159.02,894.602,3.94536,492.066,234910,3155.21,890.075,1.50247,484.866,3153.87,887.788,2.39675,483.225
113562.354,50907.32715,164469.6812,26.14403623,33.15859672,669.3892003,12.44226463,18.05,,0.010379,0.115812,0.551173,49.3938,4.00595,44545.6,42574.8,992785.3031,862.142,22884,1463.14,3.01331,2332.33,2198.19,19368.1,40000,164460,0.0336346,0.0682856,71380,3569.82,133350,1.00E-06,221221,621221,4517.94,1379.7,2.38712,814.844,4641.38,1353.86,4.03338,786.112,221221,4628.44,1350.21,0.643052,779.098,4632.46,1345.39,2.16613,775.146
113562.354,33470.35498,147032.709,37.37031735,40.08750523,543.9056271,62.48678062,28.86,,1.16E-06,0.141005,3.51414,41.2349,3.84103,49200.1,51277.1,1732659.525,770.984,39791.3,2700.57,3.1425,312.01,2418.25,21204.2,40000,147071,0.0566145,3.11444,93173.7,2273.97,155239,1.00E-06,203832,603832,5450.85,2331.18,1.50943,1509.33,5651.14,2280.79,3.64278,1452.59,203832,5610.58,2275.02,0.36949,1444.29,5640.19,2264.58,2.21382,1434.19
97327.66818,0,97327.66818,24.38192132,36.54960719,683.4109106,4.457841847,24.38,,0.350298,0.115063,0.437451,36.9029,3.34929,31752.3,24390,783970.8928,510.153,18224.1,1002.06,2.86851,2471.95,1653.77,14748.1,40000,97315.6,0.029978,0.0738184,70982,3720.08,140843,1.01E-05,154077,554077,4511.82,1229.56,2.02206,666.078,4610.97,1209.07,3.49175,644.046,154077,4601.11,1203.31,0.577897,635.575,4602.52,1199.12,1.92678,632.346
113562.354,58063.94665,171626.3007,31.46738379,42.12484522,731.9784184,22.9553032,20.82,,0.046131,0.138495,0.607412,52.7596,4.44967,54540.6,60058.8,1301714.809,899.691,29979.1,1944.25,3.12159,1782.89,2623.01,22896.9,40000,171623,0.0422188,0.0885095,80283.3,3608.61,134581,1.00E-06,228384,628384,5398.63,1733.97,2.25287,1047.2,5554.77,1699.8,3.98727,1009.19,228384,5531.63,1695.05,0.567197,1001.26,5539.8,1688.75,2.23027,995.783
113562.354,36571.44742,150133.8014,35.92889277,36.51418104,601.5887886,51.56077237,27.18,,3.50E-05,0.126577,6.77585,44.0812,3.86946,45376.4,44114.4,1566982.32,787.192,35958.3,2470.49,3.0842,127.065,2238.58,19706.4,40000,150163,0.0528025,6.34957,94307.6,2214.93,138549,1.00E-06,206924,606924,4896.09,2171.92,1.67336,1386.64,5073.68,2126.66,3.68933,1335.51,206924,5036.37,2121.54,0.38934,1327.64,5063.09,2112.1,2.14609,1318.6
113562.354,73504.25228,187066.6063,38.47200898,47.73844402,499.4387172,70.87866605,23.36,,7.67E-05,0.136833,1.4457,47.8772,4.5747,57196.3,65686.2,1845530.659,980.878,42326.5,2933.43,3.21088,212.577,2746.85,23913.3,40000,187110,0.0534273,0.981096,92266.3,2374.26,152299,1.00E-06,243871,643871,5276.11,2200.98,1.7219,1476.7,5480.4,2151.46,3.87539,1421.32,243871,5448.14,2146.35,0.507424,1413.44,5473.33,2137.09,2.28266,1404.63
84101.52098,0,84101.52098,24.45947225,45.82506215,567.9216188,13.29770507,24.46,,0.549217,0.101381,0.349464,31.4435,3.33371,27291.6,18068.1,780441.4629,440.877,18243.8,895.804,2.92306,731.315,1419.68,12726.9,40000,84100.6,0.0262895,0.0454634,88813.8,3665.6,142771,1.43E-05,140862,540862,3968,1082.16,1.81269,621.487,4064.67,1061.92,3.48406,600.36,140862,4057.15,1055.45,0.657442,591.313,4055.25,1051.58,2.15921,588.673
