WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
99431.13713,0,99431.13713,31.88665287,40.53294795,455.4771413,47.49968973,31.89,,0.26163,0.100182,11.4369,25.8607,3.07744,27508.4,20451.4,1344588.6,521.413,31115.2,1859.59,2.80649,0.166575,1511.97,13526.3,40000,99463.5,0.0441785,11.1956,93242.4,2270.46,134660,3.08E-06,156225,556225,3875.37,1823.07,1.37504,1159.58,4025.42,1783.34,3.35145,1115.51,156225,3988.24,1775.93,0.412673,1105.83,4007.29,1767.14,2.17315,1097.69
80690.42722,0,80690.42722,22.46022187,29.07482412,674.1712512,0,22.46,,0.320137,0.0884463,0.532126,36.0937,3.142,23263,14654.2,522360.197,422.933,12136.8,673.6,2.69471,3161.35,1276.49,11480.1,40000,80677.7,0.020758,0.177354,58766.2,3502.64,138589,1.23E-05,137439,537439,3473.46,850.724,2.13232,452.237,3540.71,837.445,3.47193,438.45,137439,3534.92,833.194,0.675136,431.498,3537.85,830.319,1.68695,429.461
113562.354,36172.42564,149734.7796,36.58852601,47.92245202,725.9264842,40.24256808,27.75,,0.228962,0.121941,10.8338,48.6128,4.3622,44488.4,41438.7,1598689.532,785.045,36802,2404.38,3.05193,0.359464,2167.94,19114.3,40000,149753,0.0526604,10.3634,95620.1,2038.08,118638,2.91E-06,206514,606514,4738.75,2164.59,1.91399,1325.41,4889.82,2122.38,3.53507,1277.85,206514,4856.82,2114.82,0.492476,1267.75,4877.62,2106.42,2.07801,1259.82
113562.354,59113.33357,172675.6876,35.40506456,29.11443538,679.8832545,41.38353806,23.28,,1.00E-06,0.112317,8.74547,51.0296,4.16703,45338.6,42969.8,1412668.643,905.311,32340,2304.39,3.05729,104.106,2208.62,19455.5,40000,172695,0.0483076,8.2521,94269.2,2159.01,116500,1.00E-06,229456,629456,4346.21,1983.82,1.98813,1262.15,4500.98,1944.21,3.86752,1217.04,229456,4469.54,1940.34,0.456637,1210.04,4492.7,1932.3,2.10458,1202.46
102877.7518,0,102877.7518,14.53887534,40.40639866,591.9545776,0,14.54,,0.852836,0.0747364,0.379986,32.2943,3.67534,24840.2,14294.9,668015.2801,539.245,15597.9,784.556,2.87448,300.803,1260.52,11340.5,40000,102865,0.0223895,0.0716553,88927.5,2792.77,115286,2.45E-05,159626,559626,2944.08,916.947,2.54758,485.698,2996.8,903.904,3.39578,471.588,159626,2990.84,897.667,1.19512,463.146,2989.46,895.58,1.90837,461.665
113562.354,77467.27195,191029.626,36.69014223,46.01157299,733.1025603,39.79572463,21.81,,1.67E-06,0.146302,0.617332,55.6518,4.80601,62858.6,75661.8,1575549.82,1001.48,36240.6,2398.3,3.21726,1050.93,2954.72,25607.1,40000,191040,0.0490435,0.0731185,86701.5,3144.67,139717,1.00E-06,247801,647801,5684.77,2015.56,2.1833,1273.05,5868.42,1973.79,4.18693,1226.43,247801,5842.48,1969.22,0.539596,1218.61,5852.09,1961.74,2.42531,1211.94
113562.354,33358.75416,146921.1082,17.62292033,23.72024141,529.1487077,0,13.62,,0.391286,0.0767178,0.451107,40.4191,3.75726,29477.6,20371.7,635191.9405,770.119,14716.4,861.094,2.8557,2646.44,1508.97,13500.4,40000,146906,0.0195123,0.0625847,62061.7,3354.46,130511,1.15E-05,203667,603667,3008.34,799.145,2.8968,442.841,3071.82,786.644,3.74863,429.002,203667,3069.32,782.485,1.35313,422.222,3068.71,780.491,2.08619,420.762
113562.354,29302.20602,142864.56,18.93987978,42.98935161,667.3437706,0,15.06,,0.605714,0.0958368,0.472191,45.0055,4.29529,36421.4,27208.3,859248.7613,748.841,19965.2,1107.08,3.04043,946.052,1748.55,15560.5,40000,142847,0.0278159,0.037767,83944.3,3117,121026,1.53E-05,199608,599608,3765.18,1139.43,2.72826,616.584,3841.34,1121.97,3.60529,597.312,199608,3835.28,1115.5,1.15509,588.316,3833.47,1112.64,2.19105,586.228
113562.354,76495.72706,190058.0811,29.4480092,23.17644952,495.857729,41.95880496,17.6,,1.00E-06,0.0848311,8.04218,48.0623,4.1893,37342.4,31094.5,1226820.238,996.454,28049.4,2037.23,2.95879,33.3453,1871.82,16611.9,40000,190081,0.037033,7.58223,92773,2324.52,101033,1.00E-06,246842,646842,3262.73,1523.04,2.16873,1009.09,3396.02,1490.5,4.09831,972.522,246842,3374.75,1487.67,0.684335,966.37,3393.25,1481.32,2.16197,960.589
113562.354,23242.93478,136805.2888,33.73832416,25.14678097,606.9087848,43.87046242,28.01,,1.00E-06,0.115914,9.51472,40.9196,3.55794,39158.4,34610.1,1410825.964,717.294,32388.3,2210.9,2.99347,104.604,1977.11,17505.4,40000,136829,0.0502166,9.12101,94627.8,2169.05,129302,1.00E-06,193590,593590,4487.59,2064.58,1.6478,1298.15,4649.1,2022.7,3.64307,1250.77,193590,4611.68,2017.77,0.364882,1243.08,4636.57,2008.66,2.09581,1234.4
113562.354,4839.783097,118402.1371,31.49093912,14.62752403,578.8554681,39.6085469,30.2,,2.73E-06,0.107433,12.0173,33.7785,3.16535,33120.7,26581.7,1318190.457,620.811,30318,2009.4,2.89618,4.31738,1727.9,15383.8,40000,118424,0.0481043,11.6957,95789.9,2132.54,124912,1.00E-06,175185,575185,4163.01,1978.38,1.57561,1225.33,4312.5,1938.61,3.55164,1180.55,175185,4274.24,1933.18,0.348741,1172.49,4297.33,1924.17,2.07213,1163.95
107936.9557,0,107936.9557,16.69490399,38.83123993,742.1134584,0,16.69,,0.450869,0.0997104,0.419216,40.1904,3.64264,31636.9,21863.6,837719.7117,565.751,19472.3,1072,2.93433,844.249,1564.21,13977.4,40000,107921,0.0330887,0.0331996,87238.6,2767.46,112277,1.10E-05,164682,564682,3920.29,1354.54,2.23627,715.73,3998.48,1334.36,3.54732,693.608,164682,3990.37,1327.68,0.685897,684.221,3988.42,1323.55,2.17468,681.198
113562.354,58496.24293,172058.5969,15.53375558,45.55703626,694.9182005,0,10.25,,0.547324,0.0822131,0.519667,51.9917,4.87622,37523.4,26524,883400.9477,901.884,20447.6,1216.99,3.10658,57.7734,1725.99,15367.4,40000,172041,0.0268768,0.0247053,89024.1,2445.1,100708,1.18E-05,228802,628802,3232.69,1100.63,3.073,606.985,3296.39,1083.88,3.84619,588.298,228802,3290.56,1077.82,1.41573,579.651,3288.53,1075.07,2.52267,577.743
113562.354,44092.79091,157655.1449,22.67403934,25.30041475,735.7815735,0,16.33,,0.0929904,0.106878,0.562529,50.3863,3.99864,41176.6,35731.7,845332.2317,826.363,19490.5,1240.49,2.9933,2313.36,2009.61,17780.4,40000,157635,0.0307025,0.0703551,70006.8,3322.55,125982,2.28E-06,214396,614396,4186.72,1256.61,2.62873,696.845,4281.95,1235.99,3.88412,673.661,214396,4272.8,1232.01,0.753571,666.464,4275.12,1228.1,2.05246,663.357
113562.354,70519.13912,184081.4931,23.07772775,37.92834283,557.0914241,14.640819,14.24,,0.14325,0.0955659,0.498818,49.5677,4.37861,41600.8,35948.5,939689.3121,964.973,21709.4,1335.61,3.05824,1569.51,2015.84,17833,40000,184076,0.0273312,0.0238561,75787.3,3404.48,129029,2.87E-06,240837,640837,3723.64,1122.67,2.63548,682.421,3829.49,1100.92,4.1506,658.668,240837,3824.59,1096.98,1.02704,651.511,3822.63,1093.25,2.59116,648.902
113562.354,42602.11613,156164.4701,23.05456695,18.5567214,500.2186119,20.72252023,16.77,,0.0535886,0.099588,0.440523,41.9913,3.64474,36814.2,31725.1,944559.6285,818.663,21835,1329.45,2.92797,2316.7,1891.11,16775.9,40000,156166,0.0293982,0.0365022,70585.2,3596.37,137099,1.01E-06,212927,612927,3870.68,1208.72,2.20706,749.209,3991.61,1183.96,4.04764,722.132,212927,3983.37,1180.51,0.703758,715.357,3983.52,1175.93,2.36846,711.85
113562.354,49275.54167,162837.8957,38.03086232,33.88784868,599.1069766,58.65608096,26.52,,1.00E-06,0.137319,3.86345,46.7131,4.00299,51777.3,55492.8,1651840.571,853.813,37859.7,2650.16,3.14983,457.066,2518.45,22034.5,40000,162871,0.0553326,3.40967,91659.6,2264.64,148592,1.00E-06,219632,619632,5306.14,2275.82,1.642,1482.1,5501.4,2227.75,3.75689,1427.61,219632,5463.73,2223.13,0.382034,1420.14,5492.75,2213.3,2.19298,1410.67
75962.15325,0,75962.15325,17.7142452,36.46434274,650.0022245,0,17.71,,0.498649,0.0685123,0.444677,34.9715,3.27596,19846.1,10375.9,470309.9132,398.157,10963.5,570.415,2.70931,1430.56,1071.63,9682.34,40000,75951.4,0.0176583,0.106836,73572.2,2907.78,122272,1.90E-05,132712,532712,2697.06,723.59,2.25242,387.38,2745.28,712.839,3.45096,376.41,132712,2741.04,708.448,0.892754,369.526,2740.49,706.331,1.75227,368.191
113562.354,92462.18049,206024.5345,28.80210702,42.58765597,465.0611097,43.19505989,15.88,,3.58E-06,0.111604,0.520923,50.1768,4.72465,50779.8,52938.8,1329012.069,1080.13,30614.6,1978.19,3.13674,970.664,2458.2,21535.6,40000,206043,0.0361489,0.0381591,85607,3478.11,132589,1.00E-06,262804,662804,4315.65,1488.83,2.18,990.335,4476.33,1455.1,4.3986,953.598,262804,4463.05,1451.62,0.794215,946.703,4464.16,1445.95,2.62054,942.083
104951.8028,0,104951.8028,38.02639966,31.51292364,477.6039743,66.35155178,38.03,,1.00E-06,0.151174,2.92354,27.1988,2.96677,41227.2,39597.9,1659650.856,550.421,38192.2,2509.2,3.07111,817.624,2118.08,18695.2,40000,104997,0.0603859,2.66294,90581.2,2304.05,173820,1.00E-06,161758,561758,5847.95,2489.32,1.06139,1602.32,6065.64,2434.92,3.44612,1541.21,161758,6012.62,2428.18,0.260387,1532.36,6046.95,2415.44,2.32479,1519.82
113562.354,34070.94225,147633.2963,25.09483267,29.06469957,691.0542035,6.689328929,19.3,,0.0908893,0.116961,0.535935,46.8016,3.79075,41642.4,38172.8,923749.4644,773.857,21323.4,1330.7,2.97126,2599.22,2078.71,18363.7,40000,147619,0.0329905,0.0767136,69053.1,3612.02,134896,2.12E-06,204380,604380,4572.79,1352.3,2.35362,769.769,4687.06,1328.37,3.83353,743.125,204380,4674.5,1324.22,0.622822,735.783,4678.44,1319.62,2.05439,732.025
113562.354,33646.23525,147208.5893,20.17019871,43.16013999,508.4398105,10.46485761,15.56,,0.626571,0.0904345,0.416883,40.0999,4.18927,34566,25788.4,880160.4583,771.67,20497.7,1087.42,3.02998,902.87,1701.42,15157,40000,147202,0.024644,0.0333228,84281,3477.86,133122,1.43E-05,203963,603963,3537.55,1012.79,2.56757,589.527,3625.02,994.672,3.69543,569.968,203963,3619.39,988.456,1.30297,561.257,3617.38,985.758,2.3739,559.406
93436.08412,0,93436.08412,20.90171595,21.86095494,626.5334176,0.046144501,20.9,,0.371161,0.0907339,0.446655,33.8183,3.11386,25394.4,16968.4,586891.7269,489.744,13649.9,743.076,2.73388,3087.71,1375.11,12339.7,40000,93422.4,0.0221677,0.115605,60914.9,3555.25,138853,1.30E-05,150183,550183,3562.22,908.297,2.25303,484.947,3633.22,894.194,3.48915,469.979,150183,3628.14,889.525,0.765322,462.623,3629.36,886.71,1.76168,460.606
103703.2263,0,103703.2263,30.71029031,27.21296818,454.122669,46.18560502,30.71,,2.36E-06,0.0991456,10.5821,25.7684,2.80981,27935.3,20922.6,1258172.696,543.801,28984.6,1870.92,2.82053,2.60717,1529.59,13678.6,40000,103734,0.0438834,10.3415,94201.2,2297.62,136116,1.00E-06,160495,560495,3827.73,1809.38,1.36693,1160.63,3982.04,1769.88,3.5016,1116.61,160495,3942.88,1764.56,0.349756,1108.8,3965.82,1755.33,2.15521,1100.11
94628.02632,0,94628.02632,33.739501,30.85642444,496.0927302,46.55557267,33.74,,1.00E-06,0.104552,11.2589,27.8983,2.91564,27979.3,20783.1,1257817.535,496.228,28977.1,1869.71,2.83664,13.967,1524.39,13633.7,40000,94659.3,0.0457515,10.9966,93586.4,2255.46,139465,1.00E-06,151420,551420,4042.04,1886.45,1.25739,1200.81,4200.88,1845.55,3.45331,1155.3,151420,4157.72,1839.96,0.309185,1147.34,4182.06,1830.06,2.17723,1137.95
107974.6475,0,107974.6475,21.85234723,21.85082361,665.534036,0,21.85,,0.30935,0.10901,0.437579,35.9229,3.21809,31920.6,24832.7,744112.7922,565.943,17273.6,975.077,2.83426,2950.16,1669,14878.8,40000,107958,0.0287344,0.0844229,65532.4,3647.54,138420,9.29E-06,164719,564719,4277.43,1176.89,2.23929,627.313,4367.23,1158.4,3.52233,607.102,164719,4358.66,1153.11,0.66338,599.02,4360.4,1149.38,1.86517,596.131
108908.5783,0,108908.5783,22.34039145,48.02927602,638.9504409,3.245590107,22.34,,0.918797,0.113941,0.408766,34.7186,3.94069,34949.4,26704.1,905560.806,570.853,21173.8,1034.24,3.01616,1073.73,1731.95,15418.5,40000,108895,0.0297955,0.0680824,86628.8,3669.83,138023,2.63E-05,165656,565656,4477.09,1222.19,2.33196,650.849,4566.92,1203.06,3.33026,630.266,165656,4559.35,1194.79,1.01023,619.815,4557.63,1191.82,1.95425,617.611
113562.354,73363.54568,186925.8997,29.90295623,22.37525847,668.40206,24.75709407,18.17,,1.01E-06,0.123978,0.608045,52.9173,4.29101,51642.4,55619.8,1181285.796,979.911,27144.2,1825.74,3.06834,2204.81,2521.42,22058.9,40000,186925,0.0383633,0.0903942,74027.1,3523.93,133159,1.00E-06,243686,643686,4820.8,1575.01,2.32556,979.831,4970.86,1543.34,4.22883,944.379,243686,4950.14,1540.36,0.602878,937.852,4959.11,1534.53,2.2412,932.819
80335.91057,0,80335.91057,13.46735615,41.95713226,562.5034156,0,13.47,,1.25687,0.0525586,0.610521,30.6355,4.00328,17709.6,8109.4,476355.5645,421.092,11121.1,561.079,2.71792,0.161955,946.041,8571.92,40000,80326.5,0.0143924,0.319925,85156.1,2460.85,109400,4.73E-05,137087,537087,2076.57,589.333,2.71383,313.718,2107.85,581.491,3.21221,305.322,137087,2103.29,576.859,1.4805,298.998,2102.35,575.697,1.78386,298.119
101629.543,0,101629.543,25.53650661,40.73901913,658.5459859,10.41961612,25.54,,0.419363,0.124584,0.40483,35.9287,3.45435,34911.7,28519.8,932647.252,532.729,21706.1,1166.21,2.93733,1957,1791.04,15923.6,40000,101622,0.0337741,0.0520065,78253.6,3793.28,142286,1.06E-05,158383,558383,4878.94,1387.04,1.92495,771.852,4994.3,1362.52,3.50413,745.419,158383,4983.4,1355.81,0.558395,736.049,4983.37,1350.96,2.11694,732.295
113562.354,90468.59115,204030.9452,34.11255746,43.97116798,462.3327978,60.73733931,18.99,,1.61E-06,0.109597,4.01902,49.3286,4.69178,49495.2,50756.4,1594958.504,1069.77,36505.6,2609.28,3.12681,1.22122,2405.61,21099.2,40000,204068,0.0442494,3.54378,92213,2418.59,130836,1.00E-06,260829,660829,4214.21,1822.56,1.9623,1234.66,4385.61,1781.61,4.05764,1189.07,260829,4361.34,1777.54,0.667461,1181.94,4383.89,1769.98,2.26081,1174.91
113562.354,47105.96635,160668.3204,37.52509893,16.6939526,600.8964105,56.81977709,26.52,,1.00E-06,0.135013,4.22557,46.3382,3.92534,50371.1,53088.8,1604967.853,842.433,36781.4,2578.95,3.13132,515.13,2461.77,21565.3,40000,160701,0.054742,3.77574,91161.1,2262.56,147097,1.00E-06,217462,617462,5217.39,2251.1,1.62547,1464.49,5409.36,2203.89,3.75312,1410.94,217462,5371.74,2199.42,0.37283,1403.57,5400.52,2189.68,2.18334,1394.2
113562.354,54281.27424,167843.6282,21.72304718,19.02669039,465.2583019,20.18282482,14.7,,0.0453757,0.0900459,0.441841,43.5143,3.79333,35751.7,29532.4,891205.116,879.889,20593.5,1262.48,2.93577,2188.98,1823.21,16198,40000,167846,0.0264591,0.0263112,69727,3492.55,134298,1.00E-06,224607,624607,3496.95,1088.06,2.3329,683.696,3608.59,1065.53,4.17189,659.205,224607,3603.17,1062.43,0.849862,652.718,3601.84,1058.37,2.4978,649.792
113562.354,585.5418927,114147.8959,25.29289794,17.27594676,701.3363471,6.219470318,25.16,,0.184503,0.132276,0.482678,38.0429,3.30048,38612.7,35026.4,945074.6327,598.321,21871.1,1305.98,2.90515,2915.37,1989.23,17608,40000,114134,0.0367313,0.105495,68886,3814.27,141599,4.68E-06,170895,570895,5180.29,1505.98,2.01814,828.673,5302.31,1480.11,3.57208,800.085,170895,5284.02,1474.67,0.481024,791.768,5291.04,1469.25,1.94743,787.191
76246.24123,0,76246.24123,24.40354825,19.66745181,684.2576448,3.477875456,24.4,,0.244476,0.0931817,0.478874,36.7183,3.12763,23392.4,15021.5,555962.3223,399.653,12913.6,720.861,2.6942,3144.78,1292.62,11621,40000,76236.8,0.0222979,0.11798,59638.1,3568.19,140965,8.47E-06,132998,532998,3654.77,915.093,1.92651,499.834,3732.79,899.589,3.50782,483.786,132998,3724.34,895.432,0.541305,476.832,3727.27,891.918,1.7727,474.294
113562.354,2889.332705,116451.6867,30.79228519,23.13860458,701.5355572,24.05843894,30.03,,0.000350451,0.156569,0.536834,39.066,3.36702,45313.2,46689.8,1247118.66,610.475,28726.1,1858.33,2.99228,2537.83,2304.67,20258.8,40000,116453,0.0482079,0.148548,75171.5,3637,149322,1.00E-06,173214,573214,6113.22,1980.03,1.64779,1158.23,6282.9,1942.13,3.72347,1116.07,173214,6242.4,1936.76,0.328165,1107.84,6262.76,1928.32,2.10218,1100.07
113562.354,63696.32409,177258.6781,26.02973588,38.99293481,632.3241534,16.08362542,16.68,,0.113406,0.111418,0.526047,50.6405,4.35408,46037.4,43768.7,1054538.91,929.202,24354.7,1506.89,3.07401,1729.12,2229.57,19631,40000,177252,0.0325338,0.035438,76932.5,3512.86,131432,2.25E-06,234013,634013,4342.53,1335.93,2.49286,804.27,4465.35,1310.11,4.05821,775.791,234013,4457.1,1305.88,0.794357,768.323,4456.71,1301.35,2.42978,764.851
107034.1513,0,107034.1513,33.41929577,34.46924471,631.8824421,37.82381114,33.42,,0.0125568,0.11139,13.7148,34.541,3.24212,32378,25419.3,1324294.663,561.21,30491.1,1986,2.88811,0.673906,1688.97,15050.2,40000,107055,0.049921,13.3852,95449.8,2053.82,124677,1.00E-06,163816,563816,4325.56,2052.98,1.49937,1247.96,4473.66,2012.45,3.46754,1202.48,163816,4432.4,2006.26,0.322594,1193.84,4455.59,1996.84,2.06625,1184.89
113562.354,9937.596871,123499.9509,14.38920229,40.53690679,610.9280293,0,13.23,,0.749319,0.0804822,0.395899,37.0899,3.90756,29133.4,18422.3,771717.953,647.343,17982.6,943.068,2.94806,344.077,1433.75,12849,40000,123486,0.0254735,0.0423512,89306.6,2731.12,111759,1.88E-05,180247,580247,3167.52,1043.11,2.65965,558.518,3227.38,1027.96,3.5183,541.851,180247,3221.05,1021.41,1.20148,532.915,3219.29,1018.94,2.09848,531.156
113562.354,88479.141,202041.495,26.78276971,43.52289876,499.6912575,32.88781294,15.05,,0.0567646,0.105863,0.507771,50.8631,4.74529,48301.5,47372.1,1205650.427,1059.2,27831.5,1735.96,3.13207,992.798,2321.89,20402.4,40000,202051,0.0327899,0.0217293,84100.2,3462.53,130514,1.00E-06,258812,658812,4103.49,1349.87,2.36918,875.113,4244.03,1320.41,4.33549,843.161,258812,4236.61,1316.54,0.901596,835.952,4234.52,1311.6,2.82,832.303
113562.354,58465.92104,172028.275,19.95875723,21.25878395,712.7966138,0,13.18,,0.0637353,0.094012,0.554604,52.102,4.16131,39789.9,32405.6,803679.2824,901.716,18506.6,1202.89,3.00952,1881.21,1911.72,16951,40000,172009,0.0281977,0.0502576,71900.8,3005.24,116897,1.48E-06,228770,628770,3682.67,1153.7,2.82197,647.468,3766.37,1134.91,4.05082,626.297,228770,3759.93,1131.39,0.892833,619.461,3760.48,1127.91,2.18056,616.814
99596.28274,0,99596.28274,19.33973011,18.49203308,674.4178079,0,19.34,,0.3151,0.0951841,0.417522,36.3982,3.21998,27733,19087.7,670351.8413,522.032,15569.3,870.458,2.78827,2514,1459.84,13075.2,40000,99581.7,0.0265648,0.0633208,67924,3282.8,129076,9.37E-06,156343,556343,3737.85,1087.83,2.21029,579.354,3814.33,1071.1,3.53757,561.267,156343,3807.2,1066.08,0.665315,553.446,3807.36,1062.59,1.88988,550.877
96639.32354,0,96639.32354,28.19484219,46.81226673,741.3621154,9.625529996,28.19,,0.521181,0.137929,0.454308,40.037,3.79085,37621.3,31670.9,996842.9487,506.559,23207.8,1238.85,2.99667,1674.73,1889.46,16761.9,40000,96630.1,0.0370175,0.0577484,81838,3819.3,141758,1.37E-05,153391,553391,5408.68,1519.9,1.86843,828.881,5529.59,1493.66,3.43305,800.676,153391,5516.78,1485.88,0.534288,790.425,5517.17,1480.7,2.09021,786.311
113562.354,12590.51552,126152.8695,31.14863138,35.57908902,525.6896859,44.25242984,28.04,,0.0563423,0.105603,10.3062,34.1448,3.3251,33767.7,27616.4,1378794.989,661.465,31743.7,2069.97,2.91074,0.48635,1761.88,15674.4,40000,126179,0.0465256,9.98128,94965,2212.37,127663,1.00E-06,182940,582940,4085,1915.42,1.61602,1208.49,4237.34,1875.43,3.5461,1163.63,182940,4202.21,1869.69,0.405372,1155.28,4224.12,1861.03,2.10685,1147.15
113562.354,61999.2072,175561.5612,13.42078238,32.94208481,652.4497773,0,8.68,,0.141297,0.0713073,0.510428,51.0365,4.23079,33298.9,22086.3,725470.0086,920.256,16707.2,1084.28,2.9975,738.451,1572.3,14047.1,40000,175546,0.0242972,0.0257582,78996,2238.78,95334.1,2.98E-06,232307,632307,2798.41,993.865,3.02207,560.306,2857.97,978.368,4.15522,542.898,232307,2853.82,974.792,1.1751,536.105,2852.29,971.888,2.44539,534.131
113562.354,72692.82216,186255.1762,12.39041716,22.19609152,485.4253232,0,7.55,,0.242547,0.054665,0.48604,47.7272,4.44807,27928.8,16229,568366.2974,976.326,13055.8,882.857,2.94025,1450.12,1344.35,12072,40000,186242,0.0155221,0.0375414,65231.8,2493.11,103614,6.19E-06,243003,643003,2146.61,635.208,3.41626,361.91,2189.81,625.499,4.1429,351.032,243003,2187.45,622.335,2.04253,345.445,2186.6,620.885,2.6049,344.38
113562.354,71467.42063,185029.7746,19.99699085,44.36115072,678.3930689,0,12.27,,0.421172,0.0901246,0.542729,53.257,4.91696,41683.7,33042.9,870022.6647,969.872,20098.3,1238.2,3.12534,898.522,1930.84,17113.2,40000,185010,0.0255768,0.0312729,80868.8,3014.23,116388,1.01E-05,241771,641771,3536.74,1047.8,3.15145,583.675,3611.34,1031.08,3.91539,565.072,241771,3606.62,1025.71,1.44939,557.061,3604.98,1023.07,2.45949,555.151
83530.36595,0,83530.36595,11.78563489,31.02027245,485.127272,0,11.79,,1.01771,0.0398608,0.641436,26.9784,3.5948,14385,6397,372472.579,437.843,8664.45,470.095,2.47032,1996.72,839.227,7622.54,40000,83522,0.0103361,0.391202,60452.6,2382.06,111122,4.28E-05,140283,540283,1572.64,423.203,2.94469,238.669,1598.05,417.446,3.33967,232.421,140283,1595.13,414.282,1.71293,227.579,1594.43,413.445,1.94027,226.945
113562.354,8554.086121,122116.4401,13.26034605,33.6178366,622.1437634,0,12.33,,0.424421,0.0765264,0.38306,37.2788,3.47392,27292.3,17048.5,716362.998,640.093,16644.6,923.539,2.84897,990.625,1378.4,12368.3,40000,122103,0.0259036,0.0301329,81567.6,2528.06,106335,1.01E-05,178864,578864,3008.22,1060.25,2.53725,574.708,3068.66,1044.55,3.68191,557.382,178864,3062.98,1039.19,0.94833,549.201,3061.06,1036.15,2.19157,547.133
108143.5358,0,108143.5358,36.99455089,44.05742279,457.7948045,67.22030251,36.99,,0.180537,0.147342,4.09364,26.1442,3.24288,41216.8,39215.1,1780251.945,567.158,41070.3,2588.73,3.077,366.727,2107.57,18606.8,40000,108190,0.0593212,3.84377,93980.3,2292.03,168720,2.20E-06,164951,564951,5705.85,2447.35,1.16518,1563.58,5912.98,2393.09,3.34149,1502.94,164951,5863.27,2384.79,0.31826,1492.72,5893.68,2372.85,2.27937,1481.09
113562.354,34127.9372,147690.2912,29.82955998,29.42075744,522.7528098,40.28637928,22.94,,1.95E-06,0.0927001,9.98282,40.3874,3.57403,33586.5,26836.5,1251781.833,774.35,28727.2,1971.59,2.8988,3.04469,1736.33,15455.9,40000,147713,0.0413872,9.59725,94669.1,2245.17,112122,1.00E-06,204474,604474,3577.48,1702.58,1.84503,1091.93,3716.47,1667.06,3.76962,1051.96,204474,3687.81,1662.98,0.481866,1044.9,3708,1655.49,2.08358,1037.96
113562.354,9453.349817,123015.7038,16.51517358,23.23994468,670.3664818,0,15.25,,0.282937,0.0918271,0.41977,39.6946,3.44273,31002.3,22012.6,764986.6896,644.797,17737.2,1023.39,2.8671,1805.62,1569.63,14024.1,40000,123000,0.0291539,0.0383266,75473.5,2919.38,116971,6.94E-06,179761,579761,3604.29,1193.25,2.40818,645.487,3680.92,1174.94,3.67573,625.182,179761,3674.19,1169.85,0.741712,617.139,3673.08,1166.16,2.11016,614.432
113562.354,52655.00398,166217.358,25.10688098,15.86208862,646.2573303,11.57806621,17.15,,0.399766,0.100404,0.498615,49.6868,3.65732,39635.7,34463.8,943589.5613,871.311,21941.4,1199.26,3.00126,2165.95,1972.83,17469.2,40000,166209,0.0287912,0.0230014,71510.3,3442.94,138134,8.70E-06,222970,622970,3919.23,1182.2,2.7898,711.619,4024.24,1160.38,4.23701,687.633,222970,4018.64,1155.57,1.08507,679.504,4016.18,1151.65,2.73191,676.82
113562.354,69331.3084,182893.6624,17.82021697,18.18562598,520.0739812,1.573258416,11.06,,0.180845,0.0720182,0.499804,47.9309,4.2222,32990.5,23401,642400.4492,958.698,14790.5,963.776,2.95138,2335.83,1619.27,14451.6,40000,182879,0.0184802,0.0420591,61657,3187.92,123780,4.78E-06,239640,639640,2819.91,757.035,3.13499,435.011,2883.64,744.465,4.10505,421.114,239640,2881.51,741.206,1.58053,415.043,2880.73,739.207,2.38429,413.607
113562.354,48468.93643,162031.2904,37.88162432,22.65257732,651.9042918,52.45567872,26.55,,1.00E-06,0.133515,5.55101,48.3614,4.01146,50429,52659.8,1579714.707,849.556,36194.3,2546.74,3.12636,428.5,2451.53,21480.4,40000,162059,0.0548163,5.08133,92047,2213.64,140849,1.00E-06,218820,618820,5164.8,2252.9,1.69683,1450.49,5349.78,2206.68,3.76108,1397.95,218820,5312.51,2202.19,0.374496,1390.54,5340.6,2192.65,2.16004,1381.37
113562.354,80802.19832,194364.5523,34.16853325,48.16345792,741.289043,30.71996505,19.96,,0.0325864,0.14001,0.619018,56.236,4.91556,61122.4,71786.5,1460348.731,1018.92,33616.4,2197.3,3.19542,1291.89,2875.59,24964.1,40000,194367,0.0443702,0.0685367,84637.3,3429.37,133616,1.00E-06,251128,651128,5448.49,1823.26,2.36442,1132.74,5615.63,1786.1,4.15477,1091.49,251128,5594.21,1781.29,0.633465,1083.46,5600.42,1774.81,2.39549,1077.85
113562.354,30558.91481,144121.2688,32.5871544,34.46798769,626.8919681,37.96843786,25.68,,1.72E-05,0.105042,10.9775,43.5376,3.74604,37382.4,31505.1,1343508.029,755.62,30844.8,2103.49,2.95708,0.808625,1884.4,16718.9,40000,144140,0.0466048,10.5592,95402.8,2116.97,114176,1.00E-06,200901,600901,4068.88,1915.32,1.83772,1193.9,4212.74,1877.17,3.69365,1150.77,200901,4180.12,1872.29,0.426646,1143.03,4201.69,1864.19,2.06205,1135.42
113562.354,33010.28398,146572.638,32.23485563,31.17301368,612.8838099,38.3407573,24.98,,1.00E-06,0.103086,10.6355,43.5688,3.70132,37110.5,31186.5,1312848.359,768.474,30119.6,2076.79,2.95381,9.52683,1874.65,16635.9,40000,146592,0.0457497,10.217,95323.3,2145.98,114059,1.00E-06,203353,603353,3989.75,1880.09,1.83574,1180.53,4133.83,1842.41,3.72526,1137.88,203353,4101.69,1838.01,0.425057,1130.54,4123.43,1829.99,2.06192,1123.01
113562.354,46399.83251,159962.1865,26.15613806,33.32634206,562.5698563,24.04558734,18.57,,0.00646655,0.114628,0.496618,44.9396,3.83104,42555.6,40545.1,1080064.848,838.576,24916.9,1570.69,2.99279,2137.19,2143.87,18912.1,40000,159965,0.0345982,0.0595239,74476.9,3644,137024,1.00E-06,216726,616726,4457.09,1422.13,2.13773,878.944,4595.92,1393.03,4.05353,846.875,216726,4580.91,1389.37,0.599129,839.88,4585.13,1383.93,2.27174,835.372
113562.354,57504.54787,171066.9019,35.80642636,44.59111181,717.9844388,38.56230597,23.77,,0.000834807,0.150198,0.592794,52.4148,4.50186,59050.3,68584.3,1546964.439,896.831,35609.7,2328.17,3.19007,1119.43,2808.68,24418.7,40000,171077,0.0500509,0.0790231,86619.8,3192.69,143342,1.00E-06,227838,627838,5841.08,2057.28,2.00623,1282.2,6025.59,2014.98,4.04526,1235.04,227838,5996.76,2009.93,0.471015,1226.9,6007.93,2002.04,2.37052,1219.78
113562.354,42347.23506,155909.5891,15.51864545,42.64226129,734.7071919,0,11.3,,0.442273,0.0882068,0.505904,50.6294,4.47991,36948.2,26426.1,896432.2248,817.227,20764.8,1219.37,3.06931,196.215,1722.74,15339.6,40000,155892,0.0301808,0.023241,89995.1,2426.31,100704,9.38E-06,212653,612653,3466.88,1235.54,2.79768,676.54,3536.96,1216.72,3.80845,655.54,212653,3530.61,1210.66,1.08067,646.662,3528.27,1207.23,2.47632,644.29
113562.354,33484.04834,147046.4023,30.02450797,36.22050362,480.0692864,45.54033921,23.19,,0.0343909,0.0962543,8.82893,38.6346,3.63522,34395.2,28239.5,1344368.408,771,30904.2,2065.19,2.91909,0.353533,1782.04,15846.7,40000,147074,0.0421223,8.46063,94009.1,2300.99,120477,1.00E-06,203835,603835,3712.2,1734.71,1.77609,1123.09,3858.55,1697.44,3.70583,1081.39,203835,3830.01,1692.56,0.509627,1073.69,3850.17,1684.89,2.12642,1066.58
113562.354,54621.10656,168183.4606,27.27485816,22.46171458,500.8059825,34.36530663,18.42,,1.30E-06,0.114909,0.507963,44.5096,3.83981,43555.7,43178.5,1172446.319,881.724,26990.6,1762.56,2.99131,2139.49,2214.11,19501.5,40000,168196,0.0362712,0.0755934,74974.7,3638.34,138582,1.00E-06,224957,624957,4454.3,1492.49,2.0039,959.925,4609.54,1460.07,4.1486,924.133,224957,4588.62,1456.94,0.580175,917.597,4596.35,1450.85,2.29219,912.358
113562.354,50673.49725,164235.8513,11.67613322,41.22773893,480.5561567,0,8.07,,1.15254,0.0591786,0.482116,43.0035,5.38051,28727.9,16036.6,680070.2919,860.896,15735.8,942.294,3.05156,0.633286,1336.24,12001.3,40000,164222,0.0169619,0.0763869,82301.9,2374.87,100096,3.04E-05,220983,620983,2333.58,694.001,3.47427,372.035,2372.02,684.408,3.65124,361.087,220983,2367.97,679.559,2.10064,354.492,2367.14,678.478,2.31034,353.517
99589.27487,0,99589.27487,16.89928217,45.43286834,738.2550803,0,16.9,,0.708707,0.0952703,0.422625,39.8471,3.8914,29783.7,19111.1,807245.0848,521.996,18827.6,969.338,2.96401,189.007,1460.75,13083.1,40000,99574.7,0.030442,0.0388756,92941,2758.47,112226,1.86E-05,156336,556336,3752.36,1246.61,2.26807,650.596,3820.92,1228.6,3.43724,631.175,156336,3813.01,1221.07,0.844335,621.225,3810.81,1217.68,2.06981,618.834
113562.354,43210.60626,156772.9603,18.70519276,34.36168619,698.1894314,0,13.55,,0.195889,0.0930048,0.511634,49.0921,4.05093,37181.2,28746.7,808068.8468,821.749,18665.8,1151.34,2.99226,1615.32,1798.3,15985.5,40000,156755,0.0283749,0.0379631,75509.5,2956.76,116147,4.60E-06,213516,613516,3646.73,1161.33,2.72294,642.876,3726.93,1142.84,3.88098,622.157,213516,3721.04,1138.45,0.903707,614.671,3720.19,1135,2.21437,612.121
113562.354,48354.49966,161916.8537,13.11520518,32.45070361,661.1312459,0,9.2,,0.175487,0.0729649,0.490424,48.951,4.04376,32002.2,20964.2,731989.7247,848.729,16885.9,1065.47,2.96223,767.624,1531.14,13691.9,40000,161902,0.0254907,0.0255447,80050.8,2226.26,95511.4,3.70E-06,218663,618663,2864.1,1042.72,2.87042,582.654,2924.85,1026.62,4.04367,564.582,218663,2920.23,1022.74,1.04491,557.5,2918.6,1019.63,2.38674,555.378
113562.354,2832.715632,116395.0696,21.55507104,24.38840099,656.1603084,0,21.03,,0.306016,0.109723,0.433592,36.5458,3.2738,33583,26951.5,778466.9133,610.081,18065.6,1025.58,2.85889,2891.87,1740.12,15488.3,40000,116378,0.0293787,0.0749971,66459.1,3646.2,137794,8.83E-06,173139,573139,4304.19,1203.2,2.31264,645.083,4395.99,1184.21,3.55576,624.168,173139,4387.66,1178.88,0.698955,616.002,4388.92,1175.15,1.91084,613.101
108276.1528,0,108276.1528,13.56871716,48.13858651,686.2503715,0,13.57,,1.10163,0.0849012,0.400373,37.2079,4.23509,28526.9,17595.2,865639.1352,567.538,20237.8,991.198,2.92851,0.202478,1400.68,12561.9,40000,108262,0.0294274,0.0454947,93101.8,2401.74,101876,2.63E-05,165023,565023,3350.46,1204.92,2.51782,628.619,3406.66,1188.24,3.36293,610.395,165023,3398.13,1179.74,1.17225,599.767,3396.05,1177.1,2.04301,597.856
113562.354,6925.414974,120487.769,33.3929728,25.55546898,539.986671,49.99368967,31.47,,1.00E-06,0.123092,8.29456,32.8236,3.15686,37569.8,33171.3,1463287.884,631.788,33641.5,2244.28,2.98542,272.401,1934.67,17145.7,40000,120518,0.0524237,7.98066,93726.7,2221.35,144909,1.00E-06,177279,577279,4763.07,2157.72,1.42613,1364.33,4938.64,2112.67,3.54475,1313.57,177279,4896.36,2107.08,0.32252,1305.45,4923.7,2096.95,2.14949,1295.69
113562.354,55976.92588,169539.2799,33.88784326,29.41197169,453.7160523,60.94035713,22.7,,1.00E-06,0.117878,3.41895,43.0914,3.85292,45520.1,45422,1523887.115,888.968,34912.3,2459.62,3.08595,396.429,2272.36,19988.9,40000,169577,0.0477695,3.00346,90213.4,2419.12,146189,1.00E-06,226338,626338,4535.51,1967.11,1.63036,1321.27,4720.9,1923.3,3.84246,1271.92,226338,4688.87,1919.59,0.457269,1265.23,4715.11,1910.78,2.20472,1256.86
113562.354,63544.93862,177107.2926,19.99305357,35.48101128,717.5766573,0,12.82,,0.12635,0.0935512,0.553063,53.1384,4.35548,40870.3,33254.3,831025.0654,928.34,19150.5,1229.62,3.04832,1550.98,1937.14,17166.7,40000,177088,0.0280734,0.0400311,75134.6,2963.47,115360,2.90E-06,233849,633849,3666,1148.92,2.9064,644.427,3748.2,1130.25,4.03645,623.434,233849,3742.55,1126.3,0.994,616.284,3742.05,1122.94,2.27962,613.78
113562.354,75453.83091,189016.1849,34.50073908,39.38069141,487.7790256,59.24329834,20.73,,1.06E-06,0.113795,4.29271,47.7466,4.37174,48355.4,49009,1574801.576,991.057,36060.5,2560.05,3.11853,20.9857,2362.72,20742.6,40000,189052,0.0462719,3.8321,92876.2,2386.77,134797,1.00E-06,245813,645813,4379.85,1905.17,1.87206,1276.57,4555.69,1862.92,3.96176,1229.2,245813,4527.71,1858.96,0.565504,1222.22,4551.82,1850.87,2.22119,1214.63
113562.354,1419.316568,114981.6706,31.87501258,28.92901464,681.8641992,29.70442355,31.48,,6.09E-06,0.159404,0.506443,37.6987,3.31876,45773,47409.9,1319710.188,602.797,30397.9,1966.77,3.01369,2291.19,2322.84,20410.3,40000,114988,0.0507832,0.132988,77314.9,3464.93,153456,1.00E-06,171749,571749,6217.96,2086.73,1.55396,1238.03,6397.29,2045.99,3.73818,1192.67,171749,6354.82,2040.44,0.308959,1184.32,6376.15,2031.33,2.1736,1175.85
90527.04506,0,90527.04506,12.98090093,17.96321342,695.6856139,0,12.98,,0.321029,0.0694403,0.391327,37.6746,3.2593,21785.1,11862.6,584595.2896,474.506,13578.5,758.158,2.71225,1068.68,1146.81,10344,40000,90515.6,0.0241716,0.0335182,77593.3,2242.8,99496.8,8.54E-06,147277,547277,2732.46,989.387,2.20188,530.429,2784.97,974.819,3.64524,514.923,147277,2779.26,970.148,0.683145,507.356,2777.61,966.863,2.04535,505.185
113562.354,25512.4699,139074.8239,20.46461559,21.46545149,748.6613264,0,16.71,,0.14639,0.107087,0.521818,47.2165,3.79239,38091.5,31209.4,855340.3568,728.967,19756.3,1220.13,2.95882,2036.34,1875.35,16641.9,40000,139056,0.0328637,0.0616848,74157.7,3133.03,121359,3.50E-06,195817,595817,4198.09,1344.9,2.43769,734.51,4291.55,1323.42,3.75477,710.415,195817,4281.59,1318.82,0.652408,702.711,4283.5,1314.55,2.03679,699.302
109165.466,0,109165.466,16.95662092,46.30701815,464.8470333,4.563469711,16.96,,1.7067,0.0777669,0.54042,25.8609,4.50592,26157.3,15789.7,741752.3768,572.227,17351.5,839.29,2.95699,3.25409,1325.75,11910,40000,109157,0.0195202,0.292994,94182.4,3427.32,135055,5.04E-05,165918,565918,3058.48,801.059,2.74005,435.281,3117.5,788.782,3.17818,421.907,165918,3111.86,782.203,1.57695,413.747,3110.68,780.807,1.85647,412.574
113562.354,23345.44274,136907.7967,14.3518436,39.18788957,537.5856256,0,11.9,,0.860949,0.0707395,0.430304,38.0113,4.24914,27987.8,17057.2,696027.5918,717.633,16189.2,880.232,2.94823,569.424,1378.76,12371.4,40000,136894,0.0203112,0.0680094,83946.7,2865.6,116066,2.32E-05,193655,593655,2782.82,831.827,2.97638,450.403,2835.46,819.693,3.52845,436.898,193655,2830.7,814.113,1.56464,429.196,2829.58,812.449,2.07558,427.914
113562.354,12372.64181,125934.9958,36.10086756,32.88263323,567.934208,55.7626687,32.55,,1.00E-06,0.139141,5.83897,36.0983,3.36881,43506.6,42093.8,1602001.788,660.361,36809.5,2478.11,3.07293,461.304,2185.43,19261.1,40000,125969,0.0573207,5.49059,92850.9,2215.83,154209,1.00E-06,182730,582730,5386.57,2359,1.38461,1496.97,5580.19,2309.65,3.54935,1441.25,182730,5535.18,2303.77,0.307347,1432.9,5565.64,2292.83,2.18715,1422.25
113562.354,52094.43611,165656.7901,15.87730531,20.93867631,572.6671207,0,10.88,,0.238732,0.0727066,0.479677,46.4337,4.02187,31444.2,21357.9,661736.7962,868.334,15271.4,957.082,2.92737,1870.88,1545.7,13817.6,40000,165641,0.020857,0.0362678,67938.2,2883.9,115149,6.03E-06,222402,622402,2851.72,853.707,3.00246,479.104,2912.78,840.302,3.97565,464.163,222402,2909.4,836.59,1.3361,457.554,2908.26,834.279,2.28497,455.932
79141.32269,0,79141.32269,26.18573817,29.79756089,661.1264166,9.388750769,26.19,,0.176845,0.104049,0.447547,35.7655,3.10124,25595.8,17835.3,672568.031,414.854,15604.7,889.408,2.73055,3054,1410.35,12646,40000,79136.6,0.0264442,0.0962148,62786.9,3701.64,144308,5.01E-06,135898,535898,4070.84,1086.85,1.73799,614.517,4170.02,1066.74,3.5448,593.366,135898,4157.26,1062.41,0.438511,586.205,4161.96,1057.77,1.91602,582.61
113562.354,90083.2226,203645.5766,25.13261854,42.1664839,727.3438898,2.883408403,14.02,,0.142381,0.103098,0.587263,56.9347,4.93357,49109.5,45838,945979.4579,1067.46,21787.9,1411.37,3.14011,1578.5,2283.01,20077.9,40000,203626,0.0285898,0.0365309,75101.3,3296.24,123449,3.26E-06,260387,660387,4034.25,1171.51,3.08887,673.983,4130.12,1151.21,4.16283,651.358,260387,4124.82,1146.95,1.17815,643.979,4123.92,1143.59,2.46253,641.487
113562.354,10980.28743,124542.6414,20.68540263,26.46455105,488.0123222,14.34953517,18.86,,0.247021,0.0959463,0.339178,32.1127,3.0989,30451.3,23708.7,835840.3339,652.874,19429.6,1068.61,2.81921,2659.79,1630.08,14544.5,40000,124541,0.0269296,0.0324622,68181.2,3686.91,142156,5.40E-06,181302,581302,3741.23,1107.14,2.12855,659.697,3845.86,1085.86,3.7648,636.627,181302,3839.42,1081.22,0.719364,628.952,3837.85,1077.19,2.30368,626.071
113562.354,56767.3505,170329.7045,12.62359138,16.7476668,567.2452018,0,8.42,,0.22993,0.0629189,0.475741,47.314,4.11723,29331.8,18020.4,641110.8593,892.837,14776.2,946.45,2.93281,1118.15,1417.77,12710.4,40000,170316,0.0200826,0.0282467,72824.9,2360.29,99755.5,5.32E-06,227077,627077,2470.52,821.691,3.10334,463.75,2521.56,809.088,4.07917,449.67,227077,2518.12,805.525,1.45236,443.196,2516.76,803.305,2.42137,441.698
113562.354,92539.3482,206101.7022,26.75926636,19.2923087,618.3646239,19.96417164,14.74,,1.40E-06,0.105838,0.578469,54.067,4.48186,48593.9,48558.1,1035958.799,1080.42,23813,1592.93,3.06595,2072.66,2351.54,20649.5,40000,206098,0.031805,0.054426,71395.9,3412.61,128239,1.00E-06,262859,662859,4113.7,1305.3,2.62507,816.193,4241.07,1279.18,4.43514,787.14,262859,4230.61,1276.73,0.823958,781.008,4233.52,1272.2,2.37479,777.369
113562.354,30507.71711,144070.0711,34.45797035,39.51567377,478.6074068,60.09729557,27.16,,0.000297306,0.126413,4.64325,37.8833,3.67229,43514.6,41990,1623521.866,755.452,37310.9,2504.47,3.08135,112.218,2182.67,19237.9,40000,144108,0.0516844,4.27871,93955.3,2328.69,150175,1.00E-06,200869,600869,4879.39,2129.5,1.51061,1388.8,5066.56,2082.67,3.64552,1336.3,200869,5029.45,2077.08,0.403199,1328.13,5056.51,2067.38,2.20463,1318.85
113562.354,78568.56697,192130.921,29.53024345,17.18674619,582.9199747,32.80071906,17.45,,1.00E-06,0.118933,0.579535,51.1676,4.2789,50313.8,53769.8,1219035.234,1007.24,28009.1,1886.61,3.06102,2069.76,2477.95,21699.3,40000,192139,0.037738,0.0811523,75190.4,3511.45,134098,1.00E-06,248900,648900,4612.71,1550.98,2.23343,995.788,4769.58,1518.19,4.3,959.284,248900,4748.9,1515.47,0.630783,952.987,4757.32,1509.52,2.30933,947.852
113562.354,37066.37052,150628.7245,13.62304918,48.70705333,569.2134705,0,10.27,,1.52235,0.0702531,0.488564,42.8632,5.5901,30227.8,18512.1,818461.4921,789.559,19021.1,1050.91,3.01842,0.229455,1437.3,12879.8,40000,150614,0.0212801,0.0793252,87641.2,2559.81,105402,3.72E-05,207375,607375,2770.18,871.386,3.27095,466.079,2817.15,859.134,3.44,452.254,207375,2811.27,852.61,1.80967,443.984,2810.12,851.204,2.09149,442.756
113562.354,1346.115677,114908.4697,34.49900421,39.87987441,672.7051583,39.21798145,34.09,,0.168097,0.123174,13.1982,37.0703,3.53791,37281.2,31632.1,1488960.617,602.486,34319.3,2196.08,2.96813,0.735425,1888.28,16751.8,40000,114929,0.0543958,12.8422,96566.6,2014.05,127442,2.18E-06,171690,571690,4790.81,2236.36,1.57781,1344.65,4945.15,2193,3.39243,1295.83,171690,4903.88,2185.42,0.35447,1285.94,4926.96,2175.83,2.06417,1276.78
113562.354,73269.3702,186831.7242,15.91887271,33.6280188,460.8546347,1.809154024,9.68,,0.33835,0.0628041,0.495742,46.9997,4.61211,30561.1,19646.6,611025.3193,979.351,14067.9,916.93,2.97918,1785.99,1481.42,13262,40000,186819,0.0155734,0.0511595,64882.6,3079.81,120996,9.21E-06,243580,643580,2461.21,638.233,3.3412,366.776,2514.48,627.854,4.02818,355.281,243580,2512.84,624.315,2.0722,349.494,2512.16,622.934,2.55056,348.428
110804.2635,0,110804.2635,36.37793512,34.6917538,557.6739423,56.37012279,36.38,,1.00E-06,0.142513,6.70174,31.0406,3.15349,40882.4,38158.8,1613499.062,581.051,37123.1,2446.47,3.05168,429.98,2078.32,18360.4,40000,110840,0.0588838,6.40354,93670.6,2196.48,158169,1.00E-06,167601,567601,5522.58,2424.54,1.26729,1522.26,5718.55,2373.75,3.46436,1465.09,167601,5669.15,2367.01,0.283498,1456.14,5700.53,2355.35,2.2095,1444.74
113562.354,54161.0156,167723.3696,36.97962728,31.33664939,627.9163625,52.12311294,25.04,,1.00E-06,0.127188,5.69274,48.5515,4.04778,49347.9,50718.5,1545584.162,879.396,35400.4,2503.62,3.11348,357.39,2404.68,21091.6,40000,167751,0.0524473,5.22196,92076.8,2239.76,137260,1.00E-06,224512,624512,4915.66,2155.77,1.75931,1396.73,5095.66,2111.16,3.80789,1346.05,224512,5060.59,2106.99,0.404731,1338.88,5087.52,2097.89,2.15764,1330.19
108352.0704,0,108352.0704,25.33237779,24.88551972,716.1701449,4.524260717,25.33,,0.197361,0.129388,0.490616,38.5249,3.30886,36793.1,32125,887121.3736,567.933,20537.3,1218.53,2.88695,2963.84,1903.25,16879,40000,108338,0.0352159,0.108431,67649.9,3793.94,141352,5.28E-06,165099,565099,5070.06,1443.55,2.00944,785.233,5185.82,1419.2,3.54408,758.454,165099,5168.91,1413.81,0.483613,750.226,5175.52,1408.63,1.90941,745.903
113562.354,41476.8396,155039.1936,33.45596751,43.11251727,641.2874304,39.23168979,24.51,,0.152119,0.10609,10.6051,46.5161,4.17346,39825.1,34672.8,1450182.802,812.857,33354,2210.39,2.98703,0.245504,1978.94,17520.9,40000,155059,0.0465144,10.1574,94882.8,2107.7,111037,1.86E-06,211820,611820,4112.4,1912.55,1.98011,1192.01,4253.22,1874.38,3.6361,1149.05,211820,4224.47,1868.18,0.534609,1140.11,4243.59,1860.58,2.08313,1133.04
77087.61663,0,77087.61663,29.53767204,20.18215437,682.7002725,14.94940445,29.54,,0.0825359,0.118074,0.481963,36.9571,3.17502,27731.7,20752.9,777220.7908,404.111,17992.4,1068.22,2.76174,3023.41,1523.27,13623.9,40000,77087.3,0.0311096,0.117143,64873.9,3818.86,147043,2.08E-06,133848,533848,4613.41,1279.83,1.53556,736.833,4733.54,1254.87,3.56068,710.323,133848,4712.57,1250.44,0.346347,703.12,4722.96,1244.38,1.99386,698.087
113562.354,5206.213585,118768.5676,32.81852151,27.47902902,640.4771634,37.24915383,31.38,,9.49E-06,0.113054,12.7742,36.8379,3.30647,35055.3,28750.4,1342354.061,622.716,30860.4,2059.59,2.92774,8.19771,1798.42,15986.5,40000,118788,0.0506209,12.4214,96261.6,2061.62,123142,1.00E-06,175549,575549,4388.31,2080.31,1.58881,1269.36,4538.24,2039.7,3.5379,1223.5,175549,4498.36,2034.07,0.33189,1215.27,4522.17,2024.84,2.05304,1206.46
113562.354,18680.80396,132243.158,27.56617656,15.14478367,595.792782,25.02837579,23.67,,0.00336619,0.131933,0.501247,39.1932,3.39902,41674.7,40811,1138755.75,693.271,26252.3,1674.63,2.94571,2559.99,2151.06,18972.5,40000,132247,0.0398637,0.115692,73300.9,3795.55,143298,1.00E-06,189008,589008,5139.53,1638.71,1.83668,990.148,5293.57,1605.76,3.84335,953.703,189008,5264.57,1601.38,0.428264,946.222,5277.32,1594.55,2.12427,940.188
97949.25708,0,97949.25708,22.56760656,25.11644901,661.0296072,1.493851254,22.57,,0.295937,0.104414,0.4422,35.6498,3.16704,29063.5,21372,684019.4319,513.402,15885.8,889.143,2.79185,3045.84,1546.22,13822.1,40000,97935.3,0.0266056,0.0916274,63400.1,3656.66,140047,9.27E-06,154696,554696,4096.1,1090.38,2.13647,585.529,4182.89,1072.82,3.51471,566.64,154696,4174.6,1067.87,0.626928,558.897,4176.55,1064.22,1.83363,556.14
104847.4511,0,104847.4511,26.38359829,26.3869001,659.8235519,13.16184304,26.38,,0.143973,0.130224,0.459237,35.8369,3.17907,35738.1,31407.7,951050.3936,549.607,22008.7,1314.93,2.8679,2903.03,1881.42,16693.6,40000,104842,0.0363789,0.104708,68869,3859.07,144375,3.39E-06,161603,561603,5091.35,1493.87,1.81091,848.115,5221.34,1466.29,3.58958,817.94,161603,5200.22,1461.13,0.416988,809.932,5208.98,1455.16,2.00303,804.85
109602.8093,0,109602.8093,11.32659197,17.59733682,570.3301493,0,11.33,,0.500596,0.0637062,0.330851,31.4575,3.19041,22177.1,12360.5,615475.151,574.504,14327.5,766.458,2.71514,1154.69,1170.95,10556,40000,109591,0.0218908,0.0362903,77268.3,2349.13,102869,1.27E-05,166352,566352,2506.94,896.042,2.54878,487.154,2555.03,883.103,3.64106,473.045,166352,2549.91,878.082,1.05897,465.33,2548.25,875.634,2.08421,463.732
113562.354,8746.291521,122308.6455,13.44420122,29.75959501,666.6635363,0,12.48,,0.300893,0.0811551,0.402886,39.4668,3.44377,28544.7,18465.5,745707.0216,641.098,17292.8,994.974,2.85125,1113.38,1435.46,12863.8,40000,122294,0.028615,0.0285056,81041.8,2443.32,103483,6.83E-06,179055,579055,3188.02,1170.9,2.44037,634.611,3254.27,1153.33,3.72927,615.123,179055,3248.06,1148.23,0.775081,607.029,3246.21,1144.6,2.22943,604.489
113562.354,39848.57254,153410.9265,36.29170605,15.8165355,751.2946549,36.53227601,26.86,,1.00E-06,0.157702,0.60152,50.5479,4.04657,56359.1,64992.8,1467736.166,804.267,33737.9,2256.97,3.13547,1825.22,2731.87,23790.6,40000,153420,0.0534334,0.104207,81042.9,3077.66,149066,1.00E-06,210181,610181,6137.17,2194.21,1.76775,1355.31,6326.61,2150.65,3.97612,1306.27,210181,6289.9,2146.17,0.356636,1298.6,6308.06,2137.34,2.28625,1290.41
113562.354,37225.6585,150788.0125,22.04859515,26.25661261,618.0621276,4.697922689,16.61,,0.164109,0.0996872,0.483264,44.8092,3.74647,36888.7,30569.5,807272.4864,790.396,18668.2,1129.41,2.93457,2581.24,1855.62,16474,40000,150774,0.0272613,0.0479339,66720.4,3521.47,133277,4.03E-06,207535,607535,3899.16,1117.41,2.53587,635.603,3993.85,1098.06,3.86215,614.194,207535,3987.47,1094.01,0.82858,607.012,3987.49,1090.45,2.13575,604.335
113562.354,9543.562671,123105.9167,31.23675775,40.9849818,740.7035393,21.26172994,28.82,,0.199953,0.159438,0.550403,42.9826,3.81311,48738.8,51116.6,1315475.574,645.337,30378.8,1882.02,3.05878,2017.84,2414.36,21171.9,40000,123103,0.0478337,0.122467,80371.9,3739.9,144525,4.11E-06,179864,579864,6233.18,1964.9,1.8077,1133.36,6397.8,1927.76,3.60685,1092.21,179864,6363.91,1921.02,0.403776,1082.8,6377.51,1913.35,2.10607,1075.87
113562.354,1354.307055,114916.6611,19.7102318,22.55856736,698.3743314,0,19.48,,0.271584,0.108139,0.431977,38.2,3.33367,33469.1,26056.1,811231.8612,602.333,18809.1,1085.61,2.87313,2364.09,1710.4,15233.9,40000,114900,0.0320038,0.059622,72132.5,3314.64,128021,7.14E-06,171661,571661,4243.34,1310.18,2.2534,700.839,4334.1,1289.78,3.5787,678.265,171661,4324.65,1284.33,0.624792,669.932,4325.55,1280.15,1.9782,666.661
113562.354,21140.06595,134702.42,19.92021694,34.69691784,477.1131601,13.0443358,16.79,,0.356655,0.0897928,0.363479,35.2292,3.4583,31134.4,23306.5,825938.227,706.128,19217.4,1037.97,2.89367,1938.02,1615.94,14422.9,40000,134699,0.0249176,0.0280962,74297.4,3581.27,138340,7.88E-06,191460,591460,3503.93,1024.47,2.30669,610.019,3599.13,1005.11,3.78533,589.135,191460,3593.88,1000.09,0.949892,581.205,3591.71,996.703,2.37451,578.914
87565.89199,0,87565.89199,38.68246758,34.16686932,454.3306866,58.94573071,38.68,,1.00E-06,0.126473,7.13996,26.0098,2.94611,31640.4,25458.9,1438995.835,459.263,33169.5,2120.54,2.95254,292.807,1690.31,15061.7,40000,87607.9,0.0521478,6.89451,92676,2321.4,163492,1.00E-06,144369,544369,4888.62,2152.8,1.01109,1385.69,5080.61,2104.46,3.38055,1331.89,144369,5028.91,2097.82,0.270329,1323.24,5058.92,2085.91,2.31583,1311.7
113562.354,2418.674201,115981.0282,17.17633391,41.68654475,748.2174974,0,16.82,,0.537066,0.105286,0.427819,41.3946,3.84578,34678.9,25288.3,920283.0746,607.914,21404.2,1164.89,2.99208,660.551,1684.53,15012.1,40000,115964,0.0349732,0.0302059,90287.3,2820.65,113106,1.27E-05,172725,572725,4139.81,1431.86,2.31032,757.665,4222.26,1410.5,3.53596,734.145,172725,4213.84,1403.1,0.754974,724.097,4211.45,1398.93,2.2551,721.042
113562.354,78852.81006,192415.1641,20.43681348,48.81874446,544.128108,7.467216958,12.06,,0.615773,0.0840607,0.511937,50.5294,5.31918,40287.8,31105.4,900772.4498,1008.63,20849.7,1240.91,3.15434,504.931,1872.16,16614.7,40000,192404,0.0224272,0.0304781,83816.5,3228.21,123045,1.40E-05,249165,649165,3291.36,921.186,3.13188,536.897,3368.77,905.05,3.91189,519.373,249165,3364.07,899.234,1.84498,511.327,3362.43,897.086,2.65578,509.797
113562.354,1406.528747,114968.8827,14.63423118,40.93876838,525.0940335,0,14.46,,1.20455,0.0743624,0.415087,29.4925,4.05263,26064.1,15575.6,702541.9255,602.627,16402.1,827.09,2.90906,389.476,1316.6,11830.2,40000,114956,0.0207801,0.133577,88808.2,3047.35,122716,3.52E-05,171717,571717,2928.21,851.076,2.82832,450.547,2981,839.06,3.2997,437.242,171717,2975.56,832.79,1.47238,429.085,2974.5,831.204,1.87066,427.81
113562.354,32884.18044,146446.5344,29.50465586,33.72798626,499.9624824,41.69840685,22.88,,8.94E-06,0.128561,0.464707,39.5385,3.58437,43935.4,43940.4,1320764.255,767.811,30438.4,1952.12,3.02627,1590.17,2234.05,19668.5,40000,146466,0.042542,0.0806786,81518,3447.52,148451,1.00E-06,203227,603227,4984.8,1751.67,1.71072,1120.69,5159.47,1713.43,3.97964,1078.41,203227,5131.18,1709.26,0.447125,1071.1,5142.44,1701.68,2.33606,1064.35
113562.354,91810.22018,205372.5742,20.00716816,42.23912042,629.1516391,0,11.06,,0.286671,0.0827643,0.556268,54.5429,5.09504,41719.8,32799.6,801122.2032,1076.51,18438,1208.78,3.13225,1126.21,1923.56,17051.5,40000,205353,0.0221461,0.0344267,75623.2,3056.09,117202,7.06E-06,262114,662114,3245.46,907.28,3.38,513.037,3315.07,892.513,4.11263,496.61,262114,3311.79,888.084,1.71492,489.56,3310.57,885.843,2.57081,487.918
113562.354,90148.32852,203710.6825,14.79160402,15.75286869,654.9818038,0,8.25,,0.00187755,0.0714698,0.553734,54.9965,4.53289,36917.8,26089.2,713228.9754,1067.81,16356.9,1134.38,3.04949,997.684,1711.51,15243.4,40000,203694,0.0230966,0.0304104,74404.4,2335.19,97069.6,1.00E-06,260455,660455,2801.89,944.441,3.25384,542.195,2863.32,929.315,4.47552,525.202,260455,2859.78,926.586,1.32657,519.036,2858.79,923.863,2.51959,517.151
113562.354,26276.09338,139838.4474,11.74908632,17.2102092,653.0872861,0,9.54,,0.259622,0.0713899,0.438617,43.9297,3.72137,28564.3,17612.5,721544.9266,732.995,16695.9,999.321,2.88818,643.129,1401.38,12568,40000,139824,0.0263174,0.0237459,82548.2,2104.78,92980.2,5.50E-06,196585,596585,2804.81,1076.64,2.66865,593.281,2862.71,1060.43,3.89473,575.214,196585,2857.55,1055.97,0.934302,567.64,2855.6,1052.7,2.34992,565.446
