WW Influent,Rain Influent,Total influent,WW TP,WW TKN,WW COD,Acetate Flow,Final TP influent,,Nitrate Effluent,TSS Effluent,TP Effluent,COD Effluent,TN Effluent,Mass of Hauled Sludge,Sludge added per day,Total air,dailychemconsumptionEffluent,Air Flow at Field Conditions 1st AER Reactor,Air Flow at Field Conditions 2nd AER Reactor,Percent of Solids in Digester Effluent,xmghpo4RL2,Influent Flow to Digester,TSS (waste activated sludge + primary clarifier underflow),Influent TSS to Digester,Effluent Flow,VSS Effluent,Ortho-P Effluent,TN Hauled Sludge,Ortho-P Hauled Sludge,TP Hauled Sludge,Nitrate Hauled Sludge,Effluent Flow ANA Reactor,Effluent Flow 1st ANX Reactor,MLSS 1st ANX Reactor,MLVSS 1st ANX Reactor,Soluble BOD 1st ANX Reactor Effluent,Total BOD 1st ANX Reactor Effluent,MLSS 1st AER Reactor,MLVSS 1st AER Reactor,Soluble BOD 1st AER Reactor Effluent,Total BOD 1st AER Reactor Effluent,Effluent Flow 2nd ANX Reactor,MLSS 2nd ANX Reactor,MLVSS 2nd ANX Reactor,Soluble BOD 2nd ANX Reactor,Total BOD 2nd ANX Reactor,MLSS 2nd AER Reactor,MLVSS 2nd AER Reactor,Soluble BOD 2nd AER Reactor,Total BOD 2nd AER Reactor
90904.42362,0,90904.42362,32.76118608,26.12998195,506.7572608,41.25607762,32.76,,1.34E-06,0.092917,13.2881,28.3746,2.91811,24780.1,17127.8,1148478.441,476.688,26473,1692.37,2.7491,0.689097,1381.65,12396.6,40000,90931.9,0.041782,13.0223,92725.7,2217.1,127992,1.00E-06,147693,547693,3592.81,1722.92,1.32008,1093.43,3735.16,1685.71,3.4576,1052.2,147693,3695.24,1680.37,0.327783,1044.44,3716.68,1671.28,2.14017,1035.95
113562.354,44156.69502,157719.049,20.43149403,43.24292341,462.2089446,16.31832311,14.71,,0.512782,0.0880866,0.415353,41.3141,4.24866,35252.2,26701.3,924680.7942,826.798,21510.4,1166.54,3.04909,699.151,1731.86,15417.7,40000,157718,0.0247697,0.023574,85910.1,3459.45,132845,1.04E-05,214479,614479,3435.95,1019.39,2.48886,618.64,3531.35,999.686,3.84345,597.502,214479,3525.85,993.831,1.30166,589,3523.46,990.789,2.6113,587
113562.354,65194.30983,178756.6638,21.19311862,27.79930399,678.3093504,0,13.46,,0.0649571,0.0930309,0.557056,51.9966,4.19648,40203.4,33325.2,775337.7431,936.986,17847.4,1167.04,3.00952,2201.28,1939.25,17184.6,40000,178737,0.0260635,0.0532779,67767.7,3204.52,122464,1.59E-06,235498,635498,3643.15,1066.67,2.91717,601.562,3726.27,1049.06,4.09019,581.788,235498,3720.77,1045.7,1.00887,575.146,3721.24,1042.54,2.19157,572.761
113562.354,10917.86348,124480.2175,15.53447841,31.07288389,601.3211137,0,14.17,,0.370321,0.0814088,0.391997,36.9576,3.39221,28187.8,18845.9,693716.0264,652.481,16109,903.743,2.82402,1953.05,1450.41,12993.5,40000,124466,0.0246832,0.0386504,72059.5,2959.62,119114,9.64E-06,181227,581227,3196.47,1010.47,2.55046,549.913,3262.97,995.139,3.66619,532.998,181227,3257.8,990.23,0.946124,525.256,3256.35,987.328,2.08788,523.225
113562.354,80747.41408,194309.7681,32.22400051,41.04966944,547.9243496,45.3378662,18.83,,2.08E-06,0.0962761,7.64364,50.2844,4.54195,42710.7,38801.8,1405133.19,1018.75,32169.7,2289.89,3.02888,0.390222,2096.17,18510.8,40000,194334,0.0410612,7.16063,93156.9,2276.65,107675,1.00E-06,251095,651095,3711.72,1689.03,2.18909,1107.02,3854.35,1653.31,4.0406,1067.02,251095,3831.84,1649.22,0.689875,1059.78,3851.04,1642.45,2.19001,1053.57
113562.354,51503.6377,165065.9917,27.82824653,46.16258165,585.9702162,26.94287739,19.15,,0.268431,0.122717,0.485046,47.2604,4.38544,47586.3,46928.4,1253386.379,865.338,29033.7,1704.44,3.11057,1196.27,2310.71,20309.1,40000,165070,0.0369977,0.0285458,85378.3,3637.3,135576,4.85E-06,221831,621831,4778.01,1522.24,2.19936,936.57,4921.5,1491.14,3.91425,902.587,221831,4910.54,1485.32,0.726532,893.787,4908.69,1479.91,2.61889,889.614
103608.7949,0,103608.7949,18.10637916,16.42722226,617.0683008,0,18.11,,0.387825,0.0881669,0.384654,33.5433,3.14892,26530.9,17810.2,646009.7599,543.07,15027,815.791,2.76618,2571.16,1409.35,12637.2,40000,103595,0.0241369,0.0601065,66698.6,3296.23,130195,1.18E-05,160356,560356,3462.48,988.525,2.33398,530.019,3532.82,973.439,3.53882,513.711,160356,3527.34,968.427,0.807581,505.963,3526.68,965.476,1.90163,503.867
113562.354,85483.78005,199046.1341,22.73091131,41.72852208,547.9362875,14.5055665,12.97,,0.185048,0.0914711,0.513489,51.7144,4.76179,43039.1,36865.9,949028.7066,1043.42,21910.5,1363.55,3.11182,1159.76,2041.99,18053.9,40000,199040,0.0259256,0.0203496,78594.1,3318.15,125890,3.69E-06,255801,655801,3565.05,1065.25,2.80633,651.011,3665.38,1044.61,4.22654,628.62,255801,3661.09,1040.42,1.2655,621.34,3658.84,1037.02,2.75123,619.056
113562.354,78877.19382,192439.5478,31.02162689,15.12727096,513.0051633,45.21315088,18.31,,1.00E-06,0.0919279,7.41764,48.9516,4.24053,40405,35684,1296950.919,1008.95,29650.1,2156.42,3.00023,81.6035,2008.24,17768.8,40000,192465,0.0395252,6.94789,92507.8,2337.82,108442,1.00E-06,249226,649226,3537.09,1625.39,2.11859,1079.01,3680.48,1590.64,4.08399,1039.85,249226,3657.1,1587.77,0.640545,1033.68,3677.12,1581.01,2.16852,1027.46
113562.354,60711.60603,174273.96,15.21606727,38.15611738,679.2593524,0,9.92,,0.275124,0.0790243,0.517913,51.7564,4.47515,36183.9,25386.9,800740.5374,913.5,18480.7,1156.72,3.05765,523.946,1687.87,15040.8,40000,174257,0.0259155,0.0250383,83353.5,2441.9,100916,5.94E-06,231018,631018,3102.73,1060.66,3.0114,592.251,3167.58,1044.15,4.01172,573.764,231018,3162.79,1039.58,1.2268,566.211,3160.97,1036.62,2.47868,564.178
97172.6321,0,97172.6321,35.14866112,26.0770905,468.3134417,54.29684242,35.15,,1.00E-06,0.119324,8.02572,26.6037,2.88543,31742.3,25679.3,1389636.173,509.599,32002.9,2076.64,2.92367,311.911,1697.75,15125.5,40000,97210,0.050234,7.77472,92270.6,2303.96,155190,1.00E-06,153971,553971,4611.16,2071.82,1.15507,1330.33,4791.75,2026.25,3.44273,1279.46,153971,4744.89,2020.3,0.289714,1271.26,4772.97,2009.36,2.24071,1260.73
84021.92068,0,84021.92068,14.53948042,18.36311821,717.7748374,0,14.54,,0.297113,0.0712924,0.410819,38.6517,3.26886,21307.2,11608.3,552600.2789,440.405,12832.5,719.51,2.69393,1394.16,1134.29,10234,40000,84010.6,0.0233236,0.0409734,74050,2411.98,104958,8.57E-06,140772,540772,2804.99,954.863,2.13338,510.367,2858.72,940.666,3.61072,495.426,140772,2852.9,936.204,0.637107,488.093,2851.7,932.944,1.95497,485.913
105889.7627,0,105889.7627,31.27070205,23.40269141,498.0634177,44.42097186,31.27,,2.36E-05,0.103032,11.2101,27.9331,2.89846,29424.5,22503.4,1280358.651,555.251,29483.7,1915.91,2.8449,4.23912,1587.35,14176.7,40000,105918,0.0456996,10.9473,94627.8,2237.59,133774,1.00E-06,162679,562679,3983.63,1882.72,1.40661,1191.49,4137.69,1842.76,3.50379,1146.82,162679,4097.94,1837.3,0.338629,1138.86,4121.26,1827.98,2.13019,1130.06
113562.354,65685.73373,179248.0877,26.37378078,30.79135969,723.7995593,7.298071591,16.71,,0.000136931,0.113376,0.600416,53.4601,4.22959,47004.7,45622.2,951568.2521,939.583,21892.4,1443.93,3.04205,2366.44,2277.49,20031.8,40000,179233,0.0325443,0.0776544,69657.4,3474.6,129653,1.00E-06,235994,635994,4427.76,1333.47,2.62413,777.723,4542.76,1309.45,4.13799,750.775,235994,4530.8,1306.2,0.723597,744.038,4535.06,1301.77,2.15078,740.434
101952.4377,0,101952.4377,21.35965037,39.51554274,661.9630129,0,21.36,,0.576269,0.104201,0.4242,35.7506,3.51932,30753.6,22085.4,741188.6858,534.378,17276.3,900.666,2.9001,1895.46,1572.27,14046.8,40000,101937,0.0270016,0.0737791,76057.1,3553.15,135891,1.81E-05,158698,558698,4094.63,1106.31,2.29784,582.434,4174.88,1089.49,3.41603,564.34,158698,4168.67,1083.12,0.837123,555.486,4168.03,1080.06,1.87155,553.239
113562.354,26307.54296,139869.897,19.69944745,35.53675351,553.5415684,4.05337007,15.99,,0.429188,0.0899436,0.423761,39.628,3.75171,32619.6,24267.1,761679.2048,733.168,17697.9,981.577,2.92521,2055.76,1649.52,14711.6,40000,139857,0.0238294,0.0418091,71664.9,3488.28,133761,1.12E-05,196618,596618,3523.3,977.316,2.60665,549.682,3603.74,960.998,3.70285,531.854,196618,3599.18,955.893,1.10879,524.023,3597.74,953.177,2.16115,522.101
113562.354,75092.70081,188655.0548,32.9122114,28.5565173,628.3105497,38.87056339,19.81,,1.00E-06,0.130928,0.594187,52.0764,4.29639,54584.5,61637.3,1358773.845,989.042,31212.3,2110.37,3.11018,1832.49,2658.28,23186.9,40000,188667,0.0435922,0.0860542,78667,3269.49,139390,1.00E-06,245428,645428,5077.24,1791.31,2.08892,1153.76,5251.34,1753.67,4.25045,1111.58,245428,5225.6,1750.65,0.530472,1105.04,5237.1,1743.69,2.33438,1098.84
113562.354,72638.58378,186200.9378,18.9607683,23.73521294,687.8039065,0,11.56,,0.0270563,0.0865959,0.558471,53.4591,4.30594,39537.1,31321.7,768695.2904,976.014,17674.9,1176.64,3.02677,1732.56,1878.79,16671.2,40000,186182,0.0259291,0.0435255,71265.2,2882.96,113109,1.00E-06,242943,642943,3391.92,1060.77,3.0008,601.462,3468.97,1043.44,4.2151,581.964,242943,3463.93,1040.3,1.0513,575.439,3463.84,1037.16,2.28453,573.125
113562.354,67413.17945,180975.5335,38.75427745,45.07558637,645.6834234,55.96327907,24.32,,1.33E-06,0.131639,5.09779,51.3228,4.54716,54413.3,58997.4,1720926.564,948.877,39439,2765.13,3.17121,83.8337,2599.05,22699.6,40000,181006,0.05348,4.59949,94052.1,2225.75,136475,1.00E-06,237767,637767,5089.84,2199.63,1.91851,1424.41,5272.59,2153.31,3.84807,1372.16,237767,5239.39,2148.17,0.484134,1364.18,5265.56,2139.2,2.19438,1355.64
113562.354,10586.34919,124148.7032,30.11174914,44.66093341,548.6019732,38.40448234,27.54,,0.41725,0.096842,12.9724,34.4282,3.64337,31087.9,23958.4,1383974.797,650.934,32054.8,1885.9,2.83736,0.104475,1638.8,14619.5,40000,124171,0.0440165,12.646,94926.4,2126.6,111042,5.06E-06,180932,580932,3758.3,1812.21,1.78237,1118.61,3886.96,1776.26,3.42915,1078.56,180932,3859.21,1767.79,0.574342,1067.61,3873.68,1760.66,2.06811,1061.11
113562.354,79960.49755,193522.8516,27.96679701,32.8524714,601.0788633,25.75722442,16.41,,1.34E-06,0.113399,0.568176,51.9258,4.33578,48889.3,50180,1128979.234,1014.51,25966.9,1720.27,3.06033,2020.21,2391.54,20982.3,40000,193525,0.0348517,0.0633942,74092.7,3505.06,131655,1.00E-06,250286,650286,4403.94,1431.59,2.39172,902.976,4545.75,1402.11,4.31389,870.246,250286,4531.02,1399.3,0.7029,863.857,4535.94,1394.07,2.33301,859.498
113562.354,71457.82726,185020.1813,16.95792595,30.37633301,451.1571713,6.233545566,10.41,,0.16396,0.0667253,0.47,46.3952,4.19883,31035.4,21152,645447.6184,969.875,14870.6,958.405,2.93601,2211.71,1538.1,13752,40000,185011,0.0174269,0.0307139,61941.1,3173.64,124379,3.93E-06,241772,641772,2606.91,715.051,3.01824,428.158,2672.49,702.201,4.18867,414.221,241772,2670.2,699.088,1.673,408.303,2669.01,697.077,2.55093,406.937
113562.354,28245.8018,141808.1558,14.28999931,33.99656242,607.8237225,0,11.44,,0.380248,0.0751528,0.435115,42.4316,3.81753,29568.2,19128.4,709321.835,743.318,16440.6,954.861,2.90997,1132.64,1461.42,13088.9,40000,141794,0.0239103,0.0312875,78258.4,2647.79,108926,9.14E-06,198555,598555,2952.02,978.727,2.76138,538.172,3012.59,963.894,3.78476,521.712,198555,3007.77,959.105,1.13095,514.095,3006.11,956.412,2.2355,512.246
113562.354,14969.36317,128531.7172,19.22623152,45.97081476,539.684493,4.016627127,16.99,,1.07279,0.091606,0.42719,35.41,4.33323,32515.2,22891.2,837454.2991,673.733,19555.6,982.191,3.02157,674.848,1601.21,14296.2,40000,128520,0.0238473,0.084724,87656.5,3494.03,133798,2.91E-05,185281,585281,3597.29,978.521,2.69434,534.876,3671.51,962.997,3.38284,517.985,185281,3665.61,955.891,1.42369,508.879,3664.24,953.891,2.00587,507.337
86741.13761,0,86741.13761,20.24286011,19.66733269,693.8967599,0,20.24,,0.301937,0.0892624,0.445538,37.2376,3.20911,24576.2,15658.9,580828.134,454.65,13491.6,752.672,2.73162,2649.86,1320.17,11861.3,40000,86727.9,0.0236473,0.0820822,64613.2,3260.31,129885,1.00E-05,143489,543489,3506.96,968.612,2.13017,514.35,3576.45,953.7,3.51116,498.589,143489,3569.69,949.131,0.637028,491.254,3570.5,945.893,1.79672,488.931
113562.354,71175.84375,184738.1978,35.45890029,23.81242541,727.6861006,36.38335468,21.8,,1.00E-06,0.142775,0.629849,54.5526,4.37486,58878.4,69449.6,1418454.387,968.487,32572.9,2213.38,3.14732,1828.91,2826.9,24567.4,40000,184746,0.0479447,0.0954124,79764.5,3148.92,141016,1.00E-06,241507,641507,5546.58,1968.55,2.06781,1246.19,5726.26,1928.67,4.19128,1201.24,241507,5697.07,1925.3,0.467945,1194.37,5710.99,1917.79,2.3138,1187.58
95605.65434,0,95605.65434,14.88129213,35.55910442,728.8544307,0,14.88,,0.367051,0.0830739,0.411384,39.3903,3.44368,25695.1,15414.9,683299.16,501.12,15874.8,882.479,2.82404,863.639,1309.69,11769.9,40000,95592.6,0.0281218,0.0347441,83279.1,2494,105723,9.44E-06,152354,552354,3267.88,1151.08,2.18102,609.819,3331.51,1134.09,3.58881,591.491,152354,3324.61,1128.58,0.65462,583.18,3322.96,1124.87,2.08197,580.585
77097.29717,0,77097.29717,31.84793072,28.63332546,492.3391883,34.03590149,31.85,,1.56E-05,0.0698338,16.4772,27.6226,2.86756,18221.4,10703.2,922506.1963,404.285,21303.3,1320.31,2.54471,0.258003,1088.61,9831.97,40000,77120.4,0.0329328,16.2217,90441,2178.04,109051,1.00E-06,133881,533881,2696.18,1360.19,1.35262,877.734,2810.7,1329.75,3.45044,844.515,133881,2776.96,1325.05,0.371407,837.315,2793.35,1317.31,2.12718,830.358
113562.354,17944.91931,131507.2733,11.71537839,20.09960242,677.8687937,0,10.12,,0.262972,0.0748482,0.427843,42.817,3.62388,28520,17712,746875.0983,689.321,17294.1,1022.32,2.87737,574.063,1405.39,12602.9,40000,131493,0.0283876,0.0237549,84741,2071.18,92189.8,5.51E-06,188254,588254,2940.93,1161.31,2.54141,634.885,3001.78,1143.91,3.84065,615.496,188254,2995.97,1139.13,0.817788,607.609,2993.93,1135.5,2.34465,605.139
113562.354,4966.578261,118528.9323,38.43702838,29.12888654,485.1060668,72.31667857,36.83,,1.00E-06,0.163765,0.726367,29.7954,3.1039,48000.5,51227.7,1801491.075,621.611,41460.6,2719.3,3.13413,995.319,2417.05,21194.3,40000,118577,0.0646113,0.439014,89986.3,2311.4,177371,1.00E-06,175338,575338,6337.68,2661.91,1.09953,1727.76,6573.19,2603.91,3.52007,1662.32,175338,6520.71,2597.31,0.26308,1653.49,6550.6,2584.45,2.38914,1640.81
81322.50478,0,81322.50478,27.14232637,27.18675964,594.7092295,17.02117714,27.14,,0.123319,0.108714,0.406688,32.6497,2.98739,26453.8,19331.6,775727.1564,426.325,17987.4,1036.59,2.74301,2936.78,1469.29,13157.1,40000,81324.8,0.0291101,0.0876131,65648.1,3792.51,147860,2.93E-06,138086,538086,4241.49,1198.61,1.58098,707.428,4358.48,1174.39,3.58675,681.726,138086,4341.93,1170.01,0.392944,674.527,4348.57,1164.4,2.06199,669.993
113562.354,10407.89048,123970.2445,36.89240046,18.48287088,497.6806384,65.93884689,33.8,,1.00E-06,0.150746,2.21029,32.3423,3.19786,45899.5,47044.2,1698657.834,650.108,39042.2,2615.81,3.1087,822.717,2313.63,20333.5,40000,124013,0.060083,1.89809,90326.7,2301.86,169622,1.00E-06,180774,580774,5828.62,2474.78,1.21916,1602.81,6044.95,2421.23,3.53589,1542.38,180774,5997.01,2415.21,0.287479,1533.99,6029.82,2403.32,2.27663,1522.33
113562.354,46058.5272,159620.8812,35.47333895,23.68969426,585.3684472,51.83723302,25.24,,1.00E-06,0.122341,6.12172,45.5259,3.87456,45707.1,44875.6,1506969.452,836.926,34537.4,2419.63,3.07777,295.156,2258.3,19871.4,40000,159650,0.0508773,5.68149,92337.4,2260.16,137220,1.00E-06,216411,616411,4725.84,2092.2,1.70801,1355.38,4902.33,2048.41,3.77005,1305.75,216411,4867.22,2044.15,0.402885,1298.56,4893.62,2035.09,2.14956,1289.92
113562.354,3565.298198,117127.6522,30.13667318,27.40127097,555.1424693,37.77736971,29.22,,0.00249639,0.099757,12.608,32.1292,3.07935,30699.8,23625.4,1260467.992,614.126,29005.4,1906.41,2.84449,1.18687,1627.16,14519.4,40000,117149,0.0453746,12.3037,95655.4,2140.51,119679,1.00E-06,173910,573910,3863.64,1866.53,1.61248,1158.24,4004.8,1828.84,3.55581,1115.89,173910,3968.89,1823.52,0.369679,1107.9,3990.28,1814.99,2.06085,1099.89
113562.354,34367.06458,147929.4186,20.09694805,21.73468782,501.4729034,10.98118063,15.43,,0.203054,0.0876708,0.412136,39.9599,3.55824,32265.8,24777.6,785297.7523,775.454,18202.6,1056.1,2.88001,2481.54,1667.11,14862.6,40000,147924,0.0242796,0.0296925,66740.8,3509.6,135342,4.53E-06,204685,604685,3420.18,997.21,2.4355,593.95,3513.14,978.507,3.92261,573.605,204685,3508.47,974.552,0.928383,566.533,3506.83,971.185,2.33215,564.198
113562.354,64.9335192,113627.2875,28.85819418,48.90248049,515.7194484,37.89305942,28.84,,0.670054,0.0922152,14.4321,28.7543,3.56499,27929.1,20556.5,1385164.648,595.782,32250.7,1719.18,2.75989,0.063095,1515.92,13560.4,40000,113650,0.0427287,14.1629,94872.8,2125.45,108051,8.13E-06,170411,570411,3584.3,1760.25,1.75225,1080.35,3704.17,1725.85,3.33602,1042.28,170411,3678.42,1715.55,0.665385,1029.64,3688.61,1709.15,2.06766,1023.95
113562.354,85334.41802,198896.772,11.10165477,20.93189904,696.8019219,0,6.34,,0.000796984,0.0662141,0.551308,55.7224,4.52846,34989.4,22752.6,737273.5125,1042.58,16913,1167.95,3.04856,122.119,1596.27,14253.6,40000,198881,0.0250572,0.0243307,82353.1,1662.14,77788.8,1.00E-06,255642,655642,2598.94,1024.12,3.21362,586.338,2653.83,1008.15,4.52448,568.296,255642,2649.9,1005.33,1.20822,561.886,2648.57,1002.29,2.59058,559.837
113562.354,90327.11389,203889.4679,37.99865191,19.51405704,565.3167368,62.2095247,21.16,,1.00E-06,0.135412,0.5716,52.6001,4.46699,60242.3,72253.7,1621187.426,1069.02,37255,2503.12,3.19989,935.274,2885.23,25042.6,40000,203923,0.0508786,0.0631831,86136.8,2595.31,148765,1.00E-06,260684,660684,5222.18,2092.02,1.84931,1414.23,5431.72,2046.25,4.35996,1362.9,260684,5405.4,2043.31,0.491414,1356.39,5416.49,2035.14,2.55805,1349.01
85342.12616,0,85342.12616,38.00672489,39.17141927,652.4678862,39.67992817,38.01,,0.0809757,0.10834,15.5661,35.6334,3.39758,27881,20012.7,1257877.476,447.515,29023.6,1824.68,2.82573,0.288556,1495.39,13382.9,40000,85366.9,0.0479484,15.2261,92518.2,2042.76,127915,1.05E-06,142128,542128,4209.58,1974.99,1.2944,1202.53,4356.26,1934.7,3.3464,1157.85,142128,4311.25,1927.83,0.296554,1148.83,4333.61,1917.94,2.11674,1139.47
113562.354,2728.338273,116290.6923,38.69250973,21.37571548,564.5158764,64.5496881,37.78,,1.00E-06,0.163034,2.90315,32.5928,3.20343,47661.7,49799.2,1749323.967,609.839,40211.2,2689.35,3.1266,916.945,2382.2,20904.7,40000,116331,0.0650377,2.58721,90759.3,2226.72,170402,1.00E-06,173092,573092,6317.19,2677.27,1.17127,1702.51,6538.91,2621.08,3.48981,1639.01,173092,6485.9,2614.31,0.258212,1630.02,6521.35,2601.51,2.28522,1617.36
86241.60731,0,86241.60731,16.11557202,18.13480074,683.6432534,0,16.12,,0.325994,0.0747281,0.404208,36.8618,3.2071,21950.8,12500.1,552072.3487,452.039,12830.7,708.363,2.69707,1880.13,1177.63,10614.6,40000,86229.8,0.0224595,0.0498818,70071.3,2725.68,114619,9.97E-06,142991,542991,2938.89,919.672,2.17907,492.226,2995.64,905.885,3.57245,477.706,142991,2990.08,901.402,0.690389,470.414,2989.13,898.38,1.89618,468.384
113562.354,20354.2442,133916.5982,22.12943828,44.11258395,651.8206753,1.305855901,18.77,,0.676262,0.107889,0.458721,41.9859,4.16722,37828.9,30320.5,892003.1074,701.935,20768.7,1106.85,3.0308,1463.49,1847.89,16408.2,40000,133899,0.0286721,0.0492032,80578.3,3558.15,133722,1.84E-05,190660,590660,4235.48,1175.36,2.58799,634.939,4323.32,1156.82,3.50648,614.653,190660,4317.16,1149.83,1.08521,605.233,4315.55,1146.88,2.08269,603.033
113562.354,20581.98695,134144.341,33.2567618,42.52594441,499.0937622,53.97828617,28.15,,0.175758,0.118714,7.36685,35.7208,3.63769,39104.3,35153.5,1580307.594,703.397,36422.1,2333.48,3.01148,1.05087,1992.92,17639.2,40000,134178,0.0500278,7.02487,94783.7,2273.84,140809,2.08E-06,190939,590939,4590.39,2061.48,1.56317,1319.62,4760.69,2017.12,3.49967,1270.01,190939,4725.42,2010.23,0.439953,1260.68,4748.58,2001.11,2.16873,1252.07
106501.2026,0,106501.2026,30.28259183,29.53158579,592.6985986,32.05992364,30.28,,0.0293298,0.0920587,15.2169,32.5073,3.07671,27246.3,19343.4,1155920.924,558.397,26624.9,1722.99,2.76597,0.497689,1469.75,13161,40000,106519,0.0430107,14.9096,95111,2048.49,108982,1.00E-06,163280,563280,3571.51,1768.91,1.61379,1079.34,3697.99,1734.01,3.49809,1040.3,163280,3663.16,1728.56,0.36404,1032.23,3682.35,1720.43,2.01878,1024.68
113562.354,9930.383829,123492.7378,16.53342947,17.67890045,743.3907159,0,15.2,,0.209192,0.0987246,0.460428,43.1999,3.57906,33401.5,24498.2,836418.9491,647.293,19354.1,1158.3,2.91011,1450.94,1657.5,14780.2,40000,123476,0.0336519,0.0440173,80387.9,2724.58,110613,4.73E-06,180237,580237,3874.24,1376.9,2.31393,742.345,3957.97,1355.68,3.69381,718.651,180237,3948.8,1350.51,0.609679,710.455,3948.98,1346.08,2.105,707.008
113562.354,39015.4974,152577.8514,22.10013932,24.62448227,618.2039222,4.849973966,16.45,,0.156028,0.0994687,0.486729,45.2162,3.77261,37149.6,30864.6,809493.5693,799.779,18714.7,1137.38,2.93972,2562.25,1864.74,16551.7,40000,152564,0.0272389,0.0475555,66770.5,3511.2,132929,3.81E-06,209325,609325,3890.19,1116.5,2.54773,636.573,3985.08,1097.11,3.87744,615.107,209325,3978.72,1093.12,0.833431,607.968,3978.75,1089.56,2.14448,605.293
113562.354,71088.55967,184650.9137,14.14295587,33.65232608,673.0043479,0,8.7,,0.0954781,0.073734,0.531673,53.0498,4.38039,35478.7,24461.7,747518.9555,967.9,17195.2,1137.01,3.03258,716.673,1656.24,14769.4,40000,184634,0.0249004,0.0269581,79299.4,2265.68,95668,1.99E-06,241395,641395,2892.63,1018.48,3.07549,576.56,2954.95,1002.43,4.2286,558.497,241395,2950.75,998.993,1.17768,551.779,2949.36,996.017,2.46758,549.731
113562.354,66622.72972,180185.0837,18.60450761,30.99464362,679.3105786,0,11.73,,0.0703245,0.0860832,0.545022,52.3501,4.23296,38387.8,29896.7,763490.2009,944.48,17571.2,1152.69,3.01126,1744.29,1834.66,16295.5,40000,180167,0.0258228,0.0409955,71385.2,2886.78,113499,1.64E-06,236928,636928,3372.56,1056.52,2.95759,596.618,3448.62,1039.37,4.13796,577.319,236928,3443.7,1036.03,1.04256,570.673,3443.33,1032.91,2.27435,568.386
112492.9572,0,112492.9572,15.75530411,15.9574037,738.1885905,0,15.76,,0.250135,0.0978293,0.425275,39.8952,3.40795,31310.3,22115.2,821903.4161,589.634,19040.5,1115.92,2.8737,1390.66,1573.35,14056.1,40000,112477,0.0339636,0.0419984,81450.5,2670.8,109622,5.73E-06,169238,569238,3841.21,1389.69,2.21483,742.135,3922.66,1368.63,3.63647,718.729,169238,3913.32,1363.07,0.575957,710.233,3913.17,1358.54,2.10279,706.736
79769.44826,0,79769.44826,34.88831857,21.21379821,577.2146335,35.69739261,34.89,,1.30E-06,0.0860904,16.4181,31.8571,3.06555,22041,14051.9,1035277.02,418.293,23875.3,1513.91,2.67438,0.377045,1249.6,11245.1,40000,79792.6,0.0394448,16.1183,91101.3,2106.93,117767,1.00E-06,136554,536554,3335.27,1626.36,1.29665,1018.25,3463.59,1591.9,3.42651,980.315,136554,3423.97,1586.61,0.310078,972.634,3443.62,1577.79,2.1148,964.48
113562.354,2069.80655,115632.1606,26.70976445,38.00954603,724.9850209,8.260921052,26.23,,0.297325,0.14115,0.479345,39.8234,3.57367,41860.6,39278.7,1052626.095,606.106,24399.4,1415.28,2.97737,2405.49,2109.32,18621.5,40000,115619,0.03952,0.0840664,75107.1,3829.6,141216,7.31E-06,172380,572380,5529.5,1621.12,2.00193,893.445,5658.96,1593.03,3.53323,862.503,172380,5641.03,1586.45,0.504352,853.19,5646.01,1580.8,2.02319,848.418
113562.354,22034.82763,135597.1816,33.90011912,43.20111968,647.8179692,39.9671938,28.39,,0.214319,0.113518,11.5561,42.2671,3.91726,38525,33199.2,1488592.408,710.943,34305.4,2200.95,2.97445,0.272626,1935.5,17152.8,40000,135618,0.0498957,11.1496,95406.1,2075.23,119145,2.68E-06,192379,592379,4407.48,2051.94,1.79131,1259.5,4554.06,2011.42,3.49248,1213.94,192379,4520.62,2004.17,0.461608,1204.16,4540.73,1995.83,2.07029,1196.32
113562.354,80111.04726,193673.4013,36.31401563,27.61465635,683.0503156,43.99270849,21.29,,1.00E-06,0.140026,0.614118,54.45,4.44339,59897,71467.2,1479449.147,1015.37,33973.6,2308.52,3.16615,1557.08,2868.98,24910.3,40000,193689,0.0486224,0.0828631,81663.2,2997.53,142361,1.00E-06,250450,650450,5429.24,1997.2,2.03428,1293.95,5616.11,1955.71,4.27189,1247.24,250450,5588.18,1952.55,0.484242,1240.52,5601.03,1944.9,2.39378,1233.61
113562.354,32411.01045,145973.3645,19.5709681,42.43369167,508.0551248,8.560362527,15.23,,0.661487,0.0877082,0.418277,39.6688,4.1925,33601.2,24453.4,843222.468,765.187,19637.6,1041.65,3.01866,949.03,1655.96,14766.9,40000,145965,0.0235689,0.0385474,83236.4,3450.55,132534,1.58E-05,202726,602726,3433.46,968.224,2.635,558.151,3515.47,951.302,3.66511,539.848,202726,3510.11,945.205,1.36666,531.333,3508.33,942.756,2.30834,529.627
113562.354,15830.45151,129392.8055,23.3565483,18.75445227,456.9259307,26.39004184,20.5,,0.111137,0.10744,0.361081,32.4984,3.12086,33830.3,29072.4,1010602.082,678.353,23411.1,1372.98,2.86163,2479.94,1808.67,16073.9,40000,129401,0.0321889,0.0487759,72211.5,3786.01,145038,2.01E-06,186162,586162,4173.98,1325.48,1.86704,826.093,4308.72,1297.31,3.83233,795.358,186162,4295.23,1293.06,0.552148,788.011,4297.6,1287.56,2.31461,783.574
113562.354,75679.95079,189242.3048,19.3824825,30.4950444,451.5304069,14.06744925,11.63,,0.0287726,0.0763323,0.470345,47.1969,4.12722,34584.7,26343.7,765469.4805,992.04,17641.6,1130.83,2.96279,2081.66,1720,15316.1,40000,189239,0.0214387,0.0222344,66161.7,3289.54,127508,1.00E-06,246000,646000,2969.51,880.829,2.70145,550.219,3058.02,863.268,4.36786,531.308,246000,3054.99,860.557,1.23811,525.254,3053.29,857.546,2.59985,523.239
113562.354,15845.15763,129407.5116,11.89451548,39.37719663,601.5251345,0,10.44,,0.731484,0.0699435,0.400197,38.6803,4.00861,27204.4,15964.3,744501.8385,678.317,17330.3,927.918,2.92055,1.44829,1333.17,11974.7,40000,129394,0.0241907,0.0349737,89939.1,2289.99,98911.9,1.70E-05,186155,586155,2755.13,990.286,2.76989,534.966,2805.55,976.121,3.6067,519.286,186155,2799.49,969.953,1.30519,510.685,2797.74,967.626,2.19812,509.079
92227.59964,0,92227.59964,19.39834235,42.95571567,662.9374494,0,19.4,,0.718567,0.0906622,0.431915,35.7331,3.6546,26905.2,16774.1,669694.6095,483.409,15635.5,788.14,2.90188,912.632,1367.09,12269.9,40000,92213.9,0.0241051,0.0840072,84293.7,3236.14,127831,2.33E-05,148975,548975,3568.23,987.593,2.31557,516.511,3633.52,973.101,3.36218,501.138,148975,3627.57,966.743,0.944257,492.476,3626.49,964.203,1.82735,490.69
113562.354,33435.45762,146997.8116,24.88192701,33.29424462,517.0180989,24.83862128,19.22,,0.0802818,0.111594,0.439773,40.2969,3.58955,38914.8,35314.2,1056216.853,770.625,24421.9,1480.84,2.95291,2143.21,1997.57,17678.6,40000,147003,0.0334876,0.0495707,74897.9,3699.49,139908,1.46E-06,203764,603764,4338.37,1377.54,2.0325,852.19,4474.56,1348.98,3.9271,820.867,203764,4461.28,1344.89,0.591947,813.594,4463.77,1339.5,2.30994,809.222
113562.354,88337.8259,201900.1799,33.0747661,46.41849124,653.2906628,36.69420722,18.6,,0.0016603,0.131393,0.591029,54.696,4.88682,58950.7,67741,1444159.333,1058.46,33238.8,2177.87,3.18611,1139.76,2790.82,24272.8,40000,201909,0.0423334,0.0584948,85211,3394.25,133474,1.00E-06,258670,658670,5101.75,1740.66,2.32754,1110.29,5270.02,1703.89,4.28515,1069.65,258670,5250.79,1699.66,0.675733,1062.08,5255.72,1693.34,2.47571,1056.68
113562.354,8499.857593,122062.2116,19.96167101,42.06301064,580.1718308,2.022070219,18.57,,0.802223,0.0980222,0.408936,35.0081,3.87504,32743.7,23971.4,813208.8982,639.806,18978.7,964.495,2.96945,1379.43,1639.25,14623.4,40000,122048,0.0255328,0.0687554,81238.5,3564.16,135750,2.29E-05,178809,578809,3849.18,1046.92,2.56219,564.875,3927.91,1030.6,3.42354,547.107,178809,3922.25,1023.76,1.17393,537.991,3920.89,1021.31,1.97725,536.175
79987.02277,0,79987.02277,16.17735907,34.83819161,694.4398267,0,16.18,,0.38591,0.0712051,0.414209,37.3478,3.2857,20861.1,11210.4,520356.9817,419.254,12107.6,653.673,2.71062,1362.12,1114.43,10059.3,40000,79975.9,0.0210028,0.0549444,74555.2,2660.29,113161,1.25E-05,136737,536737,2802.63,860.199,2.16925,458.821,2854.53,847.433,3.53804,445.578,136737,2849.26,842.88,0.729622,438.308,2848.2,840.113,1.85924,436.511
112846.6391,0,112846.6391,26.85850433,37.43426058,608.8557705,21.1815357,26.86,,0.255266,0.138446,0.422851,33.4648,3.27663,39704.4,37154.8,1143784.686,591.574,26501,1549.26,2.95158,2217.38,2050.16,18122.9,40000,112847,0.0402579,0.0925022,78049.2,3911.44,145443,5.32E-06,169608,569608,5407.67,1655.27,1.77735,965.216,5554.79,1623.26,3.58831,930.117,169608,5530.06,1616.88,0.446305,921.004,5537.85,1610.32,2.12648,915.347
113562.354,33899.80423,147462.1582,29.95818473,36.44020697,664.4887761,25.36010464,23.07,,0.0151555,0.138906,0.56092,45.9019,3.87703,48094.1,50194.3,1243375.807,773.042,28644,1848.64,3.04233,2114.36,2391.89,20985.2,40000,147464,0.0425071,0.10864,77826.9,3685.44,140184,1.00E-06,204225,604225,5412.82,1746.62,1.96765,1054.23,5572.73,1711.82,3.89093,1015.59,204225,5544.19,1707.19,0.459543,1007.85,5556.22,1700.28,2.1623,1001.72
113562.354,30365.16089,143927.5149,17.82718196,36.70518392,560.4273786,0,14.07,,0.567468,0.0817223,0.451166,40.8853,4.02738,31398.5,21795.9,708467.8986,754.423,16450.3,924.219,2.94258,1697.23,1561.75,13956.1,40000,143912,0.0215541,0.0576461,73470.8,3280.63,127433,1.60E-05,200673,600673,3208.12,882.943,2.87842,482.727,3273.7,869.374,3.637,467.72,200673,3269.93,864.227,1.36984,460.131,3268.89,862.163,2.09294,458.604
113562.354,20381.76065,133944.1147,37.80748819,33.35510545,573.7550109,60.67516785,32.05,,1.00E-06,0.148068,3.77528,38.9019,3.54367,48122.9,49845.4,1688800.173,702.362,38781.1,2635.16,3.1263,608.223,2383.34,20914.1,40000,133981,0.0596235,3.39789,91804.2,2239.11,159782,1.00E-06,190742,590742,5730.05,2453.75,1.37835,1573,5936.01,2401.98,3.58163,1514.45,190742,5890.72,2396.19,0.307772,1506.17,5922.71,2384.94,2.21739,1495.18
100119.7817,0,100119.7817,16.79881314,48.78984936,628.7495101,0,16.8,,1.25082,0.0856899,0.45267,33.9888,4.24061,27496.7,16662.7,753970.1675,524.782,17634.4,856.02,2.96172,1.33183,1362.47,12229.8,40000,100106,0.0242695,0.123686,93614.3,3009.61,120490,3.72E-05,156867,556867,3378.63,994.168,2.56577,514.979,3435.97,980.246,3.21724,499.931,156867,3428.94,972.759,1.26886,490.595,3427.6,970.779,1.80211,489.072
91981.85958,0,91981.85958,24.21163146,45.52385997,606.1729439,10.5376663,24.21,,0.59693,0.108891,0.371361,33.2952,3.47931,30195.2,21458.7,829878.07,482.166,19390.1,961.891,2.94498,1083.76,1549.41,13849.6,40000,91976.9,0.0284021,0.0472001,85811.2,3700.93,141657,1.59E-05,148738,548738,4266.88,1167.53,1.93455,653.326,4365.31,1146.87,3.46067,631.524,148738,4357.52,1139.9,0.697756,622.034,4355.65,1136.08,2.11242,619.354
81391.91263,0,81391.91263,29.09011915,36.73400032,507.6503163,28.32448322,29.09,,0.262735,0.0619694,17.2486,28.2863,3.02234,17219.8,9705.9,893273.6957,426.771,20726.5,1180.21,2.47732,0.0637435,1036.04,9368.3,40000,81409.9,0.0300387,16.9869,89134.1,2033.41,93079.1,3.44E-06,138171,538171,2397.22,1239.77,1.58877,784.552,2491.44,1213.47,3.39466,755.916,138171,2467.8,1207.63,0.500992,747.545,2478.78,1201.55,2.05574,742.353
113562.354,87204.93644,200767.2904,36.79496504,41.25684206,719.7393362,41.58283324,20.81,,1.00E-06,0.142025,0.628811,56.3739,4.79283,63186.2,76810.5,1547450.084,1052.53,35555.2,2394.58,3.2077,1205.99,2977.81,25794.3,40000,200779,0.0482207,0.0782948,84844.6,3086.05,139133,1.00E-06,257540,657540,5511.86,1981.25,2.22459,1268.61,5696.21,1939.96,4.28495,1222.32,257540,5670.1,1936.2,0.553472,1215.14,5680.98,1928.83,2.42231,1208.55
113562.354,19538.49444,133100.8484,29.55346716,24.64895707,467.7514057,45.34403076,25.22,,1.26E-06,0.0971922,9.18067,33.9707,3.23873,32257.5,25818.4,1293203.989,697.897,29721,1993.63,2.88769,7.75495,1702.43,15165.6,40000,133129,0.0428913,8.85839,94561.9,2312.69,126440,1.00E-06,189890,589890,3747.89,1766.38,1.63469,1141.45,3898.25,1728.4,3.6685,1098.86,189890,3865.79,1723.88,0.429892,1091.53,3887.69,1715.65,2.11666,1083.84
113562.354,91157.7162,204720.0702,27.47991036,27.62809901,635.9913866,20.39639682,15.24,,1.29E-06,0.109268,0.588846,54.3529,4.48137,49719.3,50714.3,1063037.09,1073.18,24431.1,1638.9,3.07096,2091.02,2404.58,21090.7,40000,204716,0.0329903,0.0609849,71847.8,3430.84,128715,1.00E-06,261477,661477,4247.63,1353.88,2.59818,845.068,4378.83,1326.84,4.40956,814.921,261477,4366.83,1324.34,0.785608,808.742,4370.72,1319.61,2.34556,804.89
113562.354,52865.9997,166428.3537,33.38550176,32.56426507,594.536261,44.06401119,22.78,,1.00E-06,0.10545,8.25479,47.1175,3.98998,41248.5,37247.1,1380944.305,872.583,31634.8,2231.58,3.01171,47.7104,2052.76,18144.9,40000,166452,0.0453364,7.80101,93592.6,2234.46,117999,1.00E-06,223213,623213,4072.01,1863.95,1.9471,1204.66,4225.66,1825.24,3.85607,1160.79,223213,4195.45,1821.36,0.483882,1153.84,4218.02,1813.46,2.11674,1146.42
95238.21253,0,95238.21253,15.10424403,26.18926227,746.5610759,0,15.1,,0.261663,0.0845572,0.426081,40.2073,3.37147,25676.6,15721.2,675798.4078,499.194,15668.9,904.43,2.78816,1309.55,1322.83,11884.5,40000,95225,0.0289092,0.0404321,78579.8,2493.74,105728,6.63E-06,151986,551986,3323.77,1183.13,2.12801,628.494,3390.71,1165.41,3.61772,609.302,151986,3383,1160.39,0.570133,601.381,3382.29,1156.37,2.03205,598.45
76959.41177,0,76959.41177,29.0194882,46.96904244,693.3485074,13.00284935,29.02,,0.440973,0.118976,0.436505,37.5957,3.54547,29508.9,20945.4,822452.2646,403.429,19160.2,1009.68,2.92373,1265.72,1530.44,13685.9,40000,76957.1,0.0306488,0.0664468,83927.2,3759.58,143656,1.19E-05,133718,533718,4659.48,1260.72,1.66354,706.241,4769.81,1237.44,3.44501,681.79,133718,4757.77,1230.93,0.470004,672.753,4759.05,1225.95,2.06986,668.952
113562.354,47324.48174,160886.8357,26.11271744,39.64079215,741.4516334,4.539234498,18.43,,0.215374,0.119403,0.552662,51.3394,4.30436,46174.3,43553.8,993421.8205,843.317,22962.8,1399.95,3.06671,2000.12,2223.95,19584,40000,160869,0.033472,0.050257,74963.8,3540.43,131526,5.08E-06,217630,617630,4673.57,1371.96,2.56577,773.513,4784.71,1348.26,3.81999,747.133,217630,4775.62,1343.13,0.782169,738.974,4776.14,1338.88,2.19396,735.621
88113.11902,0,88113.11902,22.00388386,26.99341111,707.3706119,0,22,,0.28371,0.0973226,0.473969,37.8809,3.23498,26310.8,17756.9,610614.3354,461.838,14173.6,801.151,2.756,2869.86,1407.2,12618.6,40000,88099,0.0250378,0.101906,63515.7,3443.81,134547,9.49E-06,144860,544860,3822.16,1025.63,2.10059,542.505,3898.81,1009.67,3.49412,525.556,144860,3890.73,1005,0.601163,518.119,3892.91,1001.51,1.77332,515.528
113562.354,65252.94802,178815.302,12.07419409,42.36554786,485.3353729,0,7.67,,1.03928,0.0556719,0.505055,46.229,5.77502,28651.7,16053.7,674825.7717,937.325,15567.1,982.377,3.04681,0.459022,1336.96,12007.6,40000,178802,0.0157784,0.0694337,81546.6,2425.2,101272,2.66E-05,235563,635563,2193.04,645.827,3.63898,356.155,2231.18,636.642,3.76332,345.635,235563,2227.62,632.129,2.27262,339.421,2226.87,631.136,2.45512,338.506
113562.354,72203.03976,185765.3938,33.78986734,40.6088868,626.5963607,41.90652866,20.66,,8.04E-06,0.102382,8.61215,51.3524,4.47837,43964.3,40491.5,1427020.255,973.937,32684.5,2311.85,3.04015,0.475637,2142.42,18899.9,40000,185786,0.0440241,8.11746,94100.5,2186.34,107972,1.00E-06,242547,642547,3957.04,1809.5,2.18006,1161.34,4100.85,1772.49,3.9577,1119.61,242547,4075.25,1768.13,0.604561,1112.15,4095.3,1760.96,2.14568,1105.52
113562.354,73525.82728,187088.1813,25.63993705,18.44156838,646.5991662,13.27228296,15.56,,2.06E-06,0.106606,0.565361,52.3101,4.24588,45622.7,43545.1,963891.6533,980.717,22182.8,1455.75,3.03541,2243.86,2223.72,19582.1,40000,187079,0.031094,0.056889,70057.7,3453.82,129618,1.00E-06,243840,643840,4153.76,1275.3,2.59624,769.508,4271.56,1251.02,4.25472,742.484,243840,4261.65,1248.11,0.776715,736.014,4264.22,1243.76,2.27016,732.554
90454.03421,0,90454.03421,32.94540972,43.13454079,542.3959251,38.45515441,32.95,,0.34797,0.0907539,15.4288,30.1078,3.29081,24368.8,16539.8,1214460.953,474.313,28154.5,1629.03,2.7159,0.0792818,1357.36,12185.3,40000,90478.9,0.0413982,15.146,92029.1,2115.02,116704,4.34E-06,147240,547240,3521.72,1707.09,1.45212,1057.93,3649.52,1671.68,3.31845,1018.84,147240,3614.95,1663.85,0.429184,1008.74,3630.16,1655.93,2.10559,1001.55
113562.354,35001.6305,148563.9845,26.98828469,37.34648471,738.3123207,7.72269692,20.63,,0.160023,0.127547,0.551576,48.8752,4.04577,45690.7,44104.5,1032635.942,778.733,23858.6,1465.84,3.03426,2236.24,2238.32,19704.3,40000,148549,0.0363044,0.0706961,74142.7,3640.43,134852,3.67E-06,205310,605310,4988.96,1488.6,2.3317,844.211,5112.15,1462.21,3.76802,814.837,205310,5098.35,1457.15,0.618031,806.731,5101.9,1452.17,2.10293,802.617
113562.354,84913.06576,198475.4198,19.40782048,34.00674306,726.4091808,0,11.1,,0.000843559,0.0884504,0.584266,56.1926,4.55237,42544.6,34873.6,811505.8777,1040.35,18640.3,1261.13,3.07516,1435.05,1984.79,17570.4,40000,198456,0.0271375,0.0432718,74293.3,2782.84,109570,1.00E-06,255217,655217,3464.22,1110.04,3.09812,632.841,3543.33,1091.85,4.32814,612.304,255217,3537.98,1088.75,1.07627,605.739,3538.02,1085.5,2.35302,603.326
113562.354,69357.97083,182920.3248,18.475136,48.89721404,519.9946851,3.708844167,11.47,,0.964737,0.0770291,0.516749,48.0016,5.65847,36623.2,25793.7,828925.9036,958.845,19193.6,1135.04,3.14244,299.411,1701.6,15158.5,40000,182907,0.0197067,0.0583813,84735.3,3172.54,122038,2.42E-05,239668,639668,3023.01,808.644,3.31905,456.146,3086.34,795.49,3.71636,441.675,239668,3082.23,789.722,2.04901,434.085,3081.17,788.266,2.43255,432.886
113562.354,20750.85165,134313.2057,36.81674811,33.3772691,656.4603434,48.50401864,31.13,,1.00E-06,0.135222,7.92466,42.3854,3.66172,44768.5,43189,1556501.598,704.242,35733.4,2438.36,3.07553,308.639,2214.39,19503.8,40000,134340,0.0567695,7.51417,94018.2,2135.88,141716,1.00E-06,191101,591101,5242.09,2333.65,1.53957,1459.63,5422.84,2286.65,3.59413,1406.36,191101,5380.25,2281.05,0.322163,1398.15,5408.9,2270.78,2.13218,1388.2
113562.354,28135.77084,141698.1248,17.83124182,24.91869536,701.1097179,0,14.29,,0.186156,0.0941601,0.486152,46.0078,3.76888,34852.6,26285.8,795697.3296,742.727,18394.4,1119.34,2.93682,1772.03,1718.07,15299.6,40000,141681,0.0296037,0.0419743,74958,2921.46,115852,4.38E-06,198442,598442,3692.66,1211.45,2.5479,664.529,3773.68,1192.37,3.80163,643.184,198442,3766.78,1187.89,0.766929,635.6,3766.4,1184.15,2.13283,632.788
78648.7787,0,78648.7787,31.68791192,38.38994179,631.5786773,23.92142568,31.69,,0.14883,0.129397,0.467891,34.582,3.24426,30519.2,24002.5,950196.1309,412.336,22000.7,1301.98,2.85908,2125.08,1640.33,14632.7,40000,78656.3,0.0357318,0.126553,76719.4,3907.24,149203,3.24E-06,135417,535417,5050.19,1472.43,1.40165,870.227,5191.81,1442,3.52836,837.647,135417,5161.7,1436.54,0.333109,829.624,5175.88,1429.27,2.12088,823.35
113562.354,32169.64572,145731.9997,11.91783001,39.81369833,538.7751137,0,9.29,,0.893329,0.0622654,0.436354,40.6593,4.53997,26960.1,15305.2,694811.8476,763.896,16135.1,904.517,2.95633,1.50545,1304.95,11728.6,40000,145719,0.0196788,0.0520624,86699.3,2395.44,101779,2.20E-05,202480,602480,2452.59,805.629,3.12737,438.995,2496.72,794.127,3.61722,426.081,202480,2491.79,788.709,1.7217,418.57,2490.61,787.15,2.20878,417.372
113562.354,91584.57555,205146.9296,31.69333442,41.32374627,502.2828963,48.555445,17.54,,1.91E-06,0.0939804,6.72235,50.5489,4.68171,43396,39913.7,1409168.409,1075.58,32235.8,2322.75,3.04168,0.413374,2126.71,18767.8,40000,205174,0.0395957,6.23735,92433.3,2341.79,108727,1.00E-06,261935,661935,3616.52,1629.48,2.20268,1086.44,3760.82,1594.18,4.12717,1047.06,261935,3740.18,1590.39,0.757751,1040.09,3759.22,1583.83,2.23346,1034.1
79896.53271,0,79896.53271,33.14668674,48.31508012,526.6807984,35.62363261,33.15,,0.501805,0.0779617,17.54,29.332,3.36037,20185.5,12462.5,1108139.303,418.963,25797.2,1378.89,2.58772,0.040279,1175.83,10598.9,40000,79920.4,0.0364534,17.2667,90087.4,2097.91,106097,6.36E-06,136681,536681,3027.04,1504.89,1.44637,938.85,3138.63,1473.42,3.27593,904.44,136681,3107.92,1465,0.497906,893.768,3118.47,1458.14,2.11835,887.792
106229.5041,0,106229.5041,17.96313871,35.74438903,544.9877916,0,17.96,,0.721192,0.0830188,0.419397,29.8259,3.38674,25954.9,16799.9,634589.5528,556.81,14808,754.721,2.81209,2077.5,1368.16,12279.2,40000,106216,0.0206558,0.130895,71806.1,3475.84,136281,2.40E-05,162977,562977,3261.88,846.333,2.56672,451.837,3324.82,833.724,3.39444,438.19,162977,3321.19,828.208,1.17449,430.407,3320.75,826.232,1.82427,428.966
113562.354,54236.26393,167798.6179,17.45305522,46.00279768,669.3074993,0,11.81,,0.622513,0.0860734,0.512451,50.2711,4.85271,37958.4,27607.5,873874.3902,879.551,20249.2,1181.76,3.10839,337.975,1761.59,15671.9,40000,167781,0.0260003,0.03114,87112,2778.99,110402,1.45E-05,224542,624542,3383.01,1065.07,3.05698,584.558,3450.43,1048.74,3.75368,566.398,224542,3444.75,1042.54,1.45238,557.745,3442.94,1040.01,2.39495,555.925
113562.354,47042.19118,160604.5452,18.09606602,47.01105742,549.324608,0,12.8,,1.14813,0.0797102,0.530549,44.3673,5.31505,34370.8,23550.5,790504.8807,841.845,18343.4,1043,3.09183,487.181,1624.53,14496.8,40000,160588,0.020244,0.103212,84689.7,3223.81,124238,3.20E-05,217349,617349,3133.34,829.583,3.26865,448.416,3193.04,817.122,3.51222,434.506,217349,3189.26,811.169,1.81233,426.724,3188.41,809.759,2.11265,425.498
101274.5723,0,101274.5723,20.83470892,39.71926547,745.7910416,0,20.83,,0.459681,0.10977,0.443271,40.1066,3.63108,32403.2,23635.2,804984.5305,530.822,18720.8,1020.7,2.92597,1567.14,1627.5,14522.4,40000,101258,0.031703,0.0515548,80135.3,3271.87,126801,1.29E-05,158019,558019,4314.15,1298.35,2.17192,681.367,4400.04,1278.65,3.46704,659.997,158019,4391.56,1272.08,0.663101,650.818,4390.79,1268.12,1.98433,647.832
113562.354,46230.13776,159792.4918,20.34934245,44.85796458,543.4987399,7.251268475,14.46,,0.657287,0.0896505,0.461761,44.3551,4.56719,36716.8,27792.5,875321.9474,837.618,20345.6,1120.86,3.07231,866.649,1767.6,15723.3,40000,159782,0.0240293,0.0362551,83232.9,3396.66,129540,1.56E-05,216543,616543,3511.06,986.748,2.7941,565.7,3593.02,969.731,3.71745,547.208,216543,3587.78,963.592,1.46048,538.682,3586.02,961.172,2.37211,536.965
106437.2229,0,106437.2229,32.39468863,41.94271427,686.8805,28.91360148,32.39,,0.224911,0.16095,0.489278,37.4492,3.56452,44621.9,44364,1340849.009,558.005,30993.2,1889.88,3.04297,1654.42,2245.06,19760.7,40000,106444,0.0491396,0.117071,83228.7,3664.32,151194,4.37E-06,163205,563205,6286.7,2021.11,1.55893,1182.07,6460.43,1981.39,3.5591,1138.37,163205,6422.42,1974.19,0.349124,1128.69,6437.98,1965.58,2.179,1120.86
113562.354,48777.86815,162340.2222,23.74177838,27.54013756,658.1669995,5.855265435,16.61,,0.0732637,0.105313,0.531558,48.5806,3.94091,40846,36111.2,864715.6345,850.953,19948.8,1257.55,2.98189,2482.8,2020.5,17872.4,40000,162326,0.0294148,0.0580763,67978.4,3502.59,131696,1.70E-06,219087,619087,4116.02,1205.54,2.55876,693.398,4219.37,1184.2,3.97011,669.658,219087,4210.96,1180.53,0.768305,662.7,4212.52,1176.59,2.13741,659.626
91540.9044,0,91540.9044,27.51974773,45.62246283,642.136802,16.00924145,27.52,,0.469582,0.126174,0.394462,35.2352,3.50855,33516.6,26382.2,961840.6074,479.874,22410,1178.25,2.95958,1397.05,1721.28,15327.1,40000,91539.7,0.0341553,0.0491311,84340.4,3826.84,144225,1.13E-05,148301,548301,4937.02,1404.91,1.73091,798.452,5059.17,1378.63,3.48299,770.427,148301,5047.16,1371.5,0.506804,760.742,5046.98,1366.21,2.20933,756.663
84288.08177,0,84288.08177,25.37926289,39.79627872,477.7841656,22.78700739,25.38,,0.320116,0.101597,0.301001,27.2133,2.97627,26353.4,18151.5,848354.568,441.904,19769.9,1035.21,2.85977,1189.6,1423,12755.8,40000,84296.6,0.0280774,0.041764,85310.2,3760.95,148464,6.75E-06,141058,541058,3957.04,1158.54,1.5685,707.764,4074.4,1133.8,3.57671,681.645,141058,4064.18,1128.31,0.501368,673.433,4063.87,1123.1,2.35737,669.565
113562.354,12612.87772,126175.2317,24.89909922,40.10433375,530.6305214,23.42074212,22.41,,0.336914,0.120733,0.370068,34.846,3.49427,38207.8,33785.2,1111635.867,661.463,25841.1,1420.74,2.98288,1607.76,1952.88,17300.2,40000,126179,0.0353941,0.0340272,82792.3,3806.05,143040,6.59E-06,182940,582940,4706.67,1456.63,1.91946,874.775,4842.07,1427.5,3.69127,843.098,182940,4830.58,1421.21,0.598961,833.966,4829.31,1415.77,2.45284,829.758
106168.4365,0,106168.4365,12.98211608,33.13485313,637.5759352,0,12.98,,0.419733,0.074573,0.361908,34.8695,3.27109,24696.6,14624.3,668833.9858,556.495,15554.7,847.834,2.78512,1033.51,1275.16,11468.6,40000,106156,0.0255051,0.0321617,80738.3,2458.32,105167,1.05E-05,162917,562917,2933.15,1043.97,2.37645,561.113,2990.66,1028.66,3.63113,544.453,162917,2984.81,1023.33,0.836892,536.316,2982.92,1020.21,2.11582,534.219
113562.354,61993.38799,175555.742,12.20579431,25.21855713,679.4967086,0,7.9,,0.0924127,0.0701608,0.517216,51.9326,4.21719,33129.6,21587.9,736327.911,920.226,16945.7,1112.06,2.99647,468.82,1554.15,13890.5,40000,175540,0.0255736,0.0248046,81513.7,1973.99,87627,1.83E-06,232301,632301,2753.68,1045.74,2.98631,590.117,2812.33,1029.5,4.21568,571.817,232301,2807.94,1026.09,1.07519,565.043,2806.43,1022.95,2.45995,562.906
96426.67149,0,96426.67149,19.91073744,15.45975181,619.307249,0,19.91,,0.383314,0.0892748,0.418949,33.5108,3.11928,25565.2,17044.7,599997.0129,505.421,13958.2,756.171,2.74036,2949.21,1378.24,12367,40000,96412.9,0.0224886,0.0921278,62381.1,3483.17,136504,1.29E-05,153174,553174,3505.45,921.305,2.28659,492.63,3575.6,907.097,3.50107,477.472,153174,3570.58,902.338,0.790778,470.023,3570.99,899.543,1.79991,468.032
82834.0133,0,82834.0133,38.34448099,42.49598345,576.6338337,45.30211897,38.34,,0.178659,0.108907,13.9909,31.925,3.33116,27305,19673.3,1310412.793,434.397,30286.3,1850.36,2.82696,0.316656,1482.44,13270.9,40000,82864.5,0.0474311,13.6882,92207.3,2134.45,136099,2.25E-06,139625,539625,4225.49,1956.42,1.21967,1213.38,4379.79,1914.76,3.29517,1167.29,139625,4334.27,1907.3,0.313949,1157.79,4356.28,1897.24,2.17768,1148.32
86963.34385,0,86963.34385,19.7814537,19.30817399,595.6669203,0,19.78,,0.43253,0.0784621,0.492306,32.2075,3.07415,21982.7,13340.5,505966.6727,455.82,11780.2,628.164,2.66915,3105.64,1217.11,10960.8,40000,86951.2,0.0183884,0.178707,58531,3432.88,137614,1.66E-05,143712,543712,3081.46,753.612,2.31863,405.319,3140.5,742.037,3.46824,393.249,143712,3137.35,737.76,0.891115,386.407,3138.48,735.535,1.7176,384.895
113562.354,81386.31955,194948.6736,37.71607994,41.36934509,678.639138,49.02378134,21.97,,1.00E-06,0.119686,6.60655,54.1836,4.66833,52846.9,55358.4,1594385.19,1022.1,36487.2,2613.62,3.14382,10.7502,2515.32,22008.5,40000,194973,0.0496937,6.08167,94332.8,2200.62,122485,1.00E-06,251734,651734,4626.58,2042.14,2.13459,1321,4793.38,2000.04,3.97733,1273.3,251734,4763.69,1995.8,0.544692,1265.97,4787.45,1987.75,2.18232,1258.39
113562.354,81290.33673,194852.6907,26.55167321,14.73447022,448.4889949,37.68031398,15.47,,1.17E-06,0.103911,0.51351,47.7899,4.19681,44546.6,43940.8,1154928.838,1021.55,26568.8,1754.76,3.02104,1895.81,2234.06,19668.6,40000,194868,0.0332758,0.0527296,74990.4,3522.81,134245,1.00E-06,251629,651629,4016.49,1369.6,2.14828,908.815,4166.79,1338.84,4.38084,875.032,251629,4152.32,1336.43,0.738029,869.046,4156.42,1331.03,2.43026,864.547
113562.354,36141.9475,149704.3015,29.90334421,43.34468543,456.1293691,47.73851282,22.68,,0.244997,0.0955503,8.64213,38.4655,3.88848,34498.9,28474.5,1424344.11,784.944,32850.6,2080.12,2.91682,0.155855,1789.59,15911.2,40000,149734,0.0415444,8.27597,93500.5,2324.71,119598,2.78E-06,206495,606495,3686.66,1712.4,1.81604,1111.81,3829.56,1675.46,3.61383,1070.71,206495,3804.81,1668.92,0.631306,1061.51,3822.01,1661.78,2.15576,1054.96
113562.354,12752.71989,126315.0739,29.09979538,36.98415437,458.1570977,44.90928447,26.16,,0.165986,0.0954285,10.1636,31.1861,3.27477,30587.7,23860.4,1339042.621,662.325,30893.2,1945.58,2.84859,0.214622,1635.38,14590.1,40000,126344,0.0424826,9.86955,94446.4,2286.97,124102,1.91E-06,183105,583105,3685.04,1750.85,1.64668,1121.36,3828.94,1713.31,3.52015,1079.46,183105,3798.35,1707.18,0.485884,1070.73,3817.14,1699.3,2.12563,1063.46
113562.354,4379.251484,117941.6055,23.37282917,26.19703912,672.9082127,3.061167155,22.5,,0.236505,0.119039,0.45451,37.9457,3.31165,36136.9,30834,853432.4356,618.198,19780,1149.64,2.88628,2900.17,1863.8,16543.6,40000,117926,0.032358,0.0807369,67408.9,3729.9,139671,6.35E-06,174687,574687,4664.44,1326.04,2.18856,723.586,4770.28,1304.02,3.58997,699.296,174687,4758.59,1298.75,0.592754,691.124,4761.57,1294.32,1.94684,687.559
109764.8376,0,109764.8376,32.37544146,40.26587226,479.0572708,51.50324947,32.38,,0.219286,0.115316,9.48934,27.0492,3.13687,33210.1,27394,1495470.955,575.593,34543.1,2131.94,2.92424,0.773808,1754.63,15612.4,40000,109799,0.0496585,9.23426,95145.8,2253.16,143162,2.61E-06,166560,566560,4463.68,2047.35,1.39732,1294.18,4629.64,2003.45,3.37861,1245.18,166560,4590.02,1995.91,0.386169,1235.39,4612.62,1986.34,2.17412,1226.35
113562.354,3246.292274,116808.6463,22.90637611,16.77200666,515.0022091,18.64079752,22.27,,0.194527,0.111374,0.342528,30.2627,2.96905,32861.3,27649.6,946824.342,612.346,21975.8,1244.19,2.8355,2718.92,1762.96,15683.6,40000,116810,0.032033,0.0501748,70150.2,3818.34,145348,4.04E-06,173571,573571,4341.05,1317.4,1.90828,785.309,4465.5,1291.42,3.69817,756.979,173571,4453.46,1286.5,0.536594,749.067,4454.97,1281.32,2.22193,744.97
106553.1397,0,106553.1397,33.73007428,37.32977943,543.0143756,47.62771486,33.73,,0.0820045,0.117466,10.6155,30.2076,3.15744,33481.4,27356.7,1439547.13,558.736,33186.4,2117.16,2.93027,1.46817,1753.41,15602,40000,106583,0.0508786,10.3286,95288.8,2178.1,139907,1.01E-06,163344,563344,4551.59,2095.76,1.3879,1307.06,4716.72,2051.88,3.41478,1257.97,163344,4674.08,2045.12,0.33311,1248.93,4698.64,2035.14,2.14506,1239.42
88969.83916,0,88969.83916,31.95114441,37.99245264,670.9977149,24.38711783,31.95,,0.135332,0.144211,0.521193,36.5121,3.35333,35728.4,31361.4,1075714.837,466.432,24857.9,1523.01,2.91064,2279.33,1880.01,16681.5,40000,88975.4,0.040911,0.158016,76307.5,3928.86,148647,2.89E-06,145736,545736,5633.34,1683.98,1.46189,983.329,5788.28,1650.23,3.54147,946.743,145736,5750.25,1644.37,0.325433,938.327,5768.44,1636.44,2.08547,931.259
113562.354,42077.60159,155639.9556,37.74145202,23.94877636,509.6237903,67.40340015,27.54,,1.00E-06,0.143918,1.25817,42.0974,3.74117,51736.6,56767.5,1699200.566,816.124,38993.2,2678.12,3.15606,755.872,2548.04,22278.9,40000,155682,0.0567014,0.849628,89317.4,2348.87,162244,1.00E-06,212443,612443,5554.63,2334.2,1.4276,1548.22,5768.32,2283.19,3.71665,1490.55,212443,5728.67,2278.5,0.350956,1483.1,5756.71,2268.06,2.26546,1472.99
113562.354,55852.126,169414.48,31.43901921,37.29173861,713.3529982,24.87952827,21.07,,1.59E-06,0.137706,0.61277,51.7646,4.26008,53249.2,58533.7,1277687.398,888.108,29389.3,1944.8,3.09425,2023.1,2588.52,22612.8,40000,169413,0.042575,0.103582,78068.6,3576.72,136195,1.00E-06,226174,626174,5363.47,1748.39,2.17114,1065.25,5523.27,1713.7,4.04443,1026.51,226174,5497.05,1709.59,0.51849,1019.11,5508.23,1703,2.20238,1013.29
86340.10922,0,86340.10922,35.30914934,48.28895642,472.8778136,48.26458746,35.31,,0.423976,0.101003,12.8893,26.7771,3.28473,25708.1,18364.6,1349434.858,452.795,31320.6,1773.04,2.77553,0.116028,1431.47,12829.2,40000,86374.1,0.044289,12.6391,91679.5,2242.08,135267,5.09E-06,143135,543135,3914.35,1829.2,1.26308,1156.77,4062.39,1789.24,3.26079,1112.72,143135,4023.12,1780.43,0.415782,1101.83,4040.11,1771.56,2.20804,1093.69
113562.354,88229.27752,201791.6315,28.94100406,41.17904475,618.6538123,27.01856359,16.29,,0.000604438,0.1163,0.56474,53.7254,4.71215,52526.7,55168.3,1215826.55,1057.85,28003.2,1813.82,3.13112,1460.8,2510.87,21971.8,40000,201794,0.035727,0.0440411,80139.4,3475.39,129889,1.00E-06,258555,658555,4518.62,1468.22,2.47967,925.27,4662.27,1437.88,4.3326,891.843,258555,4650.26,1434.26,0.783371,884.77,4651.99,1429.08,2.49306,880.588
86548.25412,0,86548.25412,37.9316804,44.06296189,611.4551071,43.43875066,37.93,,0.24723,0.110958,14.5652,33.6207,3.44846,28511.3,20926.7,1340784.583,453.855,31000.4,1881.1,2.84164,0.278322,1529.74,13679.9,40000,86576.4,0.0485746,14.2452,92607.2,2088.32,132351,3.16E-06,143337,543337,4310.45,2002.21,1.28982,1227.04,4461.35,1960.73,3.28765,1181.07,143337,4417.29,1952.76,0.32977,1171.06,4438.34,1942.98,2.14348,1161.86
113562.354,11060.18854,124622.5425,13.89364589,41.53944087,673.1036496,0,12.66,,0.652788,0.0843609,0.413947,40.5145,3.96812,30712.1,19807.4,833719.1529,653.225,19408.1,1038.09,2.97193,86.8076,1487.57,13315.3,40000,124608,0.0290879,0.0290542,92525.3,2468.14,103478,1.50E-05,181369,581369,3320.74,1190.89,2.56589,637.062,3383.76,1173.55,3.58501,617.95,181369,3376.71,1166.64,1.04321,608.468,3374.44,1163.52,2.25467,606.314
86600.29608,0,86600.29608,16.06896532,48.85072321,448.3806163,2.781144427,16.07,,2.72919,0.0539526,1.8176,24.8863,5.52334,18258.5,8710.2,551347.1022,453.944,12874.6,646.677,2.76149,0.0639164,980.847,8880.29,40000,86593.3,0.0124458,1.58254,87227.4,2961.25,125661,0.00010543,143354,543354,2132.39,509.745,3.15522,272.936,2165.15,503.115,2.99507,265.325,143354,2159.68,498.651,1.67584,259.617,2158.1,497.832,1.75572,258.854
95548.84668,0,95548.84668,29.8018596,19.36580767,728.1053928,15.11569959,29.8,,0.0572283,0.14198,0.55076,39.2151,3.32295,36517.7,32740.6,979164.8091,500.87,22603.2,1409.91,2.87485,2953.76,1921.79,17036.5,40000,95544.7,0.0395403,0.159748,68735.8,3907.05,145432,1.35E-06,152306,552306,5553.48,1624.1,1.63074,919.585,5694.77,1593.78,3.58489,886.523,152306,5662.64,1588.69,0.337308,878.664,5679.18,1581.61,1.97502,872.416
113562.354,88041.50081,201603.8548,36.28073557,43.21401351,695.9709941,42.48586051,20.44,,1.13E-06,0.140022,0.616586,55.8317,4.83477,62571.2,75373.8,1552158.927,1056.93,35678.8,2386.46,3.20984,1084.41,2948.91,25559.9,40000,201617,0.0473895,0.0720271,85751.6,3118.92,138585,1.00E-06,258378,658378,5432.77,1947.71,2.22846,1250.63,5616.06,1906.72,4.29162,1204.84,258378,5591.41,1902.82,0.576145,1197.55,5600.87,1895.58,2.44892,1191.13
112071.975,0,112071.975,36.10611029,37.94987519,514.1517125,60.79360803,36.11,,0.000669953,0.144625,5.40489,28.9027,3.14367,41611.7,39513.7,1682650.297,587.718,38739.3,2526.14,3.06851,391.302,2115.77,18675.8,40000,112112,0.059127,5.12778,94056.9,2238.18,162588,1.00E-06,168873,568873,5601.33,2436.14,1.24611,1542,5802.76,2383.95,3.4537,1483.39,168873,5753.44,2376.86,0.29578,1474.15,5785,2365.08,2.23661,1462.64
113562.354,20180.04968,133742.4037,38.88681422,48.25481687,644.823779,56.48678609,33.02,,0.200492,0.148177,6.59138,41.7927,4.04838,48809.5,49819.8,1817794.239,701.283,41858.9,2720.82,3.13497,199.994,2382.71,20908.9,40000,133775,0.0606091,6.1854,95127.8,2138.12,149197,2.57E-06,190536,590536,5752,2494.83,1.53712,1556.27,5942.27,2443.24,3.43813,1498.31,190536,5899.19,2435.03,0.374506,1487.91,5927.08,2424.36,2.16804,1477.58
86965.39546,0,86965.39546,11.83063074,16.34294961,557.5123052,0,11.83,,0.595619,0.0500869,0.370103,30.5315,3.19561,16915.1,8097.1,446233.8153,455.845,10397.9,545.571,2.56628,1530.9,945.319,8565.52,40000,86955.9,0.0152411,0.0829383,67974.7,2309.39,105053,2.00E-05,143717,543717,1973.89,624.185,2.54028,344.151,2008.36,615.234,3.52833,334.808,143717,2004.44,611.233,1.23378,328.453,2003.48,609.644,1.88731,327.458
81207.1691,0,81207.1691,16.10438272,23.95629547,493.5636997,0,16.1,,0.902554,0.0485221,1.70809,27.2867,3.42829,15575.2,7543.9,374617.5733,425.661,8722.91,464.239,2.50029,2861.52,912.107,8270.8,40000,81198,0.0106687,1.45109,54783.7,2921.33,128159,4.22E-05,137959,537959,1910.28,437.164,2.82229,244.053,1943.15,430.907,3.30564,237.402,137959,1941.38,427.67,1.58907,232.418,1940.89,426.749,1.85843,231.747
113562.354,81836.38563,195398.7396,18.45247532,29.41047164,680.2312473,0,10.72,,0.0104132,0.083133,0.564423,54.4989,4.41827,39749.3,31140,756083.1933,1024.23,17366.2,1176.04,3.04157,1616.85,1873.22,16623.8,40000,195380,0.0250057,0.0408566,71237.2,2794.94,110344,1.00E-06,252141,652141,3256.21,1022.86,3.10429,583.607,3330.1,1006.15,4.32046,564.795,252141,3325.6,1003.22,1.14365,558.438,3325.32,1000.23,2.35298,556.263
102165.1255,0,102165.1255,38.79146048,18.0125269,696.0185532,45.55310773,38.79,,1.00E-06,0.13913,11.0074,37.8815,3.39025,38584.8,33876.1,1471023.548,535.712,33826.6,2248.89,3.01113,386.62,1955.57,17322.9,40000,102191,0.0590346,10.6416,93571.4,2059.27,145109,1.00E-06,158952,558952,5406.59,2427.38,1.26896,1480.66,5585.7,2379.53,3.4489,1426.8,158952,5535.15,2372.87,0.256195,1417.9,5565.2,2361.38,2.15533,1406.69
